date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-04-19,2021,7,29,109,2835,0.066,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2022-04-20,2021,7,29,110,2878.9,0.063,3,Normal,54,13,14,19,117,217,0.075,2662,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2022-04-21,2021,7,29,111,2923,0.061,3,Normal,54,13,14,19,117,217,0.074,2706,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2022-04-22,2021,7,30,112,2967.4,0.058,3,Normal,54,13,14,19,117,217,0.073,2750,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2022-04-23,2021,7,30,113,3011.9,0.056,3,Normal,54,13,14,19,117,217,0.072,2795,0.93,1100,1700,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2022-04-24,2021,7,30,114,3056.6,0.053,3,Normal,54,13,14,19,117,217,0.071,2840,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2022-04-25,2021,7,30,115,3101.5,0.05,3,Normal,54,13,14,19,117,217,0.07,2885,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2022-04-26,2021,7,30,116,3154.9,0.046,3,Normal,54,13,14,19,117,217,0.069,2938,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2022-04-27,2021,7,30,117,3208.4,0.043,3,Normal,54,13,14,19,117,217,0.068,2991,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2022-04-28,2021,7,30,118,3262.3,0.039,3,Normal,54,13,14,19,117,217,0.067,3045,0.93,1100,1950,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2022-04-29,2021,7,31,119,3299.7,0.036,3,Normal,54,13,14,19,117,217,0.066,3083,0.93,1100,1980,46,5,11,40,1880,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2022-04-30,2021,7,31,120,3337.3,0.034,3,Normal,54,13,14,19,117,217,0.065,3120,0.94,1100,2020,46,5,11,42,1920,100,18,25,61,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2022-05-01,2021,8,31,121,3366.6,0.032,2,Mod_Wet,65,14,17,23,202,321,0.095,3046,0.91,1100,1950,35,4,8,35,1860,100,18,25,58,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2022-05-02,2021,8,31,122,3387.6,0.031,2,Mod_Wet,65,14,17,23,202,321,0.095,3067,0.91,1100,1970,35,4,8,36,1880,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2022-05-03,2021,8,31,123,3400.2,0.03,2,Mod_Wet,65,14,17,23,202,321,0.094,3079,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2022-05-04,2021,8,31,124,3404.4,0.03,2,Mod_Wet,65,14,17,23,202,321,0.094,3083,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2022-05-05,2021,8,31,125,3408.6,0.03,2,Mod_Wet,65,14,17,23,202,321,0.094,3088,0.91,1100,1990,35,4,8,37,1900,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2022-05-06,2021,8,32,126,3404.4,0.03,2,Mod_Wet,65,14,17,23,202,321,0.094,3083,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2022-05-07,2021,8,32,127,3400.2,0.03,2,Mod_Wet,65,14,17,23,202,321,0.094,3079,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2022-05-08,2021,8,32,128,3387.6,0.031,2,Mod_Wet,65,14,17,23,202,321,0.095,3067,0.91,1100,1970,35,4,8,36,1880,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2022-05-09,2021,8,32,129,3366.6,0.032,2,Mod_Wet,65,14,17,23,202,321,0.095,3046,0.91,1100,1950,35,4,8,35,1860,100,18,25,58,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2022-05-10,2021,8,32,130,3337.3,0.034,2,Mod_Wet,65,14,17,23,202,321,0.096,3016,0.9,1100,1920,35,4,8,34,1840,100,18,25,57,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2022-05-11,2021,8,32,131,3308.1,0.036,2,Mod_Wet,65,14,17,23,202,321,0.097,2987,0.9,1100,1890,35,4,8,34,1810,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2022-05-12,2021,8,32,132,3270.6,0.038,2,Mod_Wet,65,14,17,23,202,321,0.098,2950,0.9,1100,1850,35,4,8,33,1770,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2022-05-13,2021,8,33,133,3216.7,0.042,2,Mod_Wet,65,14,17,23,202,321,0.1,2896,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2022-05-14,2021,8,33,134,3163.1,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2842,0.9,1100,1740,35,4,8,29,1670,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2022-05-15,2021,8,33,135,3109.7,0.049,2,Mod_Wet,65,14,17,23,202,321,0.1,2789,0.9,1100,1690,35,4,8,28,1610,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2022-05-16,2021,8,33,136,3056.6,0.053,2,Mod_Wet,65,14,17,23,202,321,0.1,2736,0.9,1100,1640,35,4,8,26,1560,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2022-05-17,2021,8,33,137,3003.8,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2683,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2022-05-18,2021,8,33,138,2951.2,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2630,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2022-05-19,2021,8,33,139,2890.9,0.063,2,Mod_Wet,65,14,17,23,202,321,0.11,2570,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2022-05-20,2021,8,34,140,2831,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2510,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2022-05-21,2021,8,34,141,2779.4,0.069,2,Mod_Wet,65,14,17,23,202,321,0.12,2458,0.89,1100,1360,35,4,8,18,1290,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2022-05-22,2021,8,34,142,2728,0.072,2,Mod_Wet,65,14,17,23,202,321,0.12,2407,0.88,1100,1310,35,4,8,16,1240,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2022-05-23,2021,8,34,143,2677,0.076,2,Mod_Wet,65,14,17,23,202,321,0.12,2356,0.88,1100,1260,35,4,8,15,1190,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2022-05-24,2021,8,34,144,2626.2,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2305,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2022-05-25,2021,8,34,145,2575.8,0.083,2,Mod_Wet,65,14,17,23,202,321,0.13,2255,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2022-05-26,2021,8,34,146,2525.6,0.086,2,Mod_Wet,65,14,17,23,202,321,0.13,2205,0.87,1100,1110,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2022-05-27,2021,8,35,147,2475.8,0.09,2,Mod_Wet,65,14,17,23,202,321,0.13,2155,0.87,1100,1060,35,4,8,9,999,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2022-05-28,2021,8,35,148,2426.3,0.094,2,Mod_Wet,65,14,17,23,202,321,0.13,2105,0.87,1100,1010,35,4,8,7,951,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2022-05-29,2021,8,35,149,2377.1,0.097,2,Mod_Wet,65,14,17,23,202,321,0.14,2056,0.86,1100,956,35,4,8,6,903,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2022-05-30,2021,8,35,150,2328.2,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2007,0.86,1100,907,35,4,8,4,856,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2022-05-31,2021,8,35,151,2279.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1959,0.86,1100,859,35,4,8,3,809,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2022-06-01,2021,9,35,152,2224.1,0.11,2,Mod_Wet,62,12,14,16,153,257,0.12,1967,0.88,1100,867,38,6,11,10,802,100,18,25,26,955,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2022-06-02,2021,9,35,153,2161.7,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1905,0.88,1100,805,38,6,11,8,742,100,18,25,24,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2022-06-03,2021,9,36,154,2099.8,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1843,0.88,1100,743,38,6,11,6,682,100,18,25,22,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2022-06-04,2021,9,36,155,2045.8,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1789,0.87,1100,689,38,6,11,5,629,100,18,25,21,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2022-06-05,2021,9,36,156,1992.3,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1735,0.87,1100,635,38,6,11,3,577,100,18,25,19,730,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2022-06-06,2021,9,36,157,1939.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1682,0.87,1100,582,38,6,11,1,526,100,18,25,17,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2022-06-07,2021,9,36,158,1886.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1630,0.86,1100,530,38,6,11,0,475,100,18,25,16,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2022-06-08,2021,9,36,159,1841.6,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1585,0.86,1100,485,38,6,11,-1,431,100,18,25,15,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2022-06-09,2021,9,36,160,1797,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1540,0.86,1100,440,38,6,11,-3,388,100,18,25,13,541,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2022-06-10,2021,9,37,161,1752.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1496,0.85,1100,396,38,6,11,-4,345,100,18,25,12,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2022-06-11,2021,9,37,162,1708.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1452,0.85,1100,352,38,6,11,-5,302,100,18,25,11,455,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.2,181,4340
2022-06-12,2021,9,37,163,1665.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1408,0.85,1100,308,38,6,9,-7,262,100,18,23,9,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2022-06-13,2021,9,37,164,1629.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1372,0.84,1100,272,38,6,8,-8,228,100,18,22,8,381,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2022-06-14,2021,9,37,165,1593.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1336,0.84,1100,236,38,6,7,-9,194,100,18,21,7,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-06-15,2021,9,37,166,1557.4,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1300,0.83,1100,200,38,6,6,-10,160,100,18,20,6,313,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-06-16,2021,9,37,167,1522.1,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1265,0.83,1100,165,37,5,5,-11,129,99,17,19,5,282,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2022-06-17,2021,9,38,168,1487.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1230,0.83,1100,130,29,4,4,-12,105,91,16,18,4,258,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2022-06-18,2021,9,38,169,1452.4,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1195,0.82,1100,95,21,3,3,-13,81,83,15,17,3,234,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2022-06-19,2021,9,38,170,1424.4,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1167,0.82,1100,67,15,2,2,-14,62,77,14,16,2,215,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2022-06-20,2021,9,38,171,1396.6,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1140,0.82,1100,40,9,1,1,-15,44,71,13,15,1,197,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2022-06-21,2021,9,38,172,1344.8,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1088,0.81,1088,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.81,0.621,0.0295,1.43,0.0681,4,0.298,1.73,0.0822,19.3,0.953,0.98,0.934,49,48.1,192,4610
2022-06-22,2021,9,38,173,1294,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1037,0.8,1037,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.8,21.2,0.735,0.506,0.0239,1.24,0.0586,4,0.287,1.53,0.0722,19.6,0.954,0.98,0.935,47.7,46.7,187,4480
2022-06-23,2021,9,38,174,1250.1,0.22,2,Mod_Wet,62,12,14,16,153,257,0.21,993.1,0.79,993.1,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.671,0.42,0.0197,1.09,0.0512,4,0.278,1.37,0.0642,19.9,0.955,0.98,0.936,46.4,45.4,182,4360
2022-06-24,2021,9,39,175,1207,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,950,0.79,950,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.608,0.399,0.0186,1.01,0.0469,4,0.263,1.27,0.0592,20.2,0.955,0.98,0.936,44.9,44,176,4220
2022-06-25,2021,9,39,176,1170.4,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,913.4,0.78,913.4,0,0,0,0,-16,16,62,12,14,0,169,1000,990,968.4,21.6,0.572,0.381,0.0177,0.953,0.0442,4,0.251,1.2,0.0558,20.4,0.955,0.98,0.936,43.5,42.7,171,4100
2022-06-26,2021,9,39,177,1134.4,0.24,2,Mod_Wet,62,12,14,16,153,257,0.23,877.4,0.77,877.4,0,0,0,0,-16,16,62,12,14,0,169,965,990,968.3,21.7,0.539,0.364,0.0168,0.902,0.0416,4,0.239,1.14,0.0526,20.5,0.954,0.98,0.935,42.2,41.3,165,3970
2022-06-27,2021,9,39,178,1104.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,847.6,0.77,847.6,0,0,0,0,-16,16,62,12,14,0,169,936,990,968.2,21.8,0.511,0.349,0.016,0.861,0.0395,4,0.229,1.09,0.05,20.7,0.954,0.978,0.933,41,40.1,160,3850
2022-06-28,2021,9,39,179,1075.4,0.25,2,Mod_Wet,62,12,14,16,153,257,0.24,818.4,0.76,818.4,0,0,0,0,-16,16,62,12,14,0,169,906,990,968.1,21.9,0.485,0.335,0.0153,0.82,0.0375,4,0.219,1.04,0.0475,20.8,0.953,0.976,0.93,39.8,38.9,155,3730
2022-06-29,2021,9,39,180,1046.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,789.7,0.75,789.7,0,0,0,0,-16,16,62,12,14,0,169,878,990,968,22,0.458,0.321,0.0146,0.78,0.0355,3,0.291,1.07,0.0487,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2022-06-30,2021,9,39,181,1023.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,766.7,0.75,766.7,0,0,0,0,-16,16,62,12,14,0,169,855,990,968,22,0.437,0.31,0.0141,0.747,0.0339,3,0.284,1.03,0.0468,21,0.957,0.98,0.937,50.3,48.2,145,3470
2022-07-01,2021,10,40,182,1001.1,0.27,2,Mod_Wet,58,11,11,11,136,227,0.23,774.1,0.77,774.1,0,0,0,0,-11,11,58,11,11,0,147,854,990,967.9,22.1,0.437,0.314,0.0142,0.75,0.034,3,0.286,1.04,0.0469,21.1,0.956,0.98,0.937,51,48.2,145,3470
2022-07-02,2021,10,40,183,979,0.28,2,Mod_Wet,58,11,11,11,136,227,0.23,752,0.77,752,0,0,0,0,-11,11,58,11,11,0,147,832,990,967.8,22.2,0.417,0.303,0.0137,0.72,0.0324,3,0.281,1,0.0451,21.2,0.957,0.98,0.938,49.8,48.2,145,3470
2022-07-03,2021,10,40,184,957.38,0.28,2,Mod_Wet,58,11,11,11,136,227,0.24,730.4,0.76,730.4,0,0,0,0,-11,11,58,11,11,0,147,810,990,967.7,22.3,0.397,0.289,0.013,0.686,0.0308,3,0.271,0.957,0.043,21.3,0.957,0.98,0.937,48.7,47.7,143,3430
2022-07-04,2021,10,40,185,936.27,0.29,2,Mod_Wet,58,11,11,11,136,227,0.24,709.3,0.76,709.3,0,0,0,0,-11,11,58,11,11,0,147,789,990,967.6,22.4,0.377,0.275,0.0123,0.652,0.0292,3,0.262,0.914,0.0409,21.4,0.957,0.98,0.937,47.6,46.6,140,3360
2022-07-05,2021,10,40,186,920.23,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,693.2,0.75,693.2,0,0,0,0,-11,11,58,11,11,0,147,773,990,967.6,22.4,0.366,0.264,0.0118,0.63,0.0281,3,0.254,0.884,0.0395,21.5,0.956,0.98,0.937,46.7,45.7,137,3290
2022-07-06,2021,10,40,187,904.54,0.3,2,Mod_Wet,58,11,11,11,136,227,0.25,677.5,0.75,677.5,0,0,0,0,-11,11,58,11,11,0,147,758,990,967.5,22.5,0.357,0.254,0.0113,0.611,0.0272,3,0.247,0.858,0.0382,21.6,0.957,0.98,0.937,45.8,44.9,135,3230
2022-07-07,2021,10,40,188,889.23,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,662.2,0.74,662.2,0,0,0,0,-11,11,58,11,11,0,147,742,990,967.5,22.5,0.348,0.243,0.0108,0.592,0.0262,3,0.241,0.832,0.0369,21.7,0.956,0.98,0.937,44.9,44,132,3170
2022-07-08,2021,10,41,189,874.32,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,647.3,0.74,647.3,0,0,0,0,-11,11,58,11,11,0,147,727,990,967.4,22.6,0.34,0.233,0.0103,0.573,0.0254,3,0.234,0.807,0.0357,21.8,0.956,0.98,0.937,44.1,43.2,130,3110
2022-07-09,2021,10,41,190,859.84,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,632.8,0.74,632.8,0,0,0,0,-11,11,58,11,11,0,147,713,990,967.3,22.7,0.332,0.224,0.00987,0.555,0.0245,3,0.227,0.783,0.0345,21.9,0.955,0.98,0.936,43.2,42.4,127,3050
2022-07-10,2021,10,41,191,845.83,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,618.8,0.73,618.8,0,0,0,0,-11,11,58,11,11,0,147,699,990,967.3,22.7,0.324,0.214,0.00944,0.538,0.0237,3,0.221,0.759,0.0334,22,0.955,0.98,0.936,42.4,41.6,125,2990
2022-07-11,2021,10,41,192,832.34,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,605.3,0.73,605.3,0,0,0,0,-11,11,58,11,11,0,147,685,990,967.2,22.8,0.316,0.205,0.00902,0.521,0.0229,3,0.215,0.736,0.0323,22,0.954,0.979,0.935,41.6,40.8,122,2930
2022-07-12,2021,10,41,193,819.43,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
2022-07-13,2021,10,41,194,807.18,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2022-07-14,2021,10,41,195,795.7,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,568.7,0.71,568.7,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00789,0.476,0.0208,3,0.198,0.674,0.0294,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
2022-07-15,2021,10,42,196,788.08,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,561.1,0.71,561.1,0,0,0,0,-11,11,58,11,11,0,147,641,990,967.1,22.9,0.291,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0288,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
2022-07-16,2021,10,42,197,781.06,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,554.1,0.71,554.1,0,0,0,0,-11,11,58,11,11,0,147,634,990,967,23,0.287,0.171,0.00745,0.458,0.0199,3,0.192,0.65,0.0283,22.3,0.951,0.973,0.925,38.4,37.4,112,2690
2022-07-17,2021,10,42,198,774.84,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,547.8,0.71,547.8,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.283,0.167,0.00726,0.45,0.0196,3,0.189,0.639,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
2022-07-18,2021,10,42,199,768.67,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,541.7,0.7,541.7,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00707,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
2022-07-19,2021,10,42,200,755.82,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,528.8,0.7,528.8,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.154,0.00668,0.427,0.0185,3,0.18,0.607,0.0263,22.5,0.949,0.97,0.921,36.9,35.8,107,2570
2022-07-20,2021,10,42,201,743.52,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,516.5,0.69,516.5,0,0,0,0,-11,11,58,11,11,0,147,597,990,966.9,23.1,0.266,0.146,0.00631,0.412,0.0178,3,0.175,0.586,0.0254,22.5,0.948,0.97,0.919,36.1,35,105,2520
2022-07-21,2021,10,42,202,732.31,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,505.3,0.69,505.3,0,0,0,0,-11,11,58,11,11,0,147,585,990,966.8,23.2,0.259,0.139,0.00598,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.3,34.3,103,2470
2022-07-22,2021,10,43,203,720.55,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,493.6,0.69,493.6,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.252,0.132,0.00568,0.384,0.0166,2,0.276,0.66,0.0284,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2022-07-23,2021,10,43,204,709.34,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,482.3,0.68,482.3,0,0,0,0,-11,11,58,11,11,0,147,562,990,966.7,23.3,0.246,0.127,0.00544,0.373,0.016,2,0.268,0.641,0.0275,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2022-07-24,2021,10,43,205,699.22,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,472.2,0.68,472.2,0,0,0,0,-11,11,58,11,11,0,147,552,990,966.7,23.3,0.24,0.122,0.00523,0.362,0.0155,2,0.261,0.623,0.0268,22.7,0.957,0.98,0.938,50.2,48.2,96.4,2310
2022-07-25,2021,10,43,206,688.56,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,461.6,0.67,461.6,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.234,0.117,0.00501,0.351,0.015,2,0.254,0.605,0.0259,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2022-07-26,2021,10,43,207,677.89,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,450.9,0.67,450.9,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.228,0.112,0.00478,0.34,0.0145,2,0.247,0.587,0.0251,22.8,0.958,0.98,0.939,48.3,47.3,94.6,2270
2022-07-27,2021,10,43,208,667.78,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,440.8,0.66,440.8,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.222,0.107,0.00457,0.33,0.0141,2,0.24,0.57,0.0243,22.9,0.957,0.98,0.938,47.3,46.4,92.7,2220
2022-07-28,2021,10,43,209,657.66,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,430.7,0.66,430.7,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.102,0.00436,0.319,0.0136,2,0.233,0.552,0.0235,22.9,0.957,0.98,0.938,46.3,45.4,90.7,2180
2022-07-29,2021,10,44,210,648.64,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,421.6,0.65,421.6,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.098,0.00417,0.311,0.0132,2,0.227,0.538,0.0229,23,0.956,0.98,0.937,45.4,44.5,89,2140
2022-07-30,2021,10,44,211,639.06,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,412.1,0.65,412.1,0,0,0,0,-11,11,58,11,11,0,147,492,990,966.5,23.5,0.209,0.0935,0.00397,0.303,0.0129,2,0.221,0.523,0.0222,23,0.956,0.98,0.936,44.4,43.6,87.1,2090
2022-07-31,2021,10,44,212,629.49,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,402.5,0.64,402.5,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.206,0.089,0.00377,0.295,0.0125,2,0.214,0.509,0.0216,23.1,0.955,0.98,0.936,43.5,42.6,85.2,2050
2022-08-01,2021,11,44,213,620.47,0.41,2,Mod_Wet,54,9,8,6,107,184,0.3,436.5,0.7,436.5,0,0,0,0,-6,6,54,9,8,0,113,507,990,966.4,23.6,0.215,0.105,0.00445,0.32,0.0135,2,0.237,0.557,0.0236,23.1,0.957,0.98,0.938,47.2,46.3,92.6,2220
2022-08-02,2021,11,44,214,610.9,0.42,2,Mod_Wet,54,9,8,6,107,184,0.3,426.9,0.7,426.9,0,0,0,0,-6,6,54,9,8,0,113,498,990,966.3,23.7,0.211,0.1,0.00425,0.312,0.0132,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.4,90.7,2180
2022-08-03,2021,11,44,215,601.33,0.42,2,Mod_Wet,54,9,8,6,107,184,0.31,417.3,0.69,417.3,0,0,0,0,-6,6,54,9,8,0,113,488,990,966.3,23.7,0.208,0.096,0.00405,0.304,0.0128,2,0.224,0.528,0.0223,23.2,0.956,0.98,0.937,45.3,44.4,88.8,2130
2022-08-04,2021,11,44,216,591.76,0.43,2,Mod_Wet,54,9,8,6,107,184,0.31,407.8,0.69,407.8,0,0,0,0,-6,6,54,9,8,0,113,479,990,966.3,23.7,0.205,0.0915,0.00385,0.296,0.0125,2,0.218,0.514,0.0216,23.2,0.955,0.98,0.936,44.4,43.5,86.9,2090
2022-08-05,2021,11,45,217,582.74,0.43,2,Mod_Wet,54,9,8,6,107,184,0.32,398.7,0.68,398.7,0,0,0,0,-6,6,54,9,8,0,113,470,990,966.2,23.8,0.201,0.0872,0.00367,0.289,0.0121,2,0.212,0.5,0.021,23.3,0.955,0.98,0.936,43.4,42.6,85.2,2040
2022-08-06,2021,11,45,218,574.81,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,390.8,0.68,390.8,0,0,0,0,-6,6,54,9,8,0,113,462,990,966.2,23.8,0.199,0.0835,0.0035,0.282,0.0118,2,0.206,0.488,0.0205,23.3,0.954,0.98,0.935,42.6,41.8,83.6,2010
2022-08-07,2021,11,45,219,566.33,0.44,2,Mod_Wet,54,9,8,6,107,184,0.33,382.3,0.68,382.3,0,0,0,0,-6,6,54,9,8,0,113,453,990,966.1,23.9,0.196,0.0795,0.00333,0.275,0.0115,2,0.201,0.476,0.0199,23.4,0.953,0.98,0.933,41.7,40.9,81.8,1960
2022-08-08,2021,11,45,220,557.85,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,373.9,0.67,373.9,0,0,0,0,-6,6,54,9,8,0,113,445,990,966.1,23.9,0.193,0.0755,0.00316,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,79.9,1920
2022-08-09,2021,11,45,221,549.38,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,365.4,0.67,365.4,0,0,0,0,-6,6,54,9,8,0,113,436,990,966.1,23.9,0.19,0.0715,0.00299,0.261,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2022-08-10,2021,11,45,222,541.45,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,357.4,0.66,357.4,0,0,0,0,-6,6,54,9,8,0,113,428,990,966,24,0.187,0.0677,0.00283,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.1,76.3,1830
2022-08-11,2021,11,45,223,534.61,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,350.6,0.66,350.6,0,0,0,0,-6,6,54,9,8,0,113,422,990,966,24,0.184,0.0645,0.00269,0.249,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1790
2022-08-12,2021,11,46,224,527.23,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,343.2,0.65,343.2,0,0,0,0,-6,6,54,9,8,0,113,414,990,966,24,0.182,0.061,0.00254,0.243,0.0101,2,0.174,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.1,1750
2022-08-13,2021,11,46,225,519.85,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,335.9,0.65,335.9,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0575,0.00239,0.237,0.00984,2,0.169,0.406,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.5,1720
2022-08-14,2021,11,46,226,512.46,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,328.5,0.64,328.5,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.177,0.054,0.00224,0.231,0.00957,2,0.164,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2022-08-15,2021,11,46,227,505.63,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,321.6,0.64,321.6,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0508,0.00211,0.225,0.00932,2,0.16,0.385,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.6,1650
2022-08-16,2021,11,46,228,498.79,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,314.8,0.63,314.8,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0476,0.00197,0.219,0.00908,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.2,1610
2022-08-17,2021,11,46,229,491.96,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,308,0.63,308,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0444,0.00183,0.214,0.00883,2,0.15,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2022-08-18,2021,11,46,230,486.21,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,302.2,0.62,302.2,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0416,0.00172,0.209,0.00863,2,0.146,0.355,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.6,1550
2022-08-19,2021,11,47,231,479.92,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,295.9,0.62,295.9,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0387,0.0016,0.204,0.0084,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2022-08-20,2021,11,47,232,473.64,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,289.6,0.61,289.6,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0357,0.00147,0.199,0.00818,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,31.9,30.9,61.9,1490
2022-08-21,2021,11,47,233,467.35,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,283.4,0.61,283.4,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.161,0.0327,0.00135,0.193,0.00796,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2022-08-22,2021,11,47,234,461.06,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,277.1,0.6,277.1,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0298,0.00122,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2022-08-23,2021,11,47,235,455.31,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,271.3,0.6,271.3,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0271,0.00111,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2022-08-24,2021,11,47,236,449.57,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,265.6,0.59,265.6,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0243,0.000999,0.179,0.00733,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2022-08-25,2021,11,47,237,443.83,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,259.8,0.58,259.8,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0216,0.000887,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.6,27.8,55.6,1330
2022-08-26,2021,11,48,238,439.18,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,255.2,0.58,255.2,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0194,0.000796,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2022-08-27,2021,11,48,239,433.99,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2022-08-28,2021,11,48,240,428.79,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,244.8,0.57,244.8,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000677,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
2022-08-29,2021,11,48,241,423.6,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,239.6,0.57,239.6,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2022-08-30,2021,11,48,242,418.4,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,234.4,0.56,234.4,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.000639,0.159,0.00648,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
2022-08-31,2021,11,48,243,413.21,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,229.2,0.56,229.2,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000621,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.939,52,48.2,48.2,1160
2022-09-01,2021,12,48,244,407.46,0.55,2,Mod_Wet,46,7,6,4,75,138,0.34,269.5,0.66,269.5,0,0,0,0,-4,4,46,7,6,0,79,328,990,965.4,24.6,0.151,0.0262,0.00107,0.178,0.00723,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,29.9,29,58.1,1390
2022-09-02,2021,12,49,245,401.72,0.56,2,Mod_Wet,46,7,6,4,75,138,0.34,263.7,0.66,263.7,0,0,0,0,-4,4,46,7,6,0,79,323,990,965.4,24.6,0.149,0.0235,0.000955,0.173,0.00703,2,0.121,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.9,1360
2022-09-03,2021,12,49,246,395.43,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,257.4,0.65,257.4,0,0,0,0,-4,4,46,7,6,0,79,316,990,965.4,24.6,0.147,0.0205,0.000833,0.168,0.00681,2,0.116,0.284,0.0115,24.3,0.931,0.97,0.903,28.6,27.8,55.5,1330
2022-09-04,2021,12,49,247,389.14,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,251.1,0.65,251.1,0,0,0,0,-4,4,46,7,6,0,79,310,990,965.3,24.7,0.145,0.0175,0.000711,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2022-09-05,2021,12,49,248,383.4,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,245.4,0.64,245.4,0,0,0,0,-4,4,46,7,6,0,79,304,990,965.3,24.7,0.143,0.0166,0.000673,0.16,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.5,52.9,1270
2022-09-06,2021,12,49,249,378.75,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,240.8,0.64,240.8,0,0,0,0,-4,4,46,7,6,0,79,300,990,965.3,24.7,0.141,0.0162,0.000656,0.158,0.00638,2,0.105,0.263,0.0106,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1240
2022-09-07,2021,12,49,250,373.56,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,235.6,0.63,235.6,0,0,0,0,-4,4,46,7,6,0,79,295,990,965.3,24.7,0.139,0.0158,0.000638,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.1,25.4,50.7,1220
2022-09-08,2021,12,49,251,368.36,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,230.4,0.63,230.4,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.138,0.0153,0.000619,0.153,0.00618,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
2022-09-09,2021,12,50,252,363.17,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,225.2,0.62,225.2,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.000601,0.151,0.00608,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2022-09-10,2021,12,50,253,357.97,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,220,0.61,220,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0144,0.000582,0.148,0.00598,1,0.239,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2022-09-11,2021,12,50,254,353.32,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,215.3,0.61,215.3,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.0141,0.000566,0.146,0.0059,1,0.233,0.38,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2022-09-12,2021,12,50,255,348.67,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,210.7,0.6,210.7,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000549,0.144,0.00581,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.4,47.4,47.4,1140
2022-09-13,2021,12,50,256,344.03,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,206,0.6,206,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000533,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.4,46.4,1110
2022-09-14,2021,12,50,257,340.47,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,202.5,0.59,202.5,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00565,1,0.216,0.357,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2022-09-15,2021,12,50,258,336.37,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,198.4,0.59,198.4,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
2022-09-16,2021,12,51,259,332.27,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,194.3,0.58,194.3,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0123,0.000492,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2022-09-17,2021,12,51,260,328.17,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2022-09-18,2021,12,51,261,324.06,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,186.1,0.57,186.1,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000463,0.134,0.00535,1,0.194,0.327,0.0131,24.7,0.951,0.98,0.932,42.8,41.9,41.9,1010
2022-09-19,2021,12,51,262,319.96,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,182,0.57,182,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.000449,0.132,0.00527,1,0.188,0.32,0.0128,24.7,0.949,0.98,0.93,41.8,41,41,983
2022-09-20,2021,12,51,263,315.86,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,177.9,0.56,177.9,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000434,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,959
2022-09-21,2021,12,51,264,312.31,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,174.3,0.56,174.3,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0106,0.000422,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40,39.1,39.1,938
2022-09-22,2021,12,51,265,308.75,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,170.8,0.55,170.8,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.00041,0.127,0.00506,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.2,38.2,38.2,917
2022-09-23,2021,12,52,266,305.2,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,167.2,0.55,167.2,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00996,0.000397,0.125,0.005,1,0.168,0.294,0.0117,24.8,0.945,0.973,0.919,38.4,37.3,37.3,896
2022-09-24,2021,12,52,267,301.64,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,163.6,0.54,163.6,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00966,0.000385,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.6,36.5,36.5,875
2022-09-25,2021,12,52,268,298.09,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,160.1,0.54,160.1,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00936,0.000373,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.7,35.6,35.6,855
2022-09-26,2021,12,52,269,295.63,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,157.6,0.53,157.6,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00915,0.000364,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2022-09-27,2021,12,52,270,292.62,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,154.6,0.53,154.6,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00889,0.000354,0.12,0.00477,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.5,34.4,34.4,826
2022-09-28,2021,12,52,271,289.61,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,151.6,0.52,151.6,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00864,0.000344,0.118,0.00471,1,0.147,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.7,33.7,809
2022-09-29,2021,12,52,272,286.6,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,148.6,0.52,148.6,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00838,0.000333,0.117,0.00466,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34.1,33,33,793
2022-09-30,2021,12,53,273,283.6,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,145.6,0.51,145.6,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00813,0.000323,0.116,0.0046,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.909,33.3,32.3,32.3,776
2022-10-01,2022,1,1,274,280.59,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,170.6,0.61,170.6,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2022-10-02,2022,1,1,275,277.58,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,167.6,0.6,167.6,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2022-10-03,2022,1,1,276,275.12,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,165.1,0.6,165.1,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00979,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2022-10-04,2022,1,1,277,272.66,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,162.7,0.6,162.7,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,874
2022-10-05,2022,1,1,278,270.2,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,160.2,0.59,160.2,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00937,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,860
2022-10-06,2022,1,1,279,267.74,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,157.7,0.59,157.7,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,846
2022-10-07,2022,1,1,280,265.28,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,155.3,0.58,155.3,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2022-10-08,2022,1,2,281,262.81,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2022-10-09,2022,1,2,282,260.35,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2022-10-10,2022,1,2,283,257.89,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2022-10-11,2022,1,2,284,255.43,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2022-10-12,2022,1,2,285,252.97,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2022-10-13,2022,1,2,286,250.51,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,140.5,0.56,140.5,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2022-10-14,2022,1,2,287,248.05,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,138.1,0.56,138.1,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
2022-10-15,2022,1,3,288,246.68,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2022-10-16,2022,1,3,289,244.77,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,134.8,0.55,134.8,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00428,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,720
2022-10-17,2022,1,3,290,242.85,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,132.8,0.55,132.8,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2022-10-18,2022,1,3,291,240.94,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,130.9,0.54,130.9,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2022-10-19,2022,1,3,292,239.57,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2022-10-20,2022,1,3,293,237.66,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,127.7,0.54,127.7,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0986,0.0066,0.00026,0.105,0.00415,1,0.115,0.22,0.00867,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2022-10-21,2022,1,3,294,235.74,0.81,2,Mod_Wet,41,6,4,3,56,110,0.47,125.7,0.53,125.7,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.8,28,28,671
2022-10-22,2022,1,4,295,233.83,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,123.8,0.53,123.8,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0972,0.00628,0.000247,0.104,0.00408,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2022-10-23,2022,1,4,296,233.01,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,123,0.53,123,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0969,0.00621,0.000244,0.103,0.00406,1,0.109,0.212,0.00833,25.2,0.927,0.97,0.9,28.2,27.3,27.3,656
2022-10-24,2022,1,4,297,232.19,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,122.2,0.53,122.2,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0967,0.00614,0.000242,0.103,0.00405,1,0.107,0.21,0.00828,25.2,0.927,0.97,0.899,28,27.1,27.1,651
2022-10-25,2022,1,4,298,231.37,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,121.4,0.53,121.4,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.898,27.8,27,27,647
2022-10-26,2022,1,4,299,231.1,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,121.1,0.52,121.1,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0963,0.00604,0.000238,0.102,0.00403,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
2022-10-27,2022,1,4,300,229.73,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,119.7,0.52,119.7,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0958,0.00593,0.000233,0.102,0.004,1,0.104,0.206,0.0081,25.2,0.925,0.97,0.897,27.4,26.6,26.6,638
2022-10-28,2022,1,4,301,228.36,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,118.4,0.52,118.4,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0953,0.00581,0.000228,0.101,0.00398,1,0.102,0.203,0.008,25.2,0.924,0.97,0.896,27.1,26.3,26.3,630
2022-10-29,2022,1,5,302,226.45,0.84,2,Mod_Wet,41,6,4,3,56,110,0.49,116.5,0.51,116.5,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0946,0.00565,0.000222,0.1,0.00394,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2022-10-30,2022,1,5,303,227.27,0.84,2,Mod_Wet,41,6,4,3,56,110,0.48,117.3,0.52,117.3,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0949,0.00572,0.000225,0.101,0.00396,1,0.101,0.201,0.00792,25.2,0.923,0.97,0.896,26.8,26,26,624
2022-10-31,2022,1,5,304,228.09,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,118.1,0.52,118.1,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0952,0.00579,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,628
2022-11-01,2022,2,5,305,227.27,0.84,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00716,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,30,30,720
2022-11-02,2022,2,5,306,227.54,0.83,3,Normal,36,5,3,2,47,93,0.41,134.5,0.59,134.5,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0985,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2022-11-03,2022,2,5,307,231.1,0.83,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2022-11-04,2022,2,5,308,235.74,0.81,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2022-11-05,2022,2,6,309,238.21,0.81,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2022-11-06,2022,2,6,310,241.76,0.8,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2022-11-07,2022,2,6,311,246.41,0.79,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2022-11-08,2022,2,6,312,247.78,0.78,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2022-11-09,2022,2,6,313,249.14,0.78,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2022-11-10,2022,2,6,314,252.7,0.77,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2022-11-11,2022,2,6,315,256.25,0.76,3,Normal,36,5,3,2,47,93,0.36,163.3,0.64,163.3,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00963,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.7,36.7,880
2022-11-12,2022,2,7,316,258.71,0.75,3,Normal,36,5,3,2,47,93,0.36,165.7,0.64,165.7,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00984,0.000389,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,894
2022-11-13,2022,2,7,317,261.72,0.74,3,Normal,36,5,3,2,47,93,0.35,168.7,0.65,168.7,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00478,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,912
2022-11-14,2022,2,7,318,264.73,0.73,3,Normal,36,5,3,2,47,93,0.35,171.7,0.65,171.7,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0103,0.00041,0.122,0.00483,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.923,39.7,38.8,38.8,930
2022-11-15,2022,2,7,319,265.55,0.73,3,Normal,36,5,3,2,47,93,0.35,172.6,0.65,172.6,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0104,0.000413,0.122,0.00485,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,935
2022-11-16,2022,2,7,320,264.18,0.73,3,Normal,36,5,3,2,47,93,0.35,171.2,0.65,171.2,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000408,0.122,0.00482,1,0.174,0.295,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2022-11-17,2022,2,7,321,261.72,0.74,3,Normal,36,5,3,2,47,93,0.35,168.7,0.65,168.7,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00478,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,912
2022-11-18,2022,2,7,322,259.26,0.75,3,Normal,36,5,3,2,47,93,0.36,166.3,0.64,166.3,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00474,1,0.167,0.287,0.0113,25,0.944,0.973,0.918,38.5,37.4,37.4,898
2022-11-19,2022,2,8,323,256.25,0.76,3,Normal,36,5,3,2,47,93,0.36,163.3,0.64,163.3,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00963,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.7,36.7,880
2022-11-20,2022,2,8,324,253.24,0.76,3,Normal,36,5,3,2,47,93,0.37,160.2,0.63,160.2,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00937,0.000371,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2022-11-21,2022,2,8,325,252.42,0.77,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2022-11-22,2022,2,8,326,256.53,0.75,3,Normal,36,5,3,2,47,93,0.36,163.5,0.64,163.5,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00965,0.000382,0.118,0.00469,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2022-11-23,2022,2,8,327,260.08,0.75,3,Normal,36,5,3,2,47,93,0.36,167.1,0.64,167.1,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00995,0.000394,0.12,0.00475,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,903
2022-11-24,2022,2,8,328,263.64,0.74,3,Normal,36,5,3,2,47,93,0.35,170.6,0.65,170.6,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000406,0.122,0.00481,1,0.173,0.294,0.0117,25,0.946,0.975,0.922,39.5,38.5,38.5,924
2022-11-25,2022,2,8,329,268.28,0.73,3,Normal,36,5,3,2,47,93,0.35,175.3,0.65,175.3,0,0,0,0,-2,2,36,5,3,0,49,219,990,964.8,25.2,0.113,0.0106,0.000422,0.124,0.0049,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.6,39.7,39.7,952
2022-11-26,2022,2,9,330,274.57,0.71,3,Normal,36,5,3,2,47,93,0.34,181.6,0.66,181.6,0,0,0,0,-2,2,36,5,3,0,49,226,990,964.8,25.2,0.115,0.0112,0.000444,0.126,0.00501,1,0.188,0.314,0.0125,24.9,0.949,0.98,0.93,42.1,41.2,41.2,989
2022-11-27,2022,2,9,331,278.13,0.71,3,Normal,36,5,3,2,47,93,0.33,185.1,0.67,185.1,0,0,0,0,-2,2,36,5,3,0,49,229,990,964.8,25.2,0.116,0.0115,0.000456,0.128,0.00508,1,0.192,0.32,0.0127,24.9,0.95,0.98,0.931,42.9,42,42,1010
2022-11-28,2022,2,9,332,280.59,0.7,3,Normal,36,5,3,2,47,93,0.33,187.6,0.67,187.6,0,0,0,0,-2,2,36,5,3,0,49,232,990,964.8,25.2,0.117,0.0117,0.000465,0.129,0.00512,1,0.196,0.325,0.0129,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2022-11-29,2022,2,9,333,283.6,0.7,3,Normal,36,5,3,2,47,93,0.33,190.6,0.67,190.6,0,0,0,0,-2,2,36,5,3,0,49,235,990,964.8,25.2,0.118,0.012,0.000475,0.13,0.00518,1,0.2,0.33,0.0131,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2022-11-30,2022,2,9,334,284.96,0.7,3,Normal,36,5,3,2,47,93,0.33,192,0.67,192,0,0,0,0,-2,2,36,5,3,0,49,236,990,964.8,25.2,0.119,0.0121,0.00048,0.131,0.0052,1,0.202,0.333,0.0132,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2022-12-01,2022,3,9,335,286.88,0.69,3,Normal,38,5,4,3,54,104,0.36,182.9,0.64,182.9,0,0,0,0,-3,3,38,5,4,0,57,230,990,964.8,25.2,0.117,0.0113,0.000449,0.128,0.00509,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.3,41.4,41.4,995
2022-12-02,2022,3,9,336,288.79,0.69,3,Normal,38,5,4,3,54,104,0.36,184.8,0.64,184.8,0,0,0,0,-3,3,38,5,4,0,57,232,990,964.9,25.1,0.117,0.0115,0.000456,0.129,0.00512,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2022-12-03,2022,3,10,337,290.16,0.69,3,Normal,38,5,4,3,54,104,0.36,186.2,0.64,186.2,0,0,0,0,-3,3,38,5,4,0,57,233,990,964.9,25.1,0.118,0.0116,0.00046,0.129,0.00515,1,0.194,0.323,0.0129,24.8,0.95,0.98,0.931,43.1,42.2,42.2,1010
2022-12-04,2022,3,10,338,292.07,0.68,3,Normal,38,5,4,3,54,104,0.36,188.1,0.64,188.1,0,0,0,0,-3,3,38,5,4,0,57,235,990,964.9,25.1,0.118,0.0117,0.000467,0.13,0.00518,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2022-12-05,2022,3,10,339,295.08,0.68,3,Normal,38,5,4,3,54,104,0.35,191.1,0.65,191.1,0,0,0,0,-3,3,38,5,4,0,57,238,990,964.9,25.1,0.12,0.012,0.000477,0.132,0.00524,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2022-12-06,2022,3,10,340,302.46,0.67,3,Normal,38,5,4,3,54,104,0.34,198.5,0.66,198.5,0,0,0,0,-3,3,38,5,4,0,57,245,990,964.9,25.1,0.122,0.0126,0.000503,0.135,0.00537,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,46,45,45,1080
2022-12-07,2022,3,10,341,311.49,0.65,3,Normal,38,5,4,3,54,104,0.33,207.5,0.67,207.5,0,0,0,0,-3,3,38,5,4,0,57,254,990,965,25,0.125,0.0134,0.000535,0.139,0.00554,1,0.223,0.361,0.0144,24.7,0.956,0.98,0.937,48,47.1,47.1,1130
2022-12-08,2022,3,10,342,320.51,0.64,3,Normal,38,5,4,3,54,104,0.32,216.5,0.68,216.5,0,0,0,0,-3,3,38,5,4,0,57,264,990,965,25,0.129,0.0142,0.000566,0.143,0.00571,1,0.235,0.377,0.0151,24.6,0.958,0.98,0.938,50.1,48.2,48.2,1160
2022-12-09,2022,3,10,343,328.44,0.63,3,Normal,38,5,4,3,54,104,0.32,224.4,0.68,224.4,0,0,0,0,-3,3,38,5,4,0,57,271,990,965,25,0.131,0.0148,0.000594,0.146,0.00586,1,0.245,0.392,0.0157,24.6,0.959,0.98,0.94,51.9,48.2,48.2,1160
2022-12-10,2022,3,11,344,336.92,0.62,3,Normal,38,5,4,3,54,104,0.31,232.9,0.69,232.9,0,0,0,0,-3,3,38,5,4,0,57,280,990,965.1,24.9,0.134,0.0155,0.000624,0.15,0.00602,2,0.0997,0.25,0.01,24.7,0.924,0.97,0.896,26,25.2,50.5,1210
2022-12-11,2022,3,11,345,345.39,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,268.4,0.78,268.4,0,0,0,0,-2,2,31,5,3,0,38,307,990,965.1,24.9,0.144,0.0257,0.00103,0.17,0.00682,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2022-12-12,2022,3,11,346,353.87,0.6,4,Mod_Dry,31,5,3,2,36,77,0.22,276.9,0.78,276.9,0,0,0,0,-2,2,31,5,3,0,38,316,990,965.2,24.8,0.147,0.0297,0.0012,0.177,0.00712,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2022-12-13,2022,3,11,347,361.25,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,284.3,0.79,284.3,0,0,0,0,-2,2,31,5,3,0,38,323,990,965.2,24.8,0.15,0.0332,0.00134,0.183,0.00737,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2022-12-14,2022,3,11,348,368.64,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,291.6,0.79,291.6,0,0,0,0,-2,2,31,5,3,0,38,331,990,965.2,24.8,0.152,0.0367,0.00148,0.189,0.00763,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
2022-12-15,2022,3,11,349,378.21,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,301.2,0.8,301.2,0,0,0,0,-2,2,31,5,3,0,38,340,990,965.3,24.7,0.156,0.0412,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.8,32.8,65.7,1580
2022-12-16,2022,3,11,350,385.04,0.57,4,Mod_Dry,31,5,3,2,36,77,0.2,308,0.8,308,0,0,0,0,-2,2,31,5,3,0,38,347,990,965.3,24.7,0.158,0.0444,0.0018,0.202,0.0082,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2022-12-17,2022,3,12,351,392.97,0.57,4,Mod_Dry,31,5,3,2,36,77,0.2,316,0.8,316,0,0,0,0,-2,2,31,5,3,0,38,355,990,965.4,24.6,0.161,0.0481,0.00195,0.209,0.00848,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2022-12-18,2022,3,12,352,404.18,0.56,4,Mod_Dry,31,5,3,2,36,77,0.19,327.2,0.81,327.2,0,0,0,0,-2,2,31,5,3,0,38,366,990,965.4,24.6,0.165,0.0534,0.00217,0.218,0.00888,2,0.163,0.382,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2022-12-19,2022,3,12,353,415.39,0.55,4,Mod_Dry,31,5,3,2,36,77,0.18,338.4,0.81,338.4,0,0,0,0,-2,2,31,5,3,0,38,377,990,965.5,24.5,0.169,0.0587,0.00239,0.227,0.00927,2,0.171,0.398,0.0162,24.1,0.946,0.972,0.919,37.9,36.8,73.6,1770
2022-12-20,2022,3,12,354,422.23,0.54,4,Mod_Dry,31,5,3,2,36,77,0.18,345.2,0.82,345.2,0,0,0,0,-2,2,31,5,3,0,38,384,990,965.5,24.5,0.171,0.0619,0.00253,0.233,0.00951,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1800
2022-12-21,2022,3,12,355,429.61,0.54,3,Normal,38,5,4,3,54,104,0.24,325.6,0.76,325.6,0,0,0,0,-3,3,38,5,4,0,57,373,990,965.5,24.5,0.167,0.0527,0.00215,0.22,0.00898,2,0.162,0.382,0.0156,24.1,0.945,0.97,0.916,36.3,35.2,70.5,1690
2022-12-22,2022,3,12,356,440.28,0.53,3,Normal,38,5,4,3,54,104,0.24,336.3,0.76,336.3,0,0,0,0,-3,3,38,5,4,0,57,383,990,965.6,24.4,0.171,0.0577,0.00236,0.229,0.00936,2,0.169,0.398,0.0163,24,0.946,0.971,0.918,37.5,36.4,72.8,1750
2022-12-23,2022,3,12,357,450.94,0.52,3,Normal,38,5,4,3,54,104,0.23,346.9,0.77,346.9,0,0,0,0,-3,3,38,5,4,0,57,394,990,965.6,24.4,0.175,0.0628,0.00258,0.237,0.00974,2,0.177,0.414,0.017,24,0.948,0.973,0.922,38.6,37.6,75.2,1800
2022-12-24,2022,3,13,358,459.96,0.51,3,Normal,38,5,4,3,54,104,0.23,356,0.77,356,0,0,0,0,-3,3,38,5,4,0,57,403,990,965.7,24.3,0.178,0.067,0.00275,0.245,0.0101,2,0.183,0.428,0.0176,23.9,0.949,0.975,0.926,39.6,38.6,77.2,1850
2022-12-25,2022,3,13,359,468.44,0.51,3,Normal,38,5,4,3,54,104,0.22,364.4,0.78,364.4,0,0,0,0,-3,3,38,5,4,0,57,411,990,965.7,24.3,0.181,0.071,0.00292,0.252,0.0104,2,0.188,0.44,0.0181,23.9,0.95,0.977,0.929,40.5,39.6,79.2,1900
2022-12-26,2022,3,13,360,475.28,0.5,3,Normal,38,5,4,3,54,104,0.22,371.3,0.78,371.3,0,0,0,0,-3,3,38,5,4,0,57,418,990,965.7,24.3,0.183,0.0742,0.00306,0.257,0.0106,2,0.193,0.451,0.0186,23.8,0.951,0.979,0.931,41.2,40.4,80.7,1940
2022-12-27,2022,3,13,361,483.75,0.5,3,Normal,38,5,4,3,54,104,0.21,379.8,0.79,379.8,0,0,0,0,-3,3,38,5,4,0,57,427,990,965.8,24.2,0.186,0.0782,0.00323,0.264,0.0109,2,0.199,0.463,0.0191,23.8,0.952,0.98,0.933,42.1,41.3,82.6,1980
2022-12-28,2022,3,13,362,493.32,0.49,3,Normal,38,5,4,3,54,104,0.21,389.3,0.79,389.3,0,0,0,0,-3,3,38,5,4,0,57,436,990,965.8,24.2,0.19,0.0828,0.00342,0.272,0.0113,2,0.205,0.478,0.0198,23.7,0.954,0.98,0.935,43.1,42.3,84.6,2030
2022-12-29,2022,3,13,363,503.99,0.48,3,Normal,38,5,4,3,54,104,0.21,400,0.79,400,0,0,0,0,-3,3,38,5,4,0,57,447,990,965.9,24.1,0.193,0.0878,0.00364,0.281,0.0116,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2022-12-30,2022,3,13,364,520.12,0.47,3,Normal,38,5,4,3,54,104,0.2,416.1,0.8,416.1,0,0,0,0,-3,3,38,5,4,0,57,463,990,965.9,24.1,0.199,0.0954,0.00397,0.294,0.0122,2,0.223,0.518,0.0215,23.5,0.956,0.98,0.937,45.9,45,90,2160
2022-12-31,2022,3,14,365,538.99,0.46,3,Normal,38,5,4,3,54,104,0.19,435,0.81,435,0,0,0,0,-3,3,38,5,4,0,57,482,990,966,24,0.206,0.104,0.00435,0.31,0.0129,2,0.236,0.546,0.0228,23.4,0.957,0.98,0.938,47.8,46.9,93.8,2250