datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.71,0.196,0.514,31836.9,63.39,63.39,42.79,2,1,1.2580645161290323,265,195,363.4,192,122,73,73,73,0,0,0,0.285,0.201,0.374,192,122,290.4,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.117,0.092,0.151,0.0137,0.00612,0.0361,0.00055,0.00024,0.0015,0.286,0.205,0.387,0.011,0.008,0.015,24.97,24.46,25.39,0.94,0.924,0.959,0.973,0.97,0.98,0.915,0.896,0.94,36.44,26.24,52.03,35.36,25.45,48.2,0,0,0,0,0,0,0.238,0,0.196,0.28,0.72,0.28,44.8
728517600000,1993,2,1992,5,28,1.51,0.206,1.3,74563.9,174.3,174.3,111,4,2,2.6785714285714284,624.3,373,988.8,539.3,288,85,85,85,0,0,0,0.149,0.086,0.228,539.3,288,903.8,990,990,990,966.4,965.3,967.9,23.6,22.1,24.7,0.271,0.152,0.52,0.171,0.0349,0.376,0.0074,0.0014,0.017,0.652,0.323,1.14,0.028,0.013,0.052,22.99,21,24.41,0.952,0.938,0.958,0.977,0.97,0.98,0.93,0.91,0.939,42.35,32.33,51.79,41.17,31.36,48.2,0,0,0,0,0,0,0.616,0,0.21,0.14,0.86,0.14,49.4
730936800000,1993,3,1992,6,31,4.2,0.443,2.89,135559,192.8,192.8,182.2,4,4,4,1567,1026,2336,1401,897.2,165.6,129,183,323.3,0,1053,0.109,0.0783,0.138,1078,897.2,1100,990,990,990,969.7,968,971.9,20.3,18.1,22,0.83,0.527,0.926,0.609,0.373,0.648,0.03,0.017,0.036,1.73,1.15,1.87,0.086,0.052,0.1,18.59,16.22,20.87,0.952,0.946,0.956,0.98,0.979,0.98,0.933,0.926,0.936,46.65,41.35,50.39,45.55,40.48,48.2,0,0,0,0,0,0,1.01,0,1.31,0.11,0.69,0.31,32.3
733615200000,1993,4,1992,7,30,7.86,0.63,2.85,103205,160.8,160.8,143.3,4,4,4,3031,2377,3425,2788,2160,243,217,295,1688,1060,2045,0.0804,0.0645,0.0913,1100,1100,1100,990,990,990,973.6,972,974.5,16.4,15.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.042,1.87,1.87,1.87,0.11,0.1,0.12,14.57,13.66,16.12,0.938,0.933,0.945,0.972,0.97,0.978,0.912,0.905,0.925,36.86,34.38,41.09,35.84,33.35,40.2,0,0,0,0,0,0,0.796,0,5.01,0.08,0.36,0.64,13.1
736207200000,1993,5,1992,8,31,7.29,0.86,2.95,112604,170.2,170.2,151.3,4,4,4,2723,2017,3350,2402,1696,321,321,321,1302,596,1929,0.121,0.0958,0.159,1100,1100,1100,990,990,990,972.8,971.1,974.3,17.2,15.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.099,0.12,15.29,13.82,16.98,0.941,0.934,0.948,0.974,0.97,0.98,0.917,0.906,0.929,38.83,34.82,43.42,37.84,33.77,42.55,0,0,0,0,0,0,0.841,0,4.34,0.12,0.4,0.6,15.4
738885600000,1993,6,1992,9,30,3.71,0.666,2.6,125541,192.8,192.8,174.4,4,3,3.8666666666666667,1432,974.1,1971,1175,717.1,257,257,257,170.6,0,614,0.188,0.13,0.264,1004,717.1,1100,990,990,990,969.3,967.8,971,20.7,19,22.2,0.754,0.392,0.926,0.533,0.28,0.648,0.026,0.013,0.034,1.57,0.937,1.87,0.077,0.042,0.099,19.16,17.12,21.27,0.953,0.948,0.957,0.98,0.975,0.98,0.933,0.929,0.937,46.22,39.4,51.28,45.18,38.4,48.2,0,0,0,0,0,0,0.969,0,1.11,0.18,0.7,0.3,33.8
741477600000,1993,7,1992,10,31,2.09,0.608,1.49,83570.3,143.1,143.1,112.3,3,2,2.6774193548387095,782.2,635,957.4,555.2,408,227,227,227,0,0,0,0.294,0.237,0.358,555.2,408,730.4,990,990,990,967,966.4,967.7,23,22.3,23.6,0.288,0.208,0.397,0.175,0.0916,0.289,0.0077,0.0039,0.013,0.688,0.517,0.957,0.03,0.022,0.043,22.28,21.31,23.04,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.64,35.45,52.4,42.44,34.39,48.2,0,0,0,0,0,0,0.624,0,0.6,0.29,0.71,0.29,40
744156000000,1993,8,1992,11,31,1.38,0.493,0.884,52401.6,93.67,93.67,70.43,2,2,2,514.1,424.7,625.9,330.1,240.7,184,184,184,0,0,0,0.363,0.294,0.433,330.1,240.7,441.9,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.177,0.146,0.218,0.055,0.0162,0.108,0.0023,0.00066,0.0046,0.397,0.267,0.566,0.017,0.011,0.024,23.69,23.03,24.22,0.944,0.927,0.958,0.973,0.97,0.98,0.919,0.899,0.938,36.16,26.49,47.79,35.22,25.7,46.83,0,0,0,0,0,0,0.391,0,0.496,0.36,0.64,0.36,38
746834400000,1993,9,1992,12,30,0.915,0.358,0.557,34014.7,60.79,60.79,47.24,2,1,1.3333333333333333,352.9,302.2,420,214.9,164.2,138,138,138,0,0,0,0.395,0.329,0.457,214.9,164.2,282,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.132,0.114,0.156,0.0154,0.00971,0.0321,0.00062,0.00039,0.0013,0.322,0.255,0.405,0.013,0.01,0.016,24.51,24.19,24.8,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.897,0.94,39.19,25.99,52.53,38,25.21,48.2,0,0,0,0,0,0,0.262,0,0.358,0.39,0.61,0.39,37.2
749426400000,1993,10,1993,1,31,0.7,0.295,0.405,25186.1,42.98,42.98,33.85,1,1,1,261.2,229.7,299.7,151.2,119.7,110,110,110,0,0,0,0.424,0.367,0.479,151.2,119.7,189.7,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.107,0.0958,0.12,0.0086,0.00593,0.0119,0.00034,0.00023,0.00047,0.262,0.206,0.331,0.01,0.0081,0.013,25,24.77,25.22,0.939,0.925,0.952,0.972,0.97,0.98,0.912,0.897,0.933,34.81,27.39,43.86,33.85,26.57,42.98,0,0,0,0,0,0,0.188,0,0.295,0.42,0.58,0.42,36
752104800000,1993,11,1993,2,30,0.642,0.241,0.401,25012.1,39.24,39.24,34.74,1,1,1,247.9,227.8,266.6,154.9,134.8,93,93,93,0,0,0,0.376,0.349,0.408,154.9,134.8,173.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.0986,0.112,0.00891,0.00721,0.0105,0.00035,0.00028,0.00042,0.266,0.23,0.3,0.011,0.0091,0.012,25.05,24.93,25.2,0.94,0.933,0.946,0.971,0.97,0.976,0.913,0.905,0.924,35.78,31.07,40.19,34.74,30.14,39.24,0,0,0,0,0,0,0.193,0,0.241,0.38,0.62,0.38,39
754696800000,1993,12,1993,3,31,0.802,0.189,0.613,37533.1,61.03,61.03,50.45,2,1,1.3548387096774193,299.4,262,337.7,228.8,185,70.61,59,77,0,0,0,0.239,0.175,0.294,228.8,185,278.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.129,0.115,0.146,0.0171,0.0115,0.0306,0.00068,0.00045,0.0012,0.335,0.257,0.394,0.013,0.01,0.016,24.76,24.6,24.93,0.948,0.927,0.959,0.976,0.97,0.98,0.925,0.9,0.94,42.01,27.58,52.73,40.22,26.75,48.2,0,0,0,0,0,0,0.28,0,0.189,0.24,0.76,0.24,46.8
757375200000,1994,1,1993,4,31,1.34,0.196,1.15,67577.3,140.7,140.7,90.83,3,2,2.3548387096774195,500.6,339.1,761.8,427.6,266.1,73,73,73,0,0,0,0.156,0.0958,0.215,427.6,266.1,688.8,990,990,990,965.8,965.1,966.9,24.2,23.1,24.9,0.209,0.143,0.34,0.107,0.0246,0.261,0.0045,0.00099,0.011,0.5,0.29,0.853,0.021,0.012,0.037,23.67,22.2,24.61,0.948,0.933,0.958,0.975,0.97,0.98,0.924,0.905,0.939,39.24,29.96,51.33,38.2,29.06,48.2,0,0,0,0,0,0,0.505,0,0.19,0.15,0.86,0.14,50.4
760053600000,1994,2,1993,5,28,2.54,0.304,2.17,113212,192.8,192.8,168.5,4,3,3.75,1050,776,1412,924.8,671,125.6,105,137,27.29,0,175,0.122,0.097,0.146,897.5,671,1100,990,990,990,968,967,969.2,22,20.8,23,0.557,0.335,0.852,0.42,0.249,0.648,0.019,0.011,0.031,1.24,0.828,1.8,0.057,0.036,0.087,20.75,19,22.17,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.31,39.57,51.96,45.08,38.58,48.2,0,0,0,0,0,0,0.936,0,0.37,0.12,0.85,0.15,44.6
762472800000,1994,3,1993,6,31,4.3,0.49,2.95,137142,191.2,191.2,184.3,4,4,4,1607,1415,1770,1424,1232,183,183,183,323.8,132,487,0.115,0.103,0.129,1100,1100,1100,990,990,990,969.8,969.2,970.4,20.2,19.6,20.8,0.9,0.852,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.8,1.87,0.092,0.087,0.095,18.32,17.77,18.99,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.02,45.56,48.78,46.08,44.65,47.8,0,0,0,0,0,0,1.02,0,1.35,0.11,0.69,0.31,31.9
765151200000,1994,4,1993,7,30,3.25,0.364,2.6,129721,192.8,192.8,180.2,4,3,3.966666666666667,1253,900.1,1629,1112,775.1,140.3,125,148,109.7,0,381,0.115,0.0908,0.139,1003,775.1,1100,990,990,990,968.7,967.5,969.9,21.3,20.1,22.5,0.713,0.418,0.919,0.519,0.314,0.648,0.025,0.014,0.032,1.51,0.963,1.87,0.071,0.043,0.093,19.8,18.23,21.48,0.954,0.952,0.956,0.98,0.975,0.98,0.934,0.929,0.937,46.57,39.67,52.05,45.44,38.69,48.2,0,0,0,0,0,0,1,0,0.65,0.11,0.8,0.2,39.9
767743200000,1994,5,1993,8,31,1.99,0.394,1.6,90326.1,144.6,144.6,121.4,3,2,2.903225806451613,743.4,617.5,884.9,596.4,470.5,147,147,147,0,0,0,0.2,0.166,0.238,596.4,470.5,737.9,990,990,990,966.9,966.4,967.4,23.1,22.6,23.6,0.299,0.227,0.384,0.2,0.121,0.294,0.0087,0.0051,0.013,0.72,0.54,0.953,0.031,0.023,0.042,22.41,21.61,23.02,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.24,35.21,52.33,42.02,34.15,48.2,0,0,0,0,0,0,0.674,0,0.39,0.2,0.8,0.2,45.4
770421600000,1994,6,1993,9,30,1.33,0.308,1.02,60739.9,102,102,84.36,3,2,2.033333333333333,514.1,431,609.5,395.1,312,119,119,119,0,0,0,0.234,0.195,0.276,395.1,312,490.5,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.195,0.165,0.237,0.0855,0.0463,0.131,0.0036,0.0019,0.0055,0.486,0.364,0.629,0.02,0.015,0.027,23.6,23.06,24.1,0.952,0.943,0.958,0.977,0.97,0.98,0.93,0.914,0.939,42.88,34.74,52.29,41.61,33.7,48.2,0,0,0,0,0,0,0.469,0,0.31,0.23,0.77,0.23,45.7
773013600000,1994,7,1993,10,31,0.979,0.289,0.69,41699.2,68.88,68.88,56.05,2,1,1.7419354838709677,365.5,314.2,426.3,257.5,206.2,108,108,108,0,0,0,0.298,0.253,0.344,257.5,206.2,318.3,990,990,990,965.2,965,965.5,24.8,24.5,25,0.144,0.126,0.166,0.0247,0.0133,0.0493,0.001,0.00053,0.002,0.323,0.247,0.398,0.013,0.0099,0.016,24.45,24.11,24.67,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.895,0.94,35.44,25.64,52.41,34.2,24.87,48.2,0,0,0,0,0,0,0.311,0,0.289,0.3,0.7,0.3,42.6
775692000000,1994,8,1993,11,31,0.716,0.249,0.467,29271.5,48.2,48.2,39.34,1,1,1,267.4,233.6,310.1,174.4,140.6,93,93,93,0,0,0,0.35,0.3,0.398,174.4,140.6,217.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.101,0.128,0.0106,0.0077,0.0142,0.00042,0.0003,0.00057,0.302,0.241,0.378,0.012,0.0095,0.015,24.93,24.67,25.16,0.946,0.935,0.958,0.975,0.97,0.98,0.923,0.907,0.939,40.37,32.43,50.31,39.34,31.45,48.2,0,0,0,0,0,0,0.219,0,0.249,0.35,0.65,0.35,40.9
778370400000,1994,9,1993,12,30,0.504,0.187,0.317,19680.9,35.71,35.71,27.33,1,1,1,194.5,167.9,230.6,122.5,95.93,72,72,72,0,0,0,0.374,0.312,0.429,122.5,95.93,158.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0929,0.0835,0.106,0.00616,0.0039,0.00923,0.00024,0.00015,0.00036,0.207,0.159,0.271,0.0081,0.0062,0.011,25.34,25.15,25.38,0.925,0.911,0.941,0.97,0.967,0.97,0.897,0.882,0.913,28.19,21.85,36.81,27.33,21.13,35.71,0,0,0,0,0,0,0.152,0,0.187,0.37,0.63,0.37,39
780962400000,1994,10,1994,1,31,0.424,0.139,0.285,17483.5,25.71,25.71,23.5,1,1,1,158.5,150.2,167.7,106.5,98.16,52,52,52,0,0,0,0.328,0.31,0.346,106.5,98.16,115.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0808,0.0869,0.0048,0.00409,0.00558,0.00019,0.00016,0.00022,0.175,0.16,0.191,0.0068,0.0063,0.0075,25.34,25.34,25.34,0.916,0.911,0.922,0.97,0.968,0.97,0.888,0.883,0.894,24.23,22.27,26.5,23.5,21.55,25.71,0,0,0,0,0,0,0.131,0,0.139,0.33,0.67,0.33,41.2
783640800000,1994,11,1994,2,30,0.401,0.13,0.272,16625.7,27.12,27.12,23.09,1,1,1,154.8,150.2,171.5,104.8,100.2,50,50,50,0,0,0,0.323,0.292,0.333,104.8,100.2,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0811,0.0886,0.00466,0.00426,0.00608,0.00018,0.00017,0.00024,0.171,0.163,0.201,0.0067,0.0064,0.0079,25.34,25.34,25.34,0.914,0.911,0.926,0.97,0.969,0.97,0.887,0.883,0.898,23.81,22.67,27.96,23.09,21.97,27.12,0,0,0,0,0,0,0.128,0,0.129,0.32,0.68,0.32,41.5
786232800000,1994,12,1994,3,31,0.488,0.158,0.33,20460.7,32.85,32.85,27.5,1,1,1,182.1,173.4,204.6,123.1,114.4,59,59,59,0,0,0,0.325,0.288,0.34,123.1,114.4,145.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0876,0.0986,0.00621,0.00547,0.00812,0.00024,0.00021,0.00032,0.205,0.19,0.246,0.008,0.0074,0.0096,25.36,25.33,25.36,0.926,0.921,0.937,0.97,0.97,0.97,0.898,0.893,0.909,28.35,26.2,33.87,27.5,25.41,32.85,0,0,0,0,0,0,0.153,0,0.158,0.32,0.68,0.32,41.9
788911200000,1995,1,1994,4,31,0.567,0.196,0.371,23177.1,34.73,34.73,31.15,1,1,1,211.6,194.5,227.3,138.6,121.5,73,73,73,0,0,0,0.346,0.321,0.375,138.6,121.5,154.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0979,0.0918,0.103,0.00753,0.00607,0.00886,0.0003,0.00024,0.00035,0.235,0.204,0.263,0.0092,0.008,0.01,25.29,25.17,25.39,0.934,0.926,0.94,0.97,0.97,0.97,0.906,0.898,0.912,32.12,28,35.81,31.15,27.16,34.73,0,0,0,0,0,0,0.173,0,0.196,0.35,0.65,0.35,40.9
791589600000,1995,2,1994,5,28,0.634,0.206,0.429,26711.9,54.62,54.62,39.75,2,1,1.1071428571428572,262.2,226.4,335.6,177.2,141.4,85,85,85,0,0,0,0.328,0.253,0.375,177.2,141.4,250.6,990,990,990,964.7,964.6,965.1,25.3,24.9,25.4,0.113,0.0999,0.138,0.0108,0.00777,0.0173,0.00043,0.00031,0.00069,0.288,0.241,0.38,0.011,0.0095,0.015,24.97,24.65,25.2,0.943,0.923,0.958,0.974,0.97,0.98,0.918,0.895,0.939,37.98,25.83,50.85,36.94,25.06,48.2,0,0,0,0,0,0,0.221,0,0.205,0.32,0.68,0.32,42.1
794008800000,1995,3,1994,6,31,1.43,0.287,1.14,66958,109.7,109.7,90,3,2,2.4193548387096775,534.1,347.3,635.2,427.1,240.3,107,107,107,0,0,0,0.208,0.168,0.308,427.1,240.3,528.2,990,990,990,966,965.1,966.4,24,23.6,24.9,0.21,0.138,0.255,0.102,0.0162,0.154,0.0043,0.00065,0.0065,0.494,0.259,0.625,0.021,0.01,0.026,23.51,22.97,24.6,0.947,0.926,0.958,0.973,0.97,0.98,0.922,0.899,0.939,38.7,26.86,52.33,37.48,26.05,48.2,0,0,0,0,0,0,0.5,0,0.29,0.2,0.8,0.2,46.8
796687200000,1995,4,1994,7,30,1.5,0.324,1.17,68629.8,103.4,103.4,95.32,3,2,2.066666666666667,576.8,516.8,623.2,451.8,391.8,125,125,125,0,0,0,0.217,0.201,0.242,451.8,391.8,498.2,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.218,0.194,0.243,0.112,0.0839,0.134,0.0047,0.0035,0.0057,0.57,0.485,0.63,0.024,0.02,0.027,23.24,23.04,23.59,0.956,0.945,0.958,0.979,0.97,0.98,0.937,0.917,0.939,48.04,35.01,52.21,46.52,33.96,48.2,0,0,0,0,0,0,0.53,0,0.33,0.22,0.78,0.22,45.8
799279200000,1995,5,1994,8,31,1.05,0.394,0.659,39834.1,77.52,77.52,53.54,2,1,1.5483870967741935,392.9,304.4,507.3,245.9,157.4,147,147,147,0,0,0,0.383,0.29,0.483,245.9,157.4,360.3,990,990,990,965.4,964.9,965.9,24.6,24.1,25.1,0.143,0.112,0.184,0.0261,0.00913,0.069,0.0011,0.00036,0.0029,0.335,0.252,0.438,0.014,0.01,0.018,24.31,23.68,24.8,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.36,25.61,51.6,36.29,24.84,48.2,0,0,0,0,0,0,0.297,0,0.391,0.38,0.63,0.37,37.9
801957600000,1995,6,1994,9,30,0.662,0.308,0.354,21882.7,40.97,40.97,30.39,1,1,1,255.6,220.7,300.3,136.6,101.7,119,119,119,0,0,0,0.47,0.396,0.539,136.6,101.7,181.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0908,0.119,0.00736,0.0044,0.0112,0.00029,0.00017,0.00044,0.237,0.175,0.317,0.0094,0.0069,0.013,25.06,24.78,25.3,0.932,0.912,0.949,0.971,0.97,0.98,0.905,0.885,0.93,31.29,23.03,41.81,30.39,22.33,40.97,0,0,0,0,0,0,0.169,0,0.308,0.47,0.53,0.47,33.1
804549600000,1995,7,1994,10,31,0.515,0.289,0.226,3869.32,24.5,24.5,5.201,1,1,1,192.2,170.1,218.8,84.23,62.12,108,108,108,0,0,0,0.565,0.494,0.635,84.23,62.12,110.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0833,0.0755,0.0926,0.00291,0.00103,0.00517,0.00011,0.00004,0.0002,0.142,0.103,0.19,0.0056,0.004,0.0074,25.42,25.3,25.44,0.206,0,0.919,0.219,0,0.97,0.2,0,0.891,5.364,0,25.25,5.201,0,24.5,0,24,0,0,0.774,0,0.0289,0.774,0.289,0.56,0.44,0.56,7.51
807228000000,1995,8,1994,11,31,0.399,0.249,0.111,0,0,0,0,1,0,0.6774193548387096,149.1,134.8,168.8,56.15,41.85,93,93,93,14.68,0,49,0.626,0.551,0.69,41.45,0,75.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0708,0.0785,0.000645,0,0.00219,0.000025,0,0.000086,0.0903,0.0708,0.125,0.0035,0.0028,0.0049,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10,21,0,0.323,0.677,0,0,1,0.288,0.62,0.28,0.72,0
809906400000,1995,9,1994,12,30,0.288,0.187,0.0286,0,0,0,0,1,0,0.2,111.1,97.66,132.9,39.07,25.66,72,72,72,28.03,0,48,0.653,0.542,0.737,11.03,0,60.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0712,0.0000874,0,0.000929,0.0000034,0,0.000036,0.0743,0.0708,0.0968,0.0029,0.0028,0.0038,25.43,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24,6,0,0.8,0.2,0,0,1,0.2594,0.65,0.099,0.9,0
812498400000,1995,10,1995,1,31,0.24,0.139,0,0,0,0,0,0,0,0,89.69,84.26,96.84,37.69,32.26,52,52,52,37.71,32,45,0.581,0.537,0.617,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.24,0.58,0,1,0
815176800000,1995,11,1995,2,30,0.278,0.13,0.0967,4151.15,17.77,17.77,5.765,1,0,0.5666666666666667,107.1,94.65,129.7,57.15,44.65,50,50,50,19.83,0,49,0.472,0.386,0.528,37.3,0,79.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0739,0.000762,0,0.00252,0.00003,0,0.000099,0.0896,0.0708,0.126,0.0035,0.0028,0.005,25.41,25.37,25.43,0.337,0,0.937,0.352,0,0.96,0.323,0,0.9,6.006,0,18.51,5.765,0,17.77,13,6,0,0.433,0.2,0,0.032,0.633,0.1813,0.47,0.35,0.65,14.9
817768800000,1995,12,1995,3,31,0.385,0.158,0.227,13975.7,20,20,18.78,1,1,1,143.7,131,149.6,84.68,72.02,59,59,59,0,0,0,0.411,0.394,0.45,84.68,72.02,90.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0726,0.0792,0.00295,0.00187,0.00345,0.00012,0.000073,0.00014,0.137,0.114,0.147,0.0054,0.0045,0.0058,25.36,25.35,25.39,0.927,0.921,0.939,0.962,0.96,0.965,0.892,0.887,0.901,19.52,16.57,20.74,18.78,15.91,20,0,0,0,0,0,0,0.104,0,0.158,0.41,0.59,0.41,36.3
820447200000,1996,1,1995,4,31,0.521,0.196,0.326,20302.4,43.96,43.96,27.29,1,1,1,194.7,147.2,265.8,121.7,74.15,73,73,73,0,0,0,0.386,0.275,0.496,121.7,74.15,192.8,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0919,0.0751,0.117,0.00609,0.00205,0.0121,0.00024,0.000081,0.00048,0.205,0.12,0.332,0.008,0.0047,0.013,25.29,24.9,25.39,0.932,0.911,0.952,0.968,0.96,0.98,0.903,0.883,0.933,28.14,17.27,44.85,27.29,16.58,43.96,0,0,0,0,0,0,0.152,0,0.195,0.38,0.63,0.37,39
823125600000,1996,2,1995,5,29,0.85,0.213,0.637,38677.1,75.32,75.32,55.57,2,1,1.7586206896551724,339.2,273.8,431.3,254.2,188.8,85,85,85,0,0,0,0.254,0.197,0.311,254.2,188.8,346.3,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.14,0.117,0.172,0.0237,0.0118,0.0624,0.00096,0.00047,0.0026,0.312,0.244,0.411,0.013,0.0098,0.017,24.59,24.05,24.88,0.938,0.923,0.959,0.973,0.97,0.98,0.913,0.895,0.94,34.63,25.8,52.74,33.44,25.03,48.2,0,0,0,0,0,0,0.309,0,0.213,0.25,0.75,0.25,45.5
825631200000,1996,3,1995,6,31,1.83,0.287,1.55,87866.2,163.2,163.2,118.1,4,2,2.806451612903226,685.1,446.8,943.2,578.1,339.8,107,107,107,0,0,0,0.164,0.113,0.239,578.1,339.8,836.2,990,990,990,966.6,965.6,967.7,23.4,22.3,24.4,0.291,0.173,0.466,0.192,0.0594,0.344,0.0083,0.0024,0.015,0.703,0.404,1.03,0.03,0.017,0.046,22.67,21.29,23.98,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.58,35.08,51.73,42.35,34.03,48.2,0,0,0,0,0,0,0.656,0,0.28,0.16,0.85,0.15,48
828309600000,1996,4,1995,7,30,2.34,0.324,2.02,110091,165.8,165.8,152.9,4,3,3.6,904.4,758,981.4,779.4,633,125,125,125,0,0,0,0.139,0.127,0.165,779.4,633,856.4,990,990,990,967.5,966.9,967.8,22.5,22.2,23.1,0.426,0.319,0.492,0.312,0.224,0.354,0.014,0.0097,0.016,0.975,0.77,1.08,0.043,0.033,0.049,21.51,21.1,22.3,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.96,39.3,51.82,42.86,38.3,48.2,0,0,0,0,0,0,0.849,0,0.32,0.14,0.86,0.14,47
830901600000,1996,5,1995,8,31,1.5,0.394,1.11,65069.8,122.2,122.2,87.46,3,2,2.2580645161290325,561.8,430.2,741.9,414.8,283.2,147,147,147,0,0,0,0.269,0.198,0.342,414.8,283.2,594.9,990,990,990,966.1,965.5,966.9,23.9,23.1,24.5,0.209,0.156,0.298,0.097,0.0327,0.198,0.0041,0.0013,0.0086,0.496,0.323,0.707,0.021,0.013,0.031,23.39,22.43,24.14,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.05,31.41,51.8,38.92,30.47,48.2,0,0,0,0,0,0,0.486,0,0.39,0.26,0.74,0.26,43.4
833580000000,1996,6,1995,9,30,0.925,0.308,0.616,37500.6,65.9,65.9,52.08,2,1,1.5333333333333334,356.7,303.8,423.9,237.7,184.8,119,119,119,0,0,0,0.337,0.281,0.392,237.7,184.8,304.9,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.139,0.12,0.163,0.0199,0.0115,0.0429,0.0008,0.00046,0.0018,0.326,0.252,0.401,0.013,0.01,0.016,24.49,24.14,24.76,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.896,0.94,37.91,25.89,52.5,36.74,25.11,48.2,0,0,0,0,0,0,0.289,0,0.309,0.33,0.67,0.33,40.5
836172000000,1996,7,1995,10,31,0.705,0.289,0.415,25871.4,43.71,43.71,34.77,1,1,1,263.1,231.9,300.8,155.1,123.9,108,108,108,0,0,0,0.413,0.359,0.466,155.1,123.9,192.8,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.108,0.0973,0.122,0.00893,0.00628,0.0121,0.00035,0.00025,0.00048,0.269,0.213,0.337,0.011,0.0084,0.013,24.98,24.76,25.2,0.94,0.928,0.953,0.973,0.97,0.98,0.914,0.9,0.934,35.74,28.41,44.6,34.77,27.56,43.71,0,0,0,0,0,0,0.193,0,0.29,0.41,0.59,0.41,36.7
838850400000,1996,8,1995,11,31,0.523,0.249,0.273,6603.85,30.39,30.39,8.876,1,1,1,195.1,169.8,228.9,102.1,76.85,93,93,93,0,0,0,0.48,0.406,0.548,102.1,76.85,135.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0878,0.0789,0.0997,0.00443,0.00228,0.0073,0.00017,0.000089,0.00029,0.173,0.127,0.233,0.0068,0.005,0.0092,25.37,25.19,25.42,0.299,0,0.933,0.313,0,0.97,0.29,0,0.905,9.151,0,31.33,8.876,0,30.39,0,21,0,0,0.677,0,0.0493,0.677,0.25,0.48,0.52,0.48,12.6
841528800000,1996,9,1995,12,30,0.368,0.187,0.181,7802.84,21.24,21.24,10.84,1,1,1,141.9,123.9,168.5,69.95,51.91,72,72,72,0,0,0,0.511,0.427,0.581,69.95,51.91,96.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0708,0.0837,0.0017,0.000162,0.00395,0.000066,0.0000064,0.00015,0.113,0.0836,0.16,0.0044,0.0033,0.0063,25.39,25.37,25.42,0.581,0,0.94,0.609,0,0.967,0.558,0,0.902,11.27,0,21.96,10.84,0,21.24,0,11,0,0,0.367,0,0.0602,0.367,0.187,0.51,0.49,0.51,21.2
844120800000,1996,10,1996,1,31,0.308,0.139,0.169,5152.15,15.62,15.62,6.925,1,1,1,115.2,110.2,123.1,63.16,58.24,52,52,52,0,0,0,0.452,0.422,0.472,63.16,58.24,71.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0712,0.00112,0.0007,0.00179,0.000044,0.000027,0.00007,0.0997,0.0926,0.111,0.0039,0.0036,0.0044,25.4,25.39,25.41,0.433,0,0.919,0.465,0,0.96,0.416,0,0.883,7.213,0,16.27,6.925,0,15.62,0,16,0,0,0.516,0,0.0385,0.516,0.139,0.45,0.55,0.45,16.7
846799200000,1996,11,1996,2,30,0.346,0.13,0.216,12877.6,23.42,23.42,17.89,1,1,1,133.4,111.9,156.2,83.38,61.88,50,50,50,0,0,0,0.379,0.32,0.447,83.38,61.88,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0708,0.0832,0.00284,0.00101,0.00477,0.00011,0.00004,0.00019,0.133,0.0979,0.174,0.0052,0.0038,0.0068,25.37,25.34,25.4,0.886,0,0.939,0.931,0,0.97,0.854,0,0.901,18.56,0,24.15,17.89,0,23.42,0,1,0,0,0.0333,0,0.0994,0.0333,0.13,0.38,0.62,0.38,37.2
849391200000,1996,12,1996,3,31,0.459,0.158,0.301,18552.8,31.78,31.78,24.94,1,1,1,171.3,154,199.9,112.3,94.99,59,59,59,0,0,0,0.346,0.295,0.383,112.3,94.99,140.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0807,0.0969,0.0053,0.00382,0.00773,0.00021,0.00015,0.0003,0.186,0.155,0.237,0.0073,0.0061,0.0093,25.36,25.35,25.36,0.92,0.911,0.935,0.969,0.967,0.97,0.892,0.882,0.907,25.72,21.63,32.76,24.94,20.91,31.78,0,0,0,0,0,0,0.139,0,0.158,0.34,0.66,0.34,40.4
852069600000,1997,1,1996,4,31,0.714,0.196,0.518,31998.2,72.79,72.79,43.01,2,1,1.2580645161290323,266.4,200.2,407.5,193.4,127.2,73,73,73,0,0,0,0.287,0.179,0.365,193.4,127.2,334.5,990,990,990,964.7,964.4,965.4,25.3,24.6,25.6,0.117,0.0938,0.167,0.0154,0.00656,0.0569,0.00061,0.00026,0.0023,0.287,0.215,0.393,0.011,0.0084,0.016,24.97,24.17,25.38,0.94,0.925,0.959,0.973,0.97,0.98,0.915,0.898,0.94,36.25,26.77,52.69,35.12,25.97,48.2,0,0,0,0,0,0,0.239,0,0.196,0.27,0.73,0.27,44.8
854748000000,1997,2,1996,5,28,1.68,0.219,1.47,83100.8,159,159,123.7,4,2,2.857142857142857,696.3,430.7,915.7,605.6,345.7,90.71,85,105,0,0,0,0.134,0.109,0.197,605.6,345.7,810.7,990,990,990,966.7,965.5,967.6,23.3,22.4,24.5,0.3,0.172,0.44,0.209,0.0622,0.331,0.009,0.0025,0.015,0.737,0.41,1,0.032,0.017,0.044,22.59,21.45,24.05,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.66,35.67,52.07,43.41,34.6,48.2,0,0,0,0,0,0,0.687,0,0.21,0.13,0.88,0.12,49.5
857167200000,1997,3,1996,6,31,2.7,0.346,2.35,125654,176.2,176.2,168.9,4,4,4,1007,940.9,1054,877.6,811.9,129,129,129,0,0,0,0.128,0.122,0.137,877.6,811.9,925.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.51,0.449,0.553,0.364,0.332,0.387,0.016,0.015,0.018,1.11,0.998,1.2,0.05,0.045,0.054,20.98,20.73,21.34,0.955,0.954,0.955,0.98,0.977,0.98,0.936,0.932,0.936,43.09,40.5,44.95,42.22,39.58,44.05,0,0,0,0,0,0,0.938,0,0.35,0.13,0.87,0.13,46.5
859845600000,1997,4,1996,7,30,4.3,0.364,2.82,130071,192.8,192.8,180.7,4,4,4,1657,1083,1989,1517,958.3,140.3,125,148,428.3,0,741,0.0866,0.0744,0.115,1089,958.3,1100,990,990,990,970,968.2,971.1,20,18.9,21.8,0.875,0.585,0.926,0.626,0.403,0.648,0.031,0.018,0.034,1.8,1.25,1.87,0.09,0.057,0.099,18.21,17.06,20.58,0.951,0.948,0.956,0.98,0.98,0.98,0.932,0.929,0.937,46.17,43.63,50.3,45.16,42.76,48.2,0,0,0,0,0,0,1,0,1.48,0.085,0.66,0.34,30.2
862437600000,1997,5,1996,8,31,3.51,0.514,2.63,129703,192.8,192.8,174.3,4,3,3.838709677419355,1312,889.2,1797,1120,697.2,192,192,192,139.2,0,505,0.154,0.107,0.216,980.8,697.2,1100,990,990,990,968.9,967.5,970.4,21.1,19.6,22.5,0.703,0.361,0.926,0.51,0.267,0.648,0.024,0.012,0.033,1.49,0.884,1.87,0.072,0.039,0.096,19.63,17.68,21.66,0.953,0.95,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.56,39.19,51.13,45.5,38.19,48.2,0,0,0,0,0,0,0.969,0,0.88,0.15,0.75,0.25,37
865116000000,1997,6,1996,9,30,1.85,0.381,1.46,83057.4,144.6,144.6,115.4,3,2,2.6666666666666665,711.9,572.1,874.3,564.9,411.1,147,119,161,0,0,0,0.213,0.136,0.281,564.9,411.1,755.3,990,990,990,966.7,966.2,967.4,23.3,22.6,23.8,0.283,0.203,0.397,0.182,0.093,0.305,0.0079,0.0039,0.013,0.695,0.516,0.983,0.03,0.022,0.043,22.56,21.62,23.31,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,45.01,35.37,52.49,43.66,34.31,48.2,0,0,0,0,0,0,0.641,0,0.39,0.21,0.79,0.21,44.9
867708000000,1997,7,1996,10,31,1.27,0.41,0.858,51302.2,92.24,92.24,68.95,2,1,1.8064516129032258,473.4,397.9,565.2,320.3,211.9,153.1,135,186,0,0,0,0.332,0.239,0.467,320.3,211.9,430.2,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.171,0.135,0.208,0.0526,0.0138,0.102,0.0022,0.00056,0.0043,0.411,0.263,0.543,0.017,0.011,0.023,23.86,23.31,24.23,0.948,0.926,0.958,0.976,0.97,0.98,0.925,0.898,0.939,40.35,26.13,52.68,39.12,25.35,48.2,0,0,0,0,0,0,0.383,0,0.412,0.32,0.68,0.32,40.4
870386400000,1997,8,1996,11,31,0.883,0.415,0.468,28772.7,51.02,51.02,38.67,2,1,1.064516129032258,329.7,281.1,392.7,174.7,126.1,155,155,155,0,0,0,0.475,0.395,0.551,174.7,126.1,237.7,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.119,0.102,0.141,0.0106,0.00647,0.016,0.00043,0.00026,0.00065,0.297,0.221,0.403,0.012,0.0088,0.016,24.65,24.28,24.95,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,38.16,25.77,52,37.04,25,48.2,0,0,0,0,0,0,0.215,0,0.415,0.47,0.53,0.47,32.6
873064800000,1997,9,1996,12,30,0.62,0.259,0.361,22407.6,35.76,35.76,31.12,1,1,1,239.3,208.4,278.1,139.3,117.4,100,91,118,0,0,0,0.417,0.368,0.472,139.3,117.4,160.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0925,0.11,0.00759,0.00573,0.00936,0.0003,0.00022,0.00037,0.239,0.199,0.278,0.0094,0.0078,0.011,25.13,24.91,25.35,0.934,0.923,0.942,0.97,0.97,0.97,0.906,0.895,0.914,32.08,26.94,36.87,31.12,26.13,35.76,0,0,0,0,0,0,0.173,0,0.259,0.42,0.58,0.42,36.1
875656800000,1997,10,1997,1,31,0.51,0.196,0.315,19482.1,29.98,29.98,26.19,1,1,1,190.5,174.5,206.5,117.5,101.5,73,73,73,0,0,0,0.384,0.354,0.418,117.5,101.5,133.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0848,0.0961,0.00574,0.00438,0.0071,0.00022,0.00017,0.00028,0.197,0.169,0.226,0.0077,0.0066,0.0088,25.38,25.34,25.39,0.923,0.912,0.932,0.97,0.97,0.97,0.895,0.884,0.904,27,23.03,30.91,26.19,22.33,29.98,0,0,0,0,0,0,0.145,0,0.195,0.38,0.62,0.38,38.2
878335200000,1997,11,1997,2,30,0.495,0.159,0.336,20922.3,33,33,29.06,1,1,1,190.9,177.2,201.8,129.5,110.2,61.33,50,67,0,0,0,0.322,0.255,0.378,129.5,110.2,146.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0868,0.0973,0.00676,0.00512,0.00817,0.00026,0.0002,0.00032,0.217,0.183,0.245,0.0085,0.0072,0.0096,25.36,25.35,25.38,0.929,0.918,0.937,0.97,0.97,0.97,0.901,0.89,0.909,29.96,25.18,34.02,29.06,24.42,33,0,0,0,0,0,0,0.161,0,0.159,0.32,0.68,0.32,42.3
880927200000,1997,12,1997,3,31,0.538,0.158,0.38,23793.6,35.6,35.6,31.98,1,1,1,200.9,190.6,216.6,141.9,131.6,59,59,59,0,0,0,0.294,0.272,0.31,141.9,131.6,157.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0936,0.103,0.00781,0.00694,0.00915,0.00031,0.00027,0.00036,0.239,0.221,0.267,0.0094,0.0086,0.01,25.33,25.23,25.36,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.913,32.97,30.48,36.7,31.98,29.57,35.6,0,0,0,0,0,0,0.178,0,0.158,0.29,0.71,0.29,44.2
883605600000,1998,1,1997,4,31,0.823,0.196,0.627,38495,78.76,78.76,51.74,2,1,1.4838709677419355,307.2,217.4,433.4,234.2,144.4,73,73,73,0,0,0,0.248,0.168,0.336,234.2,144.4,360.4,990,990,990,965,964.5,965.6,25,24.4,25.5,0.132,0.0999,0.176,0.0236,0.00803,0.0691,0.00095,0.00031,0.0028,0.319,0.245,0.431,0.013,0.0096,0.018,24.73,24.02,25.25,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.56,26.02,52.57,36.42,25.24,48.2,0,0,0,0,0,0,0.287,0,0.196,0.24,0.76,0.24,46.8
886284000000,1998,2,1997,5,28,1.57,0.206,1.37,78850.4,143,143,117.3,3,2,2.6785714285714284,650.4,444.1,789.6,565.4,359.1,85,85,85,0,0,0,0.136,0.108,0.191,565.4,359.1,704.6,990,990,990,966.5,965.6,967.1,23.5,22.9,24.4,0.275,0.177,0.35,0.184,0.0685,0.272,0.0079,0.0028,0.012,0.686,0.43,0.881,0.029,0.018,0.038,22.83,22.06,23.97,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.89,35.16,51.44,43.84,34.1,48.2,0,0,0,0,0,0,0.652,0,0.2,0.13,0.87,0.13,50.2
888703200000,1998,3,1997,6,31,2.6,0.327,2.26,119895,192.8,192.8,161.1,4,3,3.5483870967741935,972.5,789.6,1345,850.6,660.6,121.9,107,129,8.032,0,116,0.129,0.0959,0.163,842.6,660.6,1100,990,990,990,967.7,967.1,969,22.3,21,22.9,0.499,0.334,0.829,0.374,0.242,0.648,0.017,0.011,0.031,1.13,0.816,1.78,0.051,0.036,0.085,21.14,19.24,22.13,0.956,0.952,0.957,0.98,0.974,0.98,0.936,0.928,0.938,46.68,39.29,51.39,45.48,38.28,48.2,0,0,0,0,0,0,0.895,0,0.34,0.13,0.87,0.13,46.1
891381600000,1998,4,1997,7,30,4.23,0.384,2.85,132014,192,192,183.4,4,4,4,1632,1390,1763,1484,1242,148,148,148,383.8,142,515,0.0911,0.084,0.106,1100,1100,1100,990,990,990,969.9,969.1,970.3,20.1,19.7,20.9,0.914,0.854,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.8,1.87,0.093,0.086,0.095,18.23,17.79,19.07,0.951,0.951,0.953,0.98,0.98,0.98,0.932,0.932,0.934,46.77,45.61,48.99,45.84,44.7,48.01,0,0,0,0,0,0,1.02,0,1.38,0.091,0.67,0.33,31.2
893973600000,1998,5,1997,8,31,2.95,0.471,2.38,122755,192.8,192.8,165,4,3,3.6129032258064515,1102,792.6,1516,925.7,645.6,176,147,192,36.32,0,224,0.164,0.127,0.201,889.4,645.6,1100,990,990,990,968.2,967.1,969.5,21.8,20.5,22.9,0.57,0.327,0.898,0.421,0.232,0.648,0.02,0.01,0.032,1.26,0.792,1.85,0.058,0.035,0.09,20.56,18.62,22.14,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.06,39.44,52,45.78,38.45,48.2,0,0,0,0,0,0,0.917,0,0.57,0.16,0.81,0.19,41.6
896652000000,1998,6,1997,9,30,1.64,0.345,1.29,74792.7,135.1,135.1,103.9,3,2,2.566666666666667,632.1,505.6,782.4,499.1,344.6,133,119,161,0,0,0,0.218,0.152,0.318,499.1,344.6,663.4,990,990,990,966.4,965.9,967,23.6,23,24.1,0.248,0.18,0.335,0.143,0.0617,0.244,0.0061,0.0026,0.011,0.597,0.417,0.82,0.025,0.017,0.036,22.99,22.15,23.71,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,41.9,35.04,52.01,40.74,33.99,48.2,0,0,0,0,0,0,0.577,0,0.35,0.21,0.79,0.21,45.6
899244000000,1998,7,1997,10,31,1.12,0.362,0.759,45450.7,78.5,78.5,61.09,2,1,1.8709677419354838,418.3,351.7,498.8,283.3,216.7,135,135,135,0,0,0,0.326,0.271,0.384,283.3,216.7,363.8,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.156,0.133,0.185,0.0347,0.0142,0.0707,0.0014,0.00057,0.0029,0.344,0.253,0.444,0.014,0.01,0.018,24.18,23.71,24.51,0.941,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.84,25.76,52.23,33.65,24.98,48.2,0,0,0,0,0,0,0.339,0,0.361,0.32,0.68,0.32,40.6
901922400000,1998,8,1997,11,31,0.798,0.308,0.49,30408.6,50.43,50.43,40.87,2,1,1.032258064516129,298.1,257.9,348.1,183.1,142.9,115,115,115,0,0,0,0.389,0.33,0.446,183.1,142.9,233.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.136,0.0113,0.0079,0.0156,0.00045,0.00031,0.00063,0.314,0.247,0.401,0.013,0.0098,0.016,24.78,24.48,25.02,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.31,25.99,52.7,40.06,25.21,48.2,0,0,0,0,0,0,0.227,0,0.308,0.39,0.61,0.39,38.1
904600800000,1998,9,1997,12,30,0.562,0.236,0.326,15232.1,36.83,36.83,21.16,1,1,1,216.6,188.4,254.9,125.6,97.44,91,91,91,0,0,0,0.423,0.357,0.483,125.6,97.44,163.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0954,0.0854,0.109,0.00643,0.00403,0.00968,0.00025,0.00016,0.00038,0.214,0.164,0.282,0.0084,0.0064,0.011,25.27,25,25.42,0.652,0,0.943,0.679,0,0.972,0.633,0,0.917,21.81,0,37.91,21.16,0,36.83,0,9,0,0,0.3,0,0.118,0.3,0.236,0.42,0.58,0.42,27.1
907192800000,1998,10,1998,1,31,0.446,0.157,0.288,17770.6,30.37,30.37,23.89,1,1,1,166.5,151,187.1,107.7,87,58.77,52,73,0,0,0,0.355,0.278,0.456,107.7,87,135.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0796,0.0938,0.0049,0.00315,0.00723,0.00019,0.00012,0.00028,0.178,0.143,0.226,0.007,0.0056,0.0088,25.36,25.34,25.38,0.92,0.911,0.932,0.968,0.963,0.97,0.891,0.883,0.904,24.66,20.05,31.31,23.89,19.31,30.37,0,0,0,0,0,0,0.133,0,0.158,0.35,0.65,0.35,39.8
909871200000,1998,11,1998,2,30,0.442,0.13,0.312,19330.4,29.93,29.93,26.85,1,1,1,170.4,150.2,183.2,120.4,100.2,50,50,50,0,0,0,0.295,0.273,0.333,120.4,100.2,133.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0811,0.0928,0.00598,0.00426,0.00708,0.00023,0.00017,0.00028,0.199,0.163,0.222,0.0078,0.0064,0.0087,25.34,25.34,25.34,0.925,0.911,0.932,0.97,0.969,0.97,0.897,0.883,0.904,27.68,22.67,30.86,26.85,21.97,29.93,0,0,0,0,0,0,0.149,0,0.13,0.29,0.71,0.29,43.7
912463200000,1998,12,1998,3,31,0.584,0.158,0.426,26697.5,48.2,48.2,35.88,1,1,1,218.2,184.6,284.7,159.2,125.6,59,59,59,0,0,0,0.274,0.207,0.32,159.2,125.6,225.7,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.103,0.0915,0.127,0.00928,0.00643,0.0149,0.00036,0.00025,0.00059,0.27,0.21,0.389,0.011,0.0082,0.015,25.21,24.77,25.36,0.941,0.929,0.959,0.973,0.97,0.98,0.915,0.901,0.94,37.03,29.01,52.59,35.88,28.14,48.2,0,0,0,0,0,0,0.199,0,0.158,0.27,0.73,0.27,45.7
915141600000,1999,1,1998,4,31,1.28,0.213,1.07,63118.1,123.3,123.3,84.84,3,1,2.225806451612903,478.4,294.3,684.2,399.1,221.3,79.39,73,91,0,0,0,0.174,0.133,0.248,399.1,221.3,593.2,990,990,990,965.7,964.9,966.6,24.3,23.4,25.1,0.195,0.127,0.288,0.0902,0.0146,0.197,0.0038,0.00058,0.0084,0.47,0.245,0.695,0.02,0.0098,0.03,23.79,22.67,24.83,0.947,0.923,0.959,0.975,0.97,0.98,0.923,0.896,0.939,39.65,26.02,52.53,38.33,25.24,48.2,0,0,0,0,0,0,0.471,0,0.21,0.17,0.84,0.16,49.3
917820000000,1999,2,1998,5,28,2.62,0.321,2.28,117565,192.8,192.8,174.9,4,3,3.7857142857142856,1083,708,1327,950.6,603,132.7,105,162,6.679,0,65,0.123,0.103,0.148,943.9,603,1100,990,990,990,968.1,966.7,968.9,21.9,21.1,23.3,0.607,0.296,0.82,0.465,0.204,0.648,0.021,0.0088,0.031,1.34,0.714,1.77,0.062,0.031,0.084,20.54,19.3,22.55,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.46,39.48,50.55,46.16,38.49,48.2,0,0,0,0,0,0,0.972,0,0.34,0.12,0.87,0.13,44.9
920239200000,1999,3,1998,6,31,4.63,0.49,2.95,134496,192.8,192.8,180.8,4,4,4,1729,1342,2607,1546,1159,183,183,183,445.5,59,1324,0.11,0.0702,0.136,1100,1100,1100,990,990,990,970.2,969,972.6,19.8,17.4,21,0.894,0.822,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.84,1.77,1.87,0.093,0.084,0.11,18,15.56,19.26,0.95,0.943,0.953,0.98,0.975,0.98,0.931,0.92,0.934,46.15,39.59,49.5,45.19,38.6,48.2,0,0,0,0,0,0,1,0,1.68,0.11,0.64,0.36,29
922917600000,1999,4,1998,7,30,8.32,0.63,2.85,99753.8,152.6,152.6,138.5,4,4,4,3210,2673,3438,2967,2456,243,217,295,1867,1356,2121,0.076,0.0631,0.0966,1100,1100,1100,990,990,990,974,972.7,974.5,16,15.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.14,13.64,15.4,0.936,0.933,0.943,0.97,0.97,0.974,0.908,0.905,0.918,35.69,34.31,39.15,34.64,33.28,38.14,0,0,0,0,0,0,0.77,0,5.47,0.076,0.34,0.66,12
925509600000,1999,5,1998,8,31,6.18,0.817,2.95,121239,183.4,183.4,163,4,4,4,2306,1629,3000,2001,1353,305,276,321,900.6,253,1579,0.135,0.107,0.169,1100,1100,1100,990,990,990,971.8,969.9,973.5,18.2,16.5,20.1,0.925,0.916,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.86,1.87,0.1,0.093,0.11,16.34,14.61,18.23,0.946,0.939,0.952,0.977,0.97,0.98,0.924,0.911,0.933,41.68,36.99,46.8,40.74,35.88,45.86,0,0,0,0,0,0,0.905,0,3.23,0.13,0.48,0.52,19.6
928188000000,1999,6,1998,9,30,2.93,0.544,2.27,116788,192.8,192.8,162.2,4,3,3.6,1132,814.1,1593,921.7,604.1,210,210,210,44.3,0,283,0.194,0.132,0.258,877.5,604.1,1100,990,990,990,968.3,967.2,969.8,21.7,20.2,22.8,0.579,0.314,0.916,0.415,0.205,0.648,0.019,0.009,0.032,1.26,0.732,1.86,0.059,0.032,0.092,20.46,18.35,22.11,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.937,46.12,39.43,51.38,45.06,38.43,48.2,0,0,0,0,0,0,0.901,0,0.66,0.19,0.77,0.23,39.9
930780000000,1999,7,1998,10,31,1.79,0.573,1.21,69867,125.8,125.8,93.91,3,2,2.3225806451612905,666.5,536.3,805.5,452.7,309.3,213.8,186,227,0,0,0,0.329,0.231,0.423,452.7,309.3,619.5,990,990,990,966.6,966,967.1,23.4,22.9,24,0.234,0.173,0.318,0.118,0.045,0.215,0.0051,0.0019,0.0094,0.557,0.369,0.754,0.024,0.015,0.033,22.88,22.12,23.62,0.952,0.942,0.958,0.976,0.97,0.98,0.93,0.914,0.939,41.65,33.75,51.25,40.58,32.74,48.2,0,0,0,0,0,0,0.522,0,0.58,0.32,0.68,0.32,39
933458400000,1999,8,1998,11,31,1.17,0.493,0.677,40584,73.61,73.61,54.55,2,1,1.5806451612903225,436.8,363.7,529.4,252.8,179.7,184,184,184,0,0,0,0.426,0.348,0.506,252.8,179.7,345.4,990,990,990,965.6,965.2,966,24.4,24,24.8,0.15,0.124,0.182,0.0259,0.011,0.062,0.0011,0.00044,0.0026,0.347,0.263,0.42,0.014,0.011,0.017,24.09,23.6,24.46,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.91,26.12,52.55,36.73,25.34,48.2,0,0,0,0,0,0,0.303,0,0.493,0.42,0.58,0.42,34.7
936136800000,1999,9,1998,12,30,0.791,0.358,0.433,26855.3,48.2,48.2,37.3,1,1,1,305.1,261.4,359.6,167.1,123.5,138,138,138,0,0,0,0.456,0.384,0.528,167.1,123.5,221.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.0999,0.135,0.00995,0.00624,0.0146,0.0004,0.00025,0.00059,0.293,0.215,0.391,0.012,0.0085,0.016,24.77,24.41,25.04,0.944,0.928,0.958,0.974,0.97,0.98,0.92,0.9,0.939,38.33,28.13,50.84,37.3,27.28,48.2,0,0,0,0,0,0,0.207,0,0.358,0.45,0.55,0.45,34
938728800000,1999,10,1999,1,31,0.616,0.271,0.345,21375.8,33.27,33.27,28.73,1,1,1,230.2,205.4,259,129,108.4,101.2,97,110,0,0,0,0.44,0.407,0.472,129,108.4,149,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0976,0.0897,0.106,0.00671,0.00496,0.00841,0.00026,0.00019,0.00033,0.221,0.183,0.258,0.0087,0.0072,0.01,25.2,25.01,25.38,0.929,0.917,0.939,0.97,0.97,0.97,0.901,0.889,0.911,29.62,24.73,34.3,28.73,23.99,33.27,0,0,0,0,0,0,0.16,0,0.271,0.44,0.56,0.44,34.7
941407200000,1999,11,1999,2,30,0.551,0.196,0.355,22140.5,35.27,35.27,30.75,1,1,1,212.7,204.6,223.4,137,111.6,75.67,67,93,0,0,0,0.357,0.3,0.455,137,111.6,156.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.0904,0.103,0.00739,0.00523,0.00905,0.00029,0.0002,0.00036,0.232,0.189,0.266,0.0091,0.0074,0.01,25.29,25.19,25.38,0.932,0.919,0.941,0.97,0.97,0.97,0.904,0.891,0.913,31.7,25.52,36.36,30.75,24.75,35.27,0,0,0,0,0,0,0.171,0,0.196,0.36,0.64,0.36,40.2
943999200000,1999,12,1999,3,31,0.613,0.158,0.455,28703.9,40.71,40.71,38.58,1,1,1,228.8,218.2,237.4,169.8,159.2,59,59,59,0,0,0,0.258,0.249,0.27,169.8,159.2,178.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.11,0.0102,0.00929,0.0109,0.0004,0.00036,0.00043,0.289,0.27,0.304,0.011,0.011,0.012,25.14,25.07,25.22,0.945,0.942,0.948,0.975,0.97,0.979,0.921,0.913,0.928,39.56,37.08,41.57,38.58,35.97,40.71,0,0,0,0,0,0,0.214,0,0.158,0.26,0.74,0.26,46.8
946677600000,2000,1,1999,4,31,0.758,0.196,0.562,34901.5,62.68,62.68,46.91,2,1,1.3225806451612903,283,231.1,360.2,210,158.1,73,73,73,0,0,0,0.262,0.203,0.316,210,158.1,287.2,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.123,0.105,0.15,0.0151,0.00919,0.0345,0.0006,0.00036,0.0014,0.309,0.24,0.382,0.012,0.0096,0.015,24.85,24.48,25.14,0.944,0.922,0.959,0.975,0.97,0.98,0.921,0.894,0.939,38.94,25.55,51.4,37.92,24.78,48.2,0,0,0,0,0,0,0.261,0,0.196,0.26,0.74,0.26,46
949356000000,2000,2,1999,5,29,1.32,0.213,1.1,65034.6,119.9,119.9,93.44,3,2,2.413793103448276,525.9,369.2,660.7,440.9,284.2,85,85,85,0,0,0,0.167,0.129,0.23,440.9,284.2,575.7,990,990,990,966,965.2,966.5,24,23.5,24.8,0.212,0.15,0.277,0.11,0.0331,0.186,0.0046,0.0013,0.0079,0.512,0.318,0.664,0.021,0.013,0.028,23.53,22.79,24.44,0.95,0.937,0.958,0.975,0.97,0.98,0.925,0.909,0.939,40.15,31.9,51.94,38.99,30.94,48.2,0,0,0,0,0,0,0.519,0,0.22,0.16,0.83,0.17,49.3
951861600000,2000,3,1999,6,31,3.33,0.307,2.29,113644,192.8,192.8,152.7,4,3,3.5161290322580645,1243,667.5,2576,1128,560.5,114.8,107,129,275,0,1347,0.11,0.0501,0.16,853.2,560.5,1100,990,990,990,968.5,966.6,972.5,21.5,17.5,23.4,0.576,0.273,0.926,0.413,0.175,0.648,0.02,0.0075,0.037,1.25,0.644,1.87,0.061,0.027,0.11,20.23,15.64,22.79,0.953,0.944,0.957,0.979,0.975,0.98,0.933,0.92,0.938,44.47,39.73,51.83,43.41,38.75,48.2,0,0,0,0,0,0,0.849,0,1.04,0.092,0.69,0.31,34.1
954540000000,2000,4,1999,7,30,7.81,0.562,2.85,103193,153,153,143.3,4,4,4,3012,2657,3180,2795,2440,217,217,217,1695,1340,1863,0.0722,0.0682,0.0817,1100,1100,1100,990,990,990,973.5,972.7,973.9,16.5,16.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.58,14.18,15.44,0.938,0.936,0.943,0.971,0.97,0.974,0.911,0.908,0.919,36.91,35.81,39.25,35.83,34.74,38.25,0,0,0,0,0,0,0.796,0,4.96,0.072,0.36,0.64,13.2
957132000000,2000,5,1999,8,31,5.56,0.739,2.95,126264,188.9,188.9,169.7,4,4,4,2077,1481,2736,1801,1205,276,276,276,701.4,105,1360,0.138,0.101,0.186,1100,1100,1100,990,990,990,971.2,969.4,972.9,18.8,17.1,20.6,0.919,0.861,0.926,0.648,0.648,0.648,0.035,0.031,0.038,1.87,1.81,1.87,0.1,0.088,0.11,16.96,15.25,18.77,0.948,0.942,0.952,0.979,0.973,0.98,0.928,0.917,0.933,43.35,38.74,48.2,42.43,37.71,47.24,0,0,0,0,0,0,0.943,0,2.61,0.13,0.53,0.47,22.7
959810400000,2000,6,1999,9,30,2.71,0.544,2.13,111630,192.8,192.8,155,4,3,3.466666666666667,1044,800.5,1452,834.1,590.5,210,210,210,12.8,0,142,0.208,0.145,0.262,821.3,590.5,1100,990,990,990,968,967.1,969.3,22,20.7,22.9,0.507,0.306,0.87,0.362,0.195,0.648,0.017,0.0085,0.031,1.13,0.71,1.82,0.052,0.031,0.088,20.89,18.85,22.19,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.84,40.05,52.16,44.7,39.09,48.2,0,0,0,0,0,0,0.861,0,0.58,0.2,0.79,0.21,41.2
962402400000,2000,7,1999,10,31,1.76,0.573,1.18,68368.1,123.5,123.5,91.89,3,2,2.3225806451612905,655.5,531.3,792.6,441.7,304.3,213.8,186,227,0,0,0,0.334,0.235,0.427,441.7,304.3,606.6,990,990,990,966.5,966,967.1,23.5,22.9,24,0.228,0.171,0.31,0.112,0.0426,0.206,0.0048,0.0018,0.009,0.54,0.362,0.732,0.023,0.015,0.032,22.94,22.2,23.65,0.951,0.942,0.958,0.976,0.97,0.98,0.928,0.913,0.939,40.72,33.23,50.1,39.71,32.23,48.2,0,0,0,0,0,0,0.511,0,0.58,0.33,0.67,0.33,38.8
965080800000,2000,8,1999,11,31,1.18,0.493,0.687,41103.8,72.51,72.51,55.25,2,1,1.6129032258064515,440.5,371.9,524.5,256.5,187.9,184,184,184,0,0,0,0.422,0.351,0.495,256.5,187.9,340.5,990,990,990,965.6,965.3,966,24.4,24,24.7,0.151,0.127,0.181,0.0263,0.0117,0.0597,0.0011,0.00047,0.0025,0.348,0.263,0.415,0.014,0.011,0.017,24.07,23.63,24.41,0.944,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.76,26.15,52.71,36.54,25.37,48.2,0,0,0,0,0,0,0.307,0,0.493,0.42,0.58,0.42,34.8
967759200000,2000,9,1999,12,30,0.796,0.358,0.439,27105.2,48.2,48.2,37.65,1,1,1,307.3,260.4,367.3,169.3,122.3,138,138,138,0,0,0,0.454,0.376,0.53,169.3,122.3,229.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.116,0.0995,0.137,0.0101,0.00615,0.0152,0.00041,0.00024,0.00062,0.297,0.213,0.405,0.012,0.0084,0.016,24.76,24.36,25.05,0.944,0.927,0.959,0.974,0.97,0.98,0.92,0.899,0.939,38.82,27.86,52.48,37.65,27.03,48.2,0,0,0,0,0,0,0.209,0,0.357,0.45,0.55,0.45,34.1
970351200000,2000,10,2000,1,31,0.614,0.271,0.343,21248.9,33.02,33.02,28.56,1,1,1,229.4,208.1,257.9,128.2,111.1,101.2,97,110,0,0,0,0.442,0.409,0.466,128.2,111.1,147.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0973,0.0906,0.106,0.00665,0.0052,0.00832,0.00026,0.0002,0.00033,0.22,0.188,0.256,0.0086,0.0074,0.01,25.21,25.01,25.36,0.929,0.919,0.938,0.97,0.97,0.97,0.901,0.891,0.91,29.44,25.39,34.04,28.56,24.63,33.02,0,0,0,0,0,0,0.159,0,0.271,0.44,0.56,0.44,34.6
973029600000,2000,11,2000,2,30,0.561,0.219,0.342,21305.3,36.41,36.41,29.59,1,1,1,216.5,207.3,228.4,132.1,114.3,84.33,67,93,0,0,0,0.39,0.293,0.449,132.1,114.3,161.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0966,0.0914,0.105,0.00698,0.00547,0.00947,0.00027,0.00021,0.00037,0.224,0.194,0.275,0.0088,0.0076,0.011,25.28,25.16,25.36,0.931,0.921,0.942,0.97,0.97,0.971,0.903,0.893,0.915,30.51,26.18,37.51,29.59,25.4,36.41,0,0,0,0,0,0,0.164,0,0.219,0.39,0.61,0.39,38
975621600000,2000,12,2000,3,31,0.746,0.158,0.588,36499.7,70.7,70.7,49.06,2,1,1.3548387096774193,278.4,231.9,382.9,219.4,172.9,59,59,59,0,0,0,0.217,0.154,0.254,219.4,172.9,323.9,990,990,990,964.8,964.6,965.3,25.2,24.7,25.4,0.125,0.108,0.161,0.0179,0.0104,0.0519,0.00071,0.00041,0.0021,0.316,0.24,0.384,0.013,0.0095,0.015,24.87,24.31,25.11,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,39.55,25.77,51.97,38.52,25,48.2,0,0,0,0,0,0,0.273,0,0.158,0.21,0.79,0.21,48.9
978300000000,2001,1,2000,4,31,1.62,0.281,1.34,77534.5,131,131,104.2,3,2,2.5161290322580645,604.6,399,759.9,499.7,326,104.8,73,120,0,0,0,0.173,0.132,0.213,499.7,326,639.9,990,990,990,966.3,965.4,966.9,23.7,23.1,24.6,0.242,0.164,0.319,0.142,0.0529,0.228,0.006,0.0021,0.0099,0.598,0.379,0.778,0.025,0.015,0.034,23.11,22.28,24.23,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.34,35.45,52.47,41.95,34.39,48.2,0,0,0,0,0,0,0.579,0,0.28,0.17,0.83,0.17,47.9
980978400000,2001,2,2000,5,28,2.72,0.349,2.15,110195,192.8,192.8,164,4,3,3.607142857142857,1124,769,1807,980,632,144.1,137,162,90.61,0,545,0.136,0.0896,0.178,889.4,632,1100,990,990,990,968.2,967,970.5,21.8,19.5,23,0.585,0.317,0.924,0.431,0.223,0.648,0.02,0.0097,0.033,1.28,0.767,1.87,0.06,0.033,0.096,20.48,17.65,22.26,0.954,0.95,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.6,39.75,51.43,45.48,38.77,48.2,0,0,0,0,0,0,0.911,0,0.57,0.13,0.79,0.21,40.5
983397600000,2001,3,2000,6,31,7.27,0.592,2.95,112821,174.5,174.5,151.6,4,4,4,2716,1887,3472,2495,1648,220.9,183,239,1395,548,2133,0.0842,0.0623,0.127,1100,1100,1100,990,990,990,972.8,970.7,974.6,17.2,15.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.097,0.12,15.31,13.56,17.39,0.941,0.932,0.949,0.974,0.97,0.98,0.917,0.904,0.93,38.89,34.11,44.53,37.91,33.09,43.64,0,0,0,0,0,0,0.842,0,4.32,0.081,0.41,0.59,15.5
986076000000,2001,4,2000,7,30,9.99,0.765,2.85,89071.7,131.5,131.5,123.7,4,4,4,3853,3510,4024,3558,3215,295,295,295,2458,2115,2629,0.0767,0.0733,0.084,1100,1100,1100,990,990,990,975.4,974.6,975.7,14.6,14.3,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.76,12.4,13.48,0.927,0.924,0.932,0.97,0.97,0.97,0.899,0.896,0.904,31.88,30.89,33.89,30.93,29.96,32.87,0,0,0,0,0,0,0.687,0,7.14,0.077,0.29,0.71,8.92
988668000000,2001,5,2000,8,31,7.65,0.86,2.95,110180,169.8,169.8,148.1,4,4,4,2854,2031,3655,2533,1710,321,321,321,1433,610,2234,0.116,0.0878,0.158,1100,1100,1100,990,990,990,973.1,971.2,974.9,16.9,15.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.99,13.18,16.95,0.94,0.93,0.948,0.974,0.97,0.98,0.915,0.902,0.929,38.01,33.05,43.33,37.02,32.06,42.46,0,0,0,0,0,0,0.823,0,4.7,0.11,0.39,0.61,14.4
991346400000,2001,6,2000,9,30,3.68,0.666,2.59,124869,192.3,192.3,173.4,4,3,3.8333333333333335,1421,959.8,1978,1164,702.8,257,257,257,167,0,621,0.19,0.13,0.268,997.3,702.8,1100,990,990,990,969.2,967.7,971,20.8,19,22.3,0.745,0.379,0.926,0.528,0.27,0.648,0.026,0.012,0.034,1.56,0.908,1.87,0.076,0.041,0.099,19.21,17.1,21.35,0.953,0.948,0.957,0.98,0.975,0.98,0.934,0.929,0.937,46.4,39.72,51.69,45.34,38.74,48.2,0,0,0,0,0,0,0.963,0,1.09,0.18,0.7,0.3,33.9
993938400000,2001,7,2000,10,31,2.06,0.608,1.45,82002.5,140.9,140.9,110.2,3,2,2.6451612903225805,770,623.5,943.2,543,396.5,227,227,227,0,0,0,0.299,0.241,0.364,543,396.5,716.2,990,990,990,967,966.4,967.7,23,22.3,23.6,0.281,0.204,0.384,0.168,0.0861,0.279,0.0073,0.0036,0.013,0.671,0.5,0.928,0.029,0.021,0.042,22.35,21.4,23.11,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,43.33,35.26,52.12,42.17,34.2,48.2,0,0,0,0,0,0,0.612,0,0.61,0.3,0.7,0.3,39.8
996616800000,2001,8,2000,11,31,1.34,0.493,0.851,50413.5,91.31,91.31,67.76,2,1,1.967741935483871,501.6,415.4,613.9,317.6,231.4,184,184,184,0,0,0,0.372,0.3,0.443,317.6,231.4,429.9,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.173,0.142,0.212,0.0495,0.0154,0.102,0.0021,0.00063,0.0043,0.384,0.262,0.547,0.016,0.011,0.023,23.76,23.1,24.25,0.943,0.925,0.957,0.973,0.97,0.98,0.918,0.898,0.938,35.7,26.03,52.39,34.66,25.25,48.2,0,0,0,0,0,0,0.376,0,0.489,0.37,0.64,0.36,37.6
999295200000,2001,9,2000,12,30,0.903,0.358,0.545,33354.1,58.8,58.8,46.33,2,1,1.2666666666666666,348.2,300.6,410.7,210.2,162.6,138,138,138,0,0,0,0.4,0.336,0.459,210.2,162.6,272.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.131,0.114,0.153,0.0143,0.00957,0.0277,0.00058,0.00038,0.0011,0.326,0.256,0.406,0.013,0.01,0.016,24.53,24.24,24.81,0.946,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.939,40.28,26.05,52.65,39.06,25.27,48.2,0,0,0,0,0,0,0.257,0,0.358,0.4,0.6,0.4,36.9
