datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
854316000000,1997,1,1996,4,17,7,0.237,0.0462,0.191,11556.1,80.38,80.38,68.79,2,2,2,392,341.8,453.4,315.5,268.8,76.43,73,85,0,0,0,0.196,0.179,0.214,315.5,268.8,368.4,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.161,0.144,0.18,0.0479,0.0259,0.0729,0.0019,0.001,0.003,0.364,0.294,0.444,0.015,0.012,0.018,24.28,23.92,24.6,0.942,0.933,0.951,0.972,0.97,0.978,0.916,0.905,0.93,35.39,30.26,41.08,34.39,29.36,40.19,0,0,0,0,0,0,0.382,0,0.046,0.19,0.81,0.19,48.8
854920800000,1997,2,1996,5,18,7,0.335,0.0514,0.284,16635.9,112.2,112.2,99.02,3,2,2.4285714285714284,553.9,477.2,623.2,468.9,392.2,85,85,85,0,0,0,0.155,0.136,0.178,468.9,392.2,538.2,990,990,990,966.1,965.7,966.4,23.9,23.6,24.3,0.221,0.188,0.256,0.122,0.0841,0.161,0.0051,0.0035,0.0068,0.551,0.48,0.601,0.023,0.02,0.025,23.36,23.01,23.77,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.14,35.67,51.59,41.8,34.6,48.2,0,0,0,0,0,0,0.55,0,0.051,0.15,0.85,0.15,49.7
855525600000,1997,2,1996,5,19,7,0.419,0.0514,0.367,21130.8,135,135,125.8,3,3,3,692.3,641,742.7,607.3,556,85,85,85,0,0,0,0.123,0.114,0.133,607.3,556,657.7,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.295,0.266,0.324,0.207,0.172,0.24,0.0089,0.0073,0.01,0.717,0.631,0.802,0.031,0.027,0.035,22.61,22.33,22.91,0.954,0.951,0.957,0.979,0.975,0.98,0.934,0.928,0.938,42.82,39.6,45.92,41.93,38.62,45,0,0,0,0,0,0,0.699,0,0.052,0.12,0.88,0.12,50.4
856130400000,1997,2,1996,5,20,7,0.475,0.0566,0.419,23642.1,144.6,144.6,140.7,3,3,3,786.2,755.5,823.1,692.6,670.5,93.57,85,105,0,0,0,0.119,0.109,0.132,692.6,670.5,718.1,990,990,990,967,966.9,967.2,23,22.8,23.1,0.345,0.331,0.361,0.264,0.249,0.281,0.011,0.011,0.012,0.863,0.824,0.908,0.038,0.036,0.04,22.09,21.9,22.25,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.87,46.69,49.19,46.91,45.75,48.2,0,0,0,0,0,0,0.782,0,0.056,0.12,0.88,0.12,49.8
856735200000,1997,2,1996,5,21,7,0.544,0.0677,0.476,25662.3,162.7,162.7,152.8,4,3,3.5714285714285716,899.1,840,966.9,787.2,735,111.9,105,129,0,0,0,0.124,0.115,0.137,787.2,735,837.9,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.421,0.371,0.473,0.32,0.292,0.345,0.014,0.013,0.015,0.984,0.936,1.04,0.044,0.041,0.047,21.52,21.19,21.8,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.938,45.12,39.84,52.07,43.35,38.87,48.2,0,0,0,0,0,0,0.849,0,0.068,0.12,0.87,0.13,47.2
857340000000,1997,3,1996,6,22,7,0.624,0.078,0.546,29017.1,175.8,175.8,172.7,4,4,4,1032,988.8,1052,902.5,859.8,129,129,129,0,0,0,0.125,0.123,0.13,902.5,859.8,922.9,990,990,990,968,967.9,968.1,22,21.9,22.1,0.532,0.493,0.551,0.376,0.355,0.386,0.017,0.016,0.018,1.16,1.08,1.19,0.053,0.049,0.054,20.85,20.75,21.06,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.06,42.39,44.85,43.18,41.54,43.95,0,0,0,0,0,0,0.96,0,0.078,0.13,0.88,0.12,46.5
857944800000,1997,3,1996,6,23,7,0.62,0.078,0.542,28858,174.3,174.3,171.8,4,4,4,1025,1006,1042,896.2,877.1,129,129,129,0,0,0,0.126,0.124,0.128,896.2,877.1,912.5,990,990,990,968,967.9,968,22,22,22.1,0.527,0.509,0.542,0.373,0.364,0.381,0.017,0.016,0.017,1.14,1.11,1.17,0.052,0.05,0.053,20.88,20.8,20.97,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.82,43.06,44.46,42.94,42.2,43.57,0,0,0,0,0,0,0.954,0,0.078,0.13,0.87,0.13,46.5
858549600000,1997,3,1996,6,24,7,0.595,0.078,0.517,27780,167.6,167.6,165.4,4,4,4,983.6,974.1,998.6,854.6,845.1,129,129,129,0,0,0,0.131,0.129,0.132,854.6,845.1,869.6,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.488,0.48,0.502,0.353,0.348,0.36,0.016,0.016,0.016,1.07,1.06,1.1,0.048,0.048,0.05,21.09,21.01,21.15,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.18,41.82,42.77,41.34,40.98,41.91,0,0,0,0,0,0,0.919,0,0.078,0.13,0.87,0.13,46.7
859154400000,1997,3,1996,6,25,7,0.602,0.078,0.523,28065.6,172.7,172.7,167.1,4,4,4,994.6,976.6,1031,865.6,847.6,129,129,129,0,0,0,0.13,0.125,0.132,865.6,847.6,902.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.499,0.482,0.532,0.358,0.349,0.376,0.016,0.016,0.017,1.09,1.06,1.15,0.049,0.048,0.052,21.04,20.85,21.13,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.62,41.91,44.06,41.76,41.07,43.18,0,0,0,0,0,0,0.928,0,0.079,0.13,0.87,0.13,46.6
859759200000,1997,3,1996,6,26,7,0.708,0.0759,0.621,31511.3,192.8,192.8,187.6,4,4,4,1170,1054,1318,1044,925.4,125.6,125,129,17.71,0,93,0.108,0.0949,0.122,1027,925.4,1100,990,990,990,968.4,968.1,968.9,21.6,21.1,21.9,0.689,0.553,0.823,0.514,0.387,0.648,0.024,0.018,0.031,1.49,1.2,1.77,0.069,0.054,0.084,20.08,19.33,20.73,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.19,44.95,50.3,46.89,44.05,48.2,0,0,0,0,0,0,1.04,0,0.087,0.11,0.88,0.12,44.5
860364000000,1997,4,1996,7,27,7,0.91,0.0816,0.665,31559.7,192.4,192.4,187.9,4,4,4,1504,1381,1629,1369,1256,134.9,125,148,269.1,156,381,0.0896,0.0832,0.0958,1100,1100,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.892,0.849,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.086,0.093,18.66,18.23,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.92,46.79,49.08,46.96,45.85,48.1,0,0,0,0,0,0,1.04,0,0.245,0.09,0.73,0.27,34.7
860968800000,1997,4,1996,7,28,7,1.1,0.0895,0.665,29707.8,182,182,176.8,4,4,4,1820,1672,1953,1672,1524,148,148,148,572.3,424,705,0.0815,0.0758,0.0885,1100,1100,1100,990,990,990,970.5,970,970.9,19.5,19.1,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.61,17.18,18.09,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.11,43.94,46.42,44.21,43.06,45.49,0,0,0,0,0,0,0.982,0,0.435,0.081,0.6,0.4,27
861573600000,1997,4,1996,7,29,7,1.19,0.0895,0.665,28885.9,173.6,173.6,171.9,4,4,4,1962,1915,1989,1814,1767,148,148,148,714.6,667,741,0.0754,0.0744,0.0773,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.15,17.06,17.3,0.948,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.86,43.63,44.28,42.98,42.76,43.4,0,0,0,0,0,0,0.955,0,0.525,0.075,0.56,0.44,24.3
862178400000,1997,4,1996,7,30,7,1.09,0.105,0.665,29842.6,180.8,180.8,177.6,4,4,4,1797,1706,1890,1624,1514,173.1,148,192,524.3,414,642,0.097,0.0783,0.113,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.68,17.38,17.98,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.31,44.5,46.13,44.41,43.61,45.21,0,0,0,0,0,0,0.987,0,0.425,0.096,0.61,0.39,27.4
862783200000,1997,5,1996,8,31,7,0.953,0.116,0.665,31139.1,188.5,188.5,185.4,4,4,4,1575,1487,1669,1383,1295,192,192,192,283.1,195,377,0.122,0.115,0.129,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.905,0.879,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.42,18.11,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.28,46.46,48.1,46.34,45.53,47.14,0,0,0,0,0,0,1.03,0,0.288,0.12,0.7,0.3,32.7
863388000000,1997,5,1996,8,32,7,0.815,0.116,0.656,32122.4,192.8,192.8,191.2,4,4,4,1348,1218,1459,1156,1026,192,192,192,70.86,0,167,0.143,0.132,0.158,1085,1026,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.804,0.689,0.867,0.615,0.482,0.648,0.029,0.023,0.031,1.72,1.46,1.82,0.082,0.068,0.088,19.29,18.83,19.96,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.9,47.96,49.86,47.8,47,48.2,0,0,0,0,0,0,1.06,0,0.159,0.14,0.8,0.2,39.4
863992800000,1997,5,1996,8,33,7,0.657,0.116,0.541,28452.6,183.5,183.5,169.4,4,4,4,1086,1006,1182,894.3,814.1,192,192,192,0,0,0,0.177,0.162,0.191,894.3,814.1,989.6,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.537,0.462,0.635,0.372,0.333,0.418,0.017,0.015,0.019,1.15,1.01,1.33,0.053,0.046,0.062,20.68,20.2,21.07,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,43.24,40.09,46.82,42.34,39.14,45.88,0,0,0,0,0,0,0.941,0,0.116,0.18,0.82,0.18,43.3
864597600000,1997,5,1996,8,34,7,0.559,0.11,0.45,24252.5,152.7,152.7,144.4,4,3,3.142857142857143,925,874.3,983.9,743.5,697.2,181.6,119,192,0,0,0,0.196,0.136,0.216,743.5,697.2,791.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.396,0.361,0.441,0.296,0.267,0.322,0.013,0.012,0.015,0.956,0.884,1.02,0.043,0.039,0.046,21.44,21.19,21.66,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.95,39.19,51.13,46.3,38.19,48.2,0,0,0,0,0,0,0.802,0,0.109,0.2,0.81,0.19,43.4
865202400000,1997,6,1996,9,35,7,0.496,0.072,0.424,23671.2,144.6,144.6,140.9,3,3,3,820.8,785.2,859.8,701.8,666.2,119,119,119,0,0,0,0.145,0.138,0.152,701.8,666.2,740.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.357,0.336,0.383,0.27,0.246,0.296,0.012,0.011,0.013,0.885,0.825,0.955,0.039,0.036,0.042,21.93,21.71,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.14,46.12,50.3,46.97,45.2,48.2,0,0,0,0,0,0,0.783,0,0.072,0.15,0.85,0.15,47.7
865807200000,1997,6,1996,9,36,7,0.452,0.0901,0.362,20574.9,134.4,134.4,122.5,3,3,3,747.2,712.9,778.5,598.2,551.9,149,119,161,0,0,0,0.2,0.153,0.226,598.2,551.9,659.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.277,0.333,0.201,0.17,0.242,0.0087,0.0073,0.011,0.714,0.637,0.813,0.031,0.027,0.035,22.4,22.17,22.61,0.954,0.951,0.957,0.978,0.973,0.98,0.932,0.925,0.937,41.75,38.79,45.72,40.82,37.75,44.81,0,0,0,0,0,0,0.68,0,0.09,0.2,0.8,0.2,45.5
866412000000,1997,6,1996,9,37,7,0.406,0.0974,0.308,17458.7,111,111,103.9,3,2,2.7142857142857144,671,641.5,701.7,510,480.5,161,161,161,0,0,0,0.24,0.229,0.251,510,480.5,540.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.253,0.236,0.27,0.143,0.126,0.162,0.0061,0.0053,0.007,0.598,0.548,0.645,0.026,0.023,0.027,22.82,22.68,22.91,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,41.11,35.37,52.49,39.23,34.31,48.2,0,0,0,0,0,0,0.577,0,0.098,0.24,0.76,0.24,43
867016800000,1997,6,1996,9,38,7,0.366,0.0974,0.269,15770.3,96.4,96.4,93.87,2,2,2,605.5,580,632,444.5,419,161,161,161,0,0,0,0.266,0.255,0.278,444.5,419,471,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.217,0.206,0.231,0.109,0.0968,0.121,0.0046,0.0041,0.0051,0.568,0.528,0.612,0.024,0.022,0.026,23.11,22.96,23.26,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.21,45.7,50.73,46.94,44.78,48.2,0,0,0,0,0,0,0.522,0,0.097,0.27,0.73,0.27,43.1
867621600000,1997,6,1996,9,39,7,0.333,0.0839,0.249,14875.6,92.24,92.24,88.55,2,2,2,550.6,529.4,572.1,411.9,394.4,138.7,135,161,0,0,0,0.252,0.239,0.281,411.9,394.4,430.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.196,0.208,0.0934,0.0852,0.102,0.0039,0.0035,0.0043,0.516,0.489,0.543,0.022,0.02,0.023,23.41,23.31,23.53,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.18,43.42,47.06,44.27,42.55,46.12,0,0,0,0,0,0,0.492,0,0.084,0.25,0.75,0.25,44.7
868226400000,1997,7,1996,10,40,7,0.305,0.0816,0.223,13390,83.7,83.7,79.7,2,2,2,504.3,485.9,522.6,369.3,350.9,135,135,135,0,0,0,0.268,0.258,0.278,369.3,350.9,387.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.18,0.193,0.0733,0.0646,0.0819,0.003,0.0027,0.0034,0.452,0.424,0.479,0.019,0.018,0.02,23.68,23.57,23.79,0.951,0.949,0.953,0.977,0.974,0.98,0.929,0.923,0.934,40.77,38.83,42.7,39.85,37.8,41.85,0,0,0,0,0,0,0.443,0,0.082,0.27,0.73,0.27,43.9
868831200000,1997,7,1996,10,41,7,0.281,0.0816,0.199,11896.5,74.31,74.31,70.81,2,2,2,464.1,448.5,480.2,329.1,313.5,135,135,135,0,0,0,0.291,0.281,0.301,329.1,313.5,345.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.167,0.178,0.0543,0.047,0.0619,0.0022,0.0019,0.0026,0.391,0.368,0.416,0.016,0.015,0.017,23.92,23.82,24.01,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.915,0.921,36.48,34.81,38.22,35.41,33.76,37.16,0,0,0,0,0,0,0.393,0,0.082,0.29,0.71,0.29,42.3
869436000000,1997,7,1996,10,42,7,0.259,0.112,0.147,8650.75,54.99,54.99,51.49,2,1,1.7142857142857142,428.5,414.3,443.3,242.5,228.3,186,186,186,0,0,0,0.434,0.42,0.449,242.5,228.3,257.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.14,0.151,0.0169,0.0152,0.0204,0.00069,0.00062,0.00084,0.313,0.263,0.415,0.013,0.011,0.017,24.16,24.1,24.23,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.36,26.13,52.68,32.63,25.35,48.2,0,0,0,0,0,0,0.286,0,0.112,0.43,0.57,0.43,33.4
870040800000,1997,7,1996,10,43,7,0.24,0.104,0.136,8182.69,51.02,51.02,48.71,2,1,1.2857142857142858,397,382.9,409.6,224.3,211.9,172.7,155,186,0,0,0,0.434,0.395,0.467,224.3,211.9,237.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.138,0.135,0.141,0.0148,0.0138,0.016,0.0006,0.00056,0.00065,0.353,0.255,0.403,0.014,0.01,0.016,24.26,24.16,24.41,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.16,25.77,52,41.49,25,48.2,0,0,0,0,0,0,0.271,0,0.104,0.43,0.57,0.43,34.1
870645600000,1997,8,1996,11,44,7,0.22,0.0937,0.126,7786.61,48.2,48.2,46.35,1,1,1,363,349.8,377.7,208,194.8,155,155,155,0,0,0,0.427,0.41,0.443,208,194.8,222.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.136,0.0134,0.0123,0.0147,0.00054,0.0005,0.00059,0.367,0.344,0.393,0.015,0.014,0.016,24.42,24.32,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.62,44.63,50.9,46.35,43.74,48.2,0,0,0,0,0,0,0.257,0,0.094,0.43,0.57,0.43,35.4
871250400000,1997,8,1996,11,45,7,0.202,0.0937,0.108,6713.95,42.81,42.81,39.96,1,1,1,333.6,322.1,345.7,178.6,167.2,155,155,155,0,0,0,0.465,0.448,0.481,178.6,167.2,190.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.124,0.0109,0.00996,0.012,0.00044,0.0004,0.00048,0.315,0.294,0.336,0.013,0.012,0.014,24.62,24.54,24.7,0.948,0.945,0.952,0.977,0.972,0.98,0.927,0.919,0.933,40.89,38.25,43.68,39.96,37.19,42.81,0,0,0,0,0,0,0.222,0,0.094,0.46,0.53,0.47,33.2
871855200000,1997,8,1996,11,46,7,0.187,0.0937,0.0932,5739.48,36.33,36.33,34.16,1,1,1,309,300,318.6,154,145,155,155,155,0,0,0,0.502,0.487,0.517,154,145,163.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.108,0.115,0.00884,0.00808,0.00966,0.00035,0.00032,0.00039,0.271,0.255,0.288,0.011,0.01,0.012,24.78,24.72,24.85,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,35.22,33.12,37.43,34.16,32.13,36.33,0,0,0,0,0,0,0.19,0,0.0938,0.5,0.5,0.5,30.7
872460000000,1997,8,1996,11,47,7,0.174,0.0937,0.0807,4951.41,31.44,31.44,29.47,1,1,1,288.4,281.1,297,133.4,126.1,155,155,155,0,0,0,0.538,0.522,0.551,133.4,126.1,142,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.104,0.102,0.107,0.00709,0.00647,0.00782,0.00028,0.00026,0.00031,0.234,0.221,0.249,0.0093,0.0088,0.0099,24.91,24.86,24.95,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.902,0.908,30.38,28.69,32.41,29.47,27.83,31.44,0,0,0,0,0,0,0.164,0,0.0933,0.54,0.46,0.54,28.5
873064800000,1997,9,1996,12,48,7,0.162,0.0714,0.0908,5623.82,35.76,35.76,33.48,1,1,1,268.1,259,278.1,150.1,141,118,118,118,0,0,0,0.44,0.424,0.456,150.1,141,160.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.11,0.00851,0.00773,0.00936,0.00034,0.00031,0.00037,0.26,0.244,0.278,0.01,0.0096,0.011,24.97,24.91,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.51,32.36,36.87,33.48,31.39,35.76,0,0,0,0,0,0,0.186,0,0.0712,0.44,0.56,0.44,34.7
873669600000,1997,9,1996,12,49,7,0.15,0.062,0.0879,5455.62,35.09,35.09,32.47,1,1,1,247.9,241.2,256,145.3,132,102.6,91,118,0,0,0,0.413,0.368,0.472,145.3,132,156.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0998,0.106,0.0081,0.00697,0.00905,0.00032,0.00028,0.00036,0.25,0.227,0.269,0.0099,0.009,0.011,25.07,25.04,25.09,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.48,30.23,36.18,32.47,29.32,35.09,0,0,0,0,0,0,0.18,0,0.0621,0.41,0.59,0.41,36.4
874274400000,1997,9,1996,12,50,7,0.14,0.055,0.0852,5297.37,33.24,33.24,31.53,1,1,1,231.8,225.6,239.3,140.8,134.6,91,91,91,0,0,0,0.393,0.38,0.403,140.8,134.6,148.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0986,0.103,0.00772,0.00719,0.00836,0.0003,0.00028,0.00033,0.241,0.23,0.254,0.0095,0.009,0.01,25.17,25.11,25.22,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.51,31.05,34.26,31.53,30.12,33.24,0,0,0,0,0,0,0.175,0,0.0548,0.39,0.61,0.39,37.8
874879200000,1997,9,1996,12,51,7,0.132,0.055,0.0768,4765.52,29.68,29.68,28.37,1,1,1,218,212.2,223.7,127,121.2,91,91,91,0,0,0,0.418,0.407,0.429,127,121.2,132.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0938,0.0979,0.00654,0.00605,0.00703,0.00026,0.00024,0.00028,0.216,0.206,0.227,0.0085,0.0081,0.0089,25.28,25.23,25.32,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.24,27.87,30.6,28.37,27.04,29.68,0,0,0,0,0,0,0.158,0,0.0552,0.42,0.58,0.42,36.1
875484000000,1997,9,1996,12,52,7,0.124,0.0473,0.0767,4775.88,29.98,29.98,28.43,1,1,1,205,200.5,210.3,126.9,117.4,78.14,73,91,0,0,0,0.381,0.354,0.437,126.9,117.4,133.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0943,0.0925,0.0961,0.00654,0.00573,0.0071,0.00026,0.00022,0.00028,0.215,0.199,0.226,0.0084,0.0078,0.0088,25.36,25.34,25.38,0.929,0.923,0.932,0.97,0.97,0.97,0.901,0.895,0.904,29.31,26.94,30.91,28.43,26.13,29.98,0,0,0,0,0,0,0.158,0,0.0473,0.38,0.62,0.38,38.5
876088800000,1997,10,1997,1,1,7,0.119,0.0442,0.0751,4671.29,28.29,28.29,27.81,1,1,1,197.1,195.6,199.1,124.1,122.5,73,73,73,0,0,0,0.37,0.367,0.373,124.1,122.5,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0922,0.0934,0.0063,0.00617,0.00647,0.00025,0.00024,0.00025,0.209,0.206,0.213,0.0082,0.0081,0.0083,25.39,25.38,25.39,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.67,28.27,29.16,27.81,27.42,28.29,0,0,0,0,0,0,0.154,0,0.0439,0.37,0.63,0.37,39.3
876693600000,1997,10,1997,1,2,7,0.116,0.0442,0.0723,4486.95,27.83,27.83,26.71,1,1,1,192.6,188.4,197.2,119.6,115.4,73,73,73,0,0,0,0.379,0.37,0.387,119.6,115.4,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0897,0.0928,0.00592,0.00556,0.00631,0.00023,0.00022,0.00025,0.201,0.194,0.209,0.0079,0.0076,0.0082,25.38,25.38,25.39,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.53,26.48,28.69,26.71,25.69,27.83,0,0,0,0,0,0,0.148,0,0.0437,0.38,0.62,0.38,38.7
877298400000,1997,10,1997,1,3,7,0.11,0.0442,0.0658,4046.68,25.36,25.36,24.09,1,1,1,181.8,177.2,187.1,108.8,104.2,73,73,73,0,0,0,0.402,0.39,0.412,108.8,104.2,114.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0857,0.0892,0.005,0.00461,0.00545,0.0002,0.00018,0.00021,0.182,0.174,0.191,0.0071,0.0068,0.0075,25.38,25.38,25.38,0.917,0.914,0.921,0.97,0.97,0.97,0.889,0.886,0.893,24.83,23.7,26.14,24.09,22.99,25.36,0,0,0,0,0,0,0.134,0,0.0442,0.4,0.6,0.4,36.8
877903200000,1997,10,1997,1,4,7,0.107,0.0431,0.0643,3946.59,24.68,24.68,23.49,1,1,1,177.6,174.5,180.5,106.3,101.5,71.29,67,73,0,0,0,0.401,0.376,0.418,106.3,101.5,111.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.0848,0.0872,0.00479,0.00438,0.00521,0.00019,0.00017,0.0002,0.177,0.169,0.185,0.0069,0.0066,0.0072,25.38,25.37,25.38,0.915,0.912,0.919,0.97,0.97,0.97,0.888,0.884,0.891,24.22,23.03,25.45,23.49,22.33,24.68,0,0,0,0,0,0,0.131,0,0.0427,0.4,0.6,0.4,36.9
878508000000,1997,11,1997,2,5,7,0.11,0.0405,0.0699,4317.16,26.74,26.74,25.7,1,1,1,182.5,177.2,186.8,115.5,110.2,67,67,67,0,0,0,0.367,0.359,0.378,115.5,110.2,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0868,0.0902,0.00557,0.00512,0.00593,0.00022,0.0002,0.00023,0.193,0.183,0.2,0.0075,0.0072,0.0078,25.37,25.37,25.37,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.89,0.897,26.49,25.18,27.57,25.7,24.42,26.74,0,0,0,0,0,0,0.143,0,0.0401,0.37,0.64,0.36,39.2
879112800000,1997,11,1997,2,6,7,0.117,0.0405,0.0767,4778.07,30.14,30.14,28.44,1,1,1,193.9,184.6,201,126.9,117.6,67,67,67,0,0,0,0.346,0.333,0.363,126.9,117.6,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0894,0.0952,0.00653,0.00575,0.00714,0.00026,0.00022,0.00028,0.213,0.196,0.226,0.0083,0.0077,0.0088,25.37,25.37,25.38,0.929,0.923,0.932,0.97,0.97,0.97,0.901,0.895,0.904,29.32,27.02,31.08,28.44,26.21,30.14,0,0,0,0,0,0,0.158,0,0.0403,0.35,0.66,0.34,40.8
879717600000,1997,11,1997,2,7,7,0.119,0.0361,0.0826,5167.09,32.54,32.54,30.76,1,1,1,196.3,193.1,201.8,136.6,128,59.71,50,67,0,0,0,0.304,0.257,0.344,136.6,128,144.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0931,0.0967,0.00736,0.00663,0.00801,0.00029,0.00026,0.00031,0.229,0.215,0.242,0.009,0.0084,0.0094,25.36,25.35,25.38,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.71,29.61,33.55,30.76,28.72,32.54,0,0,0,0,0,0,0.171,0,0.0364,0.3,0.69,0.31,43.4
880322400000,1997,11,1997,2,8,7,0.118,0.0302,0.0874,5479.94,33,33,32.62,1,1,1,194.5,191.7,196.1,144.5,141.7,50,50,50,0,0,0,0.257,0.255,0.261,144.5,141.7,146.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0958,0.0973,0.00803,0.0078,0.00817,0.00031,0.0003,0.00032,0.242,0.237,0.245,0.0095,0.0093,0.0096,25.35,25.35,25.35,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.63,32.94,34.02,32.62,31.95,33,0,0,0,0,0,0,0.181,0,0.0306,0.26,0.74,0.26,46.4
880927200000,1997,12,1997,3,9,7,0.118,0.0357,0.0822,5138.58,32.35,32.35,30.59,1,1,1,194.9,191.2,202.4,135.9,132.2,59,59,59,0,0,0,0.303,0.292,0.309,135.9,132.2,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0938,0.0978,0.0073,0.00698,0.00794,0.00029,0.00027,0.00031,0.228,0.222,0.242,0.0089,0.0087,0.0095,25.36,25.34,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.53,30.61,33.35,30.59,29.7,32.35,0,0,0,0,0,0,0.17,0,0.0358,0.3,0.7,0.3,43.5
881532000000,1997,12,1997,3,10,7,0.12,0.0357,0.0843,5277.41,32.54,32.54,31.41,1,1,1,198.4,194.5,203.2,139.4,135.5,59,59,59,0,0,0,0.297,0.29,0.303,139.4,135.5,144.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.095,0.0981,0.0076,0.00726,0.00801,0.0003,0.00028,0.00031,0.235,0.228,0.243,0.0092,0.0089,0.0095,25.36,25.34,25.36,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.38,31.42,33.55,31.41,30.48,32.54,0,0,0,0,0,0,0.175,0,0.0357,0.3,0.7,0.3,44
882136800000,1997,12,1997,3,11,7,0.118,0.0357,0.0826,5167.2,31.91,31.91,30.76,1,1,1,195.6,190.6,200.5,136.6,131.6,59,59,59,0,0,0,0.302,0.294,0.31,136.6,131.6,141.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0936,0.0971,0.00736,0.00694,0.00777,0.00029,0.00027,0.0003,0.23,0.221,0.238,0.009,0.0086,0.0093,25.36,25.36,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.71,30.48,32.9,30.76,29.57,31.91,0,0,0,0,0,0,0.171,0,0.0354,0.3,0.7,0.3,43.8
882741600000,1997,12,1997,3,12,7,0.126,0.0357,0.0903,5660.66,35.04,35.04,33.69,1,1,1,208.2,202.7,214.1,149.2,143.7,59,59,59,0,0,0,0.284,0.276,0.291,149.2,143.7,155.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0999,0.0979,0.102,0.00844,0.00796,0.00894,0.00033,0.00031,0.00035,0.252,0.242,0.263,0.0099,0.0095,0.01,25.3,25.25,25.34,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.74,33.42,36.12,33.69,32.41,35.04,0,0,0,0,0,0,0.187,0,0.0357,0.28,0.72,0.28,44.9
883346400000,1997,12,1997,3,13,7,0.134,0.0405,0.0931,5829.82,35.91,35.91,34.7,1,1,1,220.9,215,232.5,153.9,144.4,67,59,73,0,0,0,0.303,0.272,0.336,153.9,144.4,159.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.0999,0.105,0.00883,0.00803,0.0093,0.00035,0.00031,0.00037,0.262,0.245,0.272,0.01,0.0096,0.011,25.21,25.13,25.25,0.94,0.936,0.942,0.97,0.97,0.97,0.912,0.908,0.914,35.77,33.49,37.02,34.7,32.48,35.91,0,0,0,0,0,0,0.193,0,0.0409,0.3,0.69,0.31,43.5
883951200000,1998,1,1997,4,14,7,0.151,0.0442,0.107,6744.87,43.01,43.01,40.15,1,1,1,249.8,237.7,261.7,176.8,164.7,73,73,73,0,0,0,0.293,0.279,0.307,176.8,164.7,188.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.107,0.116,0.0108,0.00975,0.0118,0.00043,0.00038,0.00047,0.303,0.282,0.325,0.012,0.011,0.013,25,24.93,25.09,0.947,0.943,0.951,0.977,0.972,0.98,0.926,0.917,0.932,41.07,38.23,43.88,40.15,37.17,43.01,0,0,0,0,0,0,0.223,0,0.044,0.29,0.71,0.29,44.7
884556000000,1998,1,1997,4,15,7,0.176,0.0442,0.132,8128.84,52.12,52.12,48.39,2,1,1.2857142857142858,291.6,269.6,311.8,218.6,196.7,73,73,73,0,0,0,0.251,0.234,0.271,218.6,196.7,238.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.118,0.133,0.0143,0.0125,0.016,0.00057,0.00049,0.00064,0.333,0.245,0.392,0.013,0.0098,0.016,24.8,24.71,24.88,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.79,26.02,52.57,41.06,25.24,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.2
885160800000,1998,1,1997,4,16,7,0.207,0.0442,0.163,9900.05,64.45,64.45,58.93,2,2,2,342.9,319.7,368.4,269.9,246.7,73,73,73,0,0,0,0.213,0.198,0.228,269.9,246.7,295.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.136,0.153,0.0266,0.0167,0.0384,0.0011,0.00067,0.0016,0.295,0.262,0.333,0.012,0.01,0.013,24.59,24.42,24.74,0.934,0.928,0.939,0.97,0.97,0.97,0.906,0.9,0.911,30.38,27.78,33.22,29.46,26.94,32.23,0,0,0,0,0,0,0.327,0,0.044,0.21,0.79,0.21,47.8
885765600000,1998,1,1997,4,17,7,0.249,0.0452,0.203,12319.4,78.76,78.76,73.33,2,2,2,411.1,378.5,444.1,336.4,305.5,74.71,73,85,0,0,0,0.182,0.168,0.193,336.4,305.5,360.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.168,0.157,0.177,0.0578,0.0432,0.0691,0.0024,0.0017,0.0028,0.395,0.349,0.431,0.016,0.014,0.018,24.16,23.97,24.36,0.946,0.941,0.95,0.973,0.97,0.977,0.92,0.913,0.928,37.69,34.34,40.32,36.66,33.31,39.38,0,0,0,0,0,0,0.407,0,0.046,0.18,0.82,0.18,49.5
886370400000,1998,2,1997,5,18,7,0.298,0.0514,0.247,14861.3,96.4,96.4,88.46,2,2,2,493.2,454.8,538.4,408.2,369.8,85,85,85,0,0,0,0.173,0.158,0.187,408.2,369.8,453.4,990,990,990,965.8,965.6,966,24.2,24,24.4,0.194,0.181,0.21,0.0917,0.0735,0.113,0.0038,0.003,0.0047,0.504,0.446,0.572,0.021,0.018,0.024,23.68,23.41,23.91,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,45.24,41.23,49.85,44.23,40.35,48.2,0,0,0,0,0,0,0.491,0,0.051,0.17,0.83,0.17,49.9
886975200000,1998,2,1997,5,19,7,0.374,0.0514,0.322,18614.5,124.4,124.4,110.8,3,2,2.857142857142857,617.6,555.7,683.6,532.6,470.7,85,85,85,0,0,0,0.138,0.124,0.153,532.6,470.7,598.6,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.252,0.217,0.29,0.158,0.121,0.201,0.0067,0.0051,0.0086,0.608,0.519,0.703,0.026,0.022,0.03,23.03,22.66,23.3,0.951,0.945,0.957,0.975,0.97,0.98,0.927,0.917,0.937,40.54,35.16,51.44,39.23,34.1,48.2,0,0,0,0,0,0,0.616,0,0.052,0.14,0.86,0.14,49.8
887580000000,1998,2,1997,5,20,7,0.456,0.0514,0.404,22986,141.5,141.5,136.8,3,3,3,753.5,705.8,781.1,668.5,620.8,85,85,85,0,0,0,0.113,0.109,0.12,668.5,620.8,696.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.33,0.303,0.345,0.248,0.216,0.266,0.011,0.0093,0.012,0.821,0.74,0.867,0.036,0.032,0.038,22.27,22.11,22.54,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.54,43.69,48.15,45.61,42.82,47.18,0,0,0,0,0,0,0.76,0,0.052,0.11,0.89,0.11,50.4
888184800000,1998,2,1997,5,21,7,0.476,0.0552,0.421,23741.5,143,143,141.3,3,3,3,787.1,783.8,791.1,695.8,662.1,91.29,85,129,0,0,0,0.116,0.108,0.163,695.8,662.1,704.6,990,990,990,967,967,967.1,23,22.9,23,0.346,0.335,0.35,0.266,0.243,0.272,0.012,0.011,0.012,0.868,0.818,0.881,0.038,0.036,0.038,22.08,22.06,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.07,45.79,48.62,47.11,44.88,47.65,0,0,0,0,0,0,0.785,0,0.055,0.12,0.88,0.12,49.9
888789600000,1998,3,1997,6,22,7,0.48,0.078,0.402,22708,136,136,135.2,3,3,3,794.2,789.6,798.9,665.2,660.6,129,129,129,0,0,0,0.162,0.161,0.163,665.2,660.6,669.9,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.336,0.334,0.339,0.245,0.242,0.248,0.011,0.011,0.011,0.824,0.816,0.831,0.036,0.036,0.036,22.1,22.07,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.98,45.7,46.25,45.06,44.79,45.33,0,0,0,0,0,0,0.751,0,0.078,0.16,0.84,0.16,47.3
889394400000,1998,3,1997,6,23,7,0.506,0.0685,0.438,24115,153.1,153.1,143.5,4,3,3.142857142857143,837.1,803.8,884.9,723.8,674.8,113.3,107,129,0,0,0,0.136,0.121,0.16,723.8,674.8,777.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.371,0.342,0.413,0.284,0.252,0.316,0.012,0.011,0.014,0.91,0.84,0.984,0.04,0.037,0.043,21.84,21.63,22.04,0.956,0.952,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.53,39.29,51.39,46.02,38.28,48.2,0,0,0,0,0,0,0.797,0,0.068,0.14,0.87,0.13,47.7
889999200000,1998,3,1997,6,24,7,0.603,0.0685,0.534,28577.2,180.9,180.9,170.1,4,4,4,996.5,909,1086,883.2,802,113.3,107,129,0,0,0,0.114,0.104,0.122,883.2,802,956.9,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.511,0.435,0.582,0.366,0.327,0.402,0.017,0.015,0.018,1.12,0.975,1.25,0.051,0.043,0.057,21.02,20.58,21.49,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,43.42,40.29,46.14,42.53,39.34,45.22,0,0,0,0,0,0,0.945,0,0.069,0.11,0.89,0.11,47.4
890604000000,1998,3,1997,6,25,7,0.718,0.078,0.635,32008.9,192.8,192.8,190.5,4,4,4,1188,1110,1273,1059,981,129,129,129,8,0,44,0.109,0.101,0.116,1050,981,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.711,0.606,0.798,0.541,0.414,0.648,0.025,0.019,0.031,1.54,1.29,1.75,0.072,0.059,0.082,19.97,19.49,20.46,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.07,47.03,50.45,47.63,46.09,48.2,0,0,0,0,0,0,1.06,0,0.083,0.11,0.88,0.12,44.6
891208800000,1998,3,1997,6,26,7,0.854,0.0862,0.665,32041.1,192.8,192.8,190.7,4,4,4,1412,1306,1503,1269,1177,142.6,129,148,169.1,77,255,0.101,0.0959,0.106,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.863,0.811,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.087,0.083,0.091,18.99,18.65,19.38,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.78,47.89,49.83,47.68,46.93,48.2,0,0,0,0,0,0,1.06,0,0.189,0.1,0.78,0.22,37.5
891813600000,1998,4,1997,7,27,7,0.979,0.0895,0.665,30874.4,186.7,186.7,183.8,4,4,4,1619,1532,1702,1471,1384,148,148,148,370.9,284,454,0.0915,0.0869,0.0966,1100,1100,1100,990,990,990,969.9,969.6,970.1,20.1,19.9,20.4,0.917,0.911,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.094,18.27,17.99,18.55,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,46.15,47.64,45.94,45.23,46.68,0,0,0,0,0,0,1.02,0,0.314,0.091,0.68,0.32,31.5
892418400000,1998,4,1997,7,28,7,1.06,0.0895,0.665,30124,180.3,180.3,179.3,4,4,4,1748,1719,1763,1600,1571,148,148,148,500.3,471,515,0.0847,0.084,0.0861,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.84,17.79,17.94,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.74,45.61,46.01,44.83,44.7,45.09,0,0,0,0,0,0,0.996,0,0.395,0.084,0.63,0.37,28.4
893023200000,1998,4,1997,7,29,7,1.03,0.0895,0.665,30433.8,183.4,183.4,181.2,4,4,4,1695,1629,1749,1547,1481,148,148,148,447,381,501,0.0873,0.0846,0.0908,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.01,17.84,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.21,45.73,46.79,45.29,44.82,45.85,0,0,0,0,0,0,1.01,0,0.365,0.087,0.65,0.35,29.5
893628000000,1998,4,1997,7,30,7,0.93,0.101,0.665,31352.3,189.2,189.2,186.6,4,4,4,1538,1471,1606,1372,1279,166.9,148,192,271.4,179,358,0.109,0.0921,0.13,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.9,0.87,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.092,18.54,18.31,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.61,46.99,48.26,46.66,46.05,47.29,0,0,0,0,0,0,1.04,0,0.265,0.11,0.72,0.28,33.7
894232800000,1998,5,1997,8,31,7,0.822,0.116,0.66,32200.3,192.8,192.8,191.7,4,4,4,1358,1244,1449,1166,1052,192,192,192,74.57,0,157,0.142,0.132,0.154,1092,1052,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.816,0.727,0.863,0.63,0.541,0.648,0.03,0.025,0.031,1.74,1.56,1.81,0.083,0.073,0.088,19.23,18.87,19.77,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.05,48.46,49.73,47.92,47.49,48.2,0,0,0,0,0,0,1.06,0,0.162,0.14,0.8,0.2,39.2
894837600000,1998,5,1997,8,32,7,0.672,0.116,0.556,29099.4,186.7,186.7,173.2,4,4,4,1112,1024,1207,919.9,831.7,192,192,192,0,0,0,0.173,0.159,0.188,919.9,831.7,1015,990,990,990,968.3,968,968.6,21.7,21.4,22,0.563,0.478,0.672,0.388,0.342,0.457,0.018,0.016,0.021,1.2,1.04,1.41,0.055,0.047,0.066,20.54,20.04,20.98,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,44.2,40.81,47.63,43.3,39.9,46.67,0,0,0,0,0,0,0.962,0,0.116,0.17,0.83,0.17,43.3
895442400000,1998,5,1997,8,33,7,0.568,0.101,0.467,24779.2,155.7,155.7,147.5,4,3,3.2857142857142856,939.2,884.9,1001,772.9,737.9,166.3,147,192,0,0,0,0.177,0.157,0.201,772.9,737.9,809.1,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.42,0.384,0.457,0.313,0.294,0.331,0.014,0.013,0.015,0.995,0.953,1.05,0.045,0.042,0.047,21.35,21.09,21.61,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.75,39.44,52,45.48,38.45,48.2,0,0,0,0,0,0,0.819,0,0.101,0.18,0.82,0.18,43.6
896047200000,1998,5,1997,8,34,7,0.502,0.0889,0.413,23119,144.3,144.3,137.6,3,3,3,829.8,792.6,870.1,682.8,645.6,147,147,147,0,0,0,0.177,0.169,0.185,682.8,645.6,723.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.348,0.327,0.371,0.257,0.232,0.284,0.011,0.01,0.013,0.855,0.792,0.923,0.038,0.035,0.041,21.93,21.7,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.81,44.66,49.07,45.87,43.77,48.09,0,0,0,0,0,0,0.765,0,0.089,0.18,0.82,0.18,46.1
896652000000,1998,6,1997,9,35,7,0.454,0.072,0.382,21763.8,135.1,135.1,129.5,3,3,3,750.8,714.8,782.4,631.8,595.8,119,119,119,0,0,0,0.159,0.152,0.166,631.8,595.8,663.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.296,0.335,0.223,0.199,0.244,0.0097,0.0086,0.011,0.767,0.706,0.82,0.033,0.03,0.036,22.33,22.15,22.53,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.06,41.87,45.96,43.18,41.04,45.04,0,0,0,0,0,0,0.72,0,0.072,0.16,0.84,0.16,47.9
897256800000,1998,6,1997,9,36,7,0.405,0.072,0.333,19163.8,120.9,120.9,114.1,3,3,3,670.2,638,703.6,551.2,519,119,119,119,0,0,0,0.178,0.169,0.187,551.2,519,584.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.271,0.253,0.29,0.169,0.148,0.192,0.0072,0.0063,0.0082,0.631,0.576,0.687,0.027,0.024,0.03,22.79,22.6,22.97,0.951,0.948,0.953,0.974,0.97,0.979,0.926,0.92,0.933,39.03,36.95,41.17,38.02,35.84,40.28,0,0,0,0,0,0,0.634,0,0.072,0.18,0.82,0.18,47.3
897861600000,1998,6,1997,9,37,7,0.363,0.0756,0.288,16536.9,105.6,105.6,98.43,3,2,2.4285714285714284,600.5,574.3,627.9,475.5,413.3,125,119,161,0,0,0,0.209,0.19,0.28,475.5,413.3,508.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.204,0.247,0.124,0.0941,0.141,0.0052,0.0039,0.006,0.569,0.519,0.624,0.024,0.022,0.026,23.13,23.03,23.3,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,43.68,35.04,52.01,41.8,33.99,48.2,0,0,0,0,0,0,0.547,0,0.075,0.21,0.79,0.21,45.6
898466400000,1998,6,1997,9,38,7,0.328,0.0974,0.231,13749.7,86.76,86.76,81.84,2,2,2,542.2,519.9,565.8,381.2,358.9,161,161,161,0,0,0,0.297,0.285,0.31,381.2,358.9,404.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.193,0.185,0.201,0.0789,0.0684,0.0901,0.0033,0.0028,0.0038,0.471,0.438,0.507,0.02,0.018,0.021,23.49,23.35,23.62,0.952,0.95,0.955,0.978,0.975,0.98,0.932,0.926,0.936,41.82,39.48,44.26,40.92,38.48,43.38,0,0,0,0,0,0,0.455,0,0.097,0.3,0.7,0.3,41.9
899071200000,1998,6,1997,9,39,7,0.298,0.0861,0.212,12670.4,78.5,78.5,75.42,2,2,2,493,474.2,512.5,350.6,339.2,142.4,135,161,0,0,0,0.289,0.271,0.318,350.6,339.2,363.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.181,0.176,0.185,0.0645,0.0591,0.0707,0.0027,0.0024,0.0029,0.424,0.407,0.444,0.018,0.017,0.018,23.76,23.67,23.86,0.949,0.947,0.95,0.973,0.971,0.976,0.923,0.919,0.928,38.74,37.57,40.2,37.71,36.48,39.25,0,0,0,0,0,0,0.419,0,0.086,0.29,0.71,0.29,42.5
899676000000,1998,7,1997,10,40,7,0.273,0.0816,0.191,11417.1,71.58,71.58,67.96,2,2,2,450.6,434.5,467.9,315.6,299.5,135,135,135,0,0,0,0.3,0.289,0.311,315.6,299.5,332.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.162,0.174,0.048,0.0404,0.0561,0.002,0.0017,0.0023,0.371,0.347,0.397,0.015,0.014,0.016,24,23.9,24.1,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.917,35.03,33.29,36.9,33.98,32.29,35.79,0,0,0,0,0,0,0.378,0,0.082,0.3,0.7,0.3,41.8
900280800000,1998,7,1997,10,41,7,0.251,0.0816,0.169,10117.2,63.47,63.47,60.22,2,2,2,414.2,399.8,429.3,279.2,264.8,135,135,135,0,0,0,0.326,0.314,0.338,279.2,264.8,294.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.16,0.0308,0.024,0.0379,0.0013,0.00098,0.0016,0.317,0.295,0.339,0.013,0.012,0.014,24.22,24.13,24.31,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.04,29.44,32.72,30.11,28.56,31.74,0,0,0,0,0,0,0.335,0,0.082,0.33,0.67,0.33,40.3
900885600000,1998,7,1997,10,42,7,0.232,0.0816,0.15,8998.2,56.13,56.13,53.56,2,2,2,383.3,371.1,395.2,248.3,236.1,135,135,135,0,0,0,0.352,0.342,0.364,248.3,236.1,260.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.14,0.148,0.0179,0.0158,0.0218,0.00073,0.00064,0.00089,0.272,0.257,0.288,0.011,0.01,0.012,24.41,24.34,24.49,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.61,26.22,28.93,26.78,25.44,28.06,0,0,0,0,0,0,0.298,0,0.082,0.35,0.65,0.35,38.8
901490400000,1998,7,1997,10,43,7,0.215,0.0782,0.137,8193.54,50.43,50.43,48.77,2,1,1.2857142857142858,355.4,344,367,226.1,216.7,129.3,115,135,0,0,0,0.363,0.33,0.384,226.1,216.7,233.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.133,0.138,0.015,0.0142,0.0156,0.0006,0.00057,0.00063,0.353,0.251,0.402,0.014,0.01,0.016,24.47,24.38,24.61,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,44.05,25.76,52.7,41.6,24.98,48.2,0,0,0,0,0,0,0.271,0,0.078,0.36,0.64,0.36,38.1
902095200000,1998,8,1997,11,44,7,0.199,0.0696,0.129,7984.64,48.2,48.2,47.53,1,1,1,328.4,317.5,339.9,213.4,202.5,115,115,115,0,0,0,0.35,0.338,0.362,213.4,202.5,224.9,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0139,0.013,0.0149,0.00056,0.00052,0.0006,0.373,0.354,0.394,0.015,0.014,0.016,24.58,24.51,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.24,46.78,51.84,47.53,45.84,48.2,0,0,0,0,0,0,0.264,0,0.07,0.35,0.65,0.35,40.1
902700000000,1998,8,1997,11,45,7,0.184,0.0696,0.115,7217.98,45.05,45.05,42.96,1,1,1,304.8,295.9,313.9,189.8,180.9,115,115,115,0,0,0,0.377,0.366,0.389,189.8,180.9,198.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.124,0.0119,0.0111,0.0127,0.00047,0.00044,0.00051,0.331,0.315,0.347,0.013,0.013,0.014,24.74,24.68,24.8,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,43.84,41.75,45.97,42.96,40.91,45.05,0,0,0,0,0,0,0.239,0,0.069,0.38,0.63,0.37,39.2
903304800000,1998,8,1997,11,46,7,0.172,0.0696,0.102,6388.57,40.15,40.15,38.03,1,1,1,284.3,276.5,292.9,169.3,161.5,115,115,115,0,0,0,0.405,0.393,0.416,169.3,161.5,177.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.111,0.116,0.0101,0.00948,0.0109,0.0004,0.00038,0.00043,0.295,0.281,0.31,0.012,0.011,0.012,24.87,24.82,24.91,0.945,0.943,0.948,0.974,0.97,0.978,0.921,0.915,0.927,39.04,37.2,41.05,38.03,36.09,40.15,0,0,0,0,0,0,0.211,0,0.07,0.4,0.59,0.41,37.1
903909600000,1998,8,1997,11,47,7,0.161,0.0696,0.0917,5686.11,35.53,35.53,33.85,1,1,1,266.6,259.3,274,151.6,144.3,115,115,115,0,0,0,0.431,0.42,0.444,151.6,144.3,159,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00864,0.00801,0.00927,0.00034,0.00032,0.00037,0.263,0.25,0.276,0.01,0.0099,0.011,24.97,24.93,25.01,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.89,33.15,36.63,33.85,32.16,35.53,0,0,0,0,0,0,0.188,0,0.0693,0.43,0.57,0.43,35.3
904514400000,1998,8,1997,11,48,7,0.15,0.0571,0.0929,5781.89,36.83,36.83,34.42,1,1,1,248,238.8,257.9,153.6,142.9,94.43,91,115,0,0,0,0.38,0.357,0.446,153.6,142.9,163.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.0088,0.0079,0.00968,0.00035,0.00031,0.00038,0.264,0.247,0.282,0.01,0.0098,0.011,25.05,25,25.11,0.94,0.936,0.943,0.97,0.97,0.972,0.912,0.908,0.917,35.47,32.83,37.91,34.42,31.84,36.83,0,0,0,0,0,0,0.191,0,0.0571,0.38,0.62,0.38,38.5
905119200000,1998,9,1997,12,49,7,0.137,0.055,0.0824,5119.28,32.42,32.42,30.47,1,1,1,227.2,219.3,235.7,136.2,128.3,91,91,91,0,0,0,0.401,0.386,0.415,136.2,128.3,144.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0991,0.0964,0.102,0.00733,0.00666,0.00805,0.00029,0.00026,0.00032,0.233,0.219,0.248,0.0092,0.0086,0.0098,25.2,25.14,25.27,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.41,29.57,33.43,30.47,28.68,32.42,0,0,0,0,0,0,0.169,0,0.0546,0.4,0.6,0.4,37.4
905724000000,1998,9,1997,12,50,7,0.128,0.055,0.0726,4495.64,28.12,28.12,26.76,1,1,1,211.1,205.4,216.9,120.1,114.4,91,91,91,0,0,0,0.431,0.42,0.443,120.1,114.4,125.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0934,0.0914,0.0955,0.00595,0.00547,0.00645,0.00023,0.00021,0.00025,0.204,0.194,0.214,0.008,0.0076,0.0084,25.33,25.28,25.37,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.59,26.21,28.99,26.76,25.43,28.12,0,0,0,0,0,0,0.149,0,0.0554,0.43,0.57,0.43,35.1
906328800000,1998,9,1997,12,51,7,0.12,0.055,0.0646,599.463,24.98,24.98,3.568,1,1,1,197.7,192,203.5,106.7,101,91,91,91,0,0,0,0.46,0.447,0.474,106.7,101,112.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0867,0.0908,0.00482,0.00433,0.00531,0.00019,0.00017,0.00021,0.18,0.17,0.19,0.007,0.0066,0.0074,25.41,25.39,25.42,0.131,0,0.919,0.139,0,0.97,0.127,0,0.892,3.679,0,25.75,3.568,0,24.98,0,6,0,0,0.857,0,0.0198,0.857,0.0554,0.46,0.54,0.46,5
906933600000,1998,9,1997,12,52,7,0.113,0.0416,0.0716,2868.85,30.37,30.37,17.08,1,1,1,187.1,183,190.6,118.4,97.44,68.71,52,91,0,0,0,0.366,0.278,0.483,118.4,97.44,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0854,0.0938,0.00581,0.00403,0.00723,0.00023,0.00016,0.00028,0.198,0.164,0.226,0.0077,0.0064,0.0088,25.38,25.35,25.41,0.532,0,0.932,0.554,0,0.97,0.516,0,0.904,17.6,0,31.31,17.08,0,30.37,0,3,0,0,0.429,0,0.0949,0.429,0.0414,0.37,0.63,0.37,25.4
907538400000,1998,10,1998,1,1,7,0.107,0.0333,0.0733,4549.22,28.94,28.94,27.08,1,1,1,176.3,171.8,181.1,121.3,98.76,55,52,73,0,0,0,0.312,0.287,0.425,121.3,98.76,129.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0838,0.0917,0.00606,0.00414,0.00672,0.00024,0.00016,0.00026,0.202,0.164,0.215,0.0079,0.0064,0.0084,25.35,25.35,25.38,0.926,0.912,0.93,0.97,0.968,0.97,0.898,0.883,0.902,27.92,22.42,29.84,27.08,21.71,28.94,0,0,0,0,0,0,0.15,0,0.0337,0.31,0.69,0.31,42.5
908143200000,1998,10,1998,1,2,7,0.101,0.0442,0.0567,3473.81,21.43,21.43,20.68,1,1,1,166.7,162.7,170.4,93.68,89.74,73,73,73,0,0,0,0.438,0.428,0.449,93.68,89.74,97.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0806,0.0833,0.00371,0.00338,0.00403,0.00015,0.00013,0.00016,0.155,0.148,0.161,0.0061,0.0058,0.0063,25.38,25.38,25.38,0.918,0.914,0.923,0.966,0.964,0.968,0.887,0.884,0.89,21.4,20.61,22.15,20.68,19.87,21.43,0,0,0,0,0,0,0.115,0,0.0443,0.44,0.56,0.44,34.4
908748000000,1998,10,1998,1,3,7,0.0956,0.0351,0.0605,3711.02,23.54,23.54,22.09,1,1,1,158,155.3,161.4,100,87,58,52,73,0,0,0,0.366,0.328,0.456,100,87,106.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0796,0.0838,0.00425,0.00315,0.00481,0.00017,0.00012,0.00019,0.164,0.143,0.175,0.0064,0.0056,0.0069,25.35,25.34,25.38,0.917,0.913,0.926,0.968,0.963,0.97,0.888,0.886,0.892,22.81,20.05,24.27,22.09,19.31,23.54,0,0,0,0,0,0,0.123,0,0.0351,0.37,0.63,0.37,38.8
909352800000,1998,10,1998,1,4,7,0.0919,0.0313,0.0606,3694.86,22.56,22.56,21.99,1,1,1,151.9,150.2,154.5,100.2,98.98,51.71,50,52,0,0,0,0.34,0.333,0.344,100.2,98.98,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0811,0.0823,0.00427,0.00416,0.00447,0.00017,0.00016,0.00018,0.163,0.161,0.168,0.0064,0.0063,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.883,0.883,0.885,22.7,22.43,23.26,21.99,21.72,22.56,0,0,0,0,0,0,0.122,0,0.0313,0.34,0.66,0.34,40.2
909957600000,1998,11,1998,2,5,7,0.0941,0.0302,0.0638,3910.01,25.33,25.33,23.27,1,1,1,155.5,151,164.1,105.5,101,50,50,50,0,0,0,0.322,0.305,0.331,105.5,101,114.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0814,0.086,0.00472,0.00433,0.00545,0.00019,0.00017,0.00021,0.173,0.165,0.188,0.0068,0.0065,0.0074,25.34,25.34,25.34,0.915,0.912,0.921,0.97,0.969,0.97,0.887,0.884,0.893,24,22.88,26.11,23.27,22.17,25.33,0,0,0,0,0,0,0.129,0,0.0303,0.32,0.68,0.32,41.6
910562400000,1998,11,1998,2,6,7,0.102,0.0302,0.0717,4433.61,27.92,27.92,26.39,1,1,1,168.5,163,174.8,118.5,113,50,50,50,0,0,0,0.297,0.286,0.307,118.5,113,124.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0876,0.0857,0.0898,0.00582,0.00536,0.00636,0.00023,0.00021,0.00025,0.196,0.186,0.207,0.0077,0.0073,0.0081,25.34,25.34,25.34,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.21,25.84,28.79,26.39,25.06,27.92,0,0,0,0,0,0,0.147,0,0.0303,0.3,0.7,0.3,43.5
911167200000,1998,11,1998,2,7,7,0.108,0.0302,0.0778,4846.48,29.02,29.02,28.85,1,1,1,178.7,178.1,179.4,128.7,128.1,50,50,50,0,0,0,0.28,0.279,0.281,128.7,128.1,129.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.091,0.0914,0.00669,0.00663,0.00675,0.00026,0.00026,0.00026,0.214,0.213,0.215,0.0084,0.0083,0.0084,25.34,25.34,25.34,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,29.74,29.59,29.92,28.85,28.7,29.02,0,0,0,0,0,0,0.16,0,0.0302,0.28,0.72,0.28,44.9
911772000000,1998,11,1998,2,8,7,0.109,0.0302,0.0786,4894.77,29.87,29.87,29.14,1,1,1,179.9,177.2,183,129.9,127.2,50,50,50,0,0,0,0.278,0.273,0.282,129.9,127.2,133,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0907,0.0927,0.00679,0.00656,0.00705,0.00027,0.00026,0.00028,0.216,0.211,0.222,0.0085,0.0083,0.0087,25.34,25.34,25.34,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.04,29.39,30.79,29.14,28.51,29.87,0,0,0,0,0,0,0.162,0,0.0304,0.28,0.72,0.28,44.9
912376800000,1998,11,1998,2,9,7,0.114,0.0349,0.0792,4937.25,30.93,30.93,29.39,1,1,1,188.6,183.2,196.4,130.9,125.6,57.71,50,59,0,0,0,0.306,0.273,0.32,130.9,125.6,137.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0915,0.0957,0.00687,0.00643,0.00743,0.00027,0.00025,0.00029,0.219,0.21,0.231,0.0086,0.0082,0.009,25.36,25.34,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.3,29.01,31.89,29.39,28.14,30.93,0,0,0,0,0,0,0.163,0,0.0348,0.31,0.69,0.31,43.3
912981600000,1998,12,1998,3,10,7,0.122,0.0357,0.0863,5406.91,32.98,32.98,32.18,1,1,1,201.7,197.7,205.1,142.7,138.7,59,59,59,0,0,0,0.292,0.288,0.298,142.7,138.7,146.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0961,0.0987,0.00788,0.00754,0.00817,0.00031,0.00029,0.00032,0.241,0.233,0.247,0.0094,0.0091,0.0096,25.35,25.32,25.36,0.936,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.18,32.23,34,32.18,31.26,32.98,0,0,0,0,0,0,0.179,0,0.0357,0.29,0.71,0.29,44.3
913586400000,1998,12,1998,3,11,7,0.127,0.0357,0.0916,5746.23,35.6,35.6,34.2,1,1,1,210.5,205.1,216.6,151.5,146.1,59,59,59,0,0,0,0.28,0.272,0.288,151.5,146.1,157.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0987,0.103,0.00863,0.00817,0.00915,0.00034,0.00032,0.00036,0.256,0.247,0.267,0.01,0.0096,0.01,25.28,25.23,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.26,34,36.7,34.2,32.98,35.6,0,0,0,0,0,0,0.19,0,0.0354,0.28,0.72,0.28,45.2
914191200000,1998,12,1998,3,12,7,0.142,0.0357,0.106,6726.34,45.22,45.22,40.04,1,1,1,235,216.9,256.8,176,157.9,59,59,59,0,0,0,0.252,0.23,0.272,176,157.9,197.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.103,0.117,0.0107,0.00917,0.0126,0.00042,0.00036,0.0005,0.3,0.268,0.339,0.012,0.01,0.013,25.09,24.93,25.23,0.947,0.941,0.954,0.976,0.97,0.98,0.924,0.913,0.935,41,36.77,46.14,40.04,35.66,45.22,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.4
914796000000,1998,12,1998,3,13,7,0.174,0.0393,0.134,8232.79,52.73,52.73,49,2,1,1.2857142857142858,287,264.7,314.5,222,205.7,65,59,73,0,0,0,0.226,0.207,0.248,222,205.7,241.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.12,0.134,0.0146,0.0132,0.0163,0.00058,0.00052,0.00065,0.338,0.245,0.389,0.013,0.0098,0.015,24.81,24.74,24.89,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.6,26.02,52.59,41.63,25.24,48.2,0,0,0,0,0,0,0.272,0,0.04,0.23,0.77,0.23,47.3
915400800000,1999,1,1998,4,14,7,0.213,0.0442,0.168,10211.4,68.18,68.18,60.78,2,2,2,351.4,322.4,385.9,278.4,249.4,73,73,73,0,0,0,0.208,0.189,0.226,278.4,249.4,312.9,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.137,0.159,0.0305,0.017,0.0467,0.0012,0.00068,0.0019,0.308,0.265,0.36,0.012,0.011,0.015,24.53,24.31,24.72,0.935,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.914,31.33,28.09,35.14,30.39,27.25,34.09,0,0,0,0,0,0,0.338,0,0.045,0.21,0.79,0.21,47.9
916005600000,1999,1,1998,4,15,7,0.271,0.0442,0.227,13734.7,92.17,92.17,81.75,2,2,2,447.9,400.9,497.1,374.9,327.9,73,73,73,0,0,0,0.164,0.147,0.182,374.9,327.9,424.1,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.181,0.165,0.199,0.0759,0.0538,0.0992,0.0031,0.0022,0.0041,0.453,0.382,0.527,0.019,0.016,0.022,23.93,23.64,24.21,0.951,0.945,0.957,0.977,0.97,0.98,0.929,0.916,0.937,41.83,36.78,47.03,40.88,35.68,46.09,0,0,0,0,0,0,0.454,0,0.044,0.16,0.84,0.16,50.7
916610400000,1999,1,1998,4,16,7,0.332,0.0504,0.281,16327.2,103.7,103.7,97.19,3,2,2.142857142857143,548.6,509.5,587.1,465.4,436.5,83.29,73,91,0,0,0,0.151,0.136,0.166,465.4,436.5,496.1,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.216,0.203,0.233,0.119,0.105,0.133,0.005,0.0044,0.0056,0.575,0.532,0.621,0.024,0.022,0.026,23.36,23.19,23.56,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.36,35.63,52.53,46.12,34.56,48.2,0,0,0,0,0,0,0.54,0,0.051,0.15,0.85,0.15,49.2
917215200000,1999,1,1998,4,17,7,0.387,0.055,0.332,19211.1,123.3,123.3,114.4,3,3,3,640.4,601.1,684.2,549.4,510.1,91,91,91,0,0,0,0.142,0.133,0.151,549.4,510.1,593.2,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.263,0.241,0.288,0.168,0.142,0.197,0.0071,0.006,0.0084,0.621,0.555,0.695,0.026,0.023,0.03,22.92,22.67,23.14,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.935,39.12,36.55,41.93,38.12,35.45,41.09,0,0,0,0,0,0,0.635,0,0.055,0.14,0.86,0.14,49.6
