datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
981324000000,2001,2,2000,5,19,7,0.511,0.0829,0.428,23624.6,144.6,144.6,140.6,3,3,3,844.8,797.3,902.3,707.8,660.3,137,137,137,0,0,0,0.162,0.152,0.172,707.8,660.3,765.3,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.363,0.333,0.406,0.273,0.242,0.309,0.012,0.011,0.014,0.897,0.815,0.999,0.039,0.036,0.044,21.82,21.49,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.29,45.62,51.43,46.87,44.71,48.2,0,0,0,0,0,0,0.781,0,0.083,0.16,0.84,0.16,46.2
981928800000,2001,2,2000,5,20,7,0.635,0.0829,0.552,29130.2,192.3,192.3,173.4,4,4,4,1049,931.6,1184,912.4,794.6,137,137,137,0,0,0,0.132,0.116,0.147,912.4,794.6,1047,990,990,990,968,967.6,968.5,22,21.5,22.4,0.547,0.433,0.702,0.393,0.324,0.53,0.018,0.014,0.025,1.19,0.967,1.52,0.054,0.043,0.071,20.77,20,21.41,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.936,44.27,39.75,49.05,43.35,38.77,48.07,0,0,0,0,0,0,0.963,0,0.083,0.13,0.87,0.13,45.9
982533600000,2001,2,2000,5,21,7,0.857,0.0937,0.665,31937.1,192.8,192.8,190.1,4,4,4,1417,1244,1583,1262,1107,154.9,137,162,162.1,7,321,0.109,0.102,0.118,1100,1100,1100,990,990,990,969.2,968.7,969.8,20.8,20.2,21.3,0.853,0.782,0.906,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.73,1.85,0.087,0.081,0.092,18.98,18.39,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.77,47.21,50.43,47.53,46.27,48.2,0,0,0,0,0,0,1.06,0,0.192,0.11,0.78,0.22,37.3
983138400000,2001,2,2000,5,22,7,1.13,0.125,0.665,29423,182.7,182.7,175.1,4,4,4,1874,1652,2075,1668,1490,206,162,239,567.9,390,736,0.109,0.0896,0.127,1100,1100,1100,990,990,990,970.7,970,971.3,19.3,18.7,20,0.922,0.911,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.45,16.85,18.16,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.68,43.05,46.61,43.78,42.19,45.68,0,0,0,0,0,0,0.973,0,0.465,0.11,0.59,0.41,26
983743200000,2001,3,2000,6,23,7,1.39,0.14,0.665,27376.8,167.4,167.4,163,4,4,4,2296,2129,2449,2065,1890,231,183,239,965.6,790,1166,0.101,0.0747,0.112,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.31,15.94,16.71,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.61,40.62,42.7,40.74,39.7,41.84,0,0,0,0,0,0,0.905,0,0.725,0.1,0.48,0.52,19.7
984348000000,2001,3,2000,6,24,7,1.61,0.111,0.665,25665.5,157.4,157.4,152.8,4,4,4,2666,2499,2835,2483,2316,183,183,183,1383,1216,1552,0.0688,0.0646,0.0732,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.01,15.82,0.943,0.941,0.944,0.974,0.972,0.977,0.918,0.915,0.922,39.2,38.1,40.29,38.19,37.03,39.35,0,0,0,0,0,0,0.849,0,0.945,0.069,0.41,0.59,15.9
984952800000,2001,3,2000,6,25,7,1.84,0.135,0.665,23926.2,146.6,146.6,142.4,4,4,4,3045,2887,3204,2822,2704,223,183,239,1722,1604,1865,0.0731,0.0623,0.0799,1100,1100,1100,990,990,990,973.6,973.2,974,16.4,16,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.13,14.88,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.7,35.67,37.75,35.6,34.6,36.66,0,0,0,0,0,0,0.791,0,1.175,0.073,0.36,0.64,13
985557600000,2001,3,2000,6,26,7,2.05,0.149,0.665,22547.8,137.2,137.2,134.2,4,4,4,3389,3258,3510,3142,3019,247,239,295,2042,1919,2133,0.0728,0.0688,0.084,1100,1100,1100,990,990,990,974.4,974.1,974.6,15.6,15.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.74,13.48,14.02,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.59,33.89,35.35,33.55,32.87,34.29,0,0,0,0,0,0,0.746,0,1.385,0.073,0.32,0.68,11
986162400000,2001,4,2000,7,27,7,2.22,0.178,0.665,21454.5,130.6,130.6,127.7,4,4,4,3678,3548,3806,3383,3253,295,295,295,2283,2153,2411,0.0802,0.0775,0.0831,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.13,12.86,13.4,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,32.91,32.17,33.67,31.93,31.2,32.66,0,0,0,0,0,0,0.709,0,1.555,0.08,0.3,0.7,9.66
986767200000,2001,4,2000,7,28,7,2.38,0.178,0.665,20466.7,123.9,123.9,121.8,4,4,4,3935,3845,4002,3640,3550,295,295,295,2540,2450,2607,0.075,0.0737,0.0767,1100,1100,1100,990,990,990,975.5,975.4,975.7,14.5,14.3,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.58,12.44,12.77,0.925,0.924,0.927,0.97,0.97,0.97,0.897,0.896,0.899,31.4,31,31.94,30.46,30.07,30.98,0,0,0,0,0,0,0.677,0,1.715,0.075,0.28,0.72,8.6
987372000000,2001,4,2000,7,29,7,2.43,0.178,0.665,20181,120.8,120.8,120.1,4,4,4,4011,3980,4024,3716,3685,295,295,295,2616,2585,2629,0.0736,0.0733,0.0741,1100,1100,1100,990,990,990,975.7,975.6,975.7,14.3,14.3,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.43,12.4,12.49,0.924,0.924,0.924,0.97,0.97,0.97,0.896,0.896,0.897,30.96,30.89,31.13,30.03,29.96,30.2,0,0,0,0,0,0,0.667,0,1.765,0.073,0.27,0.73,8.3
987976800000,2001,4,2000,7,30,7,2.33,0.178,0.665,20761.1,126.1,126.1,123.6,4,4,4,3859,3750,3958,3564,3455,295,295,295,2464,2355,2563,0.0765,0.0745,0.0787,1100,1100,1100,990,990,990,975.4,975.1,975.6,14.6,14.4,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.74,12.53,12.98,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,31.85,31.26,32.5,30.89,30.32,31.53,0,0,0,0,0,0,0.687,0,1.665,0.076,0.29,0.71,8.91
988581600000,2001,4,2000,7,31,7,2.15,0.192,0.665,21897.7,133.5,133.5,130.3,4,4,4,3561,3421,3702,3244,3100,317.3,295,321,2144,2000,2307,0.0892,0.0797,0.0938,1100,1100,1100,990,990,990,974.8,974.5,975,15.2,15,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.38,13.08,13.67,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.902,0.905,33.59,32.78,34.4,32.59,31.8,33.37,0,0,0,0,0,0,0.724,0,1.485,0.089,0.31,0.69,10.2
989186400000,2001,5,2000,8,32,7,1.94,0.194,0.665,23268.7,143,143,138.5,4,4,4,3204,3020,3375,2883,2699,321,321,321,1783,1599,1954,0.1,0.0951,0.106,1100,1100,1100,990,990,990,974,973.6,974.4,16,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.14,13.77,14.56,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.7,34.67,36.86,34.63,33.63,35.75,0,0,0,0,0,0,0.769,0,1.275,0.1,0.34,0.66,12
989791200000,2001,5,2000,8,33,7,1.68,0.194,0.665,25127.4,154.3,154.3,149.6,4,4,4,2781,2611,2959,2460,2290,321,321,321,1360,1190,1538,0.116,0.108,0.123,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.14,14.71,15.55,0.941,0.939,0.943,0.973,0.97,0.975,0.916,0.911,0.92,38.44,37.26,39.56,37.39,36.15,38.57,0,0,0,0,0,0,0.831,0,1.015,0.12,0.4,0.6,15
990396000000,2001,5,2000,8,34,7,1.46,0.194,0.665,26845.7,163.7,163.7,159.8,4,4,4,2413,2272,2560,2092,1951,321,321,321,991.7,851,1139,0.133,0.125,0.141,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.67,16.37,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.85,39.89,41.77,39.95,38.92,40.92,0,0,0,0,0,0,0.888,0,0.795,0.13,0.46,0.54,18.4
991000800000,2001,5,2000,8,35,7,1.23,0.178,0.665,28558.8,174.8,174.8,170,4,4,4,2037,1880,2209,1743,1623,293.6,257,321,642.9,523,788,0.144,0.13,0.158,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.96,16.52,17.41,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.37,42.17,44.59,42.5,41.33,43.7,0,0,0,0,0,0,0.944,0,0.565,0.14,0.54,0.46,23.2
991605600000,2001,6,2000,9,36,7,1.04,0.155,0.665,30330.5,184.4,184.4,180.5,4,4,4,1712,1600,1835,1455,1343,257,257,257,355.6,243,478,0.15,0.14,0.161,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.96,17.56,18.33,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.06,44.98,47.05,45.13,44.08,46.11,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.2
992210400000,2001,6,2000,9,37,7,0.891,0.155,0.665,31759.8,192.3,192.3,189,4,4,4,1473,1387,1564,1216,1130,257,257,257,115.6,30,207,0.175,0.164,0.185,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.877,0.841,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.78,18.45,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.23,47.36,49.05,47.26,46.41,48.07,0,0,0,0,0,0,1.05,0,0.226,0.17,0.75,0.25,35.6
992815200000,2001,6,2000,9,38,7,0.732,0.155,0.576,29481.1,191.3,191.3,175.5,4,4,4,1210,1102,1336,952.7,844.9,257,257,257,0,0,0,0.213,0.192,0.233,952.7,844.9,1079,990,990,990,968.6,968.2,969,21.4,21,21.8,0.628,0.509,0.796,0.427,0.348,0.6,0.02,0.016,0.029,1.32,1.08,1.69,0.062,0.05,0.08,20.12,19.35,20.7,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.78,40.88,48.8,43.87,39.98,47.83,0,0,0,0,0,0,0.975,0,0.156,0.21,0.79,0.21,40.3
993420000000,2001,6,2000,9,39,7,0.608,0.153,0.455,24213.9,155,155,144.1,4,3,3.142857142857143,1005,943.2,1073,752.5,702.8,252.7,227,257,0,0,0,0.252,0.24,0.268,752.5,702.8,815.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.423,0.379,0.482,0.3,0.27,0.334,0.014,0.012,0.015,0.99,0.908,1.07,0.045,0.041,0.049,21.11,20.84,21.4,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.937,47.72,39.72,51.69,46.2,38.74,48.2,0,0,0,0,0,0,0.801,0,0.153,0.25,0.75,0.25,39.8
994024800000,2001,7,2000,10,40,7,0.533,0.137,0.396,21964.4,138.3,138.3,130.7,3,3,3,881.5,838.1,927.1,654.5,611.1,227,227,227,0,0,0,0.258,0.245,0.271,654.5,611.1,700.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.344,0.319,0.37,0.238,0.209,0.269,0.011,0.0092,0.012,0.819,0.746,0.896,0.036,0.033,0.04,21.75,21.5,22,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.47,41.95,47.05,43.58,41.11,46.11,0,0,0,0,0,0,0.726,0,0.137,0.26,0.74,0.26,41.2
994629600000,2001,7,2000,10,41,7,0.486,0.137,0.348,19576.8,121.5,121.5,116.5,3,3,3,803,779.7,828.6,576,552.7,227,227,227,0,0,0,0.283,0.274,0.291,576,552.7,601.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.299,0.286,0.314,0.186,0.17,0.203,0.0081,0.0074,0.0089,0.687,0.648,0.73,0.03,0.028,0.032,22.2,22.06,22.33,0.952,0.951,0.954,0.976,0.973,0.979,0.929,0.925,0.934,39.81,38.37,41.38,38.84,37.31,40.52,0,0,0,0,0,0,0.647,0,0.138,0.28,0.72,0.28,40.3
995234400000,2001,7,2000,10,42,7,0.449,0.137,0.312,17451.2,110.7,110.7,103.9,3,2,2.7142857142857144,742.4,709.6,773.7,515.4,482.6,227,227,227,0,0,0,0.306,0.293,0.32,515.4,482.6,546.7,990,990,990,966.9,966.7,967,23.1,23,23.3,0.265,0.246,0.283,0.146,0.127,0.166,0.0063,0.0055,0.0072,0.617,0.565,0.659,0.027,0.024,0.028,22.51,22.37,22.62,0.951,0.947,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.98,35.26,52.12,39.22,34.2,48.2,0,0,0,0,0,0,0.577,0,0.137,0.31,0.69,0.31,38.9
995839200000,2001,7,2000,10,43,7,0.405,0.137,0.267,15557.3,96.4,96.4,92.6,2,2,2,669.2,640.4,699,442.2,413.4,227,227,227,0,0,0,0.339,0.325,0.354,442.2,413.4,471.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.224,0.21,0.24,0.108,0.0941,0.122,0.0046,0.004,0.0052,0.573,0.525,0.623,0.024,0.022,0.027,22.85,22.68,23.01,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.4,44.58,50.22,46.3,43.69,48.2,0,0,0,0,0,0,0.514,0,0.138,0.34,0.66,0.34,38.4
996444000000,2001,7,2000,10,44,7,0.366,0.119,0.247,14587.5,91.31,91.31,86.83,2,2,2,604.5,576.7,631.4,408.2,392.7,196.3,184,227,0,0,0,0.324,0.3,0.364,408.2,392.7,429.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.199,0.212,0.0917,0.0844,0.102,0.0039,0.0035,0.0043,0.515,0.491,0.547,0.022,0.021,0.023,23.17,23.06,23.31,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.3,42.83,46.59,43.42,41.97,45.65,0,0,0,0,0,0,0.482,0,0.119,0.33,0.67,0.33,39.9
997048800000,2001,8,2000,11,45,7,0.329,0.111,0.218,12930.4,82.33,82.33,76.97,2,2,2,544.5,521.8,568.8,360.5,337.8,184,184,184,0,0,0,0.338,0.323,0.353,360.5,337.8,384.8,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.188,0.18,0.196,0.0692,0.0584,0.0806,0.0029,0.0024,0.0034,0.443,0.409,0.479,0.018,0.017,0.02,23.51,23.36,23.64,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.47,37.07,42.01,38.48,35.96,41.17,0,0,0,0,0,0,0.428,0,0.111,0.34,0.66,0.34,39.3
997653600000,2001,8,2000,11,46,7,0.299,0.111,0.188,11149.5,70.39,70.39,66.37,2,2,2,495,476.1,514.4,311,292.1,184,184,184,0,0,0,0.372,0.358,0.386,311,292.1,330.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.17,0.164,0.177,0.0458,0.0369,0.0549,0.0019,0.0015,0.0023,0.369,0.34,0.398,0.015,0.014,0.017,23.8,23.69,23.92,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.21,32.18,36.29,33.18,31.21,35.2,0,0,0,0,0,0,0.369,0,0.111,0.37,0.63,0.37,37.3
998258400000,2001,8,2000,11,47,7,0.274,0.111,0.163,9671.07,61.08,61.08,57.57,2,2,2,453.3,437.5,469.8,269.3,253.5,184,184,184,0,0,0,0.406,0.392,0.421,269.3,253.5,285.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.15,0.161,0.0261,0.0187,0.0339,0.0011,0.00076,0.0014,0.306,0.282,0.331,0.013,0.012,0.014,24.05,23.96,24.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.67,27.94,31.49,28.78,27.11,30.54,0,0,0,0,0,0,0.32,0,0.111,0.41,0.59,0.41,35.3
998863200000,2001,8,2000,11,48,7,0.254,0.103,0.151,8936.07,58.8,58.8,53.19,2,1,1.8571428571428572,420,404.5,433.4,249.1,231.4,170.9,138,184,0,0,0,0.406,0.336,0.443,249.1,231.4,272.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.147,0.142,0.153,0.0191,0.0154,0.0277,0.00078,0.00063,0.0011,0.299,0.262,0.413,0.012,0.011,0.017,24.21,24.12,24.28,0.934,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.35,26.03,52.39,30.04,25.25,48.2,0,0,0,0,0,0,0.296,0,0.103,0.41,0.59,0.41,35.2
999468000000,2001,9,2000,12,49,7,0.231,0.0835,0.148,8828.89,56.1,56.1,52.55,2,1,1.8571428571428572,382.7,368.1,398.2,244.7,230.1,138,138,138,0,0,0,0.361,0.347,0.375,244.7,230.1,260.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.138,0.148,0.0174,0.0153,0.0218,0.0007,0.00062,0.00089,0.29,0.256,0.406,0.012,0.01,0.016,24.4,24.32,24.48,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,31.06,26.05,52.65,29.72,25.27,48.2,0,0,0,0,0,0,0.292,0,0.083,0.36,0.64,0.36,38.2
1000072800000,2001,9,2000,12,50,7,0.213,0.0835,0.13,7991.29,48.2,48.2,47.57,1,1,1,352.9,342.7,364.5,214.9,204.7,138,138,138,0,0,0,0.391,0.379,0.403,214.9,204.7,226.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.129,0.136,0.014,0.0131,0.015,0.00056,0.00053,0.00061,0.379,0.361,0.4,0.015,0.014,0.016,24.46,24.38,24.53,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.33,47.04,51.92,47.57,46.1,48.2,0,0,0,0,0,0,0.264,0,0.083,0.39,0.61,0.39,37.5
1000677600000,2001,9,2000,12,51,7,0.2,0.0835,0.117,7290.7,45.44,45.44,43.4,1,1,1,330.6,321.6,339.6,192.6,183.6,138,138,138,0,0,0,0.417,0.406,0.429,192.6,183.6,201.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.121,0.128,0.0121,0.0114,0.0129,0.00049,0.00045,0.00052,0.339,0.323,0.355,0.014,0.013,0.014,24.61,24.55,24.67,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.28,42.19,46.36,43.4,41.35,45.44,0,0,0,0,0,0,0.241,0,0.083,0.42,0.58,0.42,36.5
1001282400000,2001,9,2000,12,52,7,0.187,0.0835,0.104,6453.38,40.64,40.64,38.41,1,1,1,309.6,300.6,318.6,171.6,162.6,138,138,138,0,0,0,0.446,0.433,0.459,171.6,162.6,180.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.12,0.0103,0.00957,0.0111,0.00041,0.00038,0.00044,0.301,0.285,0.318,0.012,0.011,0.013,24.75,24.69,24.81,0.946,0.943,0.949,0.975,0.97,0.979,0.922,0.915,0.929,39.4,37.31,41.5,38.41,36.2,40.64,0,0,0,0,0,0,0.213,0,0.083,0.45,0.56,0.44,34.5
1001887200000,2001,10,2001,1,1,7,0.178,0.0665,0.111,6989.61,42.6,42.6,41.6,1,1,1,293.8,286.6,298.1,183.8,176.6,110,110,110,0,0,0,0.375,0.369,0.384,183.8,176.6,188.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.12,0.0114,0.0108,0.0117,0.00045,0.00043,0.00047,0.32,0.308,0.328,0.013,0.012,0.013,24.8,24.78,24.85,0.95,0.948,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.47,40.77,43.47,41.6,39.86,42.6,0,0,0,0,0,0,0.231,0,0.067,0.37,0.62,0.38,39.3
1002492000000,2001,10,2001,1,2,7,0.166,0.0665,0.0998,6217.7,39.11,39.11,37.01,1,1,1,275,267.2,283.6,165,157.2,110,110,110,0,0,0,0.4,0.388,0.412,165,157.2,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00978,0.00911,0.0105,0.00039,0.00036,0.00042,0.287,0.273,0.302,0.011,0.011,0.012,24.91,24.86,24.96,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.06,36.22,40.07,37.01,35.14,39.11,0,0,0,0,0,0,0.206,0,0.0662,0.4,0.6,0.4,37.5
1003096800000,2001,10,2001,1,3,7,0.158,0.0665,0.0916,5682.29,34.58,34.58,33.82,1,1,1,261.4,259,264.7,151.4,149,110,110,110,0,0,0,0.421,0.416,0.425,151.4,149,154.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.108,0.00862,0.00841,0.0089,0.00034,0.00033,0.00035,0.262,0.258,0.268,0.01,0.01,0.011,24.99,24.97,25.01,0.94,0.939,0.941,0.97,0.97,0.97,0.911,0.911,0.912,34.87,34.3,35.65,33.82,33.27,34.58,0,0,0,0,0,0,0.188,0,0.0664,0.42,0.58,0.42,36
1003701600000,2001,10,2001,1,4,7,0.155,0.0665,0.0886,5494.23,33.27,33.27,32.7,1,1,1,256.5,252.7,259,146.5,142.7,110,110,110,0,0,0,0.429,0.425,0.435,146.5,142.7,149,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.0082,0.00788,0.00841,0.00032,0.00031,0.00033,0.254,0.247,0.258,0.01,0.0098,0.01,25.02,25.01,25.04,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.72,32.81,34.3,32.7,31.82,33.27,0,0,0,0,0,0,0.182,0,0.0664,0.43,0.57,0.43,35.4
1004306400000,2001,10,2001,1,5,7,0.154,0.0651,0.0891,5525.57,33.46,33.46,32.89,1,1,1,255,252.4,259.8,147.3,145.4,107.7,106,110,0,0,0,0.422,0.418,0.431,147.3,145.4,149.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.105,0.106,0.00827,0.00811,0.00848,0.00033,0.00032,0.00034,0.255,0.252,0.26,0.01,0.01,0.01,25.03,25,25.04,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,33.91,33.45,34.5,32.89,32.45,33.46,0,0,0,0,0,0,0.183,0,0.0649,0.42,0.58,0.42,35.9
1004911200000,2001,11,2001,2,6,7,0.155,0.0641,0.0908,5633.88,34.08,34.08,33.53,1,1,1,256.1,252.4,258.4,150.1,146.4,106,106,106,0,0,0,0.414,0.41,0.42,150.1,146.4,152.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.0085,0.0082,0.00871,0.00034,0.00032,0.00034,0.26,0.253,0.264,0.01,0.01,0.01,25.02,25,25.04,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.57,33.71,35.13,33.53,32.7,34.08,0,0,0,0,0,0,0.186,0,0.0642,0.41,0.59,0.41,36.3
1005516000000,2001,11,2001,2,7,7,0.16,0.0641,0.0961,5974.34,36.67,36.67,35.56,1,1,1,264.9,259.3,269.6,158.9,153.3,106,106,106,0,0,0,0.4,0.393,0.409,158.9,153.3,163.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.00926,0.00878,0.00966,0.00037,0.00035,0.00038,0.276,0.265,0.284,0.011,0.011,0.011,24.96,24.94,25,0.942,0.94,0.943,0.97,0.97,0.971,0.914,0.912,0.916,36.65,35.33,37.76,35.56,34.27,36.67,0,0,0,0,0,0,0.198,0,0.0639,0.4,0.6,0.4,37.3
1006120800000,2001,11,2001,2,8,7,0.168,0.0585,0.109,6863.98,42.67,42.67,40.86,1,1,1,277.2,271.6,280.9,180.4,165.6,96.71,93,106,0,0,0,0.349,0.331,0.39,180.4,165.6,187.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.117,0.0111,0.00982,0.0117,0.00044,0.00039,0.00047,0.313,0.287,0.325,0.012,0.011,0.013,24.88,24.85,24.93,0.949,0.944,0.951,0.978,0.972,0.98,0.928,0.918,0.932,41.77,38.21,43.54,40.86,37.14,42.67,0,0,0,0,0,0,0.227,0,0.059,0.35,0.65,0.35,40.9
1006725600000,2001,11,2001,2,9,7,0.173,0.0581,0.115,7246.24,44.19,44.19,43.13,1,1,1,286.1,284.4,287.4,190,182.9,96.14,93,104,0,0,0,0.336,0.324,0.363,190,182.9,194.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.117,0.12,0.0119,0.0113,0.0123,0.00047,0.00045,0.00049,0.329,0.317,0.337,0.013,0.013,0.013,24.83,24.81,24.84,0.952,0.949,0.953,0.98,0.98,0.98,0.933,0.93,0.934,44.01,42.29,45.09,43.13,41.45,44.19,0,0,0,0,0,0,0.24,0,0.058,0.34,0.66,0.34,41.9
1007330400000,2001,12,2001,3,10,7,0.175,0.0629,0.112,7061.08,43.21,43.21,42.03,1,1,1,289.4,285.5,294.5,185.4,181.5,104,104,104,0,0,0,0.359,0.353,0.364,185.4,181.5,190.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.119,0.0115,0.0112,0.0119,0.00046,0.00044,0.00048,0.322,0.315,0.331,0.013,0.013,0.013,24.82,24.79,24.84,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,42.89,41.97,44.09,42.03,41.13,43.21,0,0,0,0,0,0,0.234,0,0.063,0.36,0.64,0.36,40.3
1007935200000,2001,12,2001,3,11,7,0.179,0.0489,0.13,7976.34,48.2,48.2,47.48,1,1,1,296.3,292.1,304.1,215.5,190.3,80.86,77,104,0,0,0,0.273,0.253,0.353,215.5,190.3,227.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.126,0.119,0.129,0.0141,0.0119,0.0151,0.00056,0.00047,0.0006,0.373,0.331,0.394,0.015,0.013,0.016,24.74,24.69,24.79,0.957,0.952,0.959,0.98,0.98,0.98,0.938,0.933,0.94,50.05,44.03,52.73,47.48,43.15,48.2,0,0,0,0,0,0,0.264,0,0.049,0.27,0.73,0.27,44.6
1008540000000,2001,12,2001,3,12,7,0.185,0.0419,0.143,8665.02,53.62,53.62,51.58,2,2,2,305.4,300.6,309.3,236.1,229.3,69.29,59,77,0,0,0,0.226,0.194,0.251,236.1,229.3,244.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.132,0.13,0.134,0.0158,0.0152,0.0166,0.00063,0.00061,0.00066,0.249,0.243,0.258,0.0099,0.0097,0.01,24.82,24.81,24.84,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,26.59,25.76,27.64,25.79,24.98,26.81,0,0,0,0,0,0,0.287,0,0.042,0.23,0.77,0.23,46.8
1009144800000,2001,12,2001,3,13,7,0.183,0.0357,0.147,8944.23,54.54,54.54,53.24,2,2,2,302.1,299.2,307.9,243.1,240.2,59,59,59,0,0,0,0.195,0.192,0.197,243.1,240.2,248.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.133,0.132,0.135,0.0164,0.0162,0.0169,0.00065,0.00064,0.00067,0.256,0.253,0.262,0.01,0.01,0.01,24.83,24.8,24.85,0.927,0.926,0.929,0.97,0.97,0.97,0.899,0.898,0.901,27.44,27.1,28.11,26.62,26.29,27.27,0,0,0,0,0,0,0.296,0,0.036,0.2,0.8,0.2,48.9
1009749600000,2001,12,2001,3,14,7,0.19,0.0429,0.147,8910.43,55.32,55.32,53.04,2,2,2,313.8,311.5,315.9,242.8,238.8,71,59,73,0,0,0,0.226,0.189,0.234,242.8,238.8,252.5,990,990,990,965,965,965,25,25,25,0.134,0.133,0.136,0.0165,0.016,0.0182,0.00066,0.00064,0.00073,0.257,0.253,0.267,0.01,0.01,0.011,24.77,24.76,24.79,0.927,0.926,0.93,0.97,0.97,0.97,0.899,0.898,0.902,27.34,26.87,28.52,26.52,26.06,27.66,0,0,0,0,0,0,0.295,0,0.043,0.23,0.77,0.23,46.9
1010354400000,2002,1,2001,4,15,7,0.197,0.0442,0.153,9293.57,58.36,58.36,55.32,2,2,2,326.3,316.1,340.2,253.3,243.1,73,73,73,0,0,0,0.224,0.215,0.231,253.3,243.1,267.2,990,990,990,965,965,965.1,25,24.9,25,0.138,0.135,0.143,0.0195,0.0164,0.0251,0.00078,0.00066,0.001,0.271,0.258,0.291,0.011,0.01,0.012,24.7,24.61,24.76,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.51,27.37,30.08,27.66,26.55,29.18,0,0,0,0,0,0,0.307,0,0.044,0.22,0.78,0.22,47.2
1010959200000,2002,1,2001,4,16,7,0.21,0.0442,0.166,10054.3,62.21,62.21,59.85,2,2,2,347.1,342.1,358,274.1,269.1,73,73,73,0,0,0,0.21,0.204,0.213,274.1,269.1,285,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.146,0.144,0.15,0.0284,0.026,0.0335,0.0011,0.001,0.0014,0.302,0.294,0.318,0.012,0.012,0.013,24.56,24.49,24.6,0.935,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,30.85,30.29,32.07,29.92,29.39,31.1,0,0,0,0,0,0,0.332,0,0.044,0.21,0.79,0.21,47.9
1011564000000,2002,1,2001,4,17,7,0.226,0.0442,0.182,11007.9,67.54,67.54,65.52,2,2,2,373.4,362.6,382.9,300.4,289.6,73,73,73,0,0,0,0.196,0.191,0.201,300.4,289.6,309.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.155,0.151,0.158,0.0408,0.0357,0.0452,0.0016,0.0014,0.0018,0.341,0.325,0.355,0.014,0.013,0.014,24.39,24.33,24.46,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.77,32.58,34.82,32.76,31.61,33.77,0,0,0,0,0,0,0.364,0,0.044,0.2,0.81,0.19,48.7
1012168800000,2002,1,2001,4,18,7,0.239,0.0473,0.192,11602.4,69.99,69.99,69.06,2,2,2,395.5,386.4,407.2,317.4,311.3,78.14,73,85,0,0,0,0.197,0.185,0.215,317.4,311.3,322.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.161,0.16,0.164,0.0488,0.0459,0.0511,0.002,0.0019,0.0021,0.367,0.358,0.375,0.015,0.015,0.015,24.26,24.19,24.31,0.943,0.942,0.944,0.97,0.97,0.97,0.915,0.914,0.916,35.6,34.88,36.08,34.53,33.84,35,0,0,0,0,0,0,0.384,0,0.047,0.2,0.8,0.2,48.5
1012773600000,2002,2,2001,5,19,7,0.256,0.0514,0.204,12333.9,76.89,76.89,73.42,2,2,2,422.8,410.2,438.1,337.8,325.2,85,85,85,0,0,0,0.201,0.194,0.207,337.8,325.2,353.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.165,0.175,0.0584,0.0525,0.0657,0.0024,0.0021,0.0027,0.398,0.379,0.421,0.016,0.015,0.017,24.1,24.01,24.17,0.946,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.925,37.78,36.41,39.44,36.71,35.31,38.44,0,0,0,0,0,0,0.408,0,0.052,0.2,0.8,0.2,48.2
1013378400000,2002,2,2001,5,20,7,0.289,0.0514,0.237,14352.8,92.56,92.56,85.43,2,2,2,477.5,445.5,512.2,392.5,360.5,85,85,85,0,0,0,0.179,0.166,0.191,392.5,360.5,427.2,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.189,0.177,0.201,0.0842,0.0691,0.101,0.0035,0.0028,0.0042,0.48,0.432,0.532,0.02,0.018,0.022,23.77,23.56,23.96,0.954,0.95,0.957,0.979,0.977,0.98,0.934,0.928,0.938,43.62,40.23,47.22,42.72,39.29,46.28,0,0,0,0,0,0,0.475,0,0.052,0.18,0.82,0.18,49.7
1013983200000,2002,2,2001,5,21,7,0.339,0.0514,0.288,16762.1,107.6,107.6,99.77,3,2,2.4285714285714284,561.3,524,601.1,476.3,438.9,85,85,85,0,0,0,0.152,0.141,0.162,476.3,438.9,516.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.222,0.205,0.243,0.124,0.106,0.146,0.0052,0.0044,0.0061,0.562,0.516,0.607,0.024,0.022,0.025,23.31,23.13,23.49,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,44.13,35.03,51.86,42.4,33.98,48.2,0,0,0,0,0,0,0.554,0,0.051,0.15,0.85,0.15,49.4
1014588000000,2002,2,2001,5,22,7,0.402,0.0571,0.345,19898.8,124.6,124.6,118.4,3,3,3,664.4,615,709.6,570,530,94.43,85,107,0,0,0,0.142,0.127,0.157,570,530,602.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.276,0.251,0.297,0.182,0.155,0.204,0.0078,0.0066,0.0088,0.657,0.587,0.715,0.028,0.025,0.031,22.79,22.55,23.05,0.952,0.949,0.954,0.977,0.972,0.98,0.93,0.922,0.935,40.42,37.91,42.4,39.48,36.83,41.55,0,0,0,0,0,0,0.658,0,0.057,0.14,0.86,0.14,49.5
1015192800000,2002,3,2001,6,23,7,0.451,0.0647,0.386,22018.7,135.4,135.4,131.1,3,3,3,745.6,720.3,770,638.6,613.3,107,107,107,0,0,0,0.144,0.139,0.149,638.6,613.3,663,990,990,990,966.9,966.8,967,23.1,23,23.2,0.318,0.303,0.332,0.228,0.211,0.244,0.0098,0.0091,0.011,0.775,0.733,0.817,0.034,0.032,0.035,22.34,22.2,22.49,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.58,43.05,46.04,43.69,42.19,45.12,0,0,0,0,0,0,0.728,0,0.065,0.14,0.86,0.14,48.8
1015797600000,2002,3,2001,6,24,7,0.474,0.0647,0.409,23118.4,138.7,138.7,137.6,3,3,3,783.1,773.7,789.6,676.1,666.7,107,107,107,0,0,0,0.137,0.136,0.138,676.1,666.7,682.6,990,990,990,967,967,967.1,23,22.9,23,0.339,0.334,0.343,0.253,0.246,0.257,0.011,0.011,0.011,0.838,0.823,0.849,0.037,0.036,0.037,22.13,22.09,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.81,46.26,47.18,45.87,45.34,46.24,0,0,0,0,0,0,0.764,0,0.065,0.14,0.86,0.14,48.8
1016402400000,2002,3,2001,6,25,7,0.492,0.0647,0.427,23941.1,144.6,144.6,142.5,3,3,3,813.8,794.1,832.3,706.8,687.1,107,107,107,0,0,0,0.132,0.129,0.135,706.8,687.1,725.3,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.357,0.345,0.367,0.273,0.26,0.286,0.012,0.011,0.013,0.89,0.857,0.922,0.039,0.037,0.04,21.95,21.85,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.54,47.44,49.57,47.5,46.49,48.2,0,0,0,0,0,0,0.792,0,0.065,0.13,0.87,0.13,48.7
1017007200000,2002,3,2001,6,26,7,0.525,0.0647,0.46,24748.3,155,155,147.3,4,3,3.2857142857142856,867.3,838.1,895.7,760.3,731.1,107,107,107,0,0,0,0.123,0.119,0.128,760.3,731.1,788.7,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.397,0.37,0.423,0.306,0.289,0.321,0.014,0.013,0.014,0.962,0.931,1.01,0.042,0.041,0.045,21.67,21.56,21.82,0.956,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,47.69,39.29,52.05,45.44,38.28,48.2,0,0,0,0,0,0,0.818,0,0.065,0.12,0.88,0.12,47.1
1017612000000,2002,4,2001,7,27,7,0.577,0.0756,0.501,27063.1,170.3,170.3,161.1,4,4,4,953.7,906.8,1011,828.7,781.8,125,125,125,0,0,0,0.131,0.124,0.138,828.7,781.8,886.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.467,0.424,0.519,0.34,0.317,0.368,0.015,0.014,0.017,1.03,0.947,1.13,0.046,0.042,0.051,21.26,20.94,21.53,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.18,39.3,43.45,40.27,38.3,42.58,0,0,0,0,0,0,0.895,0,0.076,0.13,0.87,0.13,46.9
1018216800000,2002,4,2001,7,28,7,0.708,0.0756,0.621,31432.5,192.8,192.8,187.1,4,4,4,1170,1039,1318,1045,914,125,125,125,19.43,0,93,0.107,0.0949,0.12,1026,914,1100,990,990,990,968.4,968,968.9,21.6,21.1,22,0.69,0.545,0.823,0.52,0.381,0.648,0.024,0.017,0.031,1.49,1.18,1.77,0.069,0.054,0.084,20.07,19.33,20.8,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.12,44.54,50.42,46.77,43.65,48.2,0,0,0,0,0,0,1.04,0,0.087,0.11,0.88,0.12,44.4
1018821600000,2002,4,2001,7,29,7,0.852,0.0776,0.665,32143.5,192.8,192.8,191.3,4,4,4,1408,1363,1424,1280,1238,128.3,125,148,179.7,138,199,0.091,0.0878,0.104,1100,1100,1100,990,990,990,969.2,969,969.2,20.8,20.8,21,0.86,0.841,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.085,0.087,19,18.94,19.17,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.82,48.66,49.26,47.83,47.69,48.2,0,0,0,0,0,0,1.06,0,0.187,0.091,0.78,0.22,37.7
1019426400000,2002,4,2001,7,30,7,0.849,0.0895,0.665,32176.8,191.8,191.8,191.5,4,4,4,1403,1397,1415,1255,1249,148,148,148,155.4,149,167,0.106,0.105,0.106,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.861,0.858,0.866,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.81,1.81,0.087,0.087,0.087,19.02,18.98,19.04,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.86,48.75,48.92,47.88,47.77,47.95,0,0,0,0,0,0,1.06,0,0.184,0.11,0.78,0.22,37.9
1020031200000,2002,4,2001,7,31,7,0.887,0.109,0.665,31791.5,191.2,191.2,189.2,4,4,4,1467,1412,1525,1288,1251,179.4,148,192,187.6,151,233,0.122,0.104,0.133,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.877,0.861,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.81,1.85,0.088,0.087,0.091,18.8,18.58,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.27,47.71,48.78,47.31,46.76,47.8,0,0,0,0,0,0,1.05,0,0.222,0.12,0.75,0.25,35.8
1020636000000,2002,5,2001,8,32,7,0.931,0.116,0.665,31341.1,187.7,187.7,186.6,4,4,4,1539,1509,1554,1347,1317,192,192,192,246.9,217,262,0.125,0.124,0.127,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.904,0.893,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.091,18.54,18.48,18.64,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.59,47.45,47.87,46.64,46.5,46.92,0,0,0,0,0,0,1.04,0,0.266,0.12,0.71,0.29,33.7
1021240800000,2002,5,2001,8,33,7,0.851,0.116,0.665,32084.4,192.8,192.8,191,4,4,4,1408,1297,1487,1216,1105,192,192,192,115.9,5,195,0.137,0.129,0.148,1100,1100,1100,990,990,990,969.2,968.8,969.4,20.8,20.6,21.2,0.845,0.798,0.879,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.75,1.83,0.086,0.082,0.089,19.02,18.73,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.87,48.1,49.94,47.74,47.14,48.2,0,0,0,0,0,0,1.06,0,0.186,0.14,0.78,0.22,37.7
1021845600000,2002,5,2001,8,34,7,0.687,0.116,0.571,29654.1,191.8,191.8,176.5,4,4,4,1136,1034,1253,944.4,841.9,192,192,192,0,0,0,0.17,0.153,0.186,944.4,841.9,1061,990,990,990,968.3,968,968.7,21.7,21.3,22,0.593,0.487,0.74,0.416,0.346,0.56,0.019,0.016,0.026,1.27,1.06,1.59,0.059,0.048,0.075,20.4,19.71,20.93,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,45.04,41.22,48.94,44.13,40.34,47.96,0,0,0,0,0,0,0.981,0,0.116,0.17,0.83,0.17,43.2
1022450400000,2002,5,2001,8,35,7,0.565,0.111,0.455,24462.7,156.5,156.5,145.6,4,3,3.142857142857143,934.9,872.2,1006,751.7,711.2,183.1,161,192,0,0,0,0.196,0.181,0.211,751.7,711.2,814.1,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.404,0.367,0.462,0.3,0.276,0.333,0.013,0.012,0.015,0.971,0.906,1.05,0.043,0.04,0.047,21.39,21.07,21.71,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,48.33,40.09,52,46.67,39.14,48.2,0,0,0,0,0,0,0.809,0,0.11,0.2,0.81,0.19,43.3
1023055200000,2002,6,2001,9,36,7,0.492,0.0974,0.394,22170.6,138.9,138.9,132,3,3,3,812.7,778.5,853.8,651.7,617.5,161,161,161,0,0,0,0.199,0.189,0.207,651.7,617.5,692.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.333,0.314,0.357,0.236,0.213,0.264,0.01,0.0093,0.012,0.805,0.748,0.875,0.035,0.033,0.039,22.04,21.81,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.89,42.86,47.26,43.99,42.01,46.31,0,0,0,0,0,0,0.733,0,0.098,0.2,0.8,0.2,45.1
1023660000000,2002,6,2001,9,37,7,0.44,0.0974,0.343,19538.6,124.6,124.6,116.3,3,3,3,728.2,687.5,770.6,567.2,526.5,161,161,161,0,0,0,0.221,0.209,0.234,567.2,526.5,609.6,990,990,990,966.8,966.6,967,23.2,23,23.4,0.285,0.262,0.309,0.18,0.153,0.208,0.0078,0.0065,0.009,0.663,0.594,0.734,0.029,0.025,0.032,22.52,22.28,22.76,0.952,0.949,0.955,0.975,0.97,0.98,0.928,0.92,0.936,39.74,37.16,42.39,38.77,36.05,41.54,0,0,0,0,0,0,0.646,0,0.097,0.22,0.78,0.22,44.4
1024264800000,2002,6,2001,9,38,7,0.387,0.0974,0.289,16541.9,105.7,105.7,98.46,3,2,2.2857142857142856,639.4,606.3,674.6,478.4,445.3,161,161,161,0,0,0,0.252,0.239,0.266,478.4,445.3,513.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.235,0.216,0.255,0.125,0.109,0.144,0.0053,0.0046,0.0062,0.593,0.551,0.644,0.025,0.023,0.027,22.95,22.83,23.11,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.22,35.48,52.44,44.26,34.41,48.2,0,0,0,0,0,0,0.547,0,0.098,0.25,0.75,0.25,42.7
1024869600000,2002,6,2001,9,39,7,0.343,0.0974,0.246,14614,92.62,92.62,86.99,2,2,2,567.2,540.4,595.6,406.2,379.4,161,161,161,0,0,0,0.284,0.27,0.298,406.2,379.4,434.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.201,0.192,0.211,0.0907,0.0781,0.104,0.0038,0.0033,0.0044,0.509,0.469,0.551,0.021,0.02,0.023,23.34,23.17,23.5,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.38,41.63,47.26,43.49,40.78,46.31,0,0,0,0,0,0,0.483,0,0.097,0.28,0.72,0.28,42.6
1025474400000,2002,7,2001,10,40,7,0.306,0.0816,0.225,13459.9,85.61,85.61,80.12,2,2,2,506.3,482.7,531.9,371.3,347.7,135,135,135,0,0,0,0.267,0.254,0.28,371.3,347.7,396.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.179,0.196,0.0742,0.0631,0.0863,0.0031,0.0026,0.0036,0.455,0.419,0.493,0.019,0.017,0.021,23.67,23.51,23.81,0.951,0.948,0.955,0.977,0.973,0.98,0.93,0.922,0.935,40.98,38.48,43.68,40.06,37.43,42.8,0,0,0,0,0,0,0.445,0,0.081,0.27,0.74,0.26,44
1026079200000,2002,7,2001,10,41,7,0.275,0.0816,0.194,11574.2,73.2,73.2,68.89,2,2,2,455,435.9,475.3,320,300.9,135,135,135,0,0,0,0.297,0.284,0.31,320,300.9,340.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.176,0.05,0.041,0.0596,0.0021,0.0017,0.0025,0.378,0.349,0.408,0.016,0.014,0.017,23.97,23.85,24.09,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.92,35.51,33.44,37.69,34.45,32.44,36.6,0,0,0,0,0,0,0.383,0,0.081,0.3,0.71,0.29,42.1
1026684000000,2002,7,2001,10,42,7,0.25,0.0816,0.168,10059.3,63.53,63.53,59.88,2,2,2,412.6,396.8,429.6,277.6,261.8,135,135,135,0,0,0,0.327,0.314,0.34,277.6,261.8,294.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.149,0.16,0.03,0.0226,0.0381,0.0012,0.00092,0.0016,0.314,0.291,0.34,0.013,0.012,0.014,24.23,24.13,24.33,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,30.86,29.11,32.75,29.94,28.24,31.76,0,0,0,0,0,0,0.333,0,0.082,0.33,0.67,0.33,40.2
1027288800000,2002,7,2001,10,43,7,0.228,0.0816,0.146,8738.45,55.37,55.37,52.01,2,1,1.8571428571428572,376.8,362.6,391.6,241.8,227.6,135,135,135,0,0,0,0.359,0.345,0.372,241.8,227.6,256.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.137,0.147,0.0167,0.0151,0.0201,0.00068,0.00061,0.00082,0.286,0.253,0.402,0.012,0.01,0.016,24.43,24.36,24.51,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.72,25.79,52.17,29.45,25.02,48.2,0,0,0,0,0,0,0.289,0,0.082,0.36,0.64,0.36,38.3
1027893600000,2002,7,2001,10,44,7,0.209,0.0747,0.135,8143.81,50.13,50.13,48.48,2,1,1.1428571428571428,346.2,333.4,359.1,222.6,215.9,123.6,115,135,0,0,0,0.357,0.332,0.385,222.6,215.9,231.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.131,0.135,0.0147,0.0141,0.0154,0.00059,0.00057,0.00062,0.369,0.25,0.397,0.015,0.01,0.016,24.5,24.41,24.62,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.3,25.84,52.18,44.89,25.06,48.2,0,0,0,0,0,0,0.269,0,0.074,0.36,0.65,0.35,39
1028498400000,2002,8,2001,11,45,7,0.192,0.0696,0.122,7681.08,48.2,48.2,45.72,1,1,1,317.2,305.7,329.3,202.2,190.7,115,115,115,0,0,0,0.363,0.349,0.376,202.2,190.7,214.3,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.0129,0.012,0.014,0.00052,0.00048,0.00056,0.353,0.333,0.375,0.014,0.013,0.015,24.66,24.58,24.74,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.69,44.05,49.44,45.72,43.17,48.2,0,0,0,0,0,0,0.254,0,0.07,0.36,0.64,0.36,40
1029103200000,2002,8,2001,11,46,7,0.177,0.0696,0.107,6730.85,42.36,42.36,40.06,1,1,1,292.6,283.6,302.2,177.6,168.6,115,115,115,0,0,0,0.393,0.381,0.406,177.6,168.6,187.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0108,0.0101,0.0117,0.00043,0.0004,0.00046,0.309,0.293,0.326,0.012,0.012,0.013,24.82,24.76,24.87,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,40.98,38.87,43.22,40.06,37.84,42.36,0,0,0,0,0,0,0.223,0,0.07,0.39,0.6,0.4,38
1029708000000,2002,8,2001,11,47,7,0.165,0.0696,0.095,5894.75,37.1,37.1,35.09,1,1,1,272,263.6,280.6,157,148.6,115,115,115,0,0,0,0.423,0.41,0.436,157,148.6,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.0091,0.00838,0.00983,0.00036,0.00033,0.00039,0.273,0.258,0.288,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.16,34.19,38.16,35.09,33.17,37.1,0,0,0,0,0,0,0.195,0,0.07,0.42,0.58,0.42,35.7
1030312800000,2002,8,2001,11,48,7,0.154,0.0675,0.0863,5341.86,34.97,34.97,31.8,1,1,1,254.2,247,261.2,142.6,134.4,111.6,91,115,0,0,0,0.439,0.368,0.461,142.6,134.4,156,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00787,0.00718,0.00901,0.00031,0.00028,0.00036,0.246,0.232,0.268,0.0097,0.0092,0.011,25.04,25,25.07,0.936,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.913,32.78,30.83,36.05,31.8,29.9,34.97,0,0,0,0,0,0,0.177,0,0.0677,0.44,0.56,0.44,34.7
1030917600000,2002,9,2001,12,49,7,0.142,0.055,0.0867,5391.68,34.04,34.04,32.09,1,1,1,234.3,225.3,242.8,143.3,134.3,91,91,91,0,0,0,0.389,0.375,0.404,143.3,134.3,151.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0985,0.105,0.00793,0.00717,0.00866,0.00031,0.00028,0.00034,0.246,0.23,0.261,0.0097,0.009,0.01,25.15,25.08,25.22,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,33.09,30.98,35.1,32.09,30.05,34.04,0,0,0,0,0,0,0.178,0,0.0553,0.39,0.61,0.39,38
1031522400000,2002,9,2001,12,50,7,0.13,0.0468,0.0835,5208.23,32.85,32.85,31,1,1,1,215.5,208.1,222.9,138.1,129.4,77.43,72,91,0,0,0,0.359,0.33,0.413,138.1,129.4,146,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0988,0.0967,0.101,0.00749,0.00675,0.00816,0.00029,0.00027,0.00032,0.235,0.221,0.249,0.0092,0.0087,0.0098,25.27,25.24,25.32,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.96,29.83,33.86,31,28.93,32.85,0,0,0,0,0,0,0.172,0,0.0465,0.36,0.64,0.36,40.1
1032127200000,2002,9,2001,12,51,7,0.122,0.0435,0.078,4864.05,30.28,30.28,28.95,1,1,1,201,195.3,206.8,129,123.3,72,72,72,0,0,0,0.358,0.348,0.369,129,123.3,134.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0932,0.0972,0.00672,0.00623,0.0072,0.00026,0.00024,0.00028,0.219,0.208,0.229,0.0085,0.0081,0.009,25.37,25.33,25.38,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.85,28.45,31.21,28.95,27.6,30.28,0,0,0,0,0,0,0.161,0,0.044,0.36,0.64,0.36,39.9
1032732000000,2002,9,2001,12,52,7,0.114,0.0435,0.0704,4351.69,27.13,27.13,25.9,1,1,1,188.3,183.5,193.4,116.3,111.5,72,72,72,0,0,0,0.382,0.372,0.392,116.3,111.5,121.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.089,0.0925,0.00564,0.00523,0.00607,0.00022,0.0002,0.00024,0.196,0.187,0.205,0.0077,0.0073,0.008,25.38,25.38,25.38,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,26.7,25.5,27.97,25.9,24.74,27.13,0,0,0,0,0,0,0.144,0,0.0436,0.38,0.62,0.38,38.2
1033336800000,2002,9,2001,12,53,7,0.11,0.0332,0.0767,4773.71,29.65,29.65,28.41,1,1,1,181.7,180,184.1,126.9,109.6,54.86,52,72,0,0,0,0.302,0.283,0.396,126.9,109.6,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0883,0.0927,0.00653,0.00507,0.00698,0.00026,0.0002,0.00027,0.212,0.184,0.22,0.0083,0.0072,0.0086,25.35,25.35,25.38,0.929,0.917,0.931,0.97,0.97,0.97,0.901,0.89,0.903,29.29,25.03,30.57,28.41,24.28,29.65,0,0,0,0,0,0,0.158,0,0.0333,0.3,0.7,0.3,43.4
1033941600000,2002,10,2002,1,1,7,0.106,0.0369,0.0692,4271.61,28.36,28.36,25.43,1,1,1,175.4,171.5,178.6,114.4,98.49,61,52,73,0,0,0,0.349,0.291,0.426,114.4,98.49,126.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0877,0.0837,0.0908,0.00547,0.00412,0.00651,0.00021,0.00016,0.00025,0.19,0.163,0.211,0.0074,0.0064,0.0082,25.36,25.35,25.38,0.921,0.911,0.929,0.969,0.968,0.97,0.893,0.882,0.901,26.23,22.37,29.24,25.43,21.65,28.36,0,0,0,0,0,0,0.141,0,0.0368,0.35,0.65,0.35,40.3
1034546400000,2002,10,2002,1,2,7,0.1,0.0442,0.0563,3451.02,21.38,21.38,20.54,1,1,1,166,161.9,170.1,93.02,88.92,73,73,73,0,0,0,0.44,0.429,0.451,93.02,88.92,97.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0803,0.0832,0.00366,0.00331,0.00401,0.00014,0.00013,0.00016,0.154,0.146,0.161,0.006,0.0057,0.0063,25.38,25.38,25.38,0.919,0.914,0.924,0.966,0.964,0.968,0.887,0.884,0.89,21.27,20.44,22.09,20.54,19.7,21.38,0,0,0,0,0,0,0.114,0,0.0437,0.44,0.56,0.44,34.5
1035151200000,2002,10,2002,1,3,7,0.0951,0.0314,0.0636,3897.87,24,24,23.2,1,1,1,157.2,154.5,160.6,105.2,102.5,52,52,52,0,0,0,0.331,0.324,0.337,105.2,102.5,108.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0823,0.0844,0.00469,0.00447,0.00498,0.00018,0.00018,0.0002,0.173,0.168,0.178,0.0068,0.0066,0.007,25.34,25.34,25.34,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.889,23.92,23.26,24.74,23.2,22.56,24,0,0,0,0,0,0,0.129,0,0.0315,0.33,0.67,0.33,41
1035756000000,2002,10,2002,1,4,7,0.0923,0.0309,0.0614,3747.38,22.97,22.97,22.31,1,1,1,152.7,151.3,154.3,101.5,99.25,51.14,50,52,0,0,0,0.335,0.324,0.344,101.5,99.25,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0811,0.0826,0.00438,0.00419,0.00461,0.00017,0.00016,0.00018,0.166,0.162,0.17,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.887,23.01,22.49,23.68,22.31,21.77,22.97,0,0,0,0,0,0,0.124,0,0.0309,0.33,0.67,0.33,40.6
1036360800000,2002,11,2002,2,5,7,0.0967,0.0302,0.0665,4084.65,24.8,24.8,24.31,1,1,1,159.9,155.6,161.9,109.9,105.6,50,50,50,0,0,0,0.313,0.309,0.321,109.9,105.6,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.083,0.0853,0.00509,0.00473,0.00526,0.0002,0.00019,0.00021,0.18,0.173,0.184,0.0071,0.0068,0.0072,25.34,25.34,25.34,0.918,0.915,0.919,0.97,0.97,0.97,0.89,0.887,0.892,25.07,24.01,25.57,24.31,23.29,24.8,0,0,0,0,0,0,0.135,0,0.0302,0.31,0.69,0.31,42.2
1036965600000,2002,11,2002,2,6,7,0.0971,0.0302,0.0669,4111.32,24.67,24.67,24.47,1,1,1,160.5,159.7,161.4,110.5,109.7,50,50,50,0,0,0,0.311,0.31,0.313,110.5,109.7,111.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0845,0.0851,0.00515,0.00508,0.00522,0.0002,0.0002,0.0002,0.182,0.18,0.183,0.0071,0.0071,0.0072,25.34,25.34,25.34,0.918,0.918,0.919,0.97,0.97,0.97,0.891,0.89,0.891,25.23,25.03,25.43,24.47,24.28,24.67,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.3
1037570400000,2002,11,2002,2,7,7,0.0946,0.0302,0.0644,3946.33,24.21,24.21,23.49,1,1,1,156.4,153.2,159.5,106.4,103.2,50,50,50,0,0,0,0.32,0.314,0.326,106.4,103.2,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0822,0.0844,0.0048,0.00452,0.00505,0.00019,0.00018,0.0002,0.174,0.168,0.18,0.0068,0.0066,0.007,25.34,25.34,25.34,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.22,23.41,24.96,23.49,22.71,24.21,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.7
1038175200000,2002,11,2002,2,8,7,0.0961,0.031,0.0651,3993.36,24.28,24.28,23.77,1,1,1,158.9,157.8,159.7,107.6,100.2,51.29,50,59,0,0,0,0.323,0.313,0.371,107.6,100.2,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0825,0.0845,0.0049,0.00427,0.00508,0.00019,0.00017,0.0002,0.177,0.165,0.18,0.0069,0.0064,0.0071,25.34,25.34,25.35,0.916,0.911,0.918,0.97,0.969,0.97,0.889,0.883,0.89,24.51,22.69,25.03,23.77,21.98,24.28,0,0,0,0,0,0,0.132,0,0.031,0.32,0.68,0.32,41.6
1038780000000,2002,12,2002,3,9,7,0.098,0.0357,0.0623,3812.05,25.08,25.08,22.69,1,1,1,162,156.7,172,103,97.72,59,59,59,0,0,0,0.365,0.343,0.376,103,97.72,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0817,0.0871,0.0045,0.00406,0.00536,0.00018,0.00016,0.00021,0.17,0.16,0.188,0.0066,0.0063,0.0073,25.35,25.35,25.36,0.914,0.911,0.92,0.969,0.968,0.97,0.886,0.883,0.892,23.42,22.19,25.86,22.69,21.47,25.08,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
1039384800000,2002,12,2002,3,10,7,0.109,0.0357,0.0732,4542.37,27.61,27.61,27.04,1,1,1,180.1,176.1,182.4,121.1,117.1,59,59,59,0,0,0,0.328,0.323,0.335,121.1,117.1,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0885,0.0907,0.00604,0.00571,0.00624,0.00024,0.00022,0.00024,0.202,0.195,0.206,0.0079,0.0076,0.0081,25.36,25.36,25.36,0.926,0.923,0.927,0.97,0.97,0.97,0.898,0.895,0.9,27.87,26.88,28.46,27.04,26.08,27.61,0,0,0,0,0,0,0.15,0,0.0358,0.33,0.67,0.33,41.7
1039989600000,2002,12,2002,3,11,7,0.116,0.0357,0.0804,5019.01,31.26,31.26,29.88,1,1,1,191.9,183.5,197.7,132.9,124.5,59,59,59,0,0,0,0.307,0.298,0.321,132.9,124.5,138.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0911,0.0961,0.00705,0.00633,0.00754,0.00028,0.00025,0.00029,0.223,0.208,0.233,0.0087,0.0081,0.0091,25.36,25.36,25.36,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,30.8,28.74,32.23,29.88,27.88,31.26,0,0,0,0,0,0,0.166,0,0.0356,0.31,0.69,0.31,43.3
1040594400000,2002,12,2002,3,12,7,0.126,0.0357,0.0906,5682.49,35.97,35.97,33.82,1,1,1,208.8,199.7,218.2,149.8,140.7,59,59,59,0,0,0,0.283,0.27,0.296,149.8,140.7,159.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0968,0.103,0.00849,0.00771,0.00929,0.00033,0.0003,0.00036,0.253,0.237,0.27,0.0099,0.0093,0.011,25.29,25.22,25.36,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.87,32.7,37.08,33.82,31.72,35.97,0,0,0,0,0,0,0.188,0,0.0354,0.28,0.72,0.28,45.1
1041199200000,2002,12,2002,3,13,7,0.136,0.0417,0.0942,5901.57,36.91,36.91,35.13,1,1,1,224.8,221.3,228.6,155.8,149.9,69,59,73,0,0,0,0.307,0.266,0.328,155.8,149.9,163.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.105,0.00899,0.00849,0.00961,0.00035,0.00033,0.00038,0.265,0.255,0.277,0.01,0.01,0.011,25.19,25.16,25.21,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.916,36.2,34.78,37.98,35.13,33.74,36.91,0,0,0,0,0,0,0.195,0,0.0418,0.31,0.69,0.31,43.4
1041804000000,2003,1,2002,4,14,7,0.146,0.0442,0.102,6400.34,42.44,42.44,38.1,1,1,1,241.4,229.7,259.3,168.4,156.7,73,73,73,0,0,0,0.303,0.282,0.318,168.4,156.7,186.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.115,0.0101,0.00907,0.0116,0.0004,0.00036,0.00046,0.288,0.267,0.32,0.011,0.011,0.013,25.07,24.94,25.15,0.945,0.941,0.95,0.974,0.97,0.98,0.92,0.913,0.931,39.11,36.38,43.3,38.1,35.29,42.44,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.8
1042408800000,2003,1,2002,4,15,7,0.178,0.0442,0.134,8257.24,55.22,55.22,49.15,2,1,1.4285714285714286,293.9,267.2,325.7,221,194.2,73,73,73,0,0,0,0.249,0.224,0.273,221,194.2,252.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.117,0.138,0.0147,0.0123,0.0183,0.00058,0.00049,0.00073,0.313,0.241,0.378,0.012,0.0096,0.015,24.81,24.7,24.9,0.943,0.922,0.958,0.976,0.97,0.98,0.92,0.895,0.939,39.03,25.64,50.83,37.9,24.87,48.2,0,0,0,0,0,0,0.273,0,0.044,0.25,0.75,0.25,46.4
1043013600000,2003,1,2002,4,16,7,0.222,0.0442,0.177,10750,69.85,69.85,63.99,2,2,2,366.3,335.3,393.8,293.3,262.3,73,73,73,0,0,0,0.2,0.185,0.218,293.3,262.3,320.8,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.142,0.162,0.0375,0.0228,0.0504,0.0015,0.00091,0.002,0.33,0.284,0.372,0.013,0.011,0.015,24.44,24.26,24.64,0.938,0.932,0.944,0.97,0.97,0.97,0.91,0.904,0.915,32.98,29.53,36.01,31.99,28.65,34.93,0,0,0,0,0,0,0.355,0,0.045,0.2,0.8,0.2,48.4
1043618400000,2003,1,2002,4,17,7,0.256,0.0462,0.21,12683.5,77.82,77.82,75.5,2,2,2,422.9,401.7,442.2,346.4,328.7,76.43,73,85,0,0,0,0.181,0.17,0.196,346.4,328.7,357.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.165,0.176,0.0625,0.0542,0.0676,0.0026,0.0022,0.0028,0.41,0.384,0.427,0.017,0.016,0.018,24.09,23.98,24.21,0.948,0.945,0.949,0.973,0.97,0.976,0.923,0.917,0.926,38.77,36.87,39.88,37.75,35.76,38.91,0,0,0,0,0,0,0.419,0,0.046,0.18,0.82,0.18,49.5
1044223200000,2003,2,2002,5,18,7,0.276,0.0514,0.224,13589.4,83.95,83.95,80.89,2,2,2,455.8,446.8,469.8,370.8,361.8,85,85,85,0,0,0,0.187,0.181,0.19,370.8,361.8,384.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.181,0.178,0.186,0.074,0.0698,0.0806,0.003,0.0029,0.0033,0.448,0.434,0.469,0.018,0.018,0.019,23.9,23.82,23.95,0.951,0.95,0.953,0.978,0.977,0.98,0.931,0.928,0.934,41.33,40.38,42.83,40.44,39.44,41.97,0,0,0,0,0,0,0.449,0,0.052,0.19,0.81,0.19,49.2
