datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1108332000000,2005,2,2004,5,20,7,0.329,0.0514,0.277,16090.5,96.4,96.4,95.78,2,2,2,543.8,515.2,563.9,458.8,430.2,85,85,85,0,0,0,0.157,0.151,0.165,458.8,430.2,478.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.213,0.202,0.222,0.116,0.102,0.125,0.0048,0.0042,0.0052,0.58,0.537,0.613,0.024,0.022,0.026,23.37,23.25,23.54,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.3,47.53,52.19,47.89,46.58,48.2,0,0,0,0,0,0,0.532,0,0.052,0.16,0.84,0.16,48.9
1108936800000,2005,2,2004,5,21,7,0.348,0.0514,0.296,17126.2,103.3,103.3,101.9,3,2,2.857142857142857,575.1,568,578.4,490.1,483,85,85,85,0,0,0,0.148,0.147,0.15,490.1,483,493.4,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.228,0.224,0.23,0.13,0.127,0.132,0.0055,0.0053,0.0055,0.537,0.52,0.62,0.023,0.022,0.026,23.27,23.22,23.3,0.947,0.945,0.956,0.971,0.97,0.98,0.92,0.917,0.937,37.81,35.21,52.56,36.28,34.16,48.2,0,0,0,0,0,0,0.566,0,0.052,0.15,0.85,0.15,49.2
1109541600000,2005,2,2004,5,22,7,0.341,0.0628,0.278,16321.3,102.5,102.5,97.15,3,2,2.142857142857143,563.3,551.8,574.3,459.4,444.8,103.9,85,107,0,0,0,0.184,0.148,0.194,459.4,444.8,489.3,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.216,0.21,0.228,0.116,0.109,0.13,0.0049,0.0046,0.0055,0.569,0.52,0.593,0.024,0.022,0.025,23.3,23.24,23.35,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.65,35.21,50.63,46.14,34.16,48.2,0,0,0,0,0,0,0.54,0,0.063,0.18,0.82,0.18,47.9
1110146400000,2005,3,2004,6,23,7,0.334,0.0647,0.27,16101.9,96.18,96.18,95.84,2,2,2,552.9,551.6,554.6,445.9,444.6,107,107,107,0,0,0,0.194,0.193,0.194,445.9,444.6,447.6,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.211,0.21,0.211,0.109,0.109,0.11,0.0046,0.0046,0.0046,0.563,0.561,0.566,0.024,0.023,0.024,23.35,23.34,23.36,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.939,0.939,48.9,48.77,49.07,47.92,47.79,48.09,0,0,0,0,0,0,0.532,0,0.064,0.19,0.81,0.19,48.2
1110751200000,2005,3,2004,6,24,7,0.336,0.0647,0.271,16179.5,96.4,96.4,96.31,2,2,2,555.6,554.3,557.9,448.6,447.3,107,107,107,0,0,0,0.193,0.192,0.193,448.6,447.3,450.9,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.212,0.211,0.212,0.111,0.11,0.112,0.0046,0.0046,0.0047,0.568,0.566,0.571,0.024,0.024,0.024,23.33,23.32,23.34,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.939,0.939,49.18,49.05,49.4,48.15,48.06,48.2,0,0,0,0,0,0,0.535,0,0.065,0.19,0.81,0.19,48.2
1111356000000,2005,3,2004,6,25,7,0.36,0.0647,0.296,16982.5,110.5,110.5,101.1,3,2,2.4285714285714284,595.9,562.5,639.6,488.9,455.5,107,107,107,0,0,0,0.18,0.167,0.19,488.9,455.5,532.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.233,0.214,0.258,0.131,0.114,0.157,0.0055,0.0048,0.0067,0.587,0.541,0.628,0.025,0.023,0.026,23.14,22.94,23.29,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.94,35.76,52.5,42.88,34.69,48.2,0,0,0,0,0,0,0.562,0,0.064,0.18,0.82,0.18,47.2
1111960800000,2005,3,2004,6,26,7,0.449,0.0694,0.38,21627.1,142.9,142.9,128.7,3,3,3,743.2,659,836.1,628.5,552,114.7,107,125,0,0,0,0.154,0.144,0.162,628.5,552,711.1,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.314,0.269,0.364,0.221,0.17,0.276,0.0096,0.0072,0.012,0.76,0.629,0.902,0.033,0.027,0.04,22.37,21.85,22.83,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,43.83,39.18,48.61,42.91,38.17,47.64,0,0,0,0,0,0,0.715,0,0.069,0.15,0.85,0.15,48.2
1112565600000,2005,4,2004,7,27,7,0.615,0.0756,0.539,28544.5,190.8,190.8,169.9,4,3,3.857142857142857,1017,878.5,1156,891.5,753.5,125,125,125,0,0,0,0.124,0.108,0.142,891.5,753.5,1031,990,990,990,967.9,967.4,968.4,22.1,21.6,22.6,0.529,0.398,0.683,0.378,0.304,0.494,0.017,0.013,0.023,1.16,0.971,1.46,0.053,0.043,0.068,20.91,20.15,21.6,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.37,39.86,50.91,44.2,38.89,48.2,0,0,0,0,0,0,0.944,0,0.076,0.12,0.88,0.12,46.4
1113170400000,2005,4,2004,7,28,7,0.816,0.0756,0.664,32223.6,192.8,192.8,191.8,4,4,4,1348,1210,1456,1223,1085,125,125,125,125.7,0,231,0.093,0.0859,0.103,1098,1085,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.833,0.761,0.88,0.643,0.614,0.648,0.031,0.029,0.031,1.78,1.67,1.83,0.085,0.078,0.088,19.23,18.83,19.77,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.32,48.36,50.27,47.95,47.4,48.2,0,0,0,0,0,0,1.07,0,0.152,0.093,0.81,0.19,39.5
1113775200000,2005,4,2004,7,29,7,0.917,0.0835,0.665,31465.5,188.7,188.7,187.3,4,4,4,1516,1478,1538,1378,1353,138.1,125,148,278,253,290,0.091,0.0828,0.097,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.906,0.895,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.091,0.09,0.091,18.61,18.53,18.74,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.78,47.58,48.14,46.82,46.63,47.17,0,0,0,0,0,0,1.04,0,0.252,0.091,0.73,0.27,34.3
1114380000000,2005,4,2004,7,30,7,0.888,0.0933,0.665,31770.3,191.9,191.9,189.1,4,4,4,1468,1400,1525,1314,1208,154.3,148,192,213.6,108,277,0.105,0.097,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.886,0.841,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.091,18.78,18.58,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.24,47.7,48.95,47.28,46.74,47.97,0,0,0,0,0,0,1.05,0,0.223,0.11,0.75,0.25,35.8
1114984800000,2005,5,2004,8,31,7,0.738,0.116,0.615,31101.1,192.8,192.8,185.1,4,4,4,1221,1097,1360,1029,904.6,192,192,192,12.14,0,68,0.158,0.141,0.175,1017,904.6,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.687,0.544,0.825,0.504,0.377,0.648,0.024,0.017,0.031,1.47,1.17,1.77,0.069,0.054,0.085,19.94,19.2,20.63,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.34,43.69,49.82,46.28,42.82,48.2,0,0,0,0,0,0,1.03,0,0.123,0.16,0.83,0.17,42.1
1115589600000,2005,5,2004,8,32,7,0.591,0.0967,0.494,26315,166,166,156.6,4,3,3.7142857142857144,976.4,897.9,1062,816.5,750.9,159.9,147,192,0,0,0,0.163,0.147,0.187,816.5,750.9,870.3,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.458,0.396,0.513,0.334,0.302,0.36,0.015,0.013,0.016,1.03,0.979,1.11,0.047,0.043,0.051,21.17,20.8,21.53,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.1,39.92,51.85,42.6,38.96,48.2,0,0,0,0,0,0,0.87,0,0.097,0.16,0.84,0.16,44.5
1116194400000,2005,5,2004,8,33,7,0.5,0.0889,0.412,23021.7,144.6,144.6,137,3,3,3,827.4,783.8,878.5,680.4,636.8,147,147,147,0,0,0,0.178,0.167,0.188,680.4,636.8,731.5,990,990,990,967.2,967,967.4,22.8,22.6,23,0.347,0.322,0.379,0.256,0.226,0.29,0.011,0.0099,0.013,0.851,0.777,0.94,0.037,0.034,0.042,21.94,21.65,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.66,44.14,49.53,45.68,43.26,48.2,0,0,0,0,0,0,0.761,0,0.088,0.18,0.82,0.18,46
1116799200000,2005,5,2004,8,34,7,0.444,0.0889,0.355,20246.3,128.2,128.2,120.5,3,3,3,734.1,691.8,774.8,587.1,544.8,147,147,147,0,0,0,0.2,0.19,0.212,587.1,544.8,627.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.294,0.27,0.317,0.193,0.165,0.22,0.0083,0.0071,0.0096,0.694,0.622,0.762,0.03,0.027,0.033,22.47,22.24,22.71,0.953,0.95,0.955,0.977,0.973,0.98,0.932,0.924,0.936,41.09,38.44,43.6,40.17,37.39,42.73,0,0,0,0,0,0,0.67,0,0.089,0.2,0.8,0.2,45.6
1117404000000,2005,5,2004,8,35,7,0.388,0.0768,0.311,17784.4,110.5,110.5,105.9,3,2,2.857142857142857,641.8,606.8,677.9,514.8,487.8,127,119,147,0,0,0,0.198,0.182,0.221,514.8,487.8,533.7,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.251,0.235,0.262,0.145,0.129,0.158,0.0062,0.0055,0.0067,0.586,0.543,0.636,0.025,0.023,0.027,22.95,22.79,23.09,0.949,0.946,0.956,0.972,0.97,0.98,0.922,0.918,0.937,39.16,35.63,52.66,37.58,34.56,48.2,0,0,0,0,0,0,0.588,0,0.077,0.2,0.8,0.2,45.8
1118008800000,2005,6,2004,9,36,7,0.343,0.072,0.271,15888.8,96.4,96.4,94.58,2,2,2,567,538.7,596.7,448,419.7,119,119,119,0,0,0,0.21,0.199,0.221,448,419.7,477.7,990,990,990,966.2,966,966.3,23.8,23.7,24,0.215,0.203,0.229,0.11,0.0971,0.124,0.0046,0.0041,0.0052,0.57,0.526,0.619,0.024,0.022,0.026,23.28,23.1,23.45,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.94,46.15,51.73,47.29,45.23,48.2,0,0,0,0,0,0,0.525,0,0.072,0.21,0.79,0.21,46.3
1118613600000,2005,6,2004,9,37,7,0.306,0.072,0.234,14091.5,88.87,88.87,83.88,2,2,2,506.5,483.8,530.8,387.5,364.8,119,119,119,0,0,0,0.235,0.224,0.246,387.5,364.8,411.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.184,0.2,0.0819,0.0712,0.0934,0.0034,0.0029,0.0039,0.478,0.444,0.514,0.02,0.018,0.021,23.64,23.5,23.78,0.953,0.95,0.956,0.979,0.977,0.98,0.934,0.928,0.937,42.82,40.42,45.34,41.94,39.49,44.44,0,0,0,0,0,0,0.466,0,0.072,0.24,0.76,0.24,46.1
1119218400000,2005,6,2004,9,38,7,0.276,0.072,0.204,12243.9,77.31,77.31,72.88,2,2,2,456.5,437.5,476.4,337.5,318.5,119,119,119,0,0,0,0.261,0.25,0.272,337.5,318.5,357.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.167,0.181,0.0583,0.0494,0.0677,0.0024,0.002,0.0028,0.403,0.374,0.432,0.017,0.015,0.018,23.94,23.82,24.06,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.915,0.926,37.5,35.46,39.64,36.44,34.39,38.66,0,0,0,0,0,0,0.405,0,0.072,0.26,0.74,0.26,44.4
1119823200000,2005,6,2004,9,39,7,0.251,0.0691,0.182,10922.3,67.46,67.46,65.01,2,2,2,414.7,399,431.3,300.4,291,114.3,108,119,0,0,0,0.275,0.264,0.287,300.4,291,312.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.156,0.165,0.0408,0.0363,0.0464,0.0017,0.0015,0.0019,0.346,0.331,0.365,0.014,0.013,0.015,24.19,24.09,24.27,0.94,0.939,0.943,0.97,0.97,0.97,0.912,0.91,0.914,33.51,32.51,34.77,32.51,31.53,33.73,0,0,0,0,0,0,0.361,0,0.069,0.28,0.73,0.27,43.5
1120428000000,2005,7,2004,10,40,7,0.23,0.0653,0.165,9908.76,61.95,61.95,58.98,2,2,2,380,367,393.8,272,259,108,108,108,0,0,0,0.284,0.274,0.294,272,259,285.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.145,0.154,0.0274,0.0212,0.0339,0.0011,0.00086,0.0014,0.303,0.283,0.324,0.012,0.011,0.013,24.4,24.31,24.48,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.4,28.96,31.93,29.49,28.09,30.97,0,0,0,0,0,0,0.328,0,0.065,0.28,0.72,0.28,43.1
1121032800000,2005,7,2004,10,41,7,0.212,0.0653,0.147,8838.75,55.3,55.3,52.61,2,2,2,350.7,338.8,362.9,242.7,230.8,108,108,108,0,0,0,0.308,0.298,0.319,242.7,230.8,254.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.135,0.143,0.0167,0.0154,0.0193,0.00067,0.00062,0.00078,0.262,0.249,0.277,0.011,0.01,0.011,24.58,24.51,24.66,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,27.12,25.77,28.5,26.31,25,27.65,0,0,0,0,0,0,0.292,0,0.065,0.31,0.69,0.31,41.7
1121637600000,2005,7,2004,10,42,7,0.196,0.0653,0.131,8049.1,48.2,48.2,47.91,1,1,1,324.8,315,335.3,216.8,207,108,108,108,0,0,0,0.333,0.322,0.343,216.8,207,227.3,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.134,0.0142,0.0133,0.0151,0.00057,0.00053,0.0006,0.379,0.362,0.398,0.015,0.014,0.016,24.6,24.53,24.66,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.07,47.87,52.41,47.91,46.92,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41.1
1122242400000,2005,7,2004,10,43,7,0.183,0.0653,0.118,7425.76,46.25,46.25,44.2,1,1,1,303,294,312,195,186,108,108,108,0,0,0,0.356,0.346,0.367,195,186,204,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.126,0.0123,0.0116,0.0131,0.00049,0.00046,0.00052,0.34,0.324,0.357,0.014,0.013,0.014,24.74,24.68,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.1,42.99,47.19,44.2,42.13,46.25,0,0,0,0,0,0,0.246,0,0.065,0.36,0.64,0.36,40.6
1122847200000,2005,8,2004,11,44,7,0.169,0.0562,0.113,7107.94,44.76,44.76,42.31,1,1,1,279.4,269.6,289.9,186.4,176.7,93,93,93,0,0,0,0.333,0.321,0.345,186.4,176.7,196.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.114,0.121,0.0116,0.0108,0.0125,0.00046,0.00043,0.0005,0.323,0.306,0.342,0.013,0.012,0.014,24.86,24.8,24.92,0.95,0.947,0.954,0.98,0.978,0.98,0.931,0.927,0.935,43.19,40.9,45.67,42.31,39.99,44.76,0,0,0,0,0,0,0.235,0,0.056,0.33,0.67,0.33,42.1
1123452000000,2005,8,2004,11,45,7,0.156,0.0562,0.0996,6222.12,39.24,39.24,37.04,1,1,1,257.7,249.1,266.6,164.7,156.1,93,93,93,0,0,0,0.361,0.349,0.373,164.7,156.1,173.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.113,0.00975,0.00902,0.0105,0.00039,0.00036,0.00042,0.284,0.269,0.3,0.011,0.011,0.012,24.98,24.93,25.04,0.944,0.941,0.946,0.972,0.97,0.976,0.918,0.913,0.924,38.08,36.07,40.19,37.04,34.99,39.24,0,0,0,0,0,0,0.206,0,0.0564,0.36,0.64,0.36,39.9
1124056800000,2005,8,2004,11,46,7,0.145,0.0562,0.0885,5503.97,34.44,34.44,32.76,1,1,1,239.3,231.9,246.7,146.3,138.9,93,93,93,0,0,0,0.389,0.377,0.401,146.3,138.9,153.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00819,0.00756,0.00881,0.00032,0.0003,0.00035,0.252,0.238,0.265,0.0099,0.0094,0.01,25.11,25.06,25.17,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.77,32.04,35.5,32.76,31.08,34.44,0,0,0,0,0,0,0.182,0,0.0565,0.39,0.61,0.39,38
1124661600000,2005,8,2004,11,47,7,0.136,0.0562,0.0797,4949.08,30.77,30.77,29.46,1,1,1,224.8,219.1,230.6,131.8,126.1,93,93,93,0,0,0,0.414,0.403,0.425,131.8,126.1,137.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0963,0.1,0.00695,0.00647,0.00744,0.00027,0.00025,0.00029,0.226,0.215,0.236,0.0089,0.0085,0.0093,25.23,25.18,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.37,29.02,31.72,29.46,28.15,30.77,0,0,0,0,0,0,0.164,0,0.0563,0.41,0.59,0.41,36.4
1125266400000,2005,8,2004,11,48,7,0.127,0.049,0.0781,4857.35,31.09,31.09,28.91,1,1,1,210.1,201.8,217.2,129.1,120.3,81,72,93,0,0,0,0.385,0.342,0.436,129.1,120.3,138.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0961,0.0942,0.0985,0.00672,0.00598,0.00751,0.00026,0.00023,0.00029,0.22,0.205,0.235,0.0086,0.008,0.0092,25.32,25.29,25.37,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.81,27.64,32.05,28.91,26.81,31.09,0,0,0,0,0,0,0.161,0,0.0489,0.39,0.61,0.39,38.2
1125871200000,2005,9,2004,12,49,7,0.115,0.0435,0.0717,4444.27,28.46,28.46,26.45,1,1,1,190.6,183,198.8,118.6,111,72,72,72,0,0,0,0.378,0.362,0.394,118.6,111,126.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0888,0.0944,0.00583,0.00518,0.00653,0.00023,0.0002,0.00026,0.2,0.186,0.215,0.0078,0.0073,0.0084,25.38,25.38,25.38,0.924,0.918,0.929,0.97,0.97,0.97,0.896,0.891,0.901,27.27,25.37,29.34,26.45,24.61,28.46,0,0,0,0,0,0,0.147,0,0.0433,0.38,0.62,0.38,38.6
1126476000000,2005,9,2004,12,50,7,0.106,0.0435,0.0628,3847.97,24.28,24.28,22.9,1,1,1,175.9,170.1,181.6,103.9,98.12,72,72,72,0,0,0,0.41,0.396,0.423,103.9,98.12,109.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0843,0.0883,0.00458,0.00409,0.00507,0.00018,0.00016,0.0002,0.174,0.163,0.184,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.882,0.89,23.62,22.29,25.03,22.9,21.58,24.28,0,0,0,0,0,0,0.127,0,0.0432,0.41,0.59,0.41,36.3
1127080800000,2005,9,2004,12,51,7,0.0987,0.0435,0.0552,3389.28,21.19,21.19,20.17,1,1,1,163.2,158.9,168.2,91.25,86.91,72,72,72,0,0,0,0.441,0.428,0.453,91.25,86.91,96.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0803,0.0836,0.00351,0.00314,0.00393,0.00014,0.00012,0.00015,0.151,0.143,0.16,0.0059,0.0056,0.0063,25.38,25.37,25.38,0.921,0.915,0.926,0.965,0.963,0.967,0.889,0.885,0.892,20.91,20.02,21.91,20.17,19.28,21.19,0,0,0,0,0,0,0.112,0,0.0435,0.44,0.56,0.44,34.3
1127685600000,2005,9,2004,12,52,7,0.0928,0.0401,0.0527,3244.53,21.66,21.66,19.31,1,1,1,153.4,149.3,157.5,87.15,80.07,66.29,52,72,0,0,0,0.431,0.345,0.473,87.15,80.07,98.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0779,0.081,0.00316,0.00256,0.00414,0.00012,0.0001,0.00016,0.143,0.131,0.161,0.0056,0.0051,0.0063,25.36,25.34,25.37,0.925,0.912,0.934,0.963,0.96,0.968,0.891,0.883,0.896,20.05,18.6,22.38,19.31,17.86,21.66,0,0,0,0,0,0,0.107,0,0.0401,0.43,0.57,0.43,35
1128290400000,2005,10,2005,1,1,7,0.0867,0.0314,0.0552,3385.59,20.99,20.99,20.15,1,1,1,143.3,139.2,147.4,91.32,87.22,52,52,52,0,0,0,0.363,0.353,0.374,91.32,87.22,95.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0769,0.0798,0.00351,0.00316,0.00386,0.00014,0.00012,0.00015,0.148,0.14,0.155,0.0058,0.0055,0.0061,25.35,25.35,25.36,0.92,0.915,0.925,0.965,0.963,0.967,0.888,0.885,0.89,20.88,20.05,21.71,20.15,19.31,20.99,0,0,0,0,0,0,0.112,0,0.0315,0.36,0.64,0.36,39
1128895200000,2005,10,2005,1,2,7,0.082,0.0314,0.0506,3121.69,19.26,19.26,18.58,1,1,1,135.6,132.9,138.9,83.63,80.93,52,52,52,0,0,0,0.383,0.374,0.391,83.63,80.93,86.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0747,0.0768,0.00286,0.00263,0.00314,0.00011,0.0001,0.00012,0.134,0.129,0.14,0.0053,0.0051,0.0055,25.37,25.36,25.37,0.929,0.925,0.932,0.962,0.96,0.963,0.893,0.891,0.895,19.32,18.77,20,18.58,18.03,19.26,0,0,0,0,0,0,0.103,0,0.0314,0.38,0.62,0.38,38.1
1129500000000,2005,10,2005,1,3,7,0.0785,0.0314,0.047,2922.19,17.86,17.86,17.39,1,1,1,129.7,127.2,132.1,77.73,75.19,52,52,52,0,0,0,0.401,0.394,0.409,77.73,75.19,80.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0727,0.0744,0.00236,0.00214,0.00256,0.000092,0.000084,0.0001,0.123,0.119,0.128,0.0048,0.0047,0.005,25.38,25.37,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.903,18.12,17.6,18.61,17.39,16.89,17.86,0,0,0,0,0,0,0.0966,0,0.0315,0.4,0.6,0.4,37.2
1130104800000,2005,10,2005,1,4,7,0.075,0.0314,0.0435,2672.08,16.65,16.65,15.91,1,1,1,124,121.5,126.4,71.99,69.45,52,52,52,0,0,0,0.419,0.411,0.428,71.99,69.45,74.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0724,0.00187,0.00165,0.00207,0.000073,0.000065,0.000081,0.113,0.109,0.117,0.0044,0.0043,0.0046,25.39,25.38,25.39,0.924,0.91,0.937,0.96,0.96,0.96,0.887,0.874,0.9,16.57,15.74,17.35,15.91,15.11,16.65,0,0,0,0,0,0,0.0884,0,0.0315,0.42,0.58,0.42,35.6
1130709600000,2005,10,2005,1,5,7,0.0769,0.0304,0.0465,2857.77,18.94,18.94,17.01,1,1,1,127.1,120.3,135.4,76.86,69.17,50.29,50,52,0,0,0,0.396,0.369,0.429,76.86,69.17,85.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0708,0.0759,0.00228,0.00163,0.00301,0.00009,0.000064,0.00012,0.122,0.108,0.137,0.0048,0.0042,0.0054,25.38,25.36,25.39,0.925,0.909,0.937,0.961,0.96,0.962,0.889,0.872,0.9,17.71,15.65,19.68,17.01,15.03,18.94,0,0,0,0,0,0,0.0945,0,0.0304,0.4,0.6,0.4,37.2
1131314400000,2005,11,2005,2,6,7,0.0904,0.0302,0.0602,3682.54,24.28,24.28,21.92,1,1,1,149.5,138.9,159.7,99.53,88.95,50,50,50,0,0,0,0.335,0.313,0.36,99.53,88.95,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0772,0.0845,0.00421,0.00331,0.00508,0.00017,0.00013,0.0002,0.162,0.143,0.18,0.0064,0.0056,0.0071,25.34,25.34,25.36,0.915,0.912,0.923,0.968,0.964,0.97,0.886,0.883,0.89,22.64,20.41,25.03,21.92,19.67,24.28,0,0,0,0,0,0,0.122,0,0.0302,0.33,0.67,0.33,40.7
1131919200000,2005,11,2005,2,7,7,0.0965,0.0302,0.0663,4072.05,25,25,24.24,1,1,1,159.6,157.3,162.7,109.6,107.3,50,50,50,0,0,0,0.313,0.307,0.318,109.6,107.3,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0836,0.0856,0.00506,0.00487,0.00533,0.0002,0.00019,0.00021,0.18,0.176,0.186,0.0071,0.0069,0.0073,25.34,25.34,25.34,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.889,0.892,24.99,24.42,25.77,24.24,23.69,25,0,0,0,0,0,0,0.135,0,0.0302,0.31,0.69,0.31,42.2
1132524000000,2005,11,2005,2,8,7,0.0987,0.0302,0.0685,4219.31,27.19,27.19,25.11,1,1,1,163.2,158.1,171.8,113.2,108.1,50,50,50,0,0,0,0.307,0.291,0.316,113.2,108.1,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0839,0.0887,0.00537,0.00494,0.0061,0.00021,0.00019,0.00024,0.186,0.177,0.202,0.0073,0.0069,0.0079,25.34,25.34,25.34,0.92,0.917,0.926,0.97,0.97,0.97,0.893,0.889,0.898,25.89,24.62,28.03,25.11,23.88,27.19,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.7
1133128800000,2005,11,2005,2,9,7,0.108,0.0334,0.0748,4648.4,28.96,28.96,27.67,1,1,1,178.9,175.9,182.4,123.7,119.6,55.14,50,59,0,0,0,0.308,0.279,0.33,123.7,119.6,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0894,0.0913,0.00627,0.00592,0.00673,0.00025,0.00023,0.00026,0.206,0.199,0.215,0.0081,0.0078,0.0084,25.35,25.34,25.36,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.52,27.5,29.85,27.67,26.68,28.96,0,0,0,0,0,0,0.154,0,0.0332,0.31,0.69,0.31,43
1133733600000,2005,12,2005,3,10,7,0.113,0.0357,0.0775,4830.39,29.57,29.57,28.75,1,1,1,187.2,184.9,190.6,128.2,125.9,59,59,59,0,0,0,0.315,0.31,0.319,128.2,125.9,131.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0916,0.0936,0.00665,0.00645,0.00694,0.00026,0.00025,0.00027,0.215,0.211,0.221,0.0084,0.0082,0.0086,25.36,25.36,25.36,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.64,29.08,30.48,28.75,28.21,29.57,0,0,0,0,0,0,0.16,0,0.0355,0.32,0.69,0.31,42.7
1134338400000,2005,12,2005,3,11,7,0.116,0.0357,0.0804,5021.99,31.65,31.65,29.89,1,1,1,192,189,199.4,133,130,59,59,59,0,0,0,0.307,0.296,0.312,133,130,140.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0931,0.0967,0.00705,0.0068,0.00768,0.00028,0.00027,0.0003,0.223,0.218,0.236,0.0087,0.0085,0.0092,25.36,25.36,25.36,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.903,0.907,30.82,30.08,32.63,29.89,29.18,31.65,0,0,0,0,0,0,0.166,0,0.0356,0.31,0.69,0.31,43.3
1134943200000,2005,12,2005,3,12,7,0.125,0.0357,0.0889,5575.15,33.92,33.92,33.19,1,1,1,206,201.3,209.2,147,142.3,59,59,59,0,0,0,0.286,0.282,0.293,147,142.3,150.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0991,0.0974,0.1,0.00825,0.00784,0.00852,0.00032,0.00031,0.00033,0.248,0.24,0.254,0.0097,0.0094,0.0099,25.32,25.29,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,34.21,33.09,34.97,33.19,32.1,33.92,0,0,0,0,0,0,0.184,0,0.0361,0.29,0.71,0.29,44.6
1135548000000,2005,12,2005,3,13,7,0.132,0.0369,0.0953,5981.74,37.04,37.04,35.61,1,1,1,218.6,211.4,225.6,157.6,152.4,61,59,73,0,0,0,0.279,0.265,0.324,157.6,152.4,163.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.105,0.00915,0.0087,0.00966,0.00036,0.00034,0.00038,0.268,0.258,0.278,0.01,0.01,0.011,25.22,25.19,25.27,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.69,35.42,38.11,35.61,34.36,37.04,0,0,0,0,0,0,0.198,0,0.0367,0.28,0.72,0.28,45.3
1136152800000,2006,1,2005,4,14,7,0.143,0.0442,0.0992,6224.08,39.94,39.94,37.05,1,1,1,237,228.1,248.9,164,155.1,73,73,73,0,0,0,0.308,0.293,0.32,164,155.1,175.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.111,0.00969,0.00893,0.0107,0.00038,0.00035,0.00042,0.28,0.264,0.302,0.011,0.01,0.012,25.1,25.01,25.17,0.943,0.94,0.947,0.973,0.97,0.978,0.918,0.912,0.926,38.08,36,40.84,37.05,34.92,39.94,0,0,0,0,0,0,0.206,0,0.0438,0.31,0.69,0.31,43.5
1136757600000,2006,1,2005,4,15,7,0.164,0.0442,0.12,7559.29,48.2,48.2,45,1,1,1,271.1,254.1,289.1,198.1,181.1,73,73,73,0,0,0,0.27,0.253,0.287,198.1,181.1,216.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.113,0.125,0.0126,0.0111,0.0141,0.0005,0.00044,0.00056,0.341,0.311,0.373,0.014,0.012,0.015,24.87,24.77,24.97,0.953,0.949,0.958,0.98,0.98,0.98,0.934,0.93,0.938,46.07,42.07,50.26,45,41.23,48.2,0,0,0,0,0,0,0.25,0,0.044,0.27,0.73,0.27,46.1
1137362400000,2006,1,2005,4,16,7,0.199,0.0442,0.155,9388.02,63.09,63.09,55.88,2,1,1.8571428571428572,329.5,297.5,362.1,256.5,224.5,73,73,73,0,0,0,0.222,0.202,0.245,256.5,224.5,289.1,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.128,0.151,0.0224,0.0148,0.0354,0.0009,0.00059,0.0014,0.299,0.249,0.389,0.012,0.0099,0.015,24.65,24.47,24.81,0.935,0.925,0.959,0.971,0.97,0.98,0.909,0.897,0.94,32.71,26.46,52.21,31.38,25.66,48.2,0,0,0,0,0,0,0.31,0,0.044,0.22,0.78,0.22,47.2
1137967200000,2006,1,2005,4,17,7,0.246,0.0442,0.201,12199.8,79.76,79.76,72.62,2,2,2,406,372.2,437.8,333,299.2,73,73,73,0,0,0,0.18,0.167,0.196,333,299.2,364.8,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.155,0.178,0.0562,0.0402,0.0712,0.0023,0.0016,0.0029,0.39,0.339,0.438,0.016,0.014,0.018,24.19,23.99,24.4,0.945,0.94,0.95,0.972,0.97,0.978,0.919,0.912,0.929,37.33,33.65,40.79,36.31,32.64,39.88,0,0,0,0,0,0,0.403,0,0.045,0.18,0.82,0.18,49.6
1138572000000,2006,1,2005,4,18,7,0.291,0.0493,0.241,14602.7,92.18,92.18,86.92,2,2,2,480.6,449.6,510.3,399.1,376.6,81.57,73,85,0,0,0,0.17,0.158,0.18,399.1,376.6,425.3,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.191,0.182,0.2,0.0874,0.0767,0.0997,0.0036,0.0031,0.0041,0.49,0.455,0.529,0.02,0.019,0.022,23.75,23.57,23.92,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,44.35,42.05,47.03,43.46,41.21,46.09,0,0,0,0,0,0,0.483,0,0.05,0.17,0.83,0.17,50.2
1139176800000,2006,2,2005,5,19,7,0.331,0.0514,0.28,16297.1,103.1,103.1,97.01,3,2,2.142857142857143,547.3,520.4,577.3,462.3,435.4,85,85,85,0,0,0,0.155,0.147,0.163,462.3,435.4,492.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.215,0.204,0.23,0.117,0.105,0.131,0.0049,0.0043,0.0055,0.571,0.525,0.616,0.024,0.022,0.026,23.37,23.24,23.51,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.07,35.41,52.34,46.05,34.35,48.2,0,0,0,0,0,0,0.539,0,0.051,0.16,0.85,0.15,49.2
1139781600000,2006,2,2005,5,20,7,0.377,0.0514,0.326,18866.7,120.6,120.6,112.3,3,3,3,623.6,586.3,664,538.6,501.3,85,85,85,0,0,0,0.137,0.128,0.145,538.6,501.3,579,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.256,0.235,0.279,0.161,0.136,0.188,0.0068,0.0057,0.008,0.602,0.539,0.67,0.025,0.023,0.029,23.01,22.77,23.22,0.95,0.946,0.953,0.973,0.97,0.978,0.924,0.918,0.932,38.46,36.01,41.07,37.43,34.93,40.18,0,0,0,0,0,0,0.624,0,0.051,0.14,0.86,0.14,50
1140386400000,2006,2,2005,5,21,7,0.444,0.0514,0.392,22383.4,143.5,143.5,133.2,3,3,3,733.4,676.8,792.6,648.4,591.8,85,85,85,0,0,0,0.116,0.107,0.126,648.4,591.8,707.6,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.318,0.286,0.352,0.234,0.196,0.274,0.01,0.0084,0.012,0.787,0.691,0.887,0.034,0.03,0.039,22.38,22.04,22.7,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.32,41.89,48.8,44.41,41.05,47.82,0,0,0,0,0,0,0.74,0,0.052,0.12,0.88,0.12,50.4
1140991200000,2006,2,2005,5,22,7,0.562,0.0704,0.491,26319,176.6,176.6,156.7,4,3,3.5714285714285716,928.9,817.6,1057,812.5,732.6,116.4,85,129,0,0,0,0.125,0.1,0.146,812.5,732.6,928,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.447,0.366,0.556,0.332,0.29,0.388,0.015,0.013,0.018,1.03,0.929,1.2,0.046,0.041,0.055,21.36,20.72,21.9,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.06,39.76,51.92,44.33,38.78,48.2,0,0,0,0,0,0,0.87,0,0.071,0.13,0.87,0.13,46.8
1141596000000,2006,3,2005,6,23,7,0.765,0.0874,0.647,32090.7,192.8,192.8,191,4,4,4,1265,1107,1409,1121,978.3,144.4,129,183,50.29,0,126,0.114,0.0974,0.133,1070,978.3,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.763,0.602,0.849,0.587,0.413,0.648,0.028,0.019,0.031,1.64,1.29,1.8,0.077,0.059,0.086,19.62,19.01,20.48,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.936,49.08,46.93,50.2,47.75,45.99,48.2,0,0,0,0,0,0,1.06,0,0.118,0.11,0.85,0.15,41.9
1142200800000,2006,3,2005,6,24,7,0.905,0.111,0.665,31608.7,190.4,190.4,188.1,4,4,4,1497,1437,1557,1314,1254,183,183,183,213.9,154,274,0.122,0.118,0.127,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.886,0.863,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.091,18.69,18.48,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48,47.44,48.57,47.04,46.49,47.6,0,0,0,0,0,0,1.05,0,0.24,0.12,0.73,0.27,34.9
1142805600000,2006,3,2005,6,25,7,1.01,0.111,0.665,30551.9,185.2,185.2,181.9,4,4,4,1676,1580,1787,1493,1397,183,183,183,393.1,297,504,0.109,0.102,0.116,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.916,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.096,18.08,17.72,18.4,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.39,45.41,47.23,45.46,44.5,46.29,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.2
1143410400000,2006,3,2005,6,26,7,1.18,0.105,0.665,28954.3,176.4,176.4,172.3,4,4,4,1954,1831,2057,1781,1648,173,148,183,680.7,548,809,0.0889,0.072,0.0999,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.19,16.89,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.97,43.17,45.01,43.09,42.3,44.11,0,0,0,0,0,0,0.957,0,0.515,0.089,0.56,0.44,24.5
1144015200000,2006,4,2005,7,27,7,1.28,0.0895,0.665,28161.9,168.7,168.7,167.6,4,4,4,2119,2075,2154,1971,1927,148,148,148,870.7,827,906,0.0699,0.0687,0.0713,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.74,16.65,16.85,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.76,42.53,43.05,41.91,41.68,42.19,0,0,0,0,0,0,0.931,0,0.615,0.07,0.52,0.48,22
1144620000000,2006,4,2005,7,28,7,1.35,0.0895,0.665,27674.5,166.3,166.3,164.7,4,4,4,2232,2173,2283,2084,2025,148,148,148,984.1,925,1035,0.0663,0.0648,0.0681,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.34,16.61,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.03,41.69,42.41,41.18,40.85,41.56,0,0,0,0,0,0,0.915,0,0.685,0.066,0.49,0.51,20.5
1145224800000,2006,4,2005,7,29,7,1.4,0.107,0.665,27274.7,163.1,163.1,162.3,4,4,4,2321,2295,2336,2143,2115,177.6,148,217,1043,1015,1080,0.0765,0.0636,0.0931,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.22,16.31,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.45,41.35,41.62,40.59,40.48,40.77,0,0,0,0,0,0,0.902,0,0.735,0.076,0.48,0.52,19.5
1145829600000,2006,4,2005,7,30,7,1.37,0.131,0.665,27541.3,166.1,166.1,163.9,4,4,4,2262,2180,2321,2045,1963,217,217,217,944.9,863,1004,0.096,0.0935,0.0995,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.25,16.59,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.83,41.45,42.36,40.98,40.59,41.52,0,0,0,0,0,0,0.911,0,0.705,0.096,0.49,0.51,20.1
1146434400000,2006,5,2005,8,31,7,1.23,0.167,0.665,28562,173.5,173.5,170,4,4,4,2031,1918,2147,1755,1642,276,276,276,655.4,542,771,0.136,0.129,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.96,16.67,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.37,42.58,44.25,42.5,41.73,43.37,0,0,0,0,0,0,0.945,0,0.565,0.14,0.54,0.46,23.2
1147039200000,2006,5,2005,8,32,7,1.07,0.138,0.665,29964.4,181.7,181.7,178.4,4,4,4,1776,1682,1880,1548,1490,228,192,276,448.6,390,504,0.128,0.108,0.153,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.095,0.094,0.097,17.75,17.41,18.06,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.5,44.59,46.34,44.59,43.7,45.41,0,0,0,0,0,0,0.991,0,0.405,0.13,0.62,0.38,28
1147644000000,2006,5,2005,8,33,7,0.946,0.116,0.665,31203.9,188.9,188.9,185.7,4,4,4,1564,1478,1652,1372,1286,192,192,192,272.4,186,360,0.123,0.116,0.13,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.902,0.876,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.089,0.093,18.46,18.16,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.38,46.6,48.19,46.43,45.67,47.22,0,0,0,0,0,0,1.03,0,0.281,0.12,0.7,0.3,33
1148248800000,2006,5,2005,8,34,7,0.812,0.116,0.656,32147.8,192.8,192.8,191.4,4,4,4,1342,1221,1449,1150,1029,192,192,192,65,0,157,0.143,0.132,0.157,1085,1029,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.802,0.693,0.863,0.615,0.489,0.648,0.029,0.023,0.031,1.71,1.47,1.81,0.082,0.069,0.088,19.31,18.87,19.94,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.95,48.04,49.89,47.84,47.08,48.2,0,0,0,0,0,0,1.06,0,0.156,0.14,0.81,0.19,39.6
1148853600000,2006,5,2005,8,35,7,0.665,0.105,0.56,29350.2,183.9,183.9,174.7,4,4,4,1099,1024,1184,925.1,862.7,174.3,161,192,0,0,0,0.158,0.147,0.171,925.1,862.7,992.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.564,0.503,0.639,0.387,0.357,0.419,0.018,0.016,0.019,1.21,1.09,1.34,0.055,0.05,0.062,20.58,20.18,20.93,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.57,42.26,46.92,43.68,41.41,45.98,0,0,0,0,0,0,0.971,0,0.105,0.16,0.84,0.16,44.1
1149458400000,2006,6,2005,9,36,7,0.575,0.0974,0.478,25541.2,161.9,161.9,152,4,3,3.5714285714285716,950.9,902.3,1001,789.9,741.3,161,161,161,0,0,0,0.169,0.161,0.178,789.9,741.3,840.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.437,0.392,0.483,0.321,0.296,0.346,0.014,0.013,0.016,1,0.964,1.05,0.045,0.043,0.048,21.29,21.04,21.53,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,44.8,39.33,51.58,43.17,38.33,48.2,0,0,0,0,0,0,0.845,0,0.097,0.17,0.83,0.17,44.4
1150063200000,2006,6,2005,9,37,7,0.514,0.0974,0.417,23235.1,144.3,144.3,138.3,3,3,3,850.1,819.4,887.1,689.1,658.4,161,161,161,0,0,0,0.189,0.181,0.196,689.1,658.4,726.1,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.355,0.337,0.378,0.261,0.241,0.286,0.012,0.011,0.013,0.869,0.817,0.933,0.038,0.036,0.041,21.83,21.62,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.04,45.3,49.09,46.1,44.39,48.11,0,0,0,0,0,0,0.768,0,0.097,0.19,0.81,0.19,45.2
1150668000000,2006,6,2005,9,38,7,0.476,0.0974,0.379,21439.9,131.6,131.6,127.6,3,3,3,787.6,766.2,810.6,626.6,605.2,161,161,161,0,0,0,0.205,0.199,0.21,626.6,605.2,649.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.319,0.307,0.332,0.22,0.205,0.235,0.0096,0.0089,0.01,0.763,0.727,0.802,0.033,0.032,0.035,22.19,22.06,22.31,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.41,42.12,44.78,42.54,41.28,43.88,0,0,0,0,0,0,0.709,0,0.097,0.2,0.8,0.2,45
1151272800000,2006,6,2005,9,39,7,0.436,0.102,0.334,19032.8,121.5,121.5,113.3,3,3,3,720.6,688.3,753.9,552.4,502.3,168.1,161,186,0,0,0,0.234,0.214,0.27,552.4,502.3,592.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.278,0.251,0.3,0.17,0.137,0.197,0.0073,0.0058,0.0085,0.639,0.556,0.706,0.028,0.024,0.031,22.58,22.38,22.79,0.951,0.946,0.954,0.974,0.97,0.979,0.926,0.918,0.934,38.76,35.42,41.37,37.76,34.35,40.5,0,0,0,0,0,0,0.629,0,0.102,0.23,0.77,0.23,43.7
1151877600000,2006,7,2005,10,40,7,0.392,0.112,0.28,16015.8,96.4,96.4,95.33,2,2,2,648.4,620.2,677.6,462.4,434.2,186,186,186,0,0,0,0.287,0.274,0.3,462.4,434.2,491.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.229,0.213,0.245,0.117,0.104,0.131,0.005,0.0044,0.0056,0.601,0.553,0.651,0.026,0.023,0.028,22.91,22.74,23.07,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.7,47,52.4,47.67,46.06,48.2,0,0,0,0,0,0,0.53,0,0.112,0.29,0.71,0.29,40.9
1152482400000,2006,7,2005,10,41,7,0.355,0.112,0.243,14384.6,90.56,90.56,85.62,2,2,2,587.5,564.1,612.3,401.5,378.1,186,186,186,0,0,0,0.317,0.304,0.33,401.5,378.1,426.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.202,0.193,0.21,0.0885,0.0775,0.1,0.0037,0.0032,0.0042,0.504,0.469,0.541,0.021,0.02,0.023,23.25,23.11,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.937,43.69,41.3,46.21,42.81,40.42,45.28,0,0,0,0,0,0,0.476,0,0.112,0.32,0.68,0.32,40.5
1153087200000,2006,7,2005,10,42,7,0.324,0.112,0.212,12528.6,79.21,79.21,74.57,2,2,2,535.8,516.3,556.8,349.8,330.3,186,186,186,0,0,0,0.347,0.334,0.36,349.8,330.3,370.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.176,0.191,0.0641,0.0549,0.074,0.0027,0.0023,0.0031,0.426,0.397,0.457,0.018,0.016,0.019,23.56,23.44,23.68,0.948,0.946,0.951,0.973,0.97,0.977,0.923,0.917,0.929,38.33,36.26,40.53,37.29,35.18,39.61,0,0,0,0,0,0,0.414,0,0.112,0.35,0.65,0.35,38.7
1153692000000,2006,7,2005,10,43,7,0.298,0.112,0.185,10968.9,69.05,69.05,65.29,2,2,2,491.9,474.5,510,305.9,288.5,186,186,186,0,0,0,0.378,0.365,0.392,305.9,288.5,324,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.174,0.0434,0.0352,0.0519,0.0018,0.0014,0.0022,0.36,0.334,0.387,0.015,0.014,0.016,23.83,23.72,23.93,0.942,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.66,31.77,35.59,32.65,30.81,34.53,0,0,0,0,0,0,0.363,0,0.113,0.38,0.62,0.38,36.8
1154296800000,2006,7,2005,10,44,7,0.273,0.0964,0.177,10549.8,66.24,66.24,62.8,2,2,2,452,435.4,469.8,292.5,280.4,159.4,155,186,0,0,0,0.353,0.334,0.396,292.5,280.4,308.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.161,0.156,0.166,0.0371,0.0313,0.0446,0.0015,0.0013,0.0018,0.338,0.319,0.361,0.014,0.013,0.015,24.03,23.95,24.12,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.37,31.05,34.14,31.4,30.12,33.12,0,0,0,0,0,0,0.349,0,0.096,0.35,0.65,0.35,38.6
1154901600000,2006,8,2005,11,45,7,0.251,0.0937,0.157,9380.93,59.13,59.13,55.84,2,2,2,414.8,400.1,430.2,259.8,245.1,155,155,155,0,0,0,0.374,0.36,0.387,259.8,245.1,275.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.144,0.154,0.0219,0.0166,0.0289,0.00089,0.00067,0.0012,0.289,0.268,0.311,0.012,0.011,0.013,24.24,24.15,24.33,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.78,27.14,30.48,27.92,26.32,29.57,0,0,0,0,0,0,0.31,0,0.094,0.37,0.63,0.37,37.4
1155506400000,2006,8,2005,11,46,7,0.232,0.0937,0.138,8276.19,51.62,51.62,49.26,2,1,1.4285714285714286,383,370.8,395.4,228,215.8,155,155,155,0,0,0,0.405,0.392,0.418,228,215.8,240.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.142,0.0151,0.0141,0.0162,0.00061,0.00057,0.00066,0.335,0.254,0.403,0.014,0.01,0.016,24.35,24.28,24.41,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.18,25.68,52.05,38.4,24.91,48.2,0,0,0,0,0,0,0.274,0,0.094,0.4,0.59,0.41,35.7
1156111200000,2006,8,2005,11,47,7,0.215,0.0937,0.121,7564.71,47.49,47.49,45.03,1,1,1,355.6,344.9,366.7,200.6,189.8,155,155,155,0,0,0,0.436,0.423,0.449,200.6,189.8,211.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0128,0.0119,0.0137,0.00052,0.00048,0.00056,0.354,0.335,0.374,0.014,0.013,0.015,24.47,24.39,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.95,43.49,48.46,45.03,42.62,47.49,0,0,0,0,0,0,0.25,0,0.094,0.44,0.56,0.44,35.2
1156716000000,2006,8,2005,11,48,7,0.2,0.0842,0.116,7262.51,47.52,47.52,43.23,1,1,1,331.2,320,341.3,192,177.3,139.1,118,155,0,0,0,0.419,0.36,0.466,192,177.3,210.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.123,0.12,0.127,0.0121,0.0108,0.0136,0.00048,0.00043,0.00055,0.337,0.312,0.367,0.014,0.013,0.015,24.61,24.57,24.65,0.952,0.948,0.957,0.979,0.977,0.98,0.933,0.927,0.937,44.13,40.59,48.49,43.23,39.67,47.52,0,0,0,0,0,0,0.24,0,0.084,0.42,0.58,0.42,36.3
1157320800000,2006,9,2005,12,49,7,0.184,0.0714,0.113,7062.67,44.77,44.77,42.04,1,1,1,304,292.9,315.9,186,174.9,118,118,118,0,0,0,0.388,0.374,0.403,186,174.9,197.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.123,0.0116,0.0106,0.0126,0.00046,0.00042,0.0005,0.324,0.304,0.345,0.013,0.012,0.014,24.75,24.68,24.82,0.95,0.947,0.954,0.979,0.977,0.98,0.931,0.925,0.935,42.93,40.32,45.68,42.04,39.38,44.77,0,0,0,0,0,0,0.234,0,0.071,0.39,0.61,0.39,38.4
1157925600000,2006,9,2005,12,50,7,0.17,0.0714,0.0988,6144.88,38.77,38.77,36.58,1,1,1,281.4,272.4,290.4,163.4,154.4,118,118,118,0,0,0,0.419,0.406,0.433,163.4,154.4,172.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00964,0.00887,0.0104,0.00038,0.00035,0.00041,0.284,0.267,0.3,0.011,0.011,0.012,24.89,24.84,24.94,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.912,0.923,37.63,35.52,39.75,36.58,34.46,38.77,0,0,0,0,0,0,0.203,0,0.0712,0.42,0.58,0.42,36.1
1158530400000,2006,9,2005,12,51,7,0.158,0.0714,0.0868,5371.78,33.78,33.78,31.97,1,1,1,261.5,254.1,269.4,143.5,136.1,118,118,118,0,0,0,0.451,0.438,0.464,143.5,136.1,151.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00795,0.00732,0.00862,0.00031,0.00029,0.00034,0.248,0.235,0.262,0.0098,0.0093,0.01,25.01,24.96,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,32.96,31.2,34.82,31.97,30.26,33.78,0,0,0,0,0,0,0.178,0,0.0712,0.45,0.55,0.45,34
1159135200000,2006,9,2005,12,52,7,0.149,0.0696,0.0791,4885.4,32.01,32.01,29.08,1,1,1,245.8,240.1,251.6,130.8,124,115,97,118,0,0,0,0.468,0.404,0.488,130.8,124,143.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0991,0.097,0.102,0.00687,0.00629,0.00792,0.00027,0.00025,0.00031,0.225,0.213,0.246,0.0089,0.0084,0.0097,25.1,25.06,25.13,0.931,0.928,0.936,0.97,0.97,0.97,0.903,0.9,0.908,29.98,28.38,33,29.08,27.52,32.01,0,0,0,0,0,0,0.162,0,0.0699,0.47,0.53,0.47,32.8
1159740000000,2006,10,2006,1,1,7,0.143,0.0587,0.0841,5224.79,31.57,31.57,31.1,1,1,1,236.1,233.3,238.2,139.1,136.3,97,97,97,0,0,0,0.411,0.407,0.416,139.1,136.3,141.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0995,0.101,0.00758,0.00733,0.00775,0.0003,0.00029,0.00031,0.238,0.233,0.242,0.0094,0.0092,0.0095,25.14,25.13,25.17,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.06,31.39,32.55,31.1,30.45,31.57,0,0,0,0,0,0,0.173,0,0.0589,0.41,0.59,0.41,36.5
1160344800000,2006,10,2006,1,2,7,0.136,0.0587,0.0769,4765.47,29.89,29.89,28.37,1,1,1,224.1,218.2,230.8,127.1,121.2,97,97,97,0,0,0,0.433,0.42,0.444,127.1,121.2,133.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0942,0.0986,0.00656,0.00606,0.00712,0.00026,0.00024,0.00028,0.217,0.206,0.229,0.0085,0.0081,0.009,25.24,25.19,25.28,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.24,27.84,30.81,28.37,27,29.89,0,0,0,0,0,0,0.158,0,0.0591,0.43,0.57,0.43,35
1160949600000,2006,10,2006,1,3,7,0.129,0.0587,0.0706,4360.9,26.55,26.55,25.96,1,1,1,213.8,210.3,216.3,116.8,113.3,97,97,97,0,0,0,0.454,0.448,0.461,116.8,113.3,119.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.0914,0.0935,0.00568,0.00538,0.00589,0.00022,0.00021,0.00023,0.198,0.192,0.203,0.0078,0.0075,0.008,25.32,25.3,25.35,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.76,25.92,27.38,25.96,25.14,26.55,0,0,0,0,0,0,0.144,0,0.0584,0.46,0.55,0.45,33.8
1161554400000,2006,10,2006,1,4,7,0.123,0.0587,0.064,1745.71,24.69,24.69,10.39,1,1,1,202.8,198,208.4,105.8,101,97,97,97,0,0,0,0.478,0.465,0.49,105.8,101,111.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0871,0.0907,0.00474,0.00434,0.00522,0.00019,0.00017,0.0002,0.179,0.17,0.189,0.007,0.0067,0.0074,25.4,25.36,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.71,0,25.46,10.39,0,24.69,0,4,0,0,0.571,0,0.0577,0.571,0.059,0.48,0.52,0.48,14.2
1162159200000,2006,10,2006,1,5,7,0.123,0.0457,0.0769,3716.38,31.77,31.77,22.12,1,1,1,202.7,197.2,208.1,127.1,100.2,75.57,67,97,0,0,0,0.374,0.322,0.492,127.1,100.2,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0868,0.0977,0.00656,0.00427,0.00775,0.00026,0.00017,0.0003,0.214,0.169,0.238,0.0084,0.0066,0.0093,25.36,25.31,25.43,0.667,0,0.935,0.693,0,0.97,0.647,0,0.907,22.81,0,32.76,22.12,0,31.77,0,2,0,0,0.286,0,0.123,0.286,0.0461,0.37,0.63,0.37,30.2
1162764000000,2006,11,2006,2,6,7,0.129,0.045,0.0837,5225.74,33.66,33.66,31.11,1,1,1,212.9,210,216.3,138.5,117.6,74.43,67,93,0,0,0,0.35,0.31,0.442,138.5,117.6,149.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0977,0.0926,0.101,0.00752,0.00575,0.00844,0.00029,0.00022,0.00033,0.235,0.2,0.253,0.0092,0.0078,0.0099,25.29,25.25,25.34,0.933,0.923,0.938,0.97,0.97,0.97,0.905,0.896,0.91,32.07,26.98,34.7,31.11,26.17,33.66,0,0,0,0,0,0,0.173,0,0.0453,0.35,0.65,0.35,40.5
1163368800000,2006,11,2006,2,7,7,0.129,0.0562,0.0723,4473.41,27.26,27.26,26.63,1,1,1,212.5,210.6,215.2,119.5,117.6,93,93,93,0,0,0,0.438,0.432,0.442,119.5,117.6,122.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0926,0.0942,0.00591,0.00575,0.00614,0.00023,0.00022,0.00024,0.203,0.2,0.208,0.008,0.0078,0.0081,25.32,25.3,25.34,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.896,0.899,27.45,26.98,28.11,26.63,26.17,27.26,0,0,0,0,0,0,0.148,0,0.0567,0.44,0.56,0.44,34.7
1163973600000,2006,11,2006,2,8,7,0.128,0.0428,0.0856,5350.2,33.22,33.22,31.85,1,1,1,212.3,208.4,216.6,141.6,123.6,70.71,67,93,0,0,0,0.333,0.312,0.429,141.6,123.6,147.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0983,0.0947,0.0999,0.00778,0.00626,0.00828,0.0003,0.00025,0.00032,0.24,0.21,0.25,0.0094,0.0082,0.0098,25.29,25.26,25.31,0.935,0.928,0.938,0.97,0.97,0.97,0.907,0.9,0.909,32.83,28.44,34.25,31.85,27.58,33.22,0,0,0,0,0,0,0.177,0,0.0424,0.33,0.67,0.33,41.8
1164578400000,2006,11,2006,2,9,7,0.129,0.0384,0.0907,5680.68,34.34,34.34,33.81,1,1,1,213.5,207.6,219.3,149.9,146.3,63.57,59,67,0,0,0,0.298,0.281,0.314,149.9,146.3,152.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0995,0.102,0.00849,0.00819,0.0087,0.00033,0.00032,0.00034,0.254,0.248,0.259,0.0099,0.0097,0.01,25.27,25.23,25.3,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.86,33.98,35.4,33.81,32.96,34.34,0,0,0,0,0,0,0.188,0,0.0383,0.3,0.7,0.3,44
1165183200000,2006,12,2006,3,10,7,0.132,0.0357,0.0963,6047.79,37.72,37.72,36,1,1,1,218.2,208.9,225.3,159.2,149.9,59,59,59,0,0,0,0.271,0.262,0.282,159.2,149.9,166.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.106,0.00928,0.0085,0.00989,0.00036,0.00033,0.00039,0.27,0.254,0.283,0.011,0.0099,0.011,25.22,25.17,25.29,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.91,0.919,37.08,34.91,38.75,36,33.86,37.72,0,0,0,0,0,0,0.2,0,0.0357,0.27,0.73,0.27,45.8
1165788000000,2006,12,2006,3,11,7,0.141,0.0357,0.105,6671.29,41.68,41.68,39.71,1,1,1,233.4,225.6,241.5,174.4,166.6,59,59,59,0,0,0,0.253,0.244,0.261,174.4,166.6,182.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.112,0.0106,0.00991,0.0113,0.00042,0.00039,0.00044,0.297,0.283,0.312,0.012,0.011,0.012,25.1,25.04,25.16,0.946,0.944,0.949,0.977,0.973,0.98,0.925,0.919,0.93,40.64,38.81,42.53,39.71,37.79,41.68,0,0,0,0,0,0,0.221,0,0.036,0.25,0.74,0.26,47.3
1166392800000,2006,12,2006,3,12,7,0.152,0.0357,0.116,7389.49,45.35,45.35,43.99,1,1,1,251.5,243.9,257.4,192.5,184.9,59,59,59,0,0,0,0.235,0.229,0.242,192.5,184.9,198.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.117,0.0121,0.0115,0.0126,0.00048,0.00045,0.0005,0.33,0.316,0.34,0.013,0.012,0.013,24.97,24.93,25.02,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.88,43.11,46.27,43.99,42.25,45.35,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.6
1166997600000,2006,12,2006,3,13,7,0.163,0.0357,0.127,7958.15,49.56,49.56,47.37,2,1,1.1428571428571428,269.3,256.3,285.8,210.3,197.3,59,59,59,0,0,0,0.219,0.206,0.23,210.3,197.3,226.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.117,0.127,0.0136,0.0125,0.015,0.00054,0.0005,0.0006,0.339,0.238,0.378,0.013,0.0095,0.015,24.88,24.81,24.94,0.951,0.922,0.958,0.979,0.97,0.98,0.931,0.894,0.939,45.13,25.55,51.15,43.83,24.78,48.2,0,0,0,0,0,0,0.263,0,0.036,0.22,0.78,0.22,48.8
1167602400000,2007,1,2006,4,14,7,0.194,0.0442,0.15,9086.02,61.79,61.79,54.08,2,1,1.7142857142857142,321.3,292.6,356.1,248.3,219.6,73,73,73,0,0,0,0.228,0.205,0.249,248.3,219.6,283.1,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.126,0.149,0.0202,0.0144,0.0326,0.00081,0.00057,0.0013,0.31,0.25,0.392,0.012,0.01,0.016,24.68,24.5,24.8,0.939,0.925,0.959,0.973,0.97,0.98,0.913,0.897,0.94,35.6,26.55,52.63,33.93,25.75,48.2,0,0,0,0,0,0,0.3,0,0.044,0.23,0.77,0.23,46.8
1168207200000,2007,1,2006,4,15,7,0.251,0.0442,0.207,12544.4,85.11,85.11,74.67,2,2,2,415.2,371.1,462.4,342.2,298.1,73,73,73,0,0,0,0.177,0.158,0.197,342.2,298.1,389.4,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.17,0.154,0.186,0.0605,0.0397,0.0828,0.0025,0.0016,0.0034,0.404,0.338,0.475,0.016,0.014,0.02,24.13,23.84,24.41,0.947,0.94,0.954,0.974,0.97,0.98,0.922,0.912,0.935,38.33,33.53,43.42,37.33,32.52,42.55,0,0,0,0,0,0,0.415,0,0.044,0.18,0.82,0.18,50
1168812000000,2007,1,2006,4,16,7,0.335,0.0457,0.289,16884.4,111.8,111.8,100.5,3,2,2.4285714285714284,553.4,482.4,627.9,477.8,409.4,75.57,73,91,0,0,0,0.137,0.121,0.151,477.8,409.4,536.9,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.223,0.193,0.256,0.126,0.0922,0.16,0.0053,0.0038,0.0068,0.564,0.504,0.611,0.024,0.021,0.026,23.35,22.99,23.72,0.953,0.947,0.958,0.976,0.97,0.98,0.931,0.918,0.939,44.03,36.31,52.33,42.44,35.22,48.2,0,0,0,0,0,0,0.558,0,0.046,0.14,0.86,0.14,50.4
1169416800000,2007,1,2006,4,17,7,0.433,0.055,0.378,21650.2,139.5,139.5,128.9,3,3,3,716.2,651.1,776,625.2,560.1,91,91,91,0,0,0,0.128,0.117,0.14,625.2,560.1,685,990,990,990,966.8,966.5,967,23.2,23,23.5,0.306,0.269,0.34,0.219,0.175,0.259,0.0094,0.0075,0.011,0.749,0.639,0.85,0.032,0.027,0.037,22.49,22.15,22.86,0.955,0.951,0.957,0.979,0.976,0.98,0.935,0.928,0.938,43.87,39.82,47.46,42.96,38.85,46.52,0,0,0,0,0,0,0.716,0,0.055,0.13,0.87,0.13,50
1170021600000,2007,1,2006,4,18,7,0.512,0.0709,0.441,24158.9,144.6,144.6,143.8,3,3,3,846,788.1,911.2,728.7,697.1,117.3,91,137,0,0,0,0.138,0.11,0.162,728.7,697.1,774.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.372,0.347,0.414,0.287,0.267,0.314,0.013,0.012,0.014,0.929,0.87,1.01,0.041,0.038,0.045,21.79,21.44,22.08,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.65,48.15,51.89,47.93,47.18,48.2,0,0,0,0,0,0,0.799,0,0.071,0.14,0.86,0.14,47.2
1170626400000,2007,2,2006,5,19,7,0.658,0.085,0.573,29864.3,192.8,192.8,177.8,4,4,4,1088,945.6,1247,947.7,808.6,140.6,137,162,0,0,0,0.13,0.115,0.145,947.7,808.6,1085,990,990,990,968.2,967.7,968.7,21.8,21.3,22.3,0.59,0.445,0.771,0.432,0.33,0.615,0.02,0.015,0.029,1.28,0.991,1.68,0.059,0.044,0.079,20.55,19.64,21.33,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.936,45.46,40.31,49.86,44.44,39.37,48.2,0,0,0,0,0,0,0.988,0,0.085,0.13,0.87,0.13,45.4
1171231200000,2007,2,2006,5,20,7,0.884,0.098,0.665,31781.8,192.8,192.8,189.2,4,4,4,1461,1309,1609,1299,1147,162,162,162,199,47,347,0.111,0.101,0.124,1100,1100,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.869,0.811,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.76,1.86,0.088,0.083,0.092,18.82,18.31,19.37,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.35,46.98,49.81,47.29,46.04,48.2,0,0,0,0,0,0,1.05,0,0.219,0.11,0.75,0.25,36
