datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1171836000000,2007,2,2006,5,21,7,1.14,0.098,0.665,29367,182,182,174.8,4,4,4,1886,1672,2118,1724,1510,162,162,162,623.9,410,856,0.0864,0.0765,0.0969,1100,1100,1100,990,990,990,970.7,970,971.4,19.3,18.6,20,0.923,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.42,16.74,18.1,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.59,42.77,46.44,43.7,41.91,45.51,0,0,0,0,0,0,0.971,0,0.475,0.086,0.58,0.42,25.8
1172440800000,2007,2,2006,5,22,7,1.4,0.125,0.665,27292.3,165.7,165.7,162.5,4,4,4,2316,2195,2396,2110,2033,206,162,239,1010,933,1057,0.0886,0.0705,0.102,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.07,16.56,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.48,40.97,42.27,40.61,40.07,41.42,0,0,0,0,0,0,0.903,0,0.735,0.089,0.48,0.52,19.5
1173045600000,2007,3,2006,6,23,7,1.5,0.145,0.665,26570.1,159.7,159.7,158.2,4,4,4,2472,2415,2529,2233,2176,239,239,239,1133,1076,1190,0.0967,0.0945,0.099,1100,1100,1100,990,990,990,972.2,972.1,972.4,17.8,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.75,16.02,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.924,40.47,40.09,40.84,39.54,39.14,39.94,0,0,0,0,0,0,0.879,0,0.835,0.097,0.44,0.56,17.7
1173650400000,2007,3,2006,6,24,7,1.59,0.145,0.665,25799.3,156,156,153.6,4,4,4,2637,2549,2736,2398,2310,239,239,239,1298,1210,1397,0.0907,0.0874,0.0938,1100,1100,1100,990,990,990,972.6,972.4,972.9,17.4,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.49,15.25,15.7,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.921,39.39,38.74,39.97,38.39,37.71,39,0,0,0,0,0,0,0.853,0,0.925,0.091,0.42,0.58,16.2
1174255200000,2007,3,2006,6,25,7,1.74,0.145,0.665,24666.5,149.8,149.8,146.8,4,4,4,2880,2771,2996,2641,2532,239,239,239,1541,1432,1657,0.083,0.0798,0.0862,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.62,15.16,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.79,37.02,38.51,36.71,35.91,37.46,0,0,0,0,0,0,0.816,0,1.075,0.083,0.38,0.62,14.2
1174860000000,2007,3,2006,6,26,7,1.92,0.143,0.665,23405.5,142.5,142.5,139.3,4,4,4,3168,3040,3271,2932,2801,235.9,217,239,1832,1701,1954,0.0745,0.0663,0.0786,1100,1100,1100,990,990,990,973.9,973.6,974.1,16.1,15.9,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.22,13.99,14.51,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.91,35.28,36.72,34.83,34.22,35.62,0,0,0,0,0,0,0.774,0,1.255,0.074,0.35,0.65,12.2
1175464800000,2007,4,2006,7,27,7,1.98,0.131,0.665,23000.8,137.7,137.7,136.9,4,4,4,3269,3233,3287,3052,3016,217,217,217,1952,1916,1970,0.0664,0.066,0.0671,1100,1100,1100,990,990,990,974.1,974.1,974.2,15.9,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.99,13.96,14.07,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,35.29,35.18,35.5,34.23,34.13,34.43,0,0,0,0,0,0,0.761,0,1.315,0.066,0.34,0.66,11.6
1176069600000,2007,4,2006,7,28,7,1.94,0.131,0.665,23263.8,138.8,138.8,138.5,4,4,4,3200,3188,3221,2983,2971,217,217,217,1883,1871,1904,0.0678,0.0674,0.0681,1100,1100,1100,990,990,990,974,974,974,16,16,16,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.14,14.1,14.17,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,35.69,35.57,35.76,34.62,34.5,34.69,0,0,0,0,0,0,0.769,0,1.275,0.068,0.34,0.66,12
1176674400000,2007,4,2006,7,29,7,2,0.145,0.665,22869.6,137.9,137.9,136.1,4,4,4,3304,3225,3383,3065,3008,239.3,217,295,1965,1908,2016,0.0723,0.0651,0.0877,1100,1100,1100,990,990,990,974.2,974,974.4,15.8,15.6,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.75,14.09,0.935,0.934,0.936,0.97,0.97,0.97,0.906,0.906,0.907,35.08,34.62,35.54,34.03,33.58,34.48,0,0,0,0,0,0,0.756,0,1.335,0.072,0.33,0.67,11.4
1177279200000,2007,4,2006,7,30,7,2.07,0.178,0.665,22396.3,133.9,133.9,133.3,4,4,4,3429,3404,3442,3134,3109,295,295,295,2034,2009,2047,0.086,0.0857,0.0867,1100,1100,1100,990,990,990,974.5,974.4,974.5,15.5,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.66,13.63,13.71,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.36,34.28,34.5,33.33,33.25,33.47,0,0,0,0,0,0,0.741,0,1.405,0.086,0.32,0.68,10.8
1177884000000,2007,4,2006,7,31,7,2.04,0.192,0.665,22630.1,135.8,135.8,134.7,4,4,4,3367,3316,3409,3050,2995,317.3,295,321,1950,1895,2014,0.0942,0.0865,0.0968,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.79,13.7,13.89,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.72,34.48,35.01,33.68,33.44,33.96,0,0,0,0,0,0,0.748,0,1.375,0.094,0.33,0.67,11.1
1178488800000,2007,5,2006,8,32,7,1.9,0.194,0.665,23495.5,143.7,143.7,139.9,4,4,4,3147,2992,3287,2826,2671,321,321,321,1725,1571,1866,0.102,0.0977,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.2,16.1,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.27,13.96,14.63,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.04,35.18,37.05,34.96,34.13,35.94,0,0,0,0,0,0,0.777,0,1.235,0.1,0.35,0.65,12.4
1179093600000,2007,5,2006,8,33,7,1.68,0.194,0.665,25115.4,153.8,153.8,149.5,4,4,4,2784,2630,2939,2463,2309,321,321,321,1363,1209,1518,0.115,0.109,0.122,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.13,14.76,15.5,0.941,0.94,0.943,0.973,0.97,0.975,0.916,0.912,0.919,38.42,37.4,39.43,37.37,36.29,38.44,0,0,0,0,0,0,0.831,0,1.015,0.12,0.4,0.6,14.9
1179698400000,2007,5,2006,8,34,7,1.47,0.194,0.665,26762.3,163.4,163.4,159.3,4,4,4,2431,2283,2580,2110,1962,321,321,321,1010,862,1159,0.132,0.124,0.141,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.63,16.34,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.92,0.927,40.74,39.76,41.69,39.82,38.79,40.85,0,0,0,0,0,0,0.885,0,0.805,0.13,0.45,0.55,18.2
1180303200000,2007,5,2006,8,35,7,1.24,0.178,0.665,28498.5,174.7,174.7,169.6,4,4,4,2049,1883,2228,1756,1626,293.6,257,321,655.9,526,807,0.143,0.129,0.157,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.93,16.48,17.4,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.27,42.05,44.56,42.41,41.21,43.67,0,0,0,0,0,0,0.942,0,0.575,0.14,0.54,0.46,23
1180908000000,2007,6,2006,9,36,7,1.04,0.155,0.665,30333.4,184.5,184.5,180.6,4,4,4,1712,1596,1838,1455,1339,257,257,257,355,239,481,0.15,0.14,0.161,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.96,17.55,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.06,44.95,47.07,45.14,44.05,46.13,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.2
1181512800000,2007,6,2006,9,37,7,0.882,0.155,0.665,31828.7,192.8,192.8,189.5,4,4,4,1459,1354,1561,1202,1097,257,257,257,102.6,0,204,0.177,0.165,0.19,1100,1097,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.871,0.823,0.913,0.647,0.641,0.648,0.031,0.031,0.032,1.82,1.76,1.86,0.088,0.084,0.092,18.83,18.46,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.34,47.38,49.27,47.36,46.44,48.2,0,0,0,0,0,0,1.05,0,0.217,0.18,0.75,0.25,36.1
1182117600000,2007,6,2006,9,38,7,0.714,0.155,0.558,28794.5,187.8,187.8,171.4,4,4,4,1180,1078,1303,923.2,821,257,257,257,0,0,0,0.218,0.197,0.238,923.2,821,1046,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.593,0.487,0.748,0.397,0.336,0.526,0.018,0.015,0.025,1.24,1.04,1.56,0.058,0.048,0.074,20.29,19.58,20.81,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,43.76,39.93,47.92,42.85,38.97,46.96,0,0,0,0,0,0,0.952,0,0.156,0.22,0.78,0.22,40.3
1182722400000,2007,6,2006,9,39,7,0.595,0.153,0.442,23644.7,144.6,144.6,140.7,3,3,3,983,922.5,1049,730.3,681.6,252.7,227,257,0,0,0,0.257,0.245,0.274,730.3,681.6,792.3,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.404,0.364,0.461,0.287,0.256,0.322,0.013,0.011,0.015,0.961,0.869,1.07,0.043,0.039,0.049,21.22,20.87,21.52,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.42,45.76,51.69,46.91,44.85,48.2,0,0,0,0,0,0,0.782,0,0.153,0.26,0.74,0.26,39.7
1183327200000,2007,7,2006,10,40,7,0.522,0.137,0.385,21424.3,135,135,127.5,3,3,3,862.8,821.2,906.8,635.8,594.2,227,227,227,0,0,0,0.263,0.25,0.276,635.8,594.2,679.8,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.333,0.31,0.358,0.226,0.198,0.255,0.01,0.0087,0.011,0.788,0.718,0.862,0.035,0.031,0.038,21.86,21.61,22.1,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.937,43.39,40.94,45.94,42.51,40.04,45.02,0,0,0,0,0,0,0.708,0,0.137,0.26,0.74,0.26,41
1183932000000,2007,7,2006,10,41,7,0.477,0.137,0.34,19119.1,118.4,118.4,113.8,3,3,3,789.2,768.7,812.3,562.2,541.7,227,227,227,0,0,0,0.288,0.279,0.295,562.2,541.7,585.3,990,990,990,967.1,967,967.1,22.9,22.9,23,0.291,0.28,0.305,0.177,0.163,0.192,0.0077,0.0071,0.0084,0.664,0.629,0.703,0.029,0.027,0.031,22.28,22.15,22.4,0.951,0.95,0.953,0.974,0.971,0.977,0.926,0.922,0.931,38.95,37.67,40.39,37.93,36.58,39.46,0,0,0,0,0,0,0.632,0,0.137,0.29,0.71,0.29,40.1
1184536800000,2007,7,2006,10,42,7,0.437,0.137,0.299,16824.2,107.3,107.3,100.1,3,2,2.4285714285714284,722.2,689.6,755.8,495.2,462.6,227,227,227,0,0,0,0.315,0.3,0.329,495.2,462.6,528.8,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.253,0.235,0.273,0.134,0.117,0.154,0.0058,0.005,0.0067,0.614,0.568,0.661,0.026,0.025,0.028,22.6,22.47,22.73,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.53,35.38,52.25,42.56,34.32,48.2,0,0,0,0,0,0,0.556,0,0.138,0.31,0.68,0.32,38.5
1185141600000,2007,7,2006,10,43,7,0.393,0.137,0.256,15010.1,94.84,94.84,89.35,2,2,2,650.6,623.8,679,423.6,396.8,227,227,227,0,0,0,0.349,0.334,0.364,423.6,396.8,452,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.215,0.204,0.229,0.0989,0.0863,0.112,0.0042,0.0037,0.0048,0.542,0.5,0.589,0.023,0.021,0.025,22.96,22.8,23.1,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.58,42.9,48.39,44.67,42.04,47.42,0,0,0,0,0,0,0.496,0,0.137,0.35,0.65,0.35,38.2
1185746400000,2007,7,2006,10,44,7,0.356,0.119,0.238,14066.4,88.23,88.23,83.73,2,2,2,589.1,563.3,615.3,392.9,379.3,196.3,184,227,0,0,0,0.333,0.308,0.374,392.9,379.3,414.3,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.2,0.194,0.207,0.0844,0.078,0.0946,0.0036,0.0033,0.004,0.492,0.471,0.524,0.021,0.02,0.022,23.26,23.15,23.39,0.954,0.952,0.956,0.98,0.978,0.98,0.934,0.932,0.937,42.73,41.14,45.02,41.86,40.26,44.12,0,0,0,0,0,0,0.465,0,0.118,0.33,0.67,0.33,39.5
1186351200000,2007,8,2006,11,45,7,0.322,0.111,0.211,12494.9,79.26,79.26,74.37,2,2,2,532.7,511.1,554.9,348.7,327.1,184,184,184,0,0,0,0.346,0.332,0.36,348.7,327.1,370.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.176,0.191,0.0636,0.0534,0.074,0.0026,0.0022,0.0031,0.425,0.393,0.458,0.018,0.016,0.019,23.58,23.44,23.71,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.93,38.22,35.94,40.55,37.19,34.86,39.63,0,0,0,0,0,0,0.413,0,0.111,0.34,0.66,0.34,38.8
1186956000000,2007,8,2006,11,46,7,0.294,0.111,0.183,10832.5,68.3,68.3,64.48,2,2,2,485.9,467.6,504.3,301.9,283.6,184,184,184,0,0,0,0.379,0.365,0.393,301.9,283.6,320.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.174,0.0415,0.0329,0.0502,0.0017,0.0014,0.0021,0.355,0.328,0.382,0.015,0.013,0.016,23.86,23.75,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.24,31.25,35.21,32.24,30.31,34.15,0,0,0,0,0,0,0.358,0,0.111,0.38,0.62,0.38,36.8
1187560800000,2007,8,2006,11,47,7,0.27,0.111,0.158,9400.51,59.4,59.4,55.96,2,2,2,445.7,430.2,461.9,261.7,246.2,184,184,184,0,0,0,0.413,0.398,0.428,261.7,246.2,277.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.159,0.0228,0.0167,0.0302,0.00093,0.00068,0.0012,0.295,0.273,0.319,0.012,0.011,0.013,24.1,24,24.19,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.84,27.12,30.62,27.98,26.3,29.7,0,0,0,0,0,0,0.311,0,0.112,0.41,0.59,0.41,34.8
1188165600000,2007,8,2006,11,48,7,0.248,0.103,0.145,8612.6,56.86,56.86,51.27,2,1,1.5714285714285714,410.8,395.4,425,239.9,222.4,170.9,138,184,0,0,0,0.415,0.344,0.453,239.9,222.4,263.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.144,0.139,0.149,0.0173,0.0147,0.0235,0.00071,0.0006,0.00095,0.331,0.262,0.413,0.014,0.011,0.017,24.22,24.12,24.34,0.941,0.925,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.85,26,52.44,35.96,25.22,48.2,0,0,0,0,0,0,0.285,0,0.103,0.42,0.58,0.42,34.7
1188770400000,2007,9,2006,12,49,7,0.227,0.0835,0.144,8581.56,54.52,54.52,51.08,2,1,1.7142857142857142,375.4,360.7,390.8,237.4,222.7,138,138,138,0,0,0,0.368,0.353,0.383,237.4,222.7,252.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.14,0.135,0.146,0.0161,0.0147,0.0183,0.00065,0.00059,0.00074,0.302,0.253,0.401,0.012,0.01,0.016,24.42,24.37,24.5,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.939,33.97,25.74,52.09,32.43,24.97,48.2,0,0,0,0,0,0,0.284,0,0.083,0.37,0.63,0.37,37.8
1189375200000,2007,9,2006,12,50,7,0.208,0.0835,0.125,7779.27,48.2,48.2,46.31,1,1,1,344.2,332,356.1,206.2,194,138,138,138,0,0,0,0.401,0.388,0.416,206.2,194,218.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.133,0.0133,0.0122,0.0143,0.00053,0.00049,0.00058,0.363,0.341,0.384,0.015,0.014,0.015,24.52,24.44,24.6,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.38,44.6,50.05,46.31,43.71,48.2,0,0,0,0,0,0,0.257,0,0.083,0.4,0.6,0.4,37.4
1189980000000,2007,9,2006,12,51,7,0.192,0.0835,0.109,6792.58,42.9,42.9,40.43,1,1,1,317.9,308.2,328.4,179.9,170.2,138,138,138,0,0,0,0.434,0.42,0.448,179.9,170.2,190.4,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.011,0.0102,0.0119,0.00044,0.00041,0.00048,0.316,0.299,0.335,0.013,0.012,0.013,24.69,24.62,24.76,0.949,0.946,0.952,0.978,0.974,0.98,0.928,0.921,0.933,41.34,39.09,43.78,40.43,38.07,42.9,0,0,0,0,0,0,0.225,0,0.083,0.43,0.57,0.43,35.4
1190584800000,2007,9,2006,12,52,7,0.179,0.0835,0.0957,5917.36,37.34,37.34,35.22,1,1,1,296.2,287.1,305.2,158.2,149.2,138,138,138,0,0,0,0.466,0.452,0.481,158.2,149.2,167.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.115,0.00919,0.00843,0.00996,0.00037,0.00034,0.0004,0.277,0.261,0.294,0.011,0.01,0.012,24.84,24.78,24.89,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.29,34.19,38.39,35.22,33.16,37.34,0,0,0,0,0,0,0.196,0,0.0833,0.47,0.53,0.47,33.1
1191189600000,2007,10,2007,1,1,7,0.169,0.0665,0.103,6413.12,39.25,39.25,38.17,1,1,1,279.8,273.2,284.1,169.8,163.2,110,110,110,0,0,0,0.393,0.387,0.403,169.8,163.2,174.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.115,0.0102,0.00962,0.0106,0.0004,0.00038,0.00042,0.295,0.284,0.303,0.012,0.011,0.012,24.89,24.86,24.92,0.945,0.943,0.947,0.974,0.971,0.976,0.921,0.916,0.924,39.18,37.63,40.2,38.17,36.54,39.25,0,0,0,0,0,0,0.212,0,0.066,0.39,0.61,0.39,37.9
1191794400000,2007,10,2007,1,2,7,0.16,0.0665,0.093,5774.41,35.94,35.94,34.37,1,1,1,263.8,256.5,270.7,153.8,146.5,110,110,110,0,0,0,0.417,0.406,0.429,153.8,146.5,160.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00883,0.00821,0.00941,0.00035,0.00032,0.00037,0.267,0.254,0.279,0.011,0.01,0.011,24.98,24.94,25.02,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,35.43,33.72,37.05,34.37,32.7,35.94,0,0,0,0,0,0,0.191,0,0.067,0.42,0.58,0.42,36.1
1192399200000,2007,10,2007,1,3,7,0.15,0.0665,0.0839,5196.31,32.14,32.14,30.93,1,1,1,248.8,243.1,254.1,138.8,133.1,110,110,110,0,0,0,0.442,0.433,0.452,138.8,133.1,144.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.104,0.00755,0.00707,0.008,0.0003,0.00028,0.00032,0.24,0.23,0.249,0.0095,0.0091,0.0099,25.07,25.03,25.11,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.89,30.56,33.13,30.93,29.64,32.14,0,0,0,0,0,0,0.172,0,0.0661,0.44,0.56,0.44,34.6
1193004000000,2007,10,2007,1,4,7,0.145,0.0665,0.0781,4828.11,29.27,29.27,28.74,1,1,1,239.1,236,241.5,129.1,126,110,110,110,0,0,0,0.46,0.456,0.466,129.1,126,131.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.098,0.0999,0.00673,0.00646,0.00693,0.00027,0.00025,0.00027,0.223,0.217,0.227,0.0088,0.0086,0.0089,25.14,25.12,25.17,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.63,28.9,30.18,28.74,28.03,29.27,0,0,0,0,0,0,0.16,0,0.0669,0.46,0.54,0.46,33.3
1193608800000,2007,10,2007,1,5,7,0.146,0.0607,0.0856,5314.19,33.51,33.51,31.63,1,1,1,241.8,239.8,243.9,141.6,130.9,100.3,93,110,0,0,0,0.415,0.383,0.457,141.6,130.9,149.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0997,0.104,0.00778,0.00688,0.00846,0.00031,0.00027,0.00033,0.243,0.226,0.257,0.0096,0.0089,0.01,25.11,25.09,25.13,0.936,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.61,30.05,34.55,31.63,29.15,33.51,0,0,0,0,0,0,0.176,0,0.0604,0.42,0.59,0.41,36.4
1194213600000,2007,11,2007,2,6,7,0.146,0.0562,0.09,5602.95,34.38,34.38,33.35,1,1,1,241.9,238.5,246.4,148.9,145.5,93,93,93,0,0,0,0.385,0.377,0.39,148.9,145.5,153.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.105,0.0084,0.00812,0.00879,0.00033,0.00032,0.00035,0.255,0.249,0.264,0.01,0.0098,0.01,25.09,25.06,25.12,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.38,33.58,35.44,33.35,32.58,34.38,0,0,0,0,0,0,0.185,0,0.056,0.38,0.62,0.38,38.4
1194818400000,2007,11,2007,2,7,7,0.143,0.0562,0.0869,5406.96,32.58,32.58,32.18,1,1,1,236.8,234.7,238.5,143.8,141.7,93,93,93,0,0,0,0.393,0.39,0.396,143.8,141.7,145.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.102,0.00797,0.00779,0.00812,0.00031,0.00031,0.00032,0.246,0.243,0.249,0.0097,0.0096,0.0098,25.13,25.12,25.15,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.18,32.68,33.58,32.18,31.7,32.58,0,0,0,0,0,0,0.179,0,0.0561,0.39,0.61,0.39,37.8
1195423200000,2007,11,2007,2,8,7,0.144,0.0562,0.0874,5435.41,32.7,32.7,32.35,1,1,1,237.5,235.2,239,144.5,142.2,93,93,93,0,0,0,0.392,0.389,0.395,144.5,142.2,146,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.103,0.00803,0.00784,0.00816,0.00032,0.00031,0.00032,0.248,0.244,0.25,0.0098,0.0096,0.0099,25.13,25.12,25.15,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,33.35,32.81,33.71,32.35,31.83,32.7,0,0,0,0,0,0,0.18,0,0.0566,0.39,0.61,0.39,37.7
1196028000000,2007,11,2007,2,9,7,0.143,0.0535,0.0892,5557.56,36.15,36.15,33.08,1,1,1,236,232.7,238.2,147.6,139.7,88.43,77,93,0,0,0,0.375,0.324,0.4,147.6,139.7,160.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.1,0.106,0.00829,0.00763,0.00941,0.00033,0.0003,0.00037,0.253,0.239,0.275,0.01,0.0094,0.011,25.13,25.1,25.16,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.1,32.23,37.26,33.08,31.27,36.15,0,0,0,0,0,0,0.184,0,0.0538,0.37,0.62,0.38,38.9
1196632800000,2007,12,2007,3,10,7,0.15,0.0466,0.104,6529,40.14,40.14,38.86,1,1,1,248.7,241.8,253.8,171.7,164.8,77,77,77,0,0,0,0.309,0.303,0.318,171.7,164.8,176.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.107,0.112,0.0103,0.00975,0.0108,0.00041,0.00038,0.00043,0.294,0.282,0.304,0.012,0.011,0.012,25.01,24.98,25.07,0.946,0.944,0.947,0.976,0.972,0.978,0.923,0.917,0.927,39.83,38.22,41.03,38.86,37.15,40.14,0,0,0,0,0,0,0.216,0,0.046,0.31,0.69,0.31,43.5
1197237600000,2007,12,2007,3,11,7,0.161,0.0372,0.123,7801.23,48.2,48.2,46.44,1,1,1,265.4,256.8,272.7,203.9,179.8,61.57,59,77,0,0,0,0.232,0.216,0.3,203.9,179.8,213.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.113,0.123,0.0131,0.011,0.0139,0.00052,0.00044,0.00055,0.35,0.309,0.367,0.014,0.012,0.015,24.89,24.84,24.96,0.955,0.948,0.957,0.98,0.98,0.98,0.936,0.929,0.938,47.52,41.75,49.83,46.44,40.9,48.2,0,0,0,0,0,0,0.258,0,0.038,0.23,0.76,0.24,48.5
1197842400000,2007,12,2007,3,12,7,0.172,0.0357,0.136,8284.49,51.6,51.6,49.31,2,1,1.4285714285714286,284.3,274.6,294.8,225.3,215.6,59,59,59,0,0,0,0.208,0.2,0.215,225.3,215.6,235.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.123,0.13,0.0149,0.0141,0.0158,0.00059,0.00056,0.00063,0.321,0.24,0.387,0.013,0.0095,0.015,24.84,24.78,24.91,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.54,25.77,52.35,38.43,25,48.2,0,0,0,0,0,0,0.274,0,0.036,0.21,0.79,0.21,48.2
1198447200000,2007,12,2007,3,13,7,0.187,0.0357,0.151,9194.55,57.7,57.7,54.73,2,2,2,308.9,298.4,322.4,249.9,239.4,59,59,59,0,0,0,0.191,0.183,0.198,249.9,239.4,263.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.132,0.14,0.0184,0.0161,0.0233,0.00073,0.00064,0.00093,0.265,0.252,0.284,0.011,0.01,0.011,24.79,24.7,24.85,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.21,27.01,29.74,27.36,26.2,28.85,0,0,0,0,0,0,0.304,0,0.036,0.19,0.81,0.19,49.2
1199052000000,2007,12,2007,3,14,7,0.208,0.0429,0.165,10015.8,62.86,62.86,59.62,2,2,2,343.9,327.6,361,272.9,259.8,71,59,73,0,0,0,0.206,0.18,0.219,272.9,259.8,288,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.141,0.151,0.0278,0.0216,0.0349,0.0011,0.00087,0.0014,0.3,0.28,0.322,0.012,0.011,0.013,24.58,24.47,24.67,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,30.73,29.26,32.4,29.81,28.38,31.43,0,0,0,0,0,0,0.331,0,0.043,0.21,0.79,0.21,48.2
1199656800000,2008,1,2007,4,15,7,0.236,0.0442,0.192,11641.9,75.24,75.24,69.3,2,2,2,391,368.4,418.1,318,295.4,73,73,73,0,0,0,0.187,0.175,0.198,318,295.4,345.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.153,0.171,0.0491,0.0384,0.0619,0.002,0.0016,0.0025,0.367,0.333,0.408,0.015,0.013,0.017,24.28,24.11,24.42,0.943,0.939,0.947,0.971,0.97,0.973,0.915,0.911,0.922,35.7,33.22,38.66,34.65,32.23,37.62,0,0,0,0,0,0,0.385,0,0.044,0.19,0.81,0.19,49.3
1200261600000,2008,1,2007,4,16,7,0.296,0.0442,0.252,14976.8,96.4,96.4,89.15,2,2,2,489.5,434.3,554,416.5,361.3,73,73,73,0,0,0,0.15,0.132,0.168,416.5,361.3,481,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.196,0.176,0.221,0.0956,0.0695,0.126,0.004,0.0028,0.0053,0.515,0.432,0.615,0.021,0.018,0.026,23.68,23.29,24.01,0.955,0.95,0.958,0.98,0.977,0.98,0.935,0.928,0.939,46.13,40.41,52.51,44.57,39.47,48.2,0,0,0,0,0,0,0.495,0,0.044,0.15,0.85,0.15,50.6
1200866400000,2008,1,2007,4,17,7,0.397,0.0442,0.353,20395.2,136.7,136.7,121.4,3,3,3,657.2,578.4,738.6,584.2,505.4,73,73,73,0,0,0,0.112,0.0988,0.126,584.2,505.4,665.6,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.28,0.235,0.326,0.191,0.139,0.246,0.0082,0.0058,0.011,0.677,0.544,0.814,0.029,0.023,0.035,22.8,22.33,23.25,0.953,0.947,0.957,0.977,0.97,0.98,0.93,0.918,0.938,41.43,36.37,46.5,40.47,35.28,45.57,0,0,0,0,0,0,0.674,0,0.044,0.11,0.89,0.11,51.4
1201471200000,2008,1,2007,4,18,7,0.493,0.0607,0.433,24041.3,144.6,144.6,143.1,3,3,3,815.9,763.5,876.4,715.4,690.5,100.4,73,137,0,0,0,0.122,0.0899,0.165,715.4,690.5,739.4,990,990,990,967.2,967,967.4,22.8,22.6,23,0.359,0.341,0.382,0.279,0.262,0.295,0.012,0.011,0.013,0.903,0.856,0.952,0.04,0.037,0.042,21.93,21.64,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.08,47.63,50.68,47.7,46.67,48.2,0,0,0,0,0,0,0.795,0,0.06,0.12,0.88,0.12,48.8
1202076000000,2008,2,2007,5,19,7,0.59,0.0829,0.507,27103,177.9,177.9,161.3,4,3,3.857142857142857,974.8,900.1,1075,837.8,763.1,137,137,137,0,0,0,0.141,0.127,0.152,837.8,763.1,938.4,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.472,0.404,0.564,0.345,0.308,0.393,0.016,0.014,0.018,1.05,0.947,1.22,0.047,0.042,0.056,21.16,20.65,21.5,0.954,0.952,0.956,0.978,0.974,0.98,0.934,0.928,0.937,43.28,39.27,51.31,42.05,38.27,48.2,0,0,0,0,0,0,0.896,0,0.083,0.14,0.86,0.14,45.9
1202680800000,2008,2,2007,5,20,7,0.797,0.098,0.647,31827.1,192.8,192.8,189.4,4,4,4,1318,1126,1487,1156,964.3,162,162,162,87,0,225,0.124,0.109,0.144,1069,964.3,1100,990,990,990,968.9,968.3,969.4,21.1,20.6,21.7,0.784,0.596,0.89,0.588,0.406,0.648,0.028,0.019,0.032,1.67,1.27,1.84,0.079,0.059,0.089,19.43,18.72,20.43,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.52,46.15,50.09,47.36,45.23,48.2,0,0,0,0,0,0,1.05,0,0.15,0.12,0.81,0.19,39.9
1203285600000,2008,2,2007,5,21,7,1.04,0.098,0.665,30322,186.5,186.5,180.5,4,4,4,1716,1541,1883,1554,1379,162,162,162,454,279,621,0.0948,0.086,0.105,1100,1100,1100,990,990,990,970.2,969.6,970.7,19.8,19.3,20.4,0.914,0.898,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.094,0.091,0.097,17.95,17.4,18.54,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.04,44.56,47.59,45.12,43.67,46.64,0,0,0,0,0,0,1,0,0.375,0.094,0.64,0.36,29.2
1203890400000,2008,2,2007,5,22,7,1.22,0.111,0.665,28616.8,173.1,173.1,170.3,4,4,4,2017,1929,2085,1833,1767,184,162,239,733.1,667,787,0.091,0.079,0.116,1100,1100,1100,990,990,990,971.1,970.9,971.3,18.9,18.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17,16.82,17.26,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.45,42.98,44.16,42.58,42.12,43.27,0,0,0,0,0,0,0.946,0,0.555,0.091,0.55,0.45,23.5
1204495200000,2008,3,2007,6,23,7,1.28,0.145,0.665,28179.8,168,168,167.7,4,4,4,2114,2103,2122,1875,1864,239,239,239,775.3,764,783,0.113,0.113,0.114,1100,1100,1100,990,990,990,971.4,971.3,971.4,18.6,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.75,16.73,16.78,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.79,42.74,42.86,41.93,41.89,42,0,0,0,0,0,0,0.932,0,0.615,0.11,0.52,0.48,22
1205100000000,2008,3,2007,6,24,7,1.27,0.116,0.665,28257.3,168.5,168.5,168.2,4,4,4,2096,2085,2107,1905,1868,191,183,239,805.1,768,820,0.091,0.087,0.113,1100,1100,1100,990,990,990,971.3,971.3,971.4,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.79,16.77,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.91,42.84,42.98,42.05,41.98,42.12,0,0,0,0,0,0,0.934,0,0.605,0.091,0.52,0.48,22.2
1205704800000,2008,3,2007,6,25,7,1.27,0.111,0.665,28268.3,168.4,168.4,168.3,4,4,4,2094,2089,2100,1911,1906,183,183,183,810.7,806,817,0.0874,0.0871,0.0876,1100,1100,1100,990,990,990,971.3,971.3,971.3,18.7,18.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.8,16.78,16.81,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.92,42.88,42.95,42.07,42.03,42.1,0,0,0,0,0,0,0.935,0,0.605,0.087,0.52,0.48,22.3
1206309600000,2008,3,2007,6,26,7,1.26,0.111,0.665,28305.9,168.7,168.7,168.5,4,4,4,2085,2078,2093,1902,1895,183,183,183,801.9,795,810,0.0878,0.0875,0.0881,1100,1100,1100,990,990,990,971.3,971.3,971.3,18.7,18.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.82,16.8,16.84,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.98,42.93,43.02,42.12,42.07,42.16,0,0,0,0,0,0,0.936,0,0.595,0.088,0.53,0.47,22.5
1206914400000,2008,3,2007,6,27,7,1.27,0.128,0.665,28215.2,168.2,168.2,167.9,4,4,4,2106,2096,2114,1894,1883,212.1,183,217,793.9,783,813,0.101,0.0873,0.103,1100,1100,1100,990,990,990,971.4,971.3,971.4,18.6,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.77,16.75,16.79,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.84,42.79,42.91,41.99,41.93,42.05,0,0,0,0,0,0,0.933,0,0.605,0.1,0.52,0.48,22.2
1207519200000,2008,4,2007,7,28,7,1.25,0.113,0.665,28380.4,170.5,170.5,168.9,4,4,4,2067,2007,2107,1880,1858,187.4,148,217,780.1,758,809,0.0905,0.072,0.105,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.86,16.77,17.01,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.09,42.84,43.49,42.23,41.98,42.62,0,0,0,0,0,0,0.939,0,0.585,0.09,0.53,0.47,22.7
1208124000000,2008,4,2007,7,29,7,1.14,0.0895,0.665,29321.1,177.7,177.7,174.5,4,4,4,1887,1794,1982,1739,1646,148,148,148,639.1,546,734,0.0785,0.0747,0.0825,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.39,17.09,17.69,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.52,43.69,45.34,43.63,42.82,44.44,0,0,0,0,0,0,0.97,0,0.475,0.079,0.58,0.42,25.7
1208728800000,2008,4,2007,7,30,7,1.01,0.0895,0.665,30563.9,185,185,181.9,4,4,4,1673,1583,1763,1525,1435,148,148,148,424.4,335,515,0.0886,0.084,0.0935,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.09,17.79,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.41,45.61,47.19,45.48,44.7,46.25,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
1209333600000,2008,4,2007,7,31,7,0.891,0.105,0.665,31749.2,191.7,191.7,189,4,4,4,1474,1403,1554,1301,1211,173.1,148,192,200.7,111,306,0.118,0.0952,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.879,0.842,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.091,18.77,18.48,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,47.45,48.91,47.25,46.5,47.94,0,0,0,0,0,0,1.05,0,0.226,0.12,0.75,0.25,35.6
1209938400000,2008,5,2007,8,32,7,0.761,0.116,0.634,31715.8,192.8,192.8,188.8,4,4,4,1258,1154,1375,1066,961.7,192,192,192,17.29,0,83,0.153,0.14,0.166,1048,961.7,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.729,0.597,0.832,0.543,0.404,0.648,0.026,0.019,0.031,1.56,1.27,1.78,0.073,0.059,0.085,19.73,19.14,20.35,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.33,45.83,49.97,47.2,44.91,48.2,0,0,0,0,0,0,1.05,0,0.127,0.15,0.83,0.17,41.7
1210543200000,2008,5,2007,8,33,7,0.641,0.116,0.525,27779.6,176.1,176.1,165.4,4,4,4,1060,998.6,1129,868,806.6,192,192,192,0,0,0,0.182,0.17,0.192,868,806.6,937,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.511,0.455,0.574,0.359,0.329,0.392,0.016,0.015,0.018,1.11,0.999,1.23,0.05,0.045,0.056,20.81,20.47,21.11,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.23,39.79,44.92,41.34,38.81,44.02,0,0,0,0,0,0,0.919,0,0.116,0.18,0.82,0.18,43.3
1211148000000,2008,5,2007,8,34,7,0.566,0.0967,0.469,24763.4,155.8,155.8,147.4,4,3,3.2857142857142856,936.1,897.9,981.4,776.2,750.9,159.9,147,192,0,0,0,0.171,0.155,0.199,776.2,750.9,800.9,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.422,0.396,0.442,0.315,0.302,0.327,0.014,0.013,0.015,1,0.953,1.05,0.045,0.043,0.047,21.36,21.12,21.53,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,48,39.25,52.13,45.46,38.25,48.2,0,0,0,0,0,0,0.819,0,0.097,0.17,0.83,0.17,43.8
1211752800000,2008,5,2007,8,35,7,0.518,0.0865,0.431,23912,144.6,144.6,142.3,3,3,3,856.3,826.7,887.1,713.3,689.1,143,119,147,0,0,0,0.167,0.144,0.176,713.3,689.1,740.1,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.366,0.352,0.386,0.277,0.261,0.295,0.012,0.011,0.013,0.907,0.866,0.957,0.04,0.038,0.042,21.77,21.59,21.9,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.56,47.19,49.99,47.44,46.24,48.2,0,0,0,0,0,0,0.791,0,0.087,0.17,0.83,0.17,46.2
1212357600000,2008,6,2007,9,36,7,0.48,0.072,0.408,23011.2,141,141,137,3,3,3,793.4,770.6,817.6,674.4,651.6,119,119,119,0,0,0,0.15,0.146,0.154,674.4,651.6,698.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.341,0.328,0.355,0.252,0.236,0.268,0.011,0.01,0.012,0.839,0.8,0.879,0.037,0.035,0.039,22.09,21.95,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.59,45.26,47.97,45.66,44.35,47.01,0,0,0,0,0,0,0.761,0,0.072,0.15,0.85,0.15,47.9
1212962400000,2008,6,2007,9,37,7,0.444,0.072,0.372,21246.6,131.9,131.9,126.5,3,3,3,733.8,700.9,763.8,614.8,581.9,119,119,119,0,0,0,0.162,0.156,0.17,614.8,581.9,644.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.307,0.288,0.324,0.212,0.19,0.232,0.0091,0.0081,0.01,0.738,0.682,0.789,0.032,0.029,0.034,22.43,22.26,22.61,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43.03,40.99,44.85,42.16,40.1,43.95,0,0,0,0,0,0,0.703,0,0.072,0.16,0.84,0.16,47.9
1213567200000,2008,6,2007,9,38,7,0.399,0.0792,0.32,18309.8,118.2,118.2,109,3,2,2.7142857142857144,660.2,631.1,690.7,529.2,470.1,131,119,161,0,0,0,0.199,0.172,0.255,529.2,470.1,571.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.26,0.23,0.283,0.156,0.121,0.183,0.0067,0.0051,0.0078,0.627,0.597,0.665,0.027,0.025,0.029,22.83,22.67,22.96,0.952,0.949,0.957,0.976,0.971,0.98,0.929,0.922,0.938,42.47,37.76,51.54,40.92,36.67,48.2,0,0,0,0,0,0,0.605,0,0.079,0.2,0.8,0.2,45.9
1214172000000,2008,6,2007,9,39,7,0.361,0.0974,0.263,15551,96.4,96.4,92.57,2,2,2,596.3,571.8,621.6,435.3,410.8,161,161,161,0,0,0,0.27,0.259,0.282,435.3,410.8,460.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.213,0.203,0.225,0.104,0.0929,0.116,0.0044,0.0039,0.0049,0.553,0.516,0.594,0.023,0.022,0.025,23.17,23.02,23.31,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.31,44.87,49.77,46.28,43.97,48.2,0,0,0,0,0,0,0.514,0,0.098,0.27,0.73,0.27,43.1
1214776800000,2008,6,2007,9,40,7,0.328,0.0839,0.245,14620.9,90.73,90.73,87.03,2,2,2,543,521.8,565,404.3,386.8,138.7,135,161,0,0,0,0.255,0.242,0.285,404.3,386.8,422.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.193,0.205,0.0898,0.0816,0.0985,0.0038,0.0034,0.0041,0.505,0.478,0.532,0.021,0.02,0.022,23.45,23.35,23.57,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.4,42.62,46.29,43.51,41.77,45.37,0,0,0,0,0,0,0.483,0,0.083,0.26,0.75,0.25,44.6
1215381600000,2008,7,2007,10,41,7,0.3,0.0816,0.219,13110.8,82.12,82.12,78.04,2,2,2,496.8,478.8,514.9,361.8,343.8,135,135,135,0,0,0,0.272,0.262,0.282,361.8,343.8,379.9,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.178,0.19,0.0697,0.0613,0.0783,0.0029,0.0025,0.0033,0.44,0.414,0.468,0.018,0.017,0.019,23.72,23.62,23.83,0.95,0.948,0.952,0.976,0.972,0.98,0.927,0.921,0.933,39.98,38.07,41.9,39.02,37,41.06,0,0,0,0,0,0,0.434,0,0.081,0.27,0.73,0.27,43.7
1215986400000,2008,7,2007,10,42,7,0.277,0.0816,0.195,11677.9,72.71,72.71,69.51,2,2,2,458,442.5,473.1,323,307.5,135,135,135,0,0,0,0.295,0.285,0.305,323,307.5,338.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.165,0.176,0.0514,0.0441,0.0586,0.0021,0.0018,0.0024,0.382,0.359,0.405,0.016,0.015,0.017,23.96,23.87,24.05,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.919,35.83,34.15,37.46,34.76,33.13,36.35,0,0,0,0,0,0,0.386,0,0.082,0.29,0.7,0.3,42.2
1216591200000,2008,7,2007,10,43,7,0.257,0.112,0.144,8527.6,53.82,53.82,50.76,2,1,1.7142857142857142,424.3,411.6,437.8,238.3,225.6,186,186,186,0,0,0,0.439,0.425,0.452,238.3,225.6,251.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.144,0.139,0.149,0.0161,0.0149,0.0179,0.00066,0.00061,0.00073,0.307,0.258,0.409,0.013,0.011,0.017,24.18,24.12,24.26,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.939,33.81,25.64,52.02,32.27,24.87,48.2,0,0,0,0,0,0,0.282,0,0.113,0.44,0.56,0.44,33.2
1217196000000,2008,7,2007,10,44,7,0.239,0.104,0.134,8096.58,50.42,50.42,48.19,2,1,1.1428571428571428,394.5,380.7,407.5,221.7,209.2,172.7,155,186,0,0,0,0.437,0.397,0.471,221.7,209.2,235,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.134,0.14,0.0146,0.0135,0.0157,0.00059,0.00055,0.00064,0.371,0.257,0.407,0.015,0.01,0.016,24.26,24.17,24.39,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.94,46.54,25.99,52.49,44.59,25.21,48.2,0,0,0,0,0,0,0.268,0,0.105,0.44,0.56,0.44,33.9
1217800800000,2008,8,2007,11,45,7,0.22,0.0937,0.126,7824.52,48.2,48.2,46.57,1,1,1,363.6,351.4,376,208.6,196.4,155,155,155,0,0,0,0.426,0.412,0.441,208.6,196.4,221,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.135,0.0135,0.0124,0.0145,0.00054,0.0005,0.00059,0.368,0.346,0.39,0.015,0.014,0.016,24.41,24.33,24.5,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.76,45.01,50.53,46.57,44.11,48.2,0,0,0,0,0,0,0.259,0,0.094,0.43,0.57,0.43,35.6
1218405600000,2008,8,2007,11,46,7,0.204,0.0937,0.11,6852.72,43.18,43.18,40.79,1,1,1,337,327.6,347.3,182,172.6,155,155,155,0,0,0,0.46,0.446,0.473,182,172.6,192.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.125,0.0112,0.0104,0.0121,0.00045,0.00042,0.00049,0.321,0.304,0.339,0.013,0.012,0.014,24.59,24.52,24.66,0.95,0.947,0.953,0.978,0.975,0.98,0.929,0.923,0.934,41.69,39.52,44.06,40.79,38.53,43.18,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.6
1219010400000,2008,8,2007,11,47,7,0.191,0.0937,0.0971,5991.97,37.79,37.79,35.67,1,1,1,315.6,306.6,324.6,160.6,151.6,155,155,155,0,0,0,0.491,0.477,0.506,160.6,151.6,169.6,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.117,0.0094,0.00863,0.0102,0.00038,0.00034,0.00041,0.282,0.266,0.299,0.011,0.011,0.012,24.74,24.68,24.8,0.943,0.94,0.946,0.971,0.97,0.973,0.915,0.912,0.921,36.74,34.65,38.82,35.67,33.61,37.79,0,0,0,0,0,0,0.198,0,0.0939,0.49,0.51,0.49,31.4
1219615200000,2008,8,2007,11,48,7,0.179,0.0937,0.0851,5232.4,32.94,32.94,31.15,1,1,1,295.7,288.2,303.6,140.7,133.2,155,155,155,0,0,0,0.524,0.511,0.538,140.7,133.2,148.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.107,0.104,0.109,0.00771,0.00708,0.00838,0.00031,0.00028,0.00033,0.247,0.234,0.261,0.0098,0.0093,0.01,24.87,24.82,24.91,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.11,30.35,33.95,31.15,29.44,32.94,0,0,0,0,0,0,0.173,0,0.0939,0.52,0.48,0.52,29.2
1220220000000,2008,9,2007,12,49,7,0.166,0.0714,0.0946,5869.87,37.62,37.62,34.94,1,1,1,274.4,264.5,285.8,156.4,146.5,118,118,118,0,0,0,0.43,0.413,0.446,156.4,146.5,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.112,0.00905,0.0082,0.01,0.00036,0.00032,0.0004,0.271,0.253,0.291,0.011,0.01,0.012,24.93,24.87,24.99,0.941,0.938,0.945,0.971,0.97,0.973,0.914,0.91,0.919,36,33.66,38.66,34.94,32.65,37.62,0,0,0,0,0,0,0.194,0,0.0714,0.43,0.57,0.43,35.4
1220824800000,2008,9,2007,12,50,7,0.153,0.0714,0.0813,5024.85,31.96,31.96,29.91,1,1,1,252.5,243.9,261.4,134.5,126,118,118,118,0,0,0,0.468,0.451,0.484,134.5,126,143.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0976,0.104,0.00718,0.00646,0.00794,0.00028,0.00025,0.00031,0.232,0.217,0.248,0.0092,0.0085,0.0098,25.06,25.01,25.12,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,30.83,28.83,32.95,29.91,27.96,31.96,0,0,0,0,0,0,0.166,0,0.0717,0.47,0.53,0.47,32.8
1221429600000,2008,9,2007,12,51,7,0.142,0.069,0.0728,4483.06,30.74,30.74,26.68,1,1,1,234.5,228.4,241.5,120.4,112.3,114.1,91,118,0,0,0,0.486,0.398,0.512,120.4,112.3,137.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0954,0.0928,0.0995,0.00598,0.00529,0.00743,0.00024,0.00021,0.00029,0.206,0.192,0.235,0.0081,0.0076,0.0092,25.19,25.14,25.23,0.925,0.92,0.934,0.97,0.97,0.97,0.897,0.893,0.906,27.51,25.56,31.69,26.68,24.79,30.74,0,0,0,0,0,0,0.148,0,0.0692,0.49,0.51,0.49,31.6
1222034400000,2008,9,2007,12,52,7,0.133,0.055,0.0784,4870.92,30.3,30.3,28.99,1,1,1,220.7,215,226.4,129.7,124,91,91,91,0,0,0,0.412,0.402,0.423,129.7,124,135.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0968,0.0948,0.0989,0.00677,0.00629,0.00726,0.00027,0.00025,0.00029,0.221,0.211,0.231,0.0087,0.0083,0.0091,25.25,25.21,25.3,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.89,28.54,31.24,28.99,27.68,30.3,0,0,0,0,0,0,0.161,0,0.0546,0.41,0.59,0.41,36.6
1222639200000,2008,9,2007,12,53,7,0.125,0.0473,0.0782,4866.79,30.6,30.6,28.97,1,1,1,207.4,202.1,213.1,129.2,120.1,78.14,73,91,0,0,0,0.376,0.349,0.431,129.2,120.1,136.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0935,0.097,0.00674,0.00596,0.00733,0.00026,0.00023,0.00029,0.219,0.204,0.231,0.0086,0.008,0.009,25.34,25.31,25.37,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.86,27.61,31.55,28.97,26.78,30.6,0,0,0,0,0,0,0.161,0,0.0468,0.38,0.63,0.37,38.9
1223244000000,2008,10,2008,1,1,7,0.119,0.0442,0.0748,4651.27,28.67,28.67,27.69,1,1,1,196.6,192.5,200.7,123.6,119.5,73,73,73,0,0,0,0.371,0.364,0.379,123.6,119.5,127.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0911,0.094,0.00626,0.00591,0.00661,0.00024,0.00023,0.00026,0.208,0.201,0.216,0.0081,0.0079,0.0084,25.38,25.38,25.39,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.54,27.51,29.55,27.69,26.69,28.67,0,0,0,0,0,0,0.154,0,0.0442,0.37,0.63,0.37,39.1
1223848800000,2008,10,2008,1,2,7,0.114,0.0442,0.0702,4342.94,26.35,26.35,25.85,1,1,1,189.1,186.8,191.2,116.1,113.8,73,73,73,0,0,0,0.386,0.382,0.391,116.1,113.8,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0891,0.0906,0.00562,0.00542,0.00579,0.00022,0.00021,0.00023,0.195,0.191,0.198,0.0076,0.0075,0.0078,25.38,25.38,25.38,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.893,0.896,26.65,26.07,27.17,25.85,25.29,26.35,0,0,0,0,0,0,0.144,0,0.0438,0.39,0.62,0.38,38.1
1224453600000,2008,10,2008,1,3,7,0.114,0.0442,0.0697,4306.34,26.35,26.35,25.63,1,1,1,188.2,186.3,191.2,115.2,113.3,73,73,73,0,0,0,0.388,0.382,0.392,115.2,113.3,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0889,0.0906,0.00554,0.00538,0.00579,0.00022,0.00021,0.00023,0.193,0.19,0.198,0.0076,0.0074,0.0078,25.38,25.38,25.38,0.921,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.43,25.94,27.17,25.63,25.16,26.35,0,0,0,0,0,0,0.142,0,0.0443,0.39,0.61,0.39,37.8
1225058400000,2008,10,2008,1,4,7,0.109,0.0431,0.0657,4041.25,24.88,24.88,24.06,1,1,1,180,176.7,184.6,108.7,104,71.29,67,73,0,0,0,0.396,0.374,0.413,108.7,104,112.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0856,0.0883,0.00499,0.00459,0.00528,0.0002,0.00018,0.00021,0.181,0.173,0.187,0.0071,0.0068,0.0073,25.38,25.37,25.38,0.917,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.892,24.8,23.64,25.65,24.06,22.93,24.88,0,0,0,0,0,0,0.134,0,0.0433,0.4,0.6,0.4,37.1
1225663200000,2008,11,2008,2,5,7,0.12,0.0405,0.0792,4939.86,31.33,31.33,29.4,1,1,1,198,185.4,206.2,131,118.4,67,67,67,0,0,0,0.339,0.325,0.361,131,118.4,139.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0897,0.097,0.00688,0.00582,0.00758,0.00027,0.00023,0.0003,0.22,0.198,0.235,0.0086,0.0077,0.0092,25.36,25.33,25.38,0.931,0.924,0.934,0.97,0.97,0.97,0.903,0.896,0.906,30.31,27.22,32.3,29.4,26.41,31.33,0,0,0,0,0,0,0.163,0,0.0408,0.34,0.66,0.34,41.2
1226268000000,2008,11,2008,2,6,7,0.129,0.0405,0.0882,5520.2,33.59,33.59,32.86,1,1,1,212.9,208.1,216.1,145.9,141.1,67,67,67,0,0,0,0.315,0.31,0.322,145.9,141.1,149.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0994,0.0977,0.1,0.00815,0.00775,0.00842,0.00032,0.0003,0.00033,0.247,0.238,0.253,0.0097,0.0093,0.0099,25.28,25.25,25.31,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.87,32.76,34.63,32.86,31.77,33.59,0,0,0,0,0,0,0.183,0,0.0408,0.31,0.68,0.32,42.8
1226872800000,2008,11,2008,2,7,7,0.132,0.0405,0.0917,5740.25,36.21,36.21,34.17,1,1,1,218.6,210,227.5,151.6,143,67,67,67,0,0,0,0.307,0.294,0.319,151.6,143,160.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0984,0.105,0.00864,0.00791,0.0094,0.00034,0.00031,0.00037,0.257,0.242,0.273,0.01,0.0095,0.011,25.23,25.16,25.3,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.22,33.21,37.32,34.17,32.21,36.21,0,0,0,0,0,0,0.19,0,0.0403,0.31,0.69,0.31,43.5
1227477600000,2008,11,2008,2,8,7,0.141,0.0405,0.101,6329.3,39.25,39.25,37.67,1,1,1,233.5,229.5,239.8,166.5,162.5,67,67,67,0,0,0,0.287,0.279,0.292,166.5,162.5,172.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.109,0.0099,0.00956,0.0104,0.00039,0.00038,0.00041,0.284,0.277,0.295,0.011,0.011,0.012,25.12,25.07,25.15,0.944,0.943,0.946,0.973,0.971,0.976,0.919,0.916,0.924,38.71,37.77,40.2,37.67,36.68,39.25,0,0,0,0,0,0,0.209,0,0.04,0.29,0.72,0.28,44.9
1228082400000,2008,12,2008,3,9,7,0.145,0.0466,0.0985,6166.42,37.36,37.36,36.7,1,1,1,239.9,237.9,242.6,162.9,160.9,77,77,77,0,0,0,0.321,0.317,0.324,162.9,160.9,165.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.106,0.108,0.0096,0.00943,0.00982,0.00038,0.00037,0.00039,0.279,0.275,0.284,0.011,0.011,0.011,25.08,25.06,25.1,0.943,0.942,0.944,0.971,0.97,0.973,0.916,0.914,0.918,37.79,37.33,38.41,36.7,36.22,37.36,0,0,0,0,0,0,0.204,0,0.0465,0.32,0.68,0.32,42.5
1228687200000,2008,12,2008,3,10,7,0.15,0.0403,0.11,6954.75,45.85,45.85,41.4,1,1,1,248.8,239.3,259.5,182.1,162.3,66.71,59,77,0,0,0,0.269,0.227,0.322,182.1,162.3,200.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.107,0.118,0.0112,0.00955,0.0128,0.00044,0.00038,0.00051,0.312,0.278,0.344,0.012,0.011,0.014,25,24.92,25.09,0.949,0.943,0.955,0.977,0.971,0.98,0.927,0.915,0.936,42.37,37.64,46.79,41.4,36.55,45.85,0,0,0,0,0,0,0.23,0,0.04,0.27,0.73,0.27,46.4
1229292000000,2008,12,2008,3,11,7,0.166,0.0357,0.131,8117.46,50.61,50.61,48.32,2,1,1.2857142857142858,275.2,262.5,290.4,216.2,203.5,59,59,59,0,0,0,0.215,0.203,0.225,216.2,203.5,231.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.129,0.0141,0.0131,0.0154,0.00056,0.00052,0.00061,0.328,0.238,0.381,0.013,0.0095,0.015,24.87,24.8,24.92,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.894,0.939,42.54,25.55,51.53,41.16,24.78,48.2,0,0,0,0,0,0,0.268,0,0.035,0.22,0.79,0.21,48.9
1229896800000,2008,12,2008,3,12,7,0.184,0.0357,0.149,9038.61,55.92,55.92,53.8,2,2,2,304.7,294.5,314.2,245.7,235.5,59,59,59,0,0,0,0.194,0.188,0.2,245.7,235.5,255.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.13,0.137,0.017,0.0158,0.0195,0.00068,0.00063,0.00078,0.259,0.248,0.271,0.01,0.0099,0.011,24.82,24.76,24.87,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,27.73,26.56,28.82,26.9,25.77,27.96,0,0,0,0,0,0,0.299,0,0.035,0.19,0.81,0.19,49.1
1230501600000,2008,12,2008,3,13,7,0.2,0.0405,0.159,9677.1,59.31,59.31,57.6,2,2,2,330.4,314.5,344.6,263.4,255.5,67,59,73,0,0,0,0.202,0.181,0.22,263.4,255.5,271.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.141,0.137,0.145,0.0233,0.0196,0.0272,0.00093,0.00078,0.0011,0.285,0.272,0.298,0.011,0.011,0.012,24.66,24.58,24.76,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.69,28.85,30.57,28.8,27.99,29.65,0,0,0,0,0,0,0.32,0,0.041,0.2,0.79,0.21,48.4
1231106400000,2009,1,2008,4,14,7,0.223,0.0442,0.179,10823.9,68.53,68.53,64.43,2,2,2,368.3,347.6,387.5,295.3,274.6,73,73,73,0,0,0,0.198,0.188,0.21,295.3,274.6,314.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.153,0.146,0.16,0.0384,0.0286,0.0474,0.0016,0.0012,0.0019,0.333,0.302,0.362,0.013,0.012,0.015,24.42,24.3,24.56,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,33.21,30.91,35.32,32.21,29.98,34.26,0,0,0,0,0,0,0.358,0,0.044,0.2,0.8,0.2,48.5
1231711200000,2009,1,2008,4,15,7,0.243,0.0442,0.199,12056.2,75.56,75.56,71.76,2,2,2,402.5,390,419.5,329.5,317,73,73,73,0,0,0,0.181,0.174,0.187,329.5,317,346.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.161,0.171,0.0545,0.0486,0.0625,0.0022,0.002,0.0026,0.385,0.366,0.41,0.016,0.015,0.017,24.21,24.1,24.28,0.945,0.943,0.948,0.971,0.97,0.973,0.917,0.915,0.923,36.96,35.59,38.81,35.88,34.52,37.78,0,0,0,0,0,0,0.399,0,0.044,0.18,0.82,0.18,49.6
1232316000000,2009,1,2008,4,16,7,0.263,0.0442,0.219,13287.1,81.76,81.76,79.09,2,2,2,434.9,423.6,446.6,361.9,350.6,73,73,73,0,0,0,0.168,0.163,0.172,361.9,350.6,373.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.177,0.173,0.181,0.0698,0.0645,0.0753,0.0029,0.0026,0.0031,0.433,0.416,0.451,0.018,0.017,0.018,24.01,23.94,24.08,0.95,0.948,0.952,0.977,0.974,0.98,0.928,0.924,0.932,40.47,39.26,41.73,39.54,38.25,40.88,0,0,0,0,0,0,0.439,0,0.044,0.17,0.83,0.17,50.5
1232920800000,2009,1,2008,4,17,7,0.279,0.0452,0.233,14169.8,86.48,86.48,84.34,2,2,2,460.6,450.7,475.3,385.9,377.7,74.71,73,85,0,0,0,0.162,0.156,0.179,385.9,377.7,396,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.185,0.182,0.189,0.0812,0.0773,0.0859,0.0033,0.0032,0.0035,0.469,0.457,0.484,0.019,0.019,0.02,23.86,23.78,23.92,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,43.03,42.17,44.12,42.17,41.32,43.24,0,0,0,0,0,0,0.469,0,0.046,0.16,0.84,0.16,50.8
1233525600000,2009,2,2008,5,18,7,0.307,0.0514,0.255,15353,96.4,96.4,91.39,2,2,2,507.1,481,536.8,422.1,396,85,85,85,0,0,0,0.168,0.158,0.177,422.1,396,451.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.19,0.209,0.0983,0.0859,0.112,0.0041,0.0035,0.0047,0.525,0.486,0.569,0.022,0.02,0.024,23.59,23.42,23.75,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.7,44.02,49.7,45.69,43.14,48.2,0,0,0,0,0,0,0.508,0,0.052,0.17,0.83,0.17,50
1234130400000,2009,2,2008,5,19,7,0.362,0.0514,0.31,17893.5,117.4,117.4,106.5,3,2,2.7142857142857144,598.1,548,648.6,513.1,463,85,85,85,0,0,0,0.143,0.131,0.155,513.1,463,563.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.241,0.213,0.27,0.145,0.118,0.178,0.0061,0.0049,0.0076,0.591,0.529,0.644,0.025,0.022,0.027,23.13,22.86,23.35,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.917,0.938,41.77,35.61,52.17,40.09,34.55,48.2,0,0,0,0,0,0,0.592,0,0.052,0.14,0.86,0.14,49.4
1234735200000,2009,2,2008,5,20,7,0.427,0.0514,0.375,21553.1,135.2,135.2,128.3,3,3,3,705.4,664.8,743.5,620.4,579.8,85,85,85,0,0,0,0.121,0.114,0.128,620.4,579.8,658.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.302,0.279,0.324,0.215,0.188,0.241,0.0093,0.008,0.01,0.739,0.671,0.804,0.032,0.029,0.035,22.54,22.32,22.77,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.65,41.13,45.97,42.76,40.24,45.05,0,0,0,0,0,0,0.713,0,0.052,0.12,0.88,0.12,50.5
