datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1235340000000,2009,2,2008,5,21,7,0.468,0.0552,0.413,23368.2,142.5,142.5,139.1,3,3,3,773.7,753.1,794.1,682.5,665.1,91.29,85,129,0,0,0,0.118,0.108,0.162,682.5,665.1,701.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.339,0.329,0.349,0.257,0.245,0.27,0.011,0.011,0.012,0.845,0.82,0.876,0.037,0.036,0.038,22.16,22.08,22.27,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.31,45.97,48.46,46.37,45.05,47.49,0,0,0,0,0,0,0.773,0,0.055,0.12,0.88,0.12,49.9
1235944800000,2009,3,2008,6,22,7,0.507,0.078,0.429,23766.9,144.6,144.6,141.5,3,3,3,837.7,802.2,878.5,708.7,673.2,129,129,129,0,0,0,0.154,0.147,0.161,708.7,673.2,749.5,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.363,0.341,0.392,0.274,0.251,0.302,0.012,0.011,0.013,0.899,0.837,0.974,0.04,0.037,0.043,21.85,21.61,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.43,46.44,50.67,47.16,45.52,48.2,0,0,0,0,0,0,0.786,0,0.078,0.15,0.85,0.15,46.9
1236549600000,2009,3,2008,6,23,7,0.594,0.078,0.516,27528.1,182.8,182.8,163.9,4,3,3.857142857142857,982.6,897.9,1099,853.6,768.9,129,129,129,0,0,0,0.132,0.117,0.144,853.6,768.9,970.3,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.488,0.41,0.594,0.352,0.311,0.409,0.016,0.014,0.019,1.08,0.958,1.27,0.049,0.043,0.058,21.11,20.52,21.5,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.96,39.57,51.69,42.69,38.58,48.2,0,0,0,0,0,0,0.91,0,0.078,0.13,0.87,0.13,46.3
1237154400000,2009,3,2008,6,24,7,0.832,0.078,0.659,31925,192.8,192.8,190,4,4,4,1375,1156,1587,1246,1027,129,129,129,157.1,0,358,0.0949,0.0813,0.112,1089,1027,1100,990,990,990,969.1,968.4,969.8,20.9,20.2,21.6,0.827,0.674,0.908,0.624,0.485,0.648,0.03,0.022,0.032,1.75,1.44,1.86,0.084,0.067,0.092,19.16,18.38,20.16,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.76,47.18,50.52,47.51,46.23,48.2,0,0,0,0,0,0,1.06,0,0.173,0.094,0.79,0.21,38.4
1237759200000,2009,3,2008,6,25,7,1.21,0.078,0.665,28849.7,182.1,182.1,171.7,4,4,4,1993,1669,2321,1864,1540,129,129,129,764.3,440,1092,0.0655,0.0556,0.0773,1100,1100,1100,990,990,990,971,970,971.9,19,18.1,20,0.924,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.099,0.093,0.1,17.13,16.25,18.11,0.948,0.946,0.951,0.98,0.979,0.98,0.929,0.926,0.932,43.81,41.45,46.47,42.93,40.59,45.54,0,0,0,0,0,0,0.954,0,0.545,0.064,0.55,0.45,23.8
1238364000000,2009,3,2008,6,26,7,1.6,0.116,0.665,25723.2,160.2,160.2,153.1,4,4,4,2654,2400,2915,2462,2271,191.9,129,217,1362,1171,1598,0.0718,0.052,0.0848,1100,1100,1100,990,990,990,972.7,972.1,973.3,17.3,16.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.45,14.82,16.06,0.943,0.94,0.945,0.974,0.971,0.978,0.919,0.912,0.924,39.28,37.56,40.94,38.28,36.46,40.04,0,0,0,0,0,0,0.851,0,0.935,0.072,0.42,0.58,16.1
1238968800000,2009,4,2008,7,27,7,1.89,0.131,0.665,23560.7,143.7,143.7,140.2,4,4,4,3129,2992,3204,2912,2775,217,217,217,1812,1675,1887,0.0694,0.0677,0.0725,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.31,14.13,14.63,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.14,35.67,37.05,35.06,34.6,35.94,0,0,0,0,0,0,0.779,0,1.225,0.069,0.35,0.65,12.5
1239573600000,2009,4,2008,7,28,7,1.91,0.131,0.665,23403.2,140.9,140.9,139.3,4,4,4,3166,3102,3208,2949,2885,217,217,217,1848,1785,1891,0.0686,0.0676,0.07,1100,1100,1100,990,990,990,973.9,973.8,974,16.1,16,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.22,14.12,14.37,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.9,35.64,36.31,34.83,34.57,35.22,0,0,0,0,0,0,0.774,0,1.245,0.069,0.35,0.65,12.3
1240178400000,2009,4,2008,7,29,7,1.8,0.131,0.665,24187.7,146.6,146.6,144,4,4,4,2984,2887,3073,2767,2670,217,217,217,1667,1570,1756,0.0727,0.0706,0.0752,1100,1100,1100,990,990,990,973.5,973.2,973.7,16.5,16.3,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.65,14.44,14.88,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.909,0.913,37.1,36.5,37.75,35.99,35.41,36.66,0,0,0,0,0,0,0.8,0,1.135,0.073,0.37,0.63,13.4
1240783200000,2009,4,2008,7,30,7,1.65,0.147,0.665,25411.1,154.8,154.8,151.3,4,4,4,2721,2591,2851,2478,2315,242.3,217,276,1378,1215,1534,0.0895,0.0761,0.107,1100,1100,1100,990,990,990,972.8,972.5,973.2,17.2,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,14.97,15.6,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.914,0.92,38.84,37.99,39.69,37.81,36.91,38.71,0,0,0,0,0,0,0.84,0,0.985,0.089,0.4,0.6,15.4
1241388000000,2009,5,2008,8,31,7,1.47,0.167,0.665,26798.7,163,163,159.5,4,4,4,2423,2298,2549,2147,2022,276,276,276,1047,922,1173,0.114,0.108,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16,15.7,16.31,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.79,39.97,41.6,39.88,39,40.74,0,0,0,0,0,0,0.886,0,0.805,0.11,0.45,0.55,18.2
1241992800000,2009,5,2008,8,32,7,1.26,0.167,0.665,28343.9,173.2,173.2,168.7,4,4,4,2081,1925,2250,1805,1649,276,276,276,705.1,549,874,0.133,0.123,0.143,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.84,16.42,17.27,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.04,41.91,44.19,42.18,41.07,43.3,0,0,0,0,0,0,0.937,0,0.595,0.13,0.53,0.47,22.5
1242597600000,2009,5,2008,8,33,7,1.06,0.167,0.665,30103.8,183.2,183.2,179.2,4,4,4,1752,1636,1880,1476,1360,276,276,276,376.6,260,504,0.158,0.147,0.169,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.83,17.41,18.21,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.71,44.59,46.74,44.8,43.7,45.81,0,0,0,0,0,0,0.995,0,0.395,0.16,0.63,0.37,28.4
1243202400000,2009,5,2008,8,34,7,0.909,0.167,0.665,31599,191.4,191.4,188.1,4,4,4,1503,1415,1600,1227,1139,276,276,276,127,39,224,0.184,0.173,0.195,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.872,0.833,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.086,0.092,18.69,18.33,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.05,48.83,47.02,46.11,47.85,0,0,0,0,0,0,1.04,0,0.244,0.18,0.73,0.27,34.8
1243807200000,2009,6,2008,9,35,7,0.756,0.127,0.62,31218.2,192.8,192.8,185.8,4,4,4,1250,1132,1387,1040,921.7,210,210,210,14.71,0,77,0.169,0.151,0.186,1026,921.7,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.711,0.569,0.842,0.513,0.385,0.648,0.024,0.018,0.031,1.51,1.21,1.79,0.071,0.056,0.086,19.81,19.09,20.48,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.46,44.2,49.55,46.46,43.31,48.2,0,0,0,0,0,0,1.03,0,0.136,0.17,0.82,0.18,41.3
1244412000000,2009,6,2008,9,36,7,0.628,0.11,0.518,27547.5,168.8,168.8,164,4,4,4,1039,974.1,1102,856.6,813.1,182,161,210,0,0,0,0.175,0.155,0.198,856.6,813.1,891.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.503,0.458,0.542,0.354,0.333,0.371,0.016,0.015,0.017,1.09,1.01,1.16,0.05,0.045,0.053,20.89,20.62,21.2,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.86,40.29,43.06,40.99,39.35,42.2,0,0,0,0,0,0,0.911,0,0.11,0.18,0.82,0.18,43.9
1245016800000,2009,6,2008,9,37,7,0.545,0.0974,0.448,24297.5,153.7,153.7,144.6,4,3,3.142857142857143,901.6,855.8,952.6,740.6,694.8,161,161,161,0,0,0,0.179,0.169,0.188,740.6,694.8,791.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.393,0.358,0.438,0.294,0.265,0.322,0.013,0.012,0.014,0.949,0.878,1.02,0.042,0.039,0.045,21.54,21.32,21.8,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.97,39.42,51.46,46.38,38.43,48.2,0,0,0,0,0,0,0.803,0,0.097,0.18,0.82,0.18,44.6
1245621600000,2009,6,2008,9,38,7,0.491,0.0974,0.394,22151.5,137,137,131.9,3,3,3,811.9,786.6,841.9,650.9,625.6,161,161,161,0,0,0,0.198,0.191,0.205,650.9,625.6,680.9,990,990,990,967.1,967,967.3,22.9,22.7,23,0.333,0.318,0.35,0.236,0.219,0.256,0.01,0.0095,0.011,0.804,0.761,0.855,0.035,0.033,0.038,22.05,21.88,22.19,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.85,43.35,46.6,43.95,42.49,45.67,0,0,0,0,0,0,0.733,0,0.097,0.2,0.8,0.2,45.1
1246226400000,2009,6,2008,9,39,7,0.457,0.108,0.348,19762.1,126.2,126.2,117.6,3,3,3,755.1,725.2,779.7,576.2,539.2,178.9,161,186,0,0,0,0.237,0.206,0.256,576.2,539.2,618.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.292,0.272,0.315,0.186,0.161,0.214,0.0081,0.0069,0.0093,0.68,0.618,0.75,0.029,0.027,0.033,22.4,22.23,22.58,0.952,0.95,0.955,0.976,0.971,0.98,0.929,0.923,0.936,40.18,37.8,42.94,39.21,36.72,42.08,0,0,0,0,0,0,0.654,0,0.109,0.24,0.76,0.24,43.2
1246831200000,2009,7,2008,10,40,7,0.414,0.112,0.302,17041.5,108,108,101.4,3,2,2.5714285714285716,685.3,656.6,714.5,499.3,470.6,186,186,186,0,0,0,0.271,0.26,0.283,499.3,470.6,528.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.249,0.233,0.266,0.136,0.121,0.154,0.0058,0.0052,0.0066,0.599,0.551,0.647,0.026,0.024,0.028,22.76,22.64,22.86,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.67,35.22,52.23,40.7,34.16,48.2,0,0,0,0,0,0,0.564,0,0.112,0.27,0.73,0.27,41.2
1247436000000,2009,7,2008,10,41,7,0.376,0.112,0.264,15511.3,96.4,96.4,92.33,2,2,2,622.1,597.2,647.5,436.1,411.2,186,186,186,0,0,0,0.299,0.287,0.311,436.1,411.2,461.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.205,0.228,0.105,0.0931,0.117,0.0044,0.0039,0.005,0.557,0.518,0.599,0.024,0.022,0.025,23.05,22.91,23.19,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.17,44.69,49.64,46.16,43.8,48.2,0,0,0,0,0,0,0.513,0,0.112,0.3,0.7,0.3,41.3
1248040800000,2009,7,2008,10,42,7,0.343,0.134,0.209,12304.3,86.04,86.04,73.24,2,2,2,567.2,545.5,589.3,346,318.6,221.1,186,227,0,0,0,0.391,0.316,0.416,346,318.6,403.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.185,0.176,0.202,0.0623,0.0494,0.0894,0.0026,0.0021,0.0038,0.424,0.383,0.506,0.018,0.016,0.021,23.42,23.24,23.56,0.948,0.944,0.955,0.972,0.97,0.98,0.921,0.916,0.936,37.66,34.74,43.9,36.62,33.69,43.02,0,0,0,0,0,0,0.407,0,0.134,0.39,0.61,0.39,35.9
1248645600000,2009,7,2008,10,43,7,0.314,0.13,0.184,10860.5,68.7,68.7,64.65,2,2,2,519.2,498.2,538.7,304.5,286.6,214.7,184,227,0,0,0,0.413,0.364,0.442,304.5,286.6,322.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.17,0.165,0.174,0.0427,0.0343,0.0511,0.0018,0.0014,0.0021,0.361,0.335,0.385,0.015,0.014,0.016,23.7,23.6,23.78,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.32,31.31,35.41,32.32,30.37,34.35,0,0,0,0,0,0,0.359,0,0.13,0.41,0.59,0.41,34.6
1249250400000,2009,8,2008,11,44,7,0.284,0.111,0.173,10272,65.64,65.64,61.14,2,2,2,470.1,450.4,491.4,286.1,266.4,184,184,184,0,0,0,0.392,0.374,0.409,286.1,266.4,307.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.169,0.034,0.0247,0.0441,0.0014,0.001,0.0018,0.331,0.302,0.363,0.014,0.012,0.015,23.95,23.83,24.07,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.52,29.36,33.83,30.57,28.48,32.82,0,0,0,0,0,0,0.34,0,0.111,0.39,0.61,0.39,36.2
1249855200000,2009,8,2008,11,45,7,0.258,0.111,0.147,8683.25,55.61,55.61,51.69,2,1,1.7142857142857142,427.1,411.3,444.1,243.1,227.3,184,184,184,0,0,0,0.431,0.414,0.447,243.1,227.3,260.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.152,0.0172,0.0151,0.0218,0.0007,0.00061,0.00089,0.315,0.263,0.415,0.013,0.011,0.017,24.16,24.11,24.24,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.42,26.15,52.6,32.73,25.37,48.2,0,0,0,0,0,0,0.287,0,0.111,0.43,0.57,0.43,33.7
1250460000000,2009,8,2008,11,46,7,0.237,0.111,0.126,7753.17,48.2,48.2,46.15,1,1,1,391.8,378.8,406.1,207.8,194.8,184,184,184,0,0,0,0.47,0.453,0.486,207.8,194.8,222.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.129,0.139,0.0134,0.0123,0.0146,0.00054,0.0005,0.0006,0.37,0.347,0.396,0.015,0.014,0.016,24.27,24.18,24.36,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.29,44.36,50.46,46.15,43.47,48.2,0,0,0,0,0,0,0.256,0,0.111,0.47,0.53,0.47,32.7
1251064800000,2009,8,2008,11,47,7,0.219,0.111,0.108,6665.51,42.55,42.55,39.68,1,1,1,362.4,350.6,374.6,178.4,166.6,184,184,184,0,0,0,0.508,0.491,0.525,178.4,166.6,190.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.124,0.119,0.128,0.0109,0.00991,0.012,0.00044,0.0004,0.00048,0.318,0.297,0.34,0.013,0.012,0.014,24.47,24.39,24.55,0.949,0.945,0.952,0.977,0.972,0.98,0.926,0.918,0.933,40.62,37.9,43.42,39.68,36.82,42.55,0,0,0,0,0,0,0.22,0,0.111,0.51,0.49,0.51,30.4
1251669600000,2009,8,2008,11,48,7,0.203,0.0874,0.115,7196.63,46.28,46.28,42.84,1,1,1,335.2,323,347,190.6,163,144.6,138,184,0,0,0,0.431,0.402,0.53,190.6,163,205.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.118,0.129,0.012,0.00961,0.0132,0.00048,0.00039,0.00053,0.336,0.29,0.362,0.013,0.012,0.015,24.59,24.52,24.66,0.952,0.944,0.956,0.979,0.97,0.98,0.932,0.916,0.937,43.77,37.09,47.23,42.84,35.97,46.28,0,0,0,0,0,0,0.238,0,0.088,0.43,0.57,0.43,35.5
1252274400000,2009,9,2008,12,49,7,0.187,0.0783,0.108,6776.81,42.21,42.21,40.34,1,1,1,308.6,299.2,318.9,179.2,170.2,129.4,118,138,0,0,0,0.419,0.387,0.448,179.2,170.2,186.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.116,0.12,0.011,0.0102,0.0116,0.00044,0.00041,0.00046,0.314,0.299,0.325,0.013,0.012,0.013,24.74,24.69,24.79,0.948,0.946,0.951,0.978,0.974,0.98,0.928,0.921,0.932,41.24,39.09,43.07,40.34,38.07,42.21,0,0,0,0,0,0,0.224,0,0.079,0.42,0.58,0.42,36.2
1252879200000,2009,9,2008,12,50,7,0.174,0.0714,0.102,6378.38,40.2,40.2,37.97,1,1,1,287.2,278.1,296.2,169.2,160.1,118,118,118,0,0,0,0.411,0.398,0.424,169.2,160.1,178.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00936,0.0109,0.0004,0.00037,0.00043,0.294,0.278,0.31,0.012,0.011,0.012,24.86,24.81,24.91,0.945,0.942,0.948,0.974,0.97,0.978,0.921,0.914,0.928,38.98,36.87,41.09,37.97,35.76,40.2,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.7
1253484000000,2009,9,2008,12,51,7,0.162,0.0714,0.0909,5631.52,35.2,35.2,33.52,1,1,1,268.3,260.9,275.7,150.3,142.9,118,118,118,0,0,0,0.44,0.428,0.452,150.3,142.9,157.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.109,0.00852,0.0079,0.00915,0.00034,0.00031,0.00036,0.26,0.247,0.273,0.01,0.0098,0.011,24.97,24.92,25.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.56,32.81,36.29,33.52,31.83,35.2,0,0,0,0,0,0,0.186,0,0.0711,0.44,0.56,0.44,34.8
1254088800000,2009,9,2008,12,52,7,0.153,0.0641,0.0893,5540,34.99,34.99,32.98,1,1,1,253.6,249.7,258.4,147.6,136.6,106,97,118,0,0,0,0.418,0.383,0.463,147.6,136.6,156.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.0083,0.00736,0.00903,0.00033,0.00029,0.00036,0.254,0.236,0.269,0.01,0.0093,0.011,25.03,25.02,25.05,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34,31.33,36.07,32.98,30.39,34.99,0,0,0,0,0,0,0.183,0,0.0637,0.42,0.58,0.42,36.2
1254693600000,2009,10,2009,1,1,7,0.146,0.0587,0.0873,5426.84,33.51,33.51,32.3,1,1,1,241.4,235.7,246.7,144.4,138.7,97,97,97,0,0,0,0.402,0.393,0.411,144.4,138.7,149.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.104,0.00802,0.00754,0.00847,0.00032,0.0003,0.00033,0.248,0.238,0.257,0.0098,0.0094,0.01,25.1,25.06,25.15,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.3,31.97,34.54,32.3,31.01,33.51,0,0,0,0,0,0,0.179,0,0.0587,0.4,0.6,0.4,37.2
1255298400000,2009,10,2009,1,2,7,0.139,0.0587,0.0799,4958.9,30.57,30.57,29.52,1,1,1,229.2,224.5,233.8,132.2,127.5,97,97,97,0,0,0,0.423,0.415,0.432,132.2,127.5,136.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0964,0.0997,0.00699,0.00659,0.00738,0.00027,0.00026,0.00029,0.226,0.218,0.234,0.0089,0.0086,0.0092,25.2,25.16,25.24,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.43,29.34,31.52,29.52,28.46,30.57,0,0,0,0,0,0,0.164,0,0.0591,0.42,0.57,0.43,35.7
1255903200000,2009,10,2009,1,3,7,0.132,0.0587,0.0733,4531.93,28.03,28.03,26.98,1,1,1,218.1,212.8,222.6,121.1,115.8,97,97,97,0,0,0,0.445,0.436,0.456,121.1,115.8,125.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0923,0.0957,0.00605,0.00559,0.00643,0.00024,0.00022,0.00025,0.206,0.197,0.214,0.0081,0.0077,0.0084,25.28,25.25,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.81,26.52,28.89,26.98,25.72,28.03,0,0,0,0,0,0,0.15,0,0.0587,0.44,0.56,0.44,34.3
1256508000000,2009,10,2009,1,4,7,0.125,0.0583,0.0672,4134.75,25.59,25.59,24.61,1,1,1,207.5,205.1,210.9,111,108.1,96.43,93,97,0,0,0,0.465,0.447,0.473,111,108.1,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0896,0.0917,0.00519,0.00494,0.00554,0.0002,0.00019,0.00022,0.188,0.183,0.195,0.0074,0.0072,0.0076,25.37,25.34,25.39,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.894,25.37,24.67,26.38,24.61,23.93,25.59,0,0,0,0,0,0,0.137,0,0.0578,0.47,0.54,0.46,33.1
1257112800000,2009,11,2009,2,5,7,0.134,0.0562,0.078,4839.09,30.14,30.14,28.8,1,1,1,222,213.3,227.8,129,120.3,93,93,93,0,0,0,0.419,0.408,0.436,129,120.3,134.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0935,0.0986,0.00671,0.00598,0.00721,0.00026,0.00023,0.00028,0.22,0.204,0.23,0.0086,0.008,0.0091,25.25,25.2,25.32,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.69,27.64,31.07,28.8,26.81,30.14,0,0,0,0,0,0,0.16,0,0.056,0.42,0.58,0.42,36.1
1257717600000,2009,11,2009,2,6,7,0.136,0.0562,0.0802,4981.9,30.14,30.14,29.65,1,1,1,225.7,223.7,227.8,132.7,130.7,93,93,93,0,0,0,0.412,0.408,0.416,132.7,130.7,134.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0972,0.0986,0.00703,0.00686,0.00721,0.00028,0.00027,0.00028,0.227,0.223,0.23,0.0089,0.0088,0.0091,25.22,25.2,25.23,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.57,30.11,31.07,29.65,29.21,30.14,0,0,0,0,0,0,0.165,0,0.0558,0.41,0.59,0.41,36.6
1258322400000,2009,11,2009,2,7,7,0.145,0.0562,0.0891,5542.98,34.38,34.38,32.99,1,1,1,240.3,230.8,246.4,147.3,137.8,93,93,93,0,0,0,0.387,0.377,0.403,147.3,137.8,153.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0997,0.105,0.00827,0.00746,0.00879,0.00033,0.00029,0.00035,0.253,0.236,0.264,0.01,0.0093,0.01,25.11,25.06,25.18,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,34.01,31.78,35.44,32.99,30.83,34.38,0,0,0,0,0,0,0.183,0,0.0559,0.39,0.61,0.39,38.2
1258927200000,2009,11,2009,2,8,7,0.15,0.0562,0.0942,5868.05,36.93,36.93,34.93,1,1,1,248.8,244.2,257.4,155.8,151.2,93,93,93,0,0,0,0.374,0.361,0.381,155.8,151.2,164.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.109,0.00899,0.0086,0.00972,0.00036,0.00034,0.00038,0.268,0.26,0.283,0.011,0.01,0.011,25.04,24.99,25.07,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.917,36,34.93,38,34.93,33.89,36.93,0,0,0,0,0,0,0.194,0,0.0558,0.37,0.63,0.37,39.1
1259532000000,2009,11,2009,2,9,7,0.158,0.048,0.11,6969.09,43.38,43.38,41.48,1,1,1,261.8,257.6,267.5,182.5,164.6,79.29,77,93,0,0,0,0.303,0.288,0.361,182.5,164.6,190.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.117,0.0113,0.00974,0.0119,0.00045,0.00039,0.00047,0.314,0.284,0.328,0.012,0.011,0.013,24.94,24.9,24.99,0.949,0.944,0.952,0.979,0.972,0.98,0.929,0.917,0.933,42.37,38.07,44.27,41.48,36.99,43.38,0,0,0,0,0,0,0.23,0,0.048,0.3,0.7,0.3,44.1
1260136800000,2009,12,2009,3,10,7,0.177,0.0466,0.131,8068.66,51.12,51.12,48.03,2,1,1.2857142857142858,292.9,273.2,311.5,215.9,196.2,77,77,77,0,0,0,0.263,0.247,0.282,215.9,196.2,234.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.119,0.132,0.0141,0.0124,0.0157,0.00056,0.00049,0.00063,0.329,0.244,0.386,0.013,0.0097,0.015,24.8,24.71,24.87,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,42.23,25.88,51.82,40.79,25.11,48.2,0,0,0,0,0,0,0.267,0,0.046,0.26,0.74,0.26,45.6
1260741600000,2009,12,2009,3,11,7,0.196,0.0466,0.15,9068.67,55.08,55.08,53.98,2,2,2,324.3,315.6,329.3,247.3,238.6,77,77,77,0,0,0,0.237,0.234,0.244,247.3,238.6,252.3,990,990,990,965,965,965,25,25,25,0.137,0.134,0.138,0.0169,0.016,0.0181,0.00068,0.00064,0.00072,0.263,0.253,0.269,0.011,0.01,0.011,24.72,24.68,24.77,0.928,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,27.82,26.82,28.39,26.99,26.02,27.54,0,0,0,0,0,0,0.3,0,0.046,0.24,0.77,0.23,46.3
1261346400000,2009,12,2009,3,12,7,0.208,0.0466,0.161,9787.25,59.52,59.52,58.26,2,2,2,343.9,332.8,349.8,266.9,255.8,77,77,77,0,0,0,0.224,0.22,0.231,266.9,255.8,272.8,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.144,0.14,0.146,0.025,0.0197,0.0277,0.001,0.00079,0.0011,0.291,0.274,0.3,0.012,0.011,0.012,24.59,24.55,24.66,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,30.03,28.79,30.68,29.13,27.92,29.76,0,0,0,0,0,0,0.324,0,0.047,0.22,0.77,0.23,47.1
1261951200000,2009,12,2009,3,13,7,0.222,0.0455,0.177,10708.1,66.73,66.73,63.74,2,2,2,367.5,352.8,379,292.2,275.8,75.29,73,77,0,0,0,0.205,0.193,0.218,292.2,275.8,306,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.147,0.157,0.0369,0.0292,0.0434,0.0015,0.0012,0.0018,0.329,0.304,0.349,0.013,0.012,0.014,24.43,24.36,24.53,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.86,31.01,34.4,31.87,30.08,33.37,0,0,0,0,0,0,0.354,0,0.045,0.2,0.8,0.2,48.2
1262556000000,2010,1,2009,4,14,7,0.243,0.0442,0.199,12026.1,76.75,76.75,71.58,2,2,2,401.5,380.9,424.7,328.5,307.9,73,73,73,0,0,0,0.182,0.172,0.192,328.5,307.9,351.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.158,0.173,0.0541,0.0443,0.065,0.0022,0.0018,0.0027,0.383,0.352,0.418,0.016,0.014,0.017,24.21,24.07,24.34,0.945,0.942,0.949,0.971,0.97,0.975,0.918,0.913,0.924,36.85,34.61,39.37,35.79,33.57,38.38,0,0,0,0,0,0,0.398,0,0.044,0.18,0.82,0.18,49.5
1263160800000,2010,1,2009,4,15,7,0.279,0.0442,0.235,14229.9,90.74,90.74,84.7,2,2,2,460.9,434.3,490,387.9,361.3,73,73,73,0,0,0,0.159,0.149,0.168,387.9,361.3,417,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.176,0.196,0.0821,0.0695,0.0958,0.0034,0.0028,0.004,0.472,0.432,0.516,0.019,0.018,0.021,23.85,23.68,24.01,0.953,0.95,0.956,0.979,0.977,0.98,0.934,0.928,0.937,43.24,40.41,46.3,42.35,39.47,45.37,0,0,0,0,0,0,0.471,0,0.044,0.16,0.84,0.16,51
1263765600000,2010,1,2009,4,16,7,0.329,0.0442,0.285,16722.4,107.9,107.9,99.54,3,2,2.4285714285714284,544.5,502.4,589.3,471.5,429.4,73,73,73,0,0,0,0.134,0.124,0.145,471.5,429.4,516.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.218,0.2,0.242,0.122,0.102,0.146,0.0051,0.0042,0.0061,0.553,0.513,0.596,0.023,0.021,0.025,23.4,23.19,23.6,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.76,35.06,51.51,42.27,34,48.2,0,0,0,0,0,0,0.553,0,0.044,0.13,0.87,0.13,50.8
1264370400000,2010,1,2009,4,17,7,0.412,0.0442,0.368,21163.2,139,139,126,3,3,3,680.9,606.5,752,607.9,533.5,73,73,73,0,0,0,0.108,0.0971,0.12,607.9,533.5,679,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.294,0.251,0.334,0.207,0.157,0.255,0.0089,0.0066,0.011,0.717,0.591,0.837,0.031,0.025,0.036,22.66,22.26,23.08,0.954,0.949,0.957,0.978,0.972,0.98,0.933,0.923,0.938,42.92,38.22,47.29,41.99,37.16,46.34,0,0,0,0,0,0,0.7,0,0.044,0.11,0.89,0.11,51.4
1264975200000,2010,2,2009,5,18,7,0.496,0.0635,0.433,23806.2,144.6,144.6,141.7,3,3,3,820.8,770.3,878.5,715.8,665.3,105,105,105,0,0,0,0.128,0.12,0.136,715.8,665.3,773.5,990,990,990,967.2,967,967.4,22.8,22.6,23,0.363,0.331,0.406,0.278,0.245,0.313,0.012,0.011,0.014,0.905,0.819,1.01,0.04,0.036,0.045,21.91,21.58,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.03,46.2,52.18,47.23,45.27,48.2,0,0,0,0,0,0,0.787,0,0.063,0.13,0.87,0.13,48
1265580000000,2010,2,2009,5,19,7,0.597,0.0746,0.523,28047.7,179.1,179.1,167,4,4,4,987.8,902.3,1083,864.5,797.3,123.3,105,137,0,0,0,0.124,0.11,0.139,864.5,797.3,946.3,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.494,0.428,0.571,0.357,0.325,0.397,0.016,0.014,0.018,1.09,0.964,1.23,0.049,0.043,0.056,21.08,20.61,21.53,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.62,40.12,45.68,41.74,39.16,44.77,0,0,0,0,0,0,0.928,0,0.074,0.12,0.88,0.12,47
1266184800000,2010,2,2009,5,20,7,0.795,0.085,0.651,32017.4,192.8,192.8,190.6,4,4,4,1314,1129,1484,1173,992,140.6,137,162,96.57,0,222,0.108,0.0953,0.121,1077,992,1100,990,990,990,968.9,968.3,969.4,21.1,20.6,21.7,0.788,0.621,0.887,0.597,0.419,0.648,0.028,0.019,0.032,1.68,1.32,1.84,0.08,0.061,0.089,19.43,18.73,20.38,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.87,47.36,50.41,47.64,46.41,48.2,0,0,0,0,0,0,1.06,0,0.144,0.11,0.82,0.18,40.3
1266789600000,2010,2,2009,5,21,7,1.05,0.098,0.665,30187,186.7,186.7,179.7,4,4,4,1739,1538,1943,1577,1376,162,162,162,477.4,276,681,0.0936,0.0834,0.105,1100,1100,1100,990,990,990,970.3,969.6,970.9,19.7,19.1,20.4,0.915,0.895,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.098,17.88,17.21,18.55,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.84,44.03,47.62,44.92,43.15,46.67,0,0,0,0,0,0,0.998,0,0.385,0.093,0.63,0.37,28.7
1267394400000,2010,3,2009,6,22,7,1.35,0.145,0.665,27675.1,170.4,170.4,164.7,4,4,4,2229,2010,2415,1990,1771,239,239,239,889.7,671,1076,0.108,0.099,0.119,1100,1100,1100,990,990,990,971.7,971.1,972.1,18.3,17.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.47,16.02,17,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,42.05,40.84,43.47,41.18,39.94,42.6,0,0,0,0,0,0,0.915,0,0.685,0.11,0.49,0.51,20.5
1267999200000,2010,3,2009,6,23,7,1.66,0.145,0.665,25287.5,157.9,157.9,150.5,4,4,4,2747,2480,3040,2508,2241,239,239,239,1409,1141,1701,0.0874,0.0786,0.0964,1100,1100,1100,990,990,990,972.9,972.3,973.6,17.1,16.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,15.22,14.51,15.87,0.942,0.938,0.944,0.973,0.97,0.977,0.917,0.91,0.923,38.66,36.72,40.42,37.63,35.62,39.49,0,0,0,0,0,0,0.836,0,0.995,0.087,0.4,0.6,15.2
1268604000000,2010,3,2009,6,24,7,2.02,0.145,0.665,22729.7,139.8,139.8,135.3,4,4,4,3341,3143,3484,3102,2904,239,239,239,2002,1804,2145,0.0716,0.0686,0.0761,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.54,14.27,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,34.87,34.04,36.04,33.82,33.02,34.96,0,0,0,0,0,0,0.752,0,1.355,0.072,0.33,0.67,11.3
1269208800000,2010,3,2009,6,25,7,2.18,0.145,0.665,21710.1,131.2,131.2,129.2,4,4,4,3611,3523,3676,3372,3284,239,239,239,2272,2184,2337,0.0662,0.065,0.0678,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.27,13.13,13.46,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.31,32.93,33.82,32.31,31.94,32.8,0,0,0,0,0,0,0.718,0,1.515,0.067,0.31,0.69,9.96
1269813600000,2010,3,2009,6,26,7,2.25,0.164,0.665,21283.5,127.5,127.5,126.7,4,4,4,3724,3689,3758,3453,3433,271,239,295,2353,2333,2376,0.0727,0.0643,0.0791,1100,1100,1100,990,990,990,975.1,975,975.2,14.9,14.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,13.03,12.96,13.1,0.929,0.929,0.93,0.97,0.97,0.97,0.901,0.901,0.902,32.65,32.45,32.85,31.67,31.48,31.87,0,0,0,0,0,0,0.704,0,1.585,0.073,0.3,0.7,9.46
1270418400000,2010,4,2009,7,27,7,2.35,0.178,0.665,20668.1,125.4,125.4,123,4,4,4,3884,3780,4016,3589,3485,295,295,295,2489,2385,2621,0.076,0.0735,0.078,1100,1100,1100,990,990,990,975.4,975.2,975.7,14.6,14.3,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.69,12.42,12.91,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,31.71,30.94,32.32,30.76,30.01,31.35,0,0,0,0,0,0,0.683,0,1.685,0.076,0.28,0.72,8.79
1271023200000,2010,4,2009,7,28,7,2.51,0.178,0.665,19744.9,119.2,119.2,117.5,4,4,4,4142,4055,4206,3847,3760,295,295,295,2747,2660,2811,0.0712,0.0701,0.0727,1100,1100,1100,990,990,990,975.9,975.8,976.1,14.1,13.9,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.19,12.07,12.34,0.922,0.921,0.923,0.97,0.97,0.97,0.894,0.893,0.895,30.29,29.96,30.73,29.38,29.07,29.81,0,0,0,0,0,0,0.653,0,1.845,0.071,0.26,0.74,7.87
1271628000000,2010,4,2009,7,29,7,2.57,0.178,0.665,19397.1,116,116,115.5,4,4,4,4247,4219,4264,3952,3924,295,295,295,2852,2824,2869,0.0695,0.0692,0.0699,1100,1100,1100,990,990,990,976.1,976.1,976.2,13.9,13.8,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.13,0.14,11.99,11.96,12.04,0.92,0.92,0.92,0.97,0.97,0.97,0.892,0.892,0.893,29.76,29.67,29.9,28.86,28.78,29,0,0,0,0,0,0,0.641,0,1.905,0.069,0.26,0.74,7.55
1272232800000,2010,4,2009,7,30,7,2.58,0.183,0.665,19335.3,115.6,115.6,115.1,4,4,4,4265,4242,4277,3963,3921,302.4,295,321,2863,2821,2882,0.0709,0.069,0.0757,1100,1100,1100,990,990,990,976.2,976.1,976.2,13.8,13.8,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.14,0.14,11.96,11.94,12,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.892,0.892,29.66,29.6,29.78,28.77,28.71,28.89,0,0,0,0,0,0,0.639,0,1.915,0.071,0.26,0.74,7.49
1272837600000,2010,5,2009,8,31,7,2.48,0.194,0.665,19893.1,121.4,121.4,118.4,4,4,4,4098,3954,4219,3777,3633,321,321,321,2677,2533,2798,0.0784,0.0761,0.0812,1100,1100,1100,990,990,990,975.9,975.6,976.1,14.1,13.9,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.27,12.04,12.54,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,30.52,29.9,31.29,29.6,29,30.35,0,0,0,0,0,0,0.658,0,1.815,0.078,0.27,0.73,8.02
1273442400000,2010,5,2009,8,32,7,2.25,0.204,0.665,21262.8,130.3,130.3,126.6,4,4,4,3728,3561,3897,3391,3221,337.3,321,340,2291,2121,2476,0.0906,0.0824,0.0955,1100,1100,1100,990,990,990,975.1,974.7,975.5,14.9,14.5,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.02,12.66,13.38,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,32.62,31.62,33.6,31.64,30.68,32.59,0,0,0,0,0,0,0.703,0,1.585,0.091,0.3,0.7,9.45
1274047200000,2010,5,2009,8,33,7,2.02,0.206,0.665,22754.1,139.7,139.7,135.4,4,4,4,3335,3147,3506,2995,2807,340,340,340,1895,1707,2066,0.102,0.097,0.108,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.86,13.49,14.26,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,34.91,33.91,36.01,33.86,32.9,34.93,0,0,0,0,0,0,0.752,0,1.355,0.1,0.33,0.67,11.3
1274652000000,2010,5,2009,8,34,7,1.74,0.206,0.665,24678.8,152,152,146.9,4,4,4,2879,2693,3077,2539,2353,340,340,340,1439,1253,1637,0.118,0.11,0.126,1100,1100,1100,990,990,990,973.2,972.8,973.7,16.8,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.43,15.35,0.94,0.938,0.942,0.972,0.97,0.974,0.914,0.909,0.918,37.8,36.48,39.02,36.72,35.38,38.01,0,0,0,0,0,0,0.816,0,1.075,0.12,0.38,0.62,14.2
1275256800000,2010,5,2009,8,35,7,1.5,0.181,0.665,26543.9,162.1,162.1,158,4,4,4,2478,2328,2634,2178,2035,299.7,293,340,1078,935,1194,0.121,0.114,0.129,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.5,16.23,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.43,39.41,41.4,39.5,38.41,40.54,0,0,0,0,0,0,0.878,0,0.835,0.12,0.44,0.56,17.7
1275861600000,2010,6,2009,9,36,7,1.27,0.177,0.665,28258.3,173,173,168.2,4,4,4,2100,1932,2280,1807,1639,293,293,293,707,539,887,0.14,0.129,0.152,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.79,16.35,17.24,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.91,41.72,44.13,42.05,40.87,43.24,0,0,0,0,0,0,0.934,0,0.605,0.14,0.52,0.48,22.3
1276466400000,2010,6,2009,9,37,7,1.06,0.177,0.665,30117.3,183.4,183.4,179.3,4,4,4,1750,1629,1880,1457,1336,293,293,293,356.6,236,487,0.168,0.156,0.18,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.84,17.41,18.23,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.73,44.59,46.79,44.82,43.7,45.85,0,0,0,0,0,0,0.996,0,0.395,0.17,0.63,0.37,28.4
1277071200000,2010,6,2009,9,38,7,0.903,0.177,0.665,31639.5,191.8,191.8,188.3,4,4,4,1493,1403,1593,1200,1110,293,293,293,100.1,10,200,0.197,0.184,0.209,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.881,0.841,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.71,18.35,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.04,47.1,48.92,47.08,46.16,47.94,0,0,0,0,0,0,1.05,0,0.238,0.2,0.74,0.26,35
1277676000000,2010,6,2009,9,39,7,0.742,0.164,0.577,29483.1,188.5,188.5,175.5,4,4,4,1226,1115,1357,954.6,859.4,271.9,256,293,0,0,0,0.222,0.21,0.232,954.6,859.4,1064,990,990,990,968.6,968.3,969,21.4,21,21.7,0.632,0.522,0.785,0.42,0.355,0.567,0.02,0.016,0.027,1.32,1.11,1.64,0.062,0.051,0.078,20.07,19.33,20.63,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.934,0.936,44.77,41.46,48.08,43.87,40.6,47.12,0,0,0,0,0,0,0.975,0,0.165,0.22,0.78,0.22,39.7
1278280800000,2010,7,2009,10,40,7,0.613,0.155,0.458,24403.8,157.4,157.4,145.3,4,3,3.2857142857142856,1013,945.6,1086,756.7,689.6,256,256,256,0,0,0,0.253,0.236,0.271,756.7,689.6,829.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.428,0.368,0.495,0.302,0.262,0.341,0.014,0.012,0.016,0.987,0.883,1.06,0.045,0.04,0.048,21.09,20.77,21.43,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,46.02,39.13,50.93,44.73,38.12,48.2,0,0,0,0,0,0,0.807,0,0.155,0.25,0.75,0.25,39.8
1278885600000,2010,7,2009,10,41,7,0.534,0.155,0.38,21055.4,133.2,133.2,125.3,3,3,3,883.6,840,929.4,627.6,584,256,256,256,0,0,0,0.29,0.275,0.305,627.6,584,673.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.333,0.308,0.359,0.22,0.191,0.251,0.0098,0.0084,0.011,0.778,0.705,0.855,0.035,0.031,0.038,21.79,21.53,22.04,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.66,40.08,45.32,41.78,39.13,44.41,0,0,0,0,0,0,0.696,0,0.154,0.29,0.71,0.29,39.4
1279490400000,2010,7,2009,10,42,7,0.483,0.155,0.328,18375.5,114.8,114.8,109.4,3,3,3,798.8,776,826.7,542.8,520,256,256,256,0,0,0,0.321,0.31,0.33,542.8,520,570.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.285,0.272,0.301,0.164,0.148,0.182,0.0071,0.0065,0.008,0.635,0.597,0.682,0.028,0.026,0.03,22.27,22.11,22.4,0.95,0.948,0.952,0.971,0.97,0.974,0.923,0.92,0.928,37.53,36.1,39.27,36.46,35.02,38.27,0,0,0,0,0,0,0.608,0,0.155,0.32,0.68,0.32,38
1280095200000,2010,7,2009,10,43,7,0.445,0.15,0.295,16628.9,103.9,103.9,98.98,3,2,2.4285714285714284,736.3,702.2,770,488,457.4,248.3,202,256,0,0,0,0.337,0.288,0.359,488,457.4,514,990,990,990,966.8,966.7,967,23.2,23,23.3,0.253,0.236,0.269,0.13,0.115,0.144,0.0056,0.0049,0.0063,0.606,0.558,0.661,0.026,0.024,0.029,22.55,22.43,22.73,0.953,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,43.82,35.07,51.75,42.15,34.02,48.2,0,0,0,0,0,0,0.55,0,0.15,0.34,0.66,0.34,37.4
1280700000000,2010,8,2009,11,44,7,0.398,0.122,0.276,15885.7,96.4,96.4,94.56,2,2,2,658.9,628.7,691,456.9,426.7,202,202,202,0,0,0,0.307,0.292,0.321,456.9,426.7,489,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.231,0.214,0.249,0.115,0.1,0.13,0.0049,0.0043,0.0056,0.596,0.545,0.651,0.025,0.023,0.028,22.87,22.68,23.04,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.02,46.11,52.01,47.28,45.19,48.2,0,0,0,0,0,0,0.525,0,0.122,0.31,0.69,0.31,39.9
1281304800000,2010,8,2009,11,45,7,0.358,0.122,0.236,13963.5,88.49,88.49,83.12,2,2,2,592.7,567.1,619.1,390.7,365.1,202,202,202,0,0,0,0.341,0.326,0.356,390.7,365.1,417.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.201,0.192,0.21,0.0834,0.0714,0.0959,0.0035,0.003,0.0041,0.491,0.452,0.53,0.021,0.019,0.022,23.24,23.09,23.4,0.953,0.951,0.956,0.979,0.976,0.98,0.933,0.927,0.937,42.45,39.82,45.15,41.56,38.85,44.25,0,0,0,0,0,0,0.462,0,0.122,0.34,0.66,0.34,39
1281909600000,2010,8,2009,11,46,7,0.325,0.122,0.203,11958,75.94,75.94,71.18,2,2,2,537.1,515.5,559.2,335.1,313.5,202,202,202,0,0,0,0.376,0.361,0.392,335.1,313.5,357.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.174,0.189,0.0572,0.047,0.0676,0.0024,0.002,0.0028,0.407,0.375,0.44,0.017,0.016,0.018,23.58,23.44,23.71,0.946,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.65,34.36,38.99,35.59,33.33,37.97,0,0,0,0,0,0,0.395,0,0.122,0.38,0.62,0.38,36.8
1282514400000,2010,8,2009,11,47,7,0.296,0.122,0.174,10292.7,65.25,65.25,61.27,2,2,2,489.7,470.9,508.6,287.7,268.9,202,202,202,0,0,0,0.413,0.397,0.429,287.7,268.9,306.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.171,0.0348,0.0259,0.0437,0.0014,0.0011,0.0018,0.336,0.308,0.364,0.014,0.013,0.015,23.86,23.75,23.97,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.58,29.53,33.63,30.63,28.65,32.63,0,0,0,0,0,0,0.34,0,0.122,0.41,0.59,0.41,34.8
1283119200000,2010,8,2009,11,48,7,0.27,0.098,0.172,10239.8,66.17,66.17,60.95,2,2,2,446,426.3,465.2,284,257.4,162,146,202,0,0,0,0.362,0.322,0.44,284,257.4,307.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.154,0.166,0.033,0.0205,0.0442,0.0014,0.00084,0.0018,0.327,0.291,0.361,0.013,0.012,0.015,24.07,24,24.16,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,31.42,28.28,34.11,30.48,27.43,33.08,0,0,0,0,0,0,0.339,0,0.098,0.36,0.64,0.36,37.9
1283724000000,2010,9,2009,12,49,7,0.243,0.0883,0.155,9269.95,58.99,58.99,55.18,2,2,2,402.3,386.1,420,256.3,240.1,146,146,146,0,0,0,0.363,0.348,0.378,256.3,240.1,274,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.143,0.154,0.0208,0.0162,0.0283,0.00085,0.00066,0.0012,0.285,0.263,0.31,0.012,0.011,0.013,24.31,24.2,24.41,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.44,26.62,30.41,27.59,25.83,29.49,0,0,0,0,0,0,0.307,0,0.088,0.36,0.64,0.36,38.1
1284328800000,2010,9,2009,12,50,7,0.221,0.0883,0.133,8086.66,50.5,50.5,48.13,2,1,1.1428571428571428,366.1,352,380.9,220.1,206,146,146,146,0,0,0,0.399,0.383,0.415,220.1,206,234.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.135,0.13,0.141,0.0145,0.0133,0.0157,0.00058,0.00053,0.00064,0.367,0.257,0.407,0.015,0.01,0.016,24.4,24.31,24.48,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.46,26.03,52.48,44.53,25.25,48.2,0,0,0,0,0,0,0.267,0,0.088,0.4,0.6,0.4,36.6
1284933600000,2010,9,2009,12,51,7,0.203,0.0842,0.119,7452.47,46.46,46.46,44.36,1,1,1,336.1,323.8,348.4,197,185.8,139.1,138,146,0,0,0,0.414,0.401,0.426,197,185.8,206.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.129,0.0125,0.0115,0.0133,0.0005,0.00046,0.00053,0.347,0.327,0.363,0.014,0.013,0.015,24.57,24.5,24.65,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.27,42.7,47.41,44.36,41.85,46.46,0,0,0,0,0,0,0.246,0,0.084,0.41,0.59,0.41,36.7
1285538400000,2010,9,2009,12,52,7,0.188,0.0762,0.112,6986.22,44.42,44.42,41.58,1,1,1,310.4,302.7,320.2,184.4,171.6,126,110,138,0,0,0,0.405,0.359,0.446,184.4,171.6,196,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.123,0.0114,0.0103,0.0124,0.00046,0.00041,0.0005,0.323,0.301,0.342,0.013,0.012,0.014,24.72,24.68,24.75,0.95,0.946,0.954,0.979,0.975,0.98,0.93,0.922,0.934,42.49,39.4,45.33,41.58,38.41,44.42,0,0,0,0,0,0,0.231,0,0.076,0.41,0.6,0.4,37.2
1286143200000,2010,10,2010,1,1,7,0.175,0.0665,0.109,6840.02,42.98,42.98,40.71,1,1,1,290.2,281.1,299.7,180.2,171.1,110,110,110,0,0,0,0.379,0.367,0.391,180.2,171.1,189.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0111,0.0103,0.0119,0.00044,0.00041,0.00047,0.314,0.298,0.331,0.012,0.012,0.013,24.83,24.77,24.88,0.949,0.946,0.952,0.978,0.975,0.98,0.928,0.922,0.933,41.61,39.49,43.86,40.71,38.5,42.98,0,0,0,0,0,0,0.226,0,0.066,0.38,0.62,0.38,39.1
1286748000000,2010,10,2010,1,2,7,0.164,0.0665,0.0978,6082.54,37.75,37.75,36.21,1,1,1,271.8,266.1,278.1,161.8,156.1,110,110,110,0,0,0,0.405,0.395,0.413,161.8,156.1,168.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.0095,0.00902,0.01,0.00038,0.00036,0.0004,0.281,0.271,0.292,0.011,0.011,0.012,24.93,24.9,24.96,0.943,0.941,0.945,0.971,0.97,0.973,0.915,0.913,0.92,37.29,35.97,38.79,36.21,34.89,37.75,0,0,0,0,0,0,0.201,0,0.0662,0.41,0.6,0.4,37.1
1287352800000,2010,10,2010,1,3,7,0.155,0.0665,0.0887,5501.5,34.21,34.21,32.75,1,1,1,256.7,248.9,263.1,146.7,138.9,110,110,110,0,0,0,0.429,0.418,0.442,146.7,138.9,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00822,0.00755,0.00876,0.00033,0.0003,0.00035,0.254,0.24,0.265,0.01,0.0095,0.011,25.02,24.98,25.07,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,33.76,31.9,35.26,32.75,30.95,34.21,0,0,0,0,0,0,0.182,0,0.0663,0.43,0.57,0.43,35.5
1287957600000,2010,10,2010,1,4,7,0.15,0.0665,0.0835,5169.36,31.88,31.88,30.77,1,1,1,248.1,240.9,253,138.1,130.9,110,110,110,0,0,0,0.444,0.435,0.457,138.1,130.9,143,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0997,0.104,0.00749,0.00688,0.0079,0.0003,0.00027,0.00031,0.239,0.226,0.247,0.0094,0.0089,0.0098,25.07,25.04,25.13,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.72,30.05,32.87,30.77,29.15,31.88,0,0,0,0,0,0,0.171,0,0.0665,0.44,0.56,0.44,34.5
1288562400000,2010,11,2010,2,5,7,0.149,0.0641,0.0851,5271.54,32.45,32.45,31.38,1,1,1,246.6,239,251.3,140.6,133,106,106,106,0,0,0,0.43,0.422,0.443,140.6,133,145.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.104,0.0077,0.00706,0.0081,0.0003,0.00028,0.00032,0.243,0.229,0.251,0.0096,0.009,0.0099,25.08,25.04,25.14,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.35,30.56,33.45,31.38,29.65,32.45,0,0,0,0,0,0,0.174,0,0.0639,0.43,0.57,0.43,35.4
1289167200000,2010,11,2010,2,6,7,0.152,0.0596,0.0919,5715.81,36.39,36.39,34.02,1,1,1,250.6,248.3,255.2,152,142.3,98.57,93,106,0,0,0,0.393,0.364,0.427,152,142.3,162.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.103,0.108,0.00867,0.00785,0.00953,0.00034,0.00031,0.00038,0.262,0.246,0.279,0.01,0.0097,0.011,25.04,25,25.06,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.915,35.07,32.74,37.49,34.02,31.76,36.39,0,0,0,0,0,0,0.189,0,0.0601,0.39,0.6,0.4,37.6
1289772000000,2010,11,2010,2,7,7,0.15,0.0562,0.0941,5858.47,35.8,35.8,34.87,1,1,1,248.6,245,252.7,155.6,152,93,93,93,0,0,0,0.374,0.368,0.38,155.6,152,159.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.00898,0.00867,0.00932,0.00035,0.00034,0.00037,0.268,0.261,0.275,0.011,0.01,0.011,25.04,25.01,25.07,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.911,0.914,35.95,35.12,36.91,34.87,34.07,35.8,0,0,0,0,0,0,0.194,0,0.0559,0.37,0.63,0.37,39.1
1290376800000,2010,11,2010,2,8,7,0.154,0.0562,0.0981,6121.21,38.01,38.01,36.44,1,1,1,255.2,246.4,261.7,162.2,153.4,93,93,93,0,0,0,0.364,0.355,0.377,162.2,153.4,168.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00954,0.00879,0.0101,0.00038,0.00035,0.0004,0.279,0.264,0.291,0.011,0.01,0.012,25,24.96,25.06,0.943,0.94,0.945,0.972,0.97,0.974,0.916,0.912,0.92,37.5,35.44,39.03,36.44,34.38,38.01,0,0,0,0,0,0,0.202,0,0.0559,0.36,0.64,0.36,39.7
1290981600000,2010,11,2010,2,9,7,0.169,0.0493,0.119,7524.9,48.2,48.2,44.79,1,1,1,278.8,266.4,291,197.3,173.4,81.57,77,93,0,0,0,0.294,0.265,0.349,197.3,173.4,214,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.112,0.125,0.0125,0.0105,0.0139,0.0005,0.00042,0.00055,0.341,0.299,0.37,0.014,0.012,0.015,24.84,24.77,24.94,0.953,0.946,0.957,0.979,0.976,0.98,0.933,0.924,0.938,45.82,40.12,49.75,44.79,39.17,48.2,0,0,0,0,0,0,0.249,0,0.05,0.29,0.7,0.3,44.5
1291586400000,2010,12,2010,3,10,7,0.185,0.0466,0.138,8369.55,51.98,51.98,49.82,2,1,1.5714285714285714,305.5,293.4,315.3,228.5,216.4,77,77,77,0,0,0,0.252,0.244,0.262,228.5,216.4,238.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.126,0.133,0.0152,0.0141,0.016,0.00061,0.00056,0.00064,0.306,0.243,0.391,0.012,0.0097,0.016,24.77,24.7,24.83,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.05,25.76,52.44,35.24,24.98,48.2,0,0,0,0,0,0,0.277,0,0.047,0.25,0.75,0.25,45.2
1292191200000,2010,12,2010,3,11,7,0.201,0.0466,0.154,9357.82,58.04,58.04,55.7,2,2,2,332.2,320,342.9,255.2,243,77,77,77,0,0,0,0.232,0.225,0.241,255.2,243,265.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.139,0.135,0.143,0.02,0.0164,0.0245,0.0008,0.00066,0.00099,0.274,0.258,0.29,0.011,0.01,0.012,24.66,24.6,24.74,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.71,27.33,29.92,27.85,26.51,29.02,0,0,0,0,0,0,0.309,0,0.047,0.23,0.77,0.23,46.6
1292796000000,2010,12,2010,3,12,7,0.231,0.0466,0.184,11145.9,73.39,73.39,66.34,2,2,2,381.5,352.5,414.3,304.5,275.5,77,77,77,0,0,0,0.202,0.186,0.218,304.5,275.5,337.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.157,0.147,0.168,0.0427,0.029,0.0582,0.0017,0.0012,0.0024,0.348,0.304,0.397,0.014,0.012,0.016,24.35,24.14,24.53,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.919,34.19,30.98,37.78,33.17,30.05,36.69,0,0,0,0,0,0,0.369,0,0.047,0.2,0.8,0.2,48.3
1293400800000,2010,12,2010,3,13,7,0.296,0.054,0.242,14584.5,93.81,93.81,86.81,2,2,2,489.1,430.4,549.6,399.8,353.4,89.29,77,120,0,0,0,0.181,0.151,0.227,399.8,353.4,432.7,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.192,0.174,0.205,0.0877,0.0658,0.103,0.0036,0.0027,0.0043,0.492,0.421,0.54,0.02,0.017,0.023,23.71,23.39,24.04,0.954,0.949,0.957,0.979,0.975,0.98,0.934,0.925,0.938,44.33,39.53,47.86,43.41,38.55,46.91,0,0,0,0,0,0,0.482,0,0.054,0.18,0.82,0.18,49.3
1294005600000,2011,1,2010,4,14,7,0.38,0.0726,0.308,17663.1,119.2,119.2,105.1,3,2,2.5714285714285716,628.5,569.6,696.5,508.5,449.6,120,120,120,0,0,0,0.192,0.172,0.211,508.5,449.6,576.5,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.245,0.212,0.283,0.143,0.111,0.186,0.0061,0.0047,0.008,0.604,0.551,0.671,0.026,0.023,0.029,22.98,22.64,23.27,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.62,36.03,52.37,41.93,34.95,48.2,0,0,0,0,0,0,0.584,0,0.072,0.19,0.81,0.19,46.5
1294610400000,2011,1,2010,4,15,7,0.48,0.0824,0.398,22441.8,144.6,144.6,133.6,3,3,3,794.4,724.6,863.9,658.1,604.6,136.3,120,139,0,0,0,0.172,0.161,0.185,658.1,604.6,724.9,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.333,0.299,0.373,0.241,0.205,0.285,0.011,0.0088,0.013,0.813,0.719,0.927,0.035,0.031,0.041,22.11,21.72,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.44,42.42,49.24,44.53,41.57,48.2,0,0,0,0,0,0,0.742,0,0.082,0.17,0.83,0.17,46.8
1295215200000,2011,1,2010,4,16,7,0.592,0.0841,0.508,27178.2,174.4,174.4,161.8,4,3,3.857142857142857,978.1,891.4,1054,839.1,752.4,139,139,139,0,0,0,0.143,0.132,0.156,839.1,752.4,915.4,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.477,0.398,0.547,0.345,0.303,0.382,0.016,0.013,0.017,1.06,0.955,1.18,0.048,0.043,0.054,21.14,20.75,21.55,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.928,0.938,43.29,39.36,50.72,42.17,38.36,48.2,0,0,0,0,0,0,0.899,0,0.084,0.14,0.86,0.14,45.9
1295820000000,2011,1,2010,4,17,7,0.691,0.0841,0.607,31251.5,192.8,192.8,186,4,4,4,1143,1073,1227,1004,933.7,139,139,139,0,0,0,0.122,0.113,0.13,1004,933.7,1088,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.649,0.564,0.767,0.467,0.391,0.621,0.022,0.018,0.029,1.39,1.21,1.69,0.064,0.055,0.079,20.26,19.7,20.66,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.59,45.19,50.15,46.51,44.28,48.2,0,0,0,0,0,0,1.03,0,0.084,0.12,0.88,0.12,45.2
1296424800000,2011,1,2010,4,18,7,0.851,0.096,0.665,32031.8,192.8,192.8,190.7,4,4,4,1407,1271,1522,1248,1132,158.7,139,162,148.3,32,260,0.113,0.106,0.123,1100,1100,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.853,0.798,0.895,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.75,1.84,0.087,0.082,0.09,19.01,18.6,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.85,47.76,50.17,47.67,46.8,48.2,0,0,0,0,0,0,1.06,0,0.186,0.11,0.78,0.22,37.6
1297029600000,2011,2,2010,5,19,7,1.03,0.098,0.665,30373.4,185.8,185.8,180.8,4,4,4,1708,1564,1845,1546,1402,162,162,162,445.4,302,583,0.0952,0.0878,0.104,1100,1100,1100,990,990,990,970.2,969.7,970.6,19.8,19.4,20.3,0.914,0.9,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.091,0.097,17.98,17.53,18.46,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,44.89,47.39,45.2,43.99,46.44,0,0,0,0,0,0,1,0,0.365,0.095,0.65,0.35,29.5
1297634400000,2011,2,2010,5,20,7,1.21,0.098,0.665,28742,174.4,174.4,171.1,4,4,4,1994,1890,2082,1832,1728,162,162,162,731.6,628,820,0.0813,0.0778,0.0857,1100,1100,1100,990,990,990,971.1,970.7,971.3,18.9,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.07,16.83,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.64,43,44.5,42.77,42.14,43.61,0,0,0,0,0,0,0.95,0,0.545,0.081,0.55,0.45,23.8
1298239200000,2011,2,2010,5,21,7,1.3,0.098,0.665,28026.3,167.9,167.9,166.8,4,4,4,2150,2107,2180,1988,1945,162,162,162,888,845,918,0.0753,0.0743,0.0769,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.59,16.77,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.56,42.36,42.84,41.71,41.52,41.98,0,0,0,0,0,0,0.927,0,0.635,0.075,0.51,0.49,21.6
1298844000000,2011,2,2010,5,22,7,1.35,0.138,0.665,27687.2,165.8,165.8,164.8,4,4,4,2229,2191,2272,2001,1963,228,162,239,901.4,863,933,0.102,0.0739,0.109,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.37,16.56,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.04,41.77,42.29,41.2,40.92,41.45,0,0,0,0,0,0,0.916,0,0.685,0.1,0.49,0.51,20.5
