datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1299448800000,2011,3,2010,6,23,7,1.4,0.13,0.665,27292,163.4,163.4,162.5,4,4,4,2317,2283,2351,2102,2044,215,183,239,1002,944,1068,0.0929,0.0778,0.105,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.18,16.34,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.48,41.26,41.69,40.61,40.38,40.85,0,0,0,0,0,0,0.903,0,0.735,0.093,0.48,0.52,19.5
1300053600000,2011,3,2010,6,24,7,1.46,0.111,0.665,26874.7,161.2,161.2,160,4,4,4,2407,2362,2461,2224,2179,183,183,183,1124,1079,1178,0.076,0.0744,0.0775,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.91,16.15,0.945,0.945,0.945,0.978,0.977,0.979,0.924,0.923,0.925,40.89,40.54,41.18,39.99,39.62,40.3,0,0,0,0,0,0,0.889,0,0.795,0.076,0.46,0.54,18.4
1300658400000,2011,3,2010,6,25,7,1.55,0.111,0.665,26115,157.7,157.7,155.4,4,4,4,2569,2487,2657,2386,2304,183,183,183,1286,1204,1374,0.0713,0.0689,0.0736,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.65,15.44,15.85,0.944,0.943,0.944,0.976,0.974,0.977,0.921,0.919,0.923,39.83,39.25,40.37,38.86,38.25,39.43,0,0,0,0,0,0,0.864,0,0.885,0.072,0.43,0.57,16.8
1301263200000,2011,3,2010,6,26,7,1.73,0.119,0.665,24762.8,152,152,147.4,4,4,4,2860,2693,3061,2663,2510,197.6,183,217,1563,1410,1744,0.069,0.0643,0.0744,1100,1100,1100,990,990,990,973.2,972.8,973.7,16.8,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.47,15.35,0.94,0.938,0.942,0.972,0.97,0.974,0.914,0.91,0.918,37.92,36.59,39.02,36.85,35.49,38.01,0,0,0,0,0,0,0.819,0,1.065,0.069,0.38,0.62,14.3
1301868000000,2011,4,2010,7,27,7,2.06,0.131,0.665,22508.1,139.7,139.7,134,4,4,4,3400,3147,3625,3183,2930,217,217,217,2083,1830,2308,0.064,0.0599,0.069,1100,1100,1100,990,990,990,974.4,973.9,974.9,15.6,15.1,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.24,14.26,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.903,0.908,34.53,33.23,36.01,33.49,32.23,34.93,0,0,0,0,0,0,0.744,0,1.395,0.064,0.32,0.68,10.9
1302472800000,2011,4,2010,7,28,7,2.29,0.178,0.665,21063.4,127.7,127.7,125.4,4,4,4,3781,3681,3845,3486,3386,295,295,295,2386,2286,2450,0.078,0.0767,0.0801,1100,1100,1100,990,990,990,975.2,975,975.4,14.8,14.6,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.91,12.77,13.12,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,32.31,31.94,32.9,31.34,30.98,31.92,0,0,0,0,0,0,0.697,0,1.625,0.078,0.29,0.71,9.2
1303077600000,2011,4,2010,7,29,7,2.3,0.178,0.665,20975.8,126.4,126.4,124.9,4,4,4,3804,3737,3849,3509,3442,295,295,295,2409,2342,2454,0.0775,0.0766,0.0789,1100,1100,1100,990,990,990,975.3,975.1,975.4,14.7,14.6,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.86,12.77,13,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.18,31.91,32.58,31.21,30.95,31.6,0,0,0,0,0,0,0.694,0,1.635,0.077,0.29,0.71,9.12
1303682400000,2011,4,2010,7,30,7,2.18,0.181,0.665,21758.1,132.1,132.1,129.5,4,4,4,3598,3484,3706,3300,3163,298.7,295,321,2199,2063,2311,0.0831,0.0796,0.0921,1100,1100,1100,990,990,990,974.8,974.6,975.1,15.2,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.3,13.07,13.54,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.38,32.76,34.04,32.38,31.77,33.02,0,0,0,0,0,0,0.72,0,1.515,0.083,0.31,0.69,9.98
1304287200000,2011,5,2010,8,31,7,1.99,0.194,0.665,22922.9,140.2,140.2,136.4,4,4,4,3291,3130,3438,2970,2809,321,321,321,1870,1709,2017,0.0977,0.0934,0.103,1100,1100,1100,990,990,990,974.2,973.8,974.5,15.8,15.5,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.95,13.64,14.3,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.17,34.31,36.12,34.11,33.28,35.04,0,0,0,0,0,0,0.758,0,1.325,0.097,0.33,0.67,11.5
1304892000000,2011,5,2010,8,32,7,1.77,0.194,0.665,24472.6,149.6,149.6,145.7,4,4,4,2923,2779,3077,2602,2458,321,321,321,1502,1358,1656,0.11,0.104,0.115,1100,1100,1100,990,990,990,973.3,973,973.7,16.7,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.8,14.43,15.14,0.94,0.938,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.5,36.48,38.46,36.42,35.38,37.41,0,0,0,0,0,0,0.809,0,1.105,0.11,0.38,0.62,13.8
1305496800000,2011,5,2010,8,33,7,1.57,0.194,0.665,25985,158.4,158.4,154.7,4,4,4,2597,2464,2736,2276,2143,321,321,321,1176,1043,1315,0.124,0.117,0.13,1100,1100,1100,990,990,990,972.5,972.2,972.9,17.5,17.1,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.25,15.9,0.943,0.942,0.945,0.975,0.973,0.977,0.92,0.917,0.923,39.65,38.74,40.52,38.67,37.71,39.59,0,0,0,0,0,0,0.859,0,0.905,0.12,0.42,0.58,16.6
1306101600000,2011,5,2010,8,34,7,1.38,0.194,0.665,27419.3,167.3,167.3,163.2,4,4,4,2287,2133,2422,1966,1812,321,321,321,866.1,712,1001,0.141,0.133,0.151,1100,1100,1100,990,990,990,971.8,971.4,972.1,18.2,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.01,16.71,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.67,40.79,42.67,40.8,39.89,41.82,0,0,0,0,0,0,0.907,0,0.715,0.14,0.48,0.52,19.9
1306706400000,2011,5,2010,8,35,7,1.17,0.166,0.665,29100.8,177.9,177.9,173.2,4,4,4,1929,1790,2078,1654,1533,275.3,257,321,553.7,433,657,0.142,0.13,0.159,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.27,16.84,17.7,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.19,43.02,45.37,43.3,42.16,44.47,0,0,0,0,0,0,0.962,0,0.505,0.14,0.57,0.43,24.9
1307311200000,2011,6,2010,9,36,7,0.99,0.155,0.665,30769.9,186.9,186.9,183.2,4,4,4,1636,1528,1746,1379,1271,257,257,257,279.4,171,389,0.157,0.147,0.168,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.919,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.21,17.85,18.57,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.72,45.76,47.67,45.79,44.85,46.72,0,0,0,0,0,0,1.02,0,0.325,0.16,0.67,0.33,31.1
1307916000000,2011,6,2010,9,37,7,0.844,0.155,0.655,31831.1,192.8,192.8,189.5,4,4,4,1395,1273,1493,1138,1016,257,257,257,55.43,0,136,0.185,0.172,0.202,1082,1016,1100,990,990,990,969.1,968.8,969.5,20.9,20.5,21.2,0.825,0.705,0.885,0.609,0.46,0.648,0.029,0.022,0.032,1.73,1.45,1.83,0.083,0.068,0.089,19.12,18.7,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.34,47.09,49.24,47.37,46.14,48.2,0,0,0,0,0,0,1.05,0,0.189,0.18,0.78,0.22,37.7
1308520800000,2011,6,2010,9,38,7,0.683,0.155,0.528,27438.8,179.1,179.1,163.3,4,3,3.857142857142857,1130,1039,1230,872.8,782,257,257,257,0,0,0,0.228,0.209,0.247,872.8,782,972.9,990,990,990,968.3,968,968.6,21.7,21.4,22,0.537,0.451,0.641,0.361,0.317,0.41,0.017,0.014,0.019,1.15,1.02,1.32,0.053,0.047,0.062,20.55,20.06,20.92,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.75,39.51,51.14,42.55,38.52,48.2,0,0,0,0,0,0,0.907,0,0.155,0.23,0.77,0.23,40.2
1309125600000,2011,6,2010,9,39,7,0.578,0.148,0.43,23392.6,144.6,144.6,139.2,3,3,3,955.2,902.3,1016,711,675.3,244.1,227,257,0,0,0,0.255,0.243,0.27,711,675.3,759.1,990,990,990,967.7,967.5,968,22.3,22,22.5,0.385,0.356,0.43,0.276,0.252,0.306,0.012,0.011,0.014,0.923,0.854,1.02,0.041,0.038,0.046,21.36,21.03,21.64,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.47,45.69,49.92,46.41,44.78,48.2,0,0,0,0,0,0,0.774,0,0.148,0.26,0.74,0.26,40.5
1309730400000,2011,7,2010,10,40,7,0.511,0.137,0.374,20905.4,131.8,131.8,124.4,3,3,3,845.4,808.9,887.1,618.4,581.9,227,227,227,0,0,0,0.269,0.256,0.281,618.4,581.9,660.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.323,0.303,0.347,0.214,0.19,0.242,0.0094,0.0083,0.011,0.758,0.697,0.829,0.033,0.03,0.037,21.96,21.72,22.17,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.37,40.18,44.81,41.48,39.23,43.92,0,0,0,0,0,0,0.691,0,0.137,0.27,0.73,0.27,40.9
1310335200000,2011,7,2010,10,41,7,0.47,0.137,0.333,18733.3,116,116,111.5,3,3,3,777.5,751.5,800.5,550.5,524.5,227,227,227,0,0,0,0.292,0.284,0.302,550.5,524.5,573.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.285,0.27,0.298,0.169,0.151,0.184,0.0073,0.0066,0.008,0.644,0.6,0.683,0.028,0.026,0.03,22.35,22.22,22.49,0.951,0.949,0.952,0.972,0.97,0.975,0.924,0.92,0.929,38.22,36.58,39.66,37.17,35.49,38.68,0,0,0,0,0,0,0.619,0,0.137,0.29,0.71,0.29,39.9
1310940000000,2011,7,2010,10,42,7,0.427,0.137,0.29,16451.8,104.4,104.4,97.93,3,2,2.2857142857142856,706.4,674.1,740.2,479.4,447.1,227,227,227,0,0,0,0.322,0.307,0.337,479.4,447.1,513.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.244,0.226,0.264,0.126,0.11,0.144,0.0054,0.0047,0.0062,0.604,0.561,0.653,0.026,0.024,0.028,22.67,22.56,22.82,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.77,35.1,51.85,44.05,34.05,48.2,0,0,0,0,0,0,0.544,0,0.137,0.32,0.68,0.32,38.5
1311544800000,2011,7,2010,10,43,7,0.384,0.137,0.247,14510.9,91.97,91.97,86.37,2,2,2,635.6,608.7,664,408.6,381.7,227,227,227,0,0,0,0.357,0.342,0.373,408.6,381.7,436.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.208,0.198,0.22,0.0918,0.0792,0.105,0.0039,0.0033,0.0045,0.518,0.478,0.563,0.022,0.02,0.024,23.04,22.88,23.19,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44.08,41.34,46.92,43.19,40.47,45.98,0,0,0,0,0,0,0.48,0,0.137,0.36,0.64,0.36,37.8
1312149600000,2011,8,2010,11,44,7,0.346,0.111,0.235,13948.1,88.39,88.39,83.02,2,2,2,572.8,547.2,599.1,388.8,363.2,184,184,184,0,0,0,0.322,0.307,0.336,388.8,363.2,415.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.189,0.207,0.0825,0.0704,0.0949,0.0035,0.0029,0.004,0.485,0.447,0.525,0.02,0.019,0.022,23.34,23.18,23.49,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.927,0.937,42.41,39.75,45.1,41.51,38.78,44.2,0,0,0,0,0,0,0.461,0,0.111,0.32,0.68,0.32,40.3
1312754400000,2011,8,2010,11,45,7,0.313,0.111,0.202,11936.5,75.8,75.8,71.05,2,2,2,517.3,496.1,539.3,333.3,312.1,184,184,184,0,0,0,0.356,0.341,0.371,333.3,312.1,355.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.171,0.186,0.0563,0.0463,0.0667,0.0023,0.0019,0.0028,0.402,0.37,0.435,0.017,0.015,0.018,23.67,23.54,23.8,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.914,0.924,36.59,34.33,38.92,35.53,33.3,37.9,0,0,0,0,0,0,0.395,0,0.111,0.35,0.65,0.35,38.1
1313359200000,2011,8,2010,11,46,7,0.285,0.111,0.174,10300.2,65.18,65.18,61.31,2,2,2,470.9,452.6,489.2,286.9,268.6,184,184,184,0,0,0,0.391,0.376,0.407,286.9,268.6,305.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.168,0.0344,0.0258,0.0431,0.0014,0.0011,0.0018,0.332,0.305,0.36,0.014,0.013,0.015,23.95,23.84,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.6,29.6,33.6,30.66,28.71,32.59,0,0,0,0,0,0,0.341,0,0.111,0.39,0.61,0.39,36.1
1313964000000,2011,8,2010,11,47,7,0.261,0.111,0.149,8842.67,56.19,56.19,52.63,2,1,1.8571428571428572,431.2,415.7,446.8,247.2,231.7,184,184,184,0,0,0,0.427,0.412,0.443,247.2,231.7,262.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.142,0.153,0.018,0.0154,0.0231,0.00074,0.00063,0.00095,0.298,0.262,0.413,0.012,0.011,0.017,24.16,24.09,24.24,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.07,26.06,52.44,29.76,25.28,48.2,0,0,0,0,0,0,0.292,0,0.112,0.43,0.57,0.43,33.9
1314568800000,2011,8,2010,11,48,7,0.239,0.0954,0.144,8628.51,55.75,55.75,51.36,2,1,1.5714285714285714,395.2,378.2,410.5,237.5,217.2,157.7,138,184,0,0,0,0.398,0.348,0.459,237.5,217.2,258.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.137,0.148,0.0165,0.0142,0.021,0.00067,0.00058,0.00085,0.325,0.262,0.404,0.013,0.011,0.016,24.3,24.15,24.45,0.942,0.926,0.958,0.974,0.97,0.98,0.917,0.899,0.939,37.42,26.68,51.4,36.01,25.88,48.2,0,0,0,0,0,0,0.285,0,0.095,0.4,0.6,0.4,36.1
1315173600000,2011,9,2010,12,49,7,0.216,0.0835,0.133,8079.11,50.48,50.48,48.09,2,1,1.1428571428571428,357.6,342.9,372.5,219.6,204.9,138,138,138,0,0,0,0.386,0.371,0.402,219.6,204.9,234.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.139,0.0144,0.0132,0.0157,0.00058,0.00053,0.00063,0.365,0.256,0.405,0.015,0.01,0.016,24.45,24.36,24.52,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.42,26.02,52.59,44.48,25.24,48.2,0,0,0,0,0,0,0.267,0,0.083,0.39,0.62,0.38,37.4
1315778400000,2011,9,2010,12,50,7,0.197,0.0835,0.114,7127.68,45.13,45.13,42.43,1,1,1,326.4,314.2,338.3,188.4,176.2,138,138,138,0,0,0,0.423,0.408,0.439,188.4,176.2,200.3,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.127,0.0118,0.0107,0.0128,0.00047,0.00043,0.00051,0.332,0.31,0.353,0.013,0.012,0.014,24.64,24.56,24.72,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.32,40.48,46.05,42.43,39.55,45.13,0,0,0,0,0,0,0.236,0,0.083,0.42,0.58,0.42,36.2
1316383200000,2011,9,2010,12,51,7,0.181,0.0835,0.0977,6053.44,38.54,38.54,36.03,1,1,1,299.6,289.9,310.1,161.6,151.9,138,138,138,0,0,0,0.461,0.445,0.476,161.6,151.9,172.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.113,0.11,0.117,0.00949,0.00866,0.0104,0.00038,0.00034,0.00041,0.284,0.266,0.302,0.011,0.011,0.012,24.82,24.75,24.87,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.923,37.09,34.83,39.53,36.03,33.78,38.54,0,0,0,0,0,0,0.2,0,0.0833,0.46,0.54,0.46,33.4
1316988000000,2011,9,2010,12,52,7,0.168,0.0786,0.0898,5555.51,36.67,36.67,33.07,1,1,1,278.6,271.8,286.9,148.6,136.8,130,110,138,0,0,0,0.466,0.402,0.502,148.6,136.8,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00838,0.00738,0.00967,0.00033,0.00029,0.00038,0.259,0.239,0.285,0.01,0.0095,0.011,24.93,24.89,24.96,0.938,0.934,0.944,0.97,0.97,0.971,0.91,0.906,0.916,34.08,31.28,37.76,33.07,30.35,36.67,0,0,0,0,0,0,0.184,0,0.0782,0.47,0.53,0.47,33.1
1317592800000,2011,10,2011,1,1,7,0.162,0.0665,0.095,5902.67,37.15,37.15,35.13,1,1,1,267.1,258.2,275.7,157.1,148.2,110,110,110,0,0,0,0.412,0.399,0.426,157.1,148.2,165.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.0091,0.00834,0.00983,0.00036,0.00033,0.00039,0.273,0.257,0.288,0.011,0.01,0.011,24.96,24.91,25.01,0.941,0.938,0.944,0.97,0.97,0.972,0.914,0.91,0.918,36.2,34.11,38.21,35.13,33.08,37.15,0,0,0,0,0,0,0.195,0,0.067,0.41,0.59,0.41,36.4
1318197600000,2011,10,2011,1,2,7,0.15,0.0665,0.083,5139.78,32.39,32.39,30.59,1,1,1,247.3,239.8,255.2,137.3,129.8,110,110,110,0,0,0,0.445,0.431,0.459,137.3,129.8,145.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0994,0.105,0.00742,0.00679,0.00809,0.00029,0.00027,0.00032,0.237,0.224,0.251,0.0094,0.0088,0.0099,25.08,25.03,25.14,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.54,29.79,33.39,30.59,28.9,32.39,0,0,0,0,0,0,0.17,0,0.067,0.44,0.55,0.45,34.3
1318802400000,2011,10,2011,1,3,7,0.143,0.0665,0.0767,4741.84,28.65,28.65,28.23,1,1,1,236.9,234.7,238.8,126.9,124.7,110,110,110,0,0,0,0.464,0.461,0.469,126.9,124.7,128.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0983,0.0975,0.099,0.00653,0.00635,0.00669,0.00026,0.00025,0.00026,0.219,0.215,0.222,0.0086,0.0085,0.0088,25.16,25.15,25.18,0.929,0.928,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.1,28.58,29.54,28.23,27.72,28.65,0,0,0,0,0,0,0.157,0,0.0663,0.47,0.54,0.46,33.2
1319407200000,2011,10,2011,1,4,7,0.136,0.0665,0.0698,4295.49,27.27,27.27,25.57,1,1,1,225.4,218.5,232.7,115.4,108.5,110,110,110,0,0,0,0.488,0.473,0.503,115.4,108.5,122.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0943,0.0918,0.0968,0.00556,0.00497,0.00618,0.00022,0.0002,0.00024,0.198,0.186,0.211,0.0078,0.0073,0.0083,25.25,25.19,25.3,0.922,0.917,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.36,24.7,28.12,25.57,23.96,27.27,0,0,0,0,0,0,0.142,0,0.0662,0.49,0.51,0.49,31.6
1320012000000,2011,10,2011,1,5,7,0.131,0.0577,0.0735,4550.03,28.09,28.09,27.08,1,1,1,217,215.2,218.8,121.5,107.2,95.43,93,110,0,0,0,0.44,0.425,0.507,121.5,107.2,125.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0943,0.0913,0.0955,0.00608,0.00486,0.00644,0.00024,0.00019,0.00025,0.207,0.183,0.214,0.0081,0.0072,0.0084,25.29,25.27,25.31,0.926,0.916,0.929,0.97,0.97,0.97,0.898,0.889,0.901,27.92,24.37,28.96,27.08,23.64,28.09,0,0,0,0,0,0,0.15,0,0.0575,0.44,0.56,0.44,34.7
1320616800000,2011,11,2011,2,6,7,0.134,0.0562,0.078,4841.71,29.33,29.33,28.82,1,1,1,222,219.9,224.3,129,126.9,93,93,93,0,0,0,0.419,0.415,0.423,129,126.9,131.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0966,0.0958,0.0974,0.00671,0.00654,0.00691,0.00026,0.00026,0.00027,0.22,0.216,0.224,0.0086,0.0085,0.0088,25.25,25.23,25.26,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.71,29.22,30.24,28.82,28.34,29.33,0,0,0,0,0,0,0.16,0,0.056,0.42,0.58,0.42,36.1
1321221600000,2011,11,2011,2,7,7,0.139,0.0562,0.0829,5150.98,31.83,31.83,30.66,1,1,1,230.1,224.8,235.2,137.1,131.8,93,93,93,0,0,0,0.404,0.395,0.414,137.1,131.8,142.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0976,0.101,0.0074,0.00695,0.00784,0.00029,0.00027,0.00031,0.234,0.225,0.244,0.0092,0.0088,0.0096,25.19,25.15,25.23,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.61,30.37,32.81,30.66,29.46,31.83,0,0,0,0,0,0,0.17,0,0.0561,0.4,0.6,0.4,37.1
1321826400000,2011,11,2011,2,8,7,0.145,0.0562,0.0889,5532.18,35.74,35.74,32.93,1,1,1,240,233.6,252.4,147,140.6,93,93,93,0,0,0,0.388,0.368,0.398,147,140.6,159.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.107,0.00825,0.0077,0.0093,0.00033,0.0003,0.00037,0.252,0.241,0.274,0.0099,0.0095,0.011,25.11,25.02,25.16,0.938,0.935,0.942,0.97,0.97,0.97,0.909,0.907,0.914,33.95,32.43,36.84,32.93,31.45,35.74,0,0,0,0,0,0,0.183,0,0.0561,0.39,0.61,0.39,38.2
1322431200000,2011,11,2011,2,9,7,0.16,0.0507,0.11,6900.85,44.27,44.27,41.08,1,1,1,265,257.1,271.3,181.1,164.1,83.86,77,93,0,0,0,0.317,0.284,0.362,181.1,164.1,194.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.109,0.118,0.0111,0.0097,0.0123,0.00044,0.00038,0.00049,0.312,0.283,0.335,0.012,0.011,0.013,24.93,24.88,24.99,0.949,0.943,0.953,0.977,0.972,0.98,0.927,0.917,0.934,42.02,37.94,45.17,41.08,36.86,44.27,0,0,0,0,0,0,0.228,0,0.05,0.32,0.69,0.31,43.1
1323036000000,2011,12,2011,3,10,7,0.174,0.0466,0.128,7934.28,48.2,48.2,47.23,1,1,1,288.2,275.9,303.8,211.2,198.9,77,77,77,0,0,0,0.267,0.253,0.279,211.2,198.9,226.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.12,0.129,0.0137,0.0127,0.015,0.00055,0.0005,0.0006,0.365,0.343,0.393,0.015,0.014,0.016,24.78,24.69,24.85,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,49.11,46.28,52.67,47.23,45.35,48.2,0,0,0,0,0,0,0.262,0,0.046,0.27,0.74,0.26,45.6
1323640800000,2011,12,2011,3,11,7,0.199,0.0466,0.152,9231.99,58.63,58.63,54.95,2,2,2,328.8,309.6,345.7,251.8,232.6,77,77,77,0,0,0,0.235,0.223,0.249,251.8,232.6,268.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.131,0.144,0.0197,0.0155,0.0258,0.00079,0.00062,0.001,0.27,0.246,0.294,0.011,0.0098,0.012,24.69,24.58,24.81,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.33,26.13,30.22,27.48,25.35,29.32,0,0,0,0,0,0,0.305,0,0.047,0.23,0.76,0.24,46.4
1324245600000,2011,12,2011,3,12,7,0.223,0.0466,0.177,10697.9,66.36,66.36,63.68,2,2,2,369,353.6,381.5,292,276.6,77,77,77,0,0,0,0.209,0.202,0.218,292,276.6,304.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.147,0.157,0.0368,0.0296,0.0427,0.0015,0.0012,0.0017,0.329,0.306,0.348,0.013,0.012,0.014,24.43,24.35,24.53,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.82,31.11,34.2,31.84,30.17,33.18,0,0,0,0,0,0,0.354,0,0.046,0.21,0.79,0.21,48
1324850400000,2011,12,2011,3,13,7,0.235,0.0478,0.188,11346.8,69.71,69.71,67.54,2,2,2,389.2,381.8,399.8,310.2,304.8,79,77,91,0,0,0,0.203,0.194,0.228,310.2,304.8,320.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.159,0.157,0.162,0.0454,0.0428,0.0502,0.0018,0.0017,0.002,0.356,0.348,0.371,0.014,0.014,0.015,24.3,24.24,24.34,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.915,34.81,34.23,35.93,33.77,33.21,34.85,0,0,0,0,0,0,0.375,0,0.047,0.2,0.8,0.2,48.3
1325455200000,2012,1,2011,4,14,7,0.249,0.055,0.194,11691.8,72.11,72.11,69.59,2,2,2,411.7,402.3,423.6,320.7,311.3,91,91,91,0,0,0,0.221,0.215,0.226,320.7,311.3,332.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.164,0.161,0.168,0.0504,0.0459,0.056,0.0021,0.0019,0.0023,0.373,0.359,0.391,0.015,0.015,0.016,24.17,24.1,24.23,0.944,0.942,0.946,0.97,0.97,0.97,0.915,0.914,0.917,35.87,34.85,37.17,34.8,33.8,36.06,0,0,0,0,0,0,0.387,0,0.055,0.22,0.78,0.22,47
1326060000000,2012,1,2011,4,15,7,0.268,0.0473,0.22,13364.5,84.36,84.36,79.55,2,2,2,442.6,428.2,458.9,364.4,337.2,78.14,73,91,0,0,0,0.177,0.159,0.212,364.4,337.2,385.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.178,0.17,0.185,0.071,0.0582,0.0811,0.0029,0.0024,0.0033,0.438,0.398,0.469,0.018,0.016,0.019,23.97,23.87,24.07,0.95,0.946,0.953,0.977,0.971,0.98,0.928,0.919,0.934,40.7,37.68,43.04,39.78,36.58,42.18,0,0,0,0,0,0,0.442,0,0.048,0.18,0.82,0.18,49.9
1326664800000,2012,1,2011,4,16,7,0.291,0.0442,0.247,14949.6,92.12,92.12,88.99,2,2,2,481.4,464.6,496.9,408.4,391.6,73,73,73,0,0,0,0.152,0.147,0.157,408.4,391.6,423.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.193,0.187,0.199,0.0917,0.0838,0.0991,0.0038,0.0034,0.0041,0.503,0.478,0.526,0.021,0.02,0.022,23.73,23.64,23.83,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,45.4,43.65,47,44.49,42.78,46.06,0,0,0,0,0,0,0.494,0,0.044,0.15,0.85,0.15,51.4
1327269600000,2012,1,2011,4,17,7,0.321,0.0442,0.277,16252.1,103.9,103.9,96.74,3,2,2.142857142857143,531.4,504.3,568.2,458.4,431.3,73,73,73,0,0,0,0.137,0.128,0.145,458.4,431.3,495.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.212,0.201,0.23,0.115,0.103,0.133,0.0048,0.0042,0.0056,0.563,0.528,0.614,0.023,0.022,0.026,23.45,23.29,23.59,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.79,35.7,52.48,45.9,34.62,48.2,0,0,0,0,0,0,0.537,0,0.044,0.14,0.86,0.14,50.6
1327874400000,2012,1,2011,4,18,7,0.381,0.058,0.323,18653.3,119.2,119.2,111,3,3,3,629.5,581.6,679.5,533.6,507.8,95.86,73,105,0,0,0,0.152,0.123,0.171,533.6,507.8,574.5,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.255,0.237,0.28,0.157,0.14,0.185,0.0067,0.0059,0.0079,0.595,0.549,0.666,0.025,0.023,0.028,22.99,22.72,23.23,0.949,0.947,0.953,0.972,0.97,0.977,0.923,0.919,0.931,38.06,36.31,40.64,37.01,35.22,39.72,0,0,0,0,0,0,0.617,0,0.058,0.15,0.85,0.15,49
1328479200000,2012,2,2011,5,19,7,0.442,0.0635,0.379,21665.9,132.9,132.9,129,3,3,3,731.6,696.2,753.6,626.6,591.2,105,105,105,0,0,0,0.143,0.139,0.151,626.6,591.2,648.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.309,0.289,0.322,0.22,0.196,0.234,0.0095,0.0084,0.01,0.753,0.694,0.791,0.033,0.03,0.034,22.42,22.29,22.62,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.87,41.7,45.21,42.99,40.85,44.3,0,0,0,0,0,0,0.716,0,0.063,0.14,0.86,0.14,49
1329084000000,2012,2,2011,5,20,7,0.461,0.0635,0.398,22604,135.6,135.6,134.5,3,3,3,763,756.1,769.2,658,651.1,105,105,105,0,0,0,0.138,0.137,0.139,658,651.1,664.2,990,990,990,967,966.9,967,23,23,23.1,0.327,0.323,0.331,0.241,0.236,0.245,0.01,0.01,0.011,0.806,0.795,0.817,0.035,0.034,0.035,22.24,22.21,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.76,45.35,46.13,44.85,44.45,45.21,0,0,0,0,0,0,0.747,0,0.063,0.14,0.86,0.14,49
1329688800000,2012,2,2011,5,21,7,0.463,0.0635,0.4,22687.9,135.7,135.7,135,3,3,3,765.9,763.2,769.5,660.9,658.2,105,105,105,0,0,0,0.137,0.136,0.138,660.9,658.2,664.5,990,990,990,967,967,967,23,23,23,0.329,0.327,0.331,0.242,0.241,0.245,0.011,0.01,0.011,0.811,0.807,0.817,0.035,0.035,0.035,22.23,22.2,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.93,45.78,46.15,45.02,44.86,45.23,0,0,0,0,0,0,0.75,0,0.063,0.14,0.86,0.14,49
1330293600000,2012,2,2011,5,22,7,0.48,0.0642,0.416,23426.6,144.6,144.6,139.4,3,3,3,793.9,769.8,830.5,687.7,664.8,106.1,105,107,0,0,0,0.134,0.129,0.136,687.7,664.8,723.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.331,0.366,0.26,0.245,0.284,0.011,0.011,0.012,0.857,0.818,0.918,0.037,0.036,0.04,22.07,21.86,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.47,46.17,49.47,46.48,45.24,48.2,0,0,0,0,0,0,0.775,0,0.064,0.13,0.87,0.13,48.8
1330898400000,2012,3,2011,6,23,7,0.558,0.0666,0.492,26505.1,168.8,168.8,157.8,4,3,3.7142857142857144,923.2,847.8,1006,813.1,740.8,110.1,107,129,0,0,0,0.119,0.109,0.128,813.1,740.8,877.1,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.446,0.379,0.509,0.332,0.296,0.364,0.015,0.013,0.016,1.02,0.948,1.11,0.045,0.042,0.05,21.39,20.97,21.76,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.33,39.65,51.61,42.89,38.67,48.2,0,0,0,0,0,0,0.876,0,0.066,0.12,0.88,0.12,47.5
1331503200000,2012,3,2011,6,24,7,0.685,0.078,0.607,31135.1,192.8,192.8,185.3,4,4,4,1132,1034,1230,1003,904.9,129,129,129,0.1429,0,1,0.114,0.105,0.125,1003,904.9,1100,990,990,990,968.3,968,968.6,21.7,21.4,22,0.649,0.534,0.781,0.479,0.377,0.648,0.022,0.017,0.03,1.4,1.16,1.73,0.065,0.053,0.081,20.28,19.65,20.83,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.58,44.16,50.56,46.33,43.28,48.2,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,45.5
1332108000000,2012,3,2011,6,25,7,0.787,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1302,1250,1351,1173,1121,129,129,129,73,21,122,0.0991,0.0955,0.103,1100,1100,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.812,0.791,0.833,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.74,1.78,0.083,0.082,0.085,19.39,19.22,19.58,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.87,49.39,50.36,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.122,0.099,0.84,0.16,41.2
1332712800000,2012,3,2011,6,26,7,0.855,0.0797,0.665,32115.6,192.8,192.8,191.2,4,4,4,1414,1366,1459,1282,1237,131.7,129,148,182.3,137,214,0.0931,0.0894,0.101,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.859,0.838,0.883,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.83,0.087,0.085,0.089,18.99,18.82,19.16,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.78,48.33,49.25,47.79,47.36,48.2,0,0,0,0,0,0,1.06,0,0.19,0.093,0.78,0.22,37.6
1333317600000,2012,4,2011,7,27,7,0.921,0.0895,0.665,31430,188.8,188.8,187.1,4,4,4,1522,1474,1570,1374,1326,148,148,148,274,226,322,0.0972,0.0942,0.1,1100,1100,1100,990,990,990,969.6,969.4,969.7,20.4,20.3,20.6,0.907,0.895,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.86,0.091,0.089,0.092,18.59,18.43,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.73,47.3,48.16,46.77,46.36,47.2,0,0,0,0,0,0,1.04,0,0.256,0.097,0.72,0.28,34.1
1333922400000,2012,4,2011,7,28,7,1,0.0895,0.665,30633.9,184.9,184.9,182.3,4,4,4,1661,1587,1739,1513,1439,148,148,148,412.6,339,491,0.0892,0.0851,0.0933,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.92,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.13,17.87,18.37,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.52,45.82,47.16,45.59,44.91,46.22,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.6
1334527200000,2012,4,2011,7,29,7,1.08,0.0895,0.665,29923.9,178.8,178.8,178.1,4,4,4,1783,1763,1794,1635,1615,148,148,148,534.9,515,546,0.083,0.0825,0.084,1100,1100,1100,990,990,990,970.4,970.3,970.4,19.6,19.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.73,17.69,17.79,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.44,45.34,45.61,44.53,44.44,44.7,0,0,0,0,0,0,0.99,0,0.415,0.083,0.62,0.38,27.7
1335132000000,2012,4,2011,7,30,7,1.02,0.0895,0.665,30468.1,184.2,184.2,181.4,4,4,4,1689,1606,1759,1541,1458,148,148,148,441,358,511,0.0877,0.0841,0.0921,1100,1100,1100,990,990,990,970.1,969.8,970.3,19.9,19.7,20.2,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.03,17.8,18.31,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.26,45.64,46.99,45.34,44.73,46.05,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1335736800000,2012,4,2011,7,31,7,0.902,0.112,0.665,31652.4,191.6,191.6,188.4,4,4,4,1491,1406,1577,1305,1214,185.7,148,192,205.1,114,329,0.125,0.0939,0.137,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.881,0.844,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.72,18.41,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.06,47.25,48.88,47.1,46.3,47.91,0,0,0,0,0,0,1.05,0,0.237,0.12,0.74,0.26,35.1
1336341600000,2012,5,2011,8,32,7,0.744,0.116,0.62,31276.3,192.8,192.8,186.2,4,4,4,1230,1113,1366,1038,920.7,192,192,192,13.86,0,74,0.157,0.141,0.173,1024,920.7,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.696,0.559,0.827,0.511,0.385,0.648,0.024,0.018,0.031,1.49,1.2,1.78,0.07,0.055,0.085,19.89,19.17,20.55,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.6,44.3,49.77,46.54,43.42,48.2,0,0,0,0,0,0,1.03,0,0.124,0.16,0.83,0.17,42
1336946400000,2012,5,2011,8,33,7,0.609,0.116,0.493,26015.9,169.3,169.3,154.9,4,3,3.5714285714285716,1007,938.6,1083,814.8,746.6,192,192,192,0,0,0,0.191,0.177,0.205,814.8,746.6,891.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.462,0.4,0.532,0.333,0.3,0.37,0.015,0.013,0.017,1.05,0.978,1.15,0.047,0.044,0.052,21.05,20.69,21.37,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.59,39.99,52.13,43.88,39.03,48.2,0,0,0,0,0,0,0.86,0,0.116,0.19,0.81,0.19,42.7
1337551200000,2012,5,2011,8,34,7,0.526,0.0889,0.437,23901.6,144.6,144.6,142.3,3,3,3,869.6,826.7,918,722.6,679.7,147,147,147,0,0,0,0.169,0.16,0.178,722.6,679.7,771,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.375,0.346,0.415,0.283,0.255,0.312,0.013,0.011,0.014,0.925,0.85,1.01,0.041,0.037,0.045,21.7,21.42,21.94,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.02,46.66,51.62,47.42,45.73,48.2,0,0,0,0,0,0,0.79,0,0.089,0.17,0.83,0.17,45.4
1338156000000,2012,5,2011,8,35,7,0.473,0.0816,0.391,22156.5,135,135,131.9,3,3,3,782.2,750.9,814.1,647.2,631.9,135,119,147,0,0,0,0.172,0.154,0.188,647.2,631.9,667.1,990,990,990,967,966.9,967.2,23,22.8,23.1,0.327,0.317,0.339,0.233,0.223,0.247,0.01,0.0097,0.011,0.794,0.767,0.828,0.035,0.033,0.036,22.18,22.02,22.33,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.86,43.98,45.93,43.96,43.1,45.01,0,0,0,0,0,0,0.733,0,0.082,0.17,0.83,0.17,46.8
1338760800000,2012,6,2011,9,36,7,0.425,0.072,0.353,20266.8,127.3,127.3,120.6,3,3,3,703.1,669.7,738,584.1,550.7,119,119,119,0,0,0,0.169,0.161,0.178,584.1,550.7,619,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.29,0.271,0.31,0.191,0.169,0.215,0.0082,0.0072,0.0093,0.686,0.63,0.745,0.029,0.027,0.032,22.6,22.4,22.79,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.12,39.01,43.3,40.21,37.99,42.43,0,0,0,0,0,0,0.67,0,0.072,0.17,0.83,0.17,47.7
1339365600000,2012,6,2011,9,37,7,0.381,0.072,0.309,17697.2,111.8,111.8,105.3,3,2,2.857142857142857,629.4,601.1,659,510.4,482.1,119,119,119,0,0,0,0.189,0.181,0.198,510.4,482.1,540,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.248,0.232,0.265,0.143,0.127,0.162,0.0061,0.0053,0.0069,0.578,0.531,0.626,0.025,0.022,0.026,23,22.85,23.13,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.9,35.1,52.14,37.41,34.05,48.2,0,0,0,0,0,0,0.585,0,0.072,0.19,0.81,0.19,46.4
1339970400000,2012,6,2011,9,38,7,0.343,0.0865,0.257,15056.9,96.4,96.4,89.62,2,2,2,567.3,542.8,592,424.3,381.8,143,119,161,0,0,0,0.253,0.201,0.297,424.3,381.8,473,990,990,990,966.2,966,966.3,23.8,23.7,24,0.208,0.193,0.227,0.0993,0.0792,0.122,0.0042,0.0033,0.0052,0.536,0.472,0.611,0.022,0.02,0.026,23.31,23.13,23.49,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,46.32,41.89,51.31,44.81,41.05,48.2,0,0,0,0,0,0,0.498,0,0.086,0.25,0.75,0.25,43.9
1340575200000,2012,6,2011,9,39,7,0.311,0.0951,0.216,12871.6,80.57,80.57,76.62,2,2,2,514.3,493.3,536,357,339.2,157.3,135,161,0,0,0,0.306,0.274,0.322,357,339.2,375,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.178,0.19,0.0675,0.0591,0.076,0.0028,0.0024,0.0032,0.435,0.408,0.462,0.018,0.017,0.019,23.65,23.53,23.74,0.949,0.947,0.952,0.975,0.97,0.979,0.925,0.919,0.931,39.31,37.39,41.17,38.31,36.28,40.29,0,0,0,0,0,0,0.426,0,0.095,0.31,0.69,0.31,41.4
1341180000000,2012,7,2011,10,40,7,0.284,0.0816,0.202,12075.4,75.98,75.98,71.88,2,2,2,468.9,450.9,487.6,333.9,315.9,135,135,135,0,0,0,0.288,0.277,0.299,333.9,315.9,352.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.168,0.181,0.0566,0.0481,0.0654,0.0023,0.002,0.0027,0.399,0.372,0.427,0.016,0.015,0.018,23.89,23.78,24,0.946,0.943,0.949,0.971,0.97,0.974,0.919,0.915,0.924,37.01,35.07,39.01,35.94,34.02,37.99,0,0,0,0,0,0,0.399,0,0.082,0.29,0.71,0.29,42.5
1341784800000,2012,7,2011,10,41,7,0.26,0.0816,0.178,10668.6,66.83,66.83,63.5,2,2,2,429.5,414,445.2,294.5,279,135,135,135,0,0,0,0.314,0.303,0.326,294.5,279,310.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.166,0.038,0.0307,0.0454,0.0016,0.0013,0.0019,0.34,0.316,0.363,0.014,0.013,0.015,24.13,24.03,24.22,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.73,31.02,34.45,31.75,30.09,33.42,0,0,0,0,0,0,0.353,0,0.082,0.31,0.68,0.32,41
1342389600000,2012,7,2011,10,42,7,0.239,0.0816,0.157,9433.43,59.06,59.06,56.15,2,2,2,395.3,382.6,408.8,260.3,247.6,135,135,135,0,0,0,0.342,0.33,0.353,260.3,247.6,273.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.144,0.153,0.022,0.0168,0.0282,0.00089,0.00068,0.0012,0.288,0.27,0.309,0.012,0.011,0.013,24.34,24.25,24.42,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.94,27.53,30.44,28.08,26.71,29.53,0,0,0,0,0,0,0.312,0,0.082,0.34,0.66,0.34,39.5
1342994400000,2012,7,2011,10,43,7,0.222,0.0816,0.14,8380.58,52.51,52.51,49.88,2,1,1.5714285714285714,366.3,354.4,378.5,231.3,219.4,135,135,135,0,0,0,0.369,0.357,0.381,231.3,219.4,243.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.142,0.0154,0.0144,0.0164,0.00062,0.00058,0.00067,0.317,0.252,0.401,0.013,0.01,0.016,24.45,24.39,24.52,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.939,37.01,25.66,52.06,35.27,24.89,48.2,0,0,0,0,0,0,0.277,0,0.082,0.37,0.63,0.37,37.8
1343599200000,2012,7,2011,10,44,7,0.205,0.073,0.132,8081.3,48.2,48.2,48.1,1,1,1,339,326.8,350.9,218.3,211.8,120.7,115,135,0,0,0,0.356,0.335,0.389,218.3,211.8,228.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.131,0.128,0.134,0.0143,0.0138,0.0152,0.00057,0.00055,0.00061,0.383,0.37,0.401,0.015,0.015,0.016,24.52,24.47,24.6,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.28,48.79,52.64,48.1,47.82,48.2,0,0,0,0,0,0,0.267,0,0.073,0.36,0.64,0.36,39.4
1344204000000,2012,8,2011,11,45,7,0.188,0.0696,0.119,7459.59,47,47,44.4,1,1,1,311.2,300.3,322.7,196.2,185.3,115,115,115,0,0,0,0.37,0.356,0.383,196.2,185.3,207.7,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0124,0.0115,0.0134,0.0005,0.00046,0.00054,0.343,0.323,0.363,0.014,0.013,0.015,24.7,24.62,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.31,42.78,47.96,44.4,41.92,47,0,0,0,0,0,0,0.247,0,0.069,0.37,0.63,0.37,39.7
1344808800000,2012,8,2011,11,46,7,0.174,0.0696,0.105,6548.18,41.11,41.11,38.98,1,1,1,288.2,279.2,296.7,173.2,164.2,115,115,115,0,0,0,0.399,0.388,0.412,173.2,164.2,181.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.118,0.0105,0.00971,0.0112,0.00042,0.00039,0.00045,0.301,0.285,0.317,0.012,0.011,0.013,24.85,24.8,24.9,0.946,0.944,0.949,0.976,0.971,0.98,0.924,0.917,0.93,39.94,37.84,41.94,38.98,36.76,41.11,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.6
1345413600000,2012,8,2011,11,47,7,0.162,0.0696,0.0925,5737.05,36.02,36.02,34.15,1,1,1,268,260.4,276.2,153,145.3,115,115,115,0,0,0,0.43,0.416,0.442,153,145.3,161.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00875,0.0081,0.00945,0.00035,0.00032,0.00038,0.265,0.252,0.28,0.011,0.01,0.011,24.96,24.92,25.01,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.21,33.41,37.14,34.15,32.41,36.02,0,0,0,0,0,0,0.19,0,0.0695,0.43,0.57,0.43,35.4
1346018400000,2012,8,2011,11,48,7,0.151,0.0654,0.086,5327.2,34.66,34.66,31.71,1,1,1,250.3,241.5,257.9,142.1,133.1,108.1,91,115,0,0,0,0.432,0.371,0.464,142.1,133.1,154.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.106,0.00783,0.00706,0.00889,0.00031,0.00028,0.00035,0.245,0.23,0.266,0.0097,0.0091,0.01,25.06,25.02,25.09,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.69,30.51,35.73,31.71,29.59,34.66,0,0,0,0,0,0,0.176,0,0.065,0.43,0.57,0.43,35.3
1346623200000,2012,9,2011,12,49,7,0.138,0.055,0.0834,5182.19,32.92,32.92,30.85,1,1,1,228.8,219.9,237.9,137.8,128.9,91,91,91,0,0,0,0.398,0.382,0.414,137.8,128.9,146.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0997,0.0965,0.103,0.00747,0.00671,0.00824,0.00029,0.00026,0.00032,0.236,0.22,0.252,0.0093,0.0086,0.0099,25.19,25.12,25.26,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.8,29.7,33.94,30.85,28.81,32.92,0,0,0,0,0,0,0.171,0,0.0546,0.4,0.6,0.4,37.6
1347228000000,2012,9,2011,12,50,7,0.127,0.0452,0.0816,5090.49,32.03,32.03,30.3,1,1,1,209.7,203.2,216.9,134.9,125.9,74.71,72,91,0,0,0,0.356,0.336,0.42,134.9,125.9,142.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0975,0.0955,0.0999,0.00722,0.00645,0.00786,0.00028,0.00025,0.00031,0.229,0.214,0.243,0.009,0.0084,0.0095,25.31,25.27,25.36,0.932,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.907,31.24,28.99,33.02,30.3,28.12,32.03,0,0,0,0,0,0,0.168,0,0.0454,0.36,0.64,0.36,40.1
1347832800000,2012,9,2011,12,51,7,0.118,0.0435,0.0747,4646.34,29.03,29.03,27.66,1,1,1,195.5,189.8,201.3,123.5,117.8,72,72,72,0,0,0,0.368,0.358,0.379,123.5,117.8,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0912,0.0953,0.00625,0.00576,0.00674,0.00024,0.00023,0.00026,0.209,0.199,0.219,0.0082,0.0078,0.0086,25.38,25.37,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.51,27.08,29.92,27.66,26.26,29.03,0,0,0,0,0,0,0.154,0,0.0433,0.37,0.63,0.37,39.4
1348437600000,2012,9,2011,12,52,7,0.111,0.0435,0.0671,4132.55,25.8,25.8,24.6,1,1,1,182.9,178.1,187.9,110.9,106,72,72,72,0,0,0,0.394,0.383,0.404,110.9,106,115.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0871,0.0905,0.00518,0.00476,0.0056,0.0002,0.00019,0.00022,0.186,0.178,0.195,0.0073,0.0069,0.0076,25.38,25.38,25.38,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.894,25.36,24.15,26.59,24.6,23.42,25.8,0,0,0,0,0,0,0.137,0,0.0439,0.39,0.6,0.4,37.2
1349042400000,2012,10,2012,1,1,7,0.104,0.0314,0.0729,4519.84,27.9,27.9,26.9,1,1,1,172.6,168.5,176.7,120.6,116.5,52,52,52,0,0,0,0.301,0.294,0.309,120.6,116.5,124.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0872,0.0901,0.006,0.00565,0.00635,0.00023,0.00022,0.00025,0.2,0.193,0.207,0.0078,0.0075,0.0081,25.35,25.34,25.35,0.925,0.922,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.74,26.71,28.77,26.9,25.91,27.9,0,0,0,0,0,0,0.149,0,0.0311,0.3,0.7,0.3,43.5
1349647200000,2012,10,2012,1,2,7,0.102,0.0314,0.0707,4371.39,26.77,26.77,26.02,1,1,1,168.9,166.8,172,116.9,114.8,52,52,52,0,0,0,0.308,0.302,0.312,116.9,114.8,120,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0874,0.0866,0.0885,0.00569,0.00551,0.00595,0.00022,0.00022,0.00023,0.193,0.19,0.199,0.0076,0.0074,0.0078,25.34,25.34,25.35,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.82,26.3,27.6,26.02,25.51,26.77,0,0,0,0,0,0,0.145,0,0.0313,0.31,0.69,0.31,42.9
1350252000000,2012,10,2012,1,3,7,0.101,0.0333,0.0673,4152.25,26.3,26.3,24.72,1,1,1,166.3,163.3,170.1,111.3,91.1,55,52,73,0,0,0,0.331,0.306,0.445,111.3,91.1,118.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0811,0.0878,0.00521,0.00349,0.00579,0.0002,0.00014,0.00023,0.184,0.15,0.196,0.0072,0.0059,0.0077,25.35,25.34,25.38,0.921,0.919,0.924,0.969,0.965,0.97,0.893,0.889,0.896,25.5,20.88,27.12,24.72,20.15,26.3,0,0,0,0,0,0,0.137,0,0.0337,0.33,0.67,0.33,41.1
1350856800000,2012,10,2012,1,4,7,0.1,0.0442,0.056,3439.15,20.77,20.77,20.47,1,1,1,165.7,163.3,167.1,92.67,90.28,73,73,73,0,0,0,0.441,0.437,0.447,92.67,90.28,94.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0808,0.0822,0.00363,0.00342,0.00375,0.00014,0.00013,0.00015,0.153,0.149,0.155,0.006,0.0058,0.0061,25.38,25.38,25.38,0.919,0.918,0.922,0.966,0.965,0.966,0.888,0.887,0.889,21.2,20.72,21.49,20.47,19.98,20.77,0,0,0,0,0,0,0.114,0,0.044,0.44,0.56,0.44,34.4
1351461600000,2012,10,2012,1,5,7,0.0977,0.0362,0.0615,3791.37,25.46,25.46,22.57,1,1,1,161.6,157.5,164.7,101.7,84.54,59.86,50,73,0,0,0,0.371,0.304,0.463,101.7,84.54,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0788,0.0862,0.0044,0.00294,0.0055,0.00017,0.00012,0.00022,0.167,0.138,0.189,0.0066,0.0054,0.0074,25.36,25.34,25.38,0.923,0.918,0.929,0.967,0.962,0.97,0.892,0.891,0.894,23.33,19.54,26.25,22.57,18.8,25.46,0,0,0,0,0,0,0.125,0,0.0362,0.37,0.63,0.37,38.8
1352066400000,2012,11,2012,2,6,7,0.0997,0.0302,0.0695,4287.17,26.99,26.99,25.52,1,1,1,164.9,161.4,170.9,114.9,111.4,50,50,50,0,0,0,0.303,0.293,0.31,114.9,111.4,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0851,0.0884,0.00552,0.00522,0.00603,0.00022,0.0002,0.00024,0.189,0.183,0.2,0.0074,0.0072,0.0078,25.34,25.34,25.34,0.921,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.31,25.43,27.82,25.52,24.67,26.99,0,0,0,0,0,0,0.142,0,0.0302,0.3,0.7,0.3,43
1352671200000,2012,11,2012,2,7,7,0.103,0.0302,0.0729,4517.88,27.72,27.72,26.89,1,1,1,170.5,168.2,173.9,120.5,118.2,50,50,50,0,0,0,0.293,0.287,0.297,120.5,118.2,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0883,0.0875,0.0895,0.006,0.0058,0.00629,0.00023,0.00023,0.00025,0.2,0.195,0.206,0.0078,0.0077,0.008,25.34,25.34,25.34,0.925,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.72,27.14,28.58,26.89,26.32,27.72,0,0,0,0,0,0,0.149,0,0.0301,0.29,0.71,0.29,43.9
1353276000000,2012,11,2012,2,8,7,0.106,0.0302,0.0757,4703.59,29.48,29.48,28,1,1,1,175.1,172.8,181.3,125.1,122.8,50,50,50,0,0,0,0.286,0.276,0.289,125.1,122.8,131.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0891,0.0921,0.00639,0.00619,0.00691,0.00025,0.00024,0.00027,0.208,0.204,0.219,0.0081,0.008,0.0086,25.34,25.34,25.34,0.928,0.927,0.931,0.97,0.97,0.97,0.9,0.899,0.903,28.86,28.3,30.39,28,27.45,29.48,0,0,0,0,0,0,0.156,0,0.0303,0.28,0.71,0.29,44.4
1353880800000,2012,11,2012,2,9,7,0.118,0.0318,0.0861,5396.72,33.73,33.73,32.12,1,1,1,195,185.4,202.9,142.4,135.4,52.57,50,59,0,0,0,0.269,0.251,0.291,142.4,135.4,149.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0936,0.0984,0.00786,0.00726,0.00842,0.00031,0.00028,0.00033,0.239,0.226,0.251,0.0093,0.0088,0.0098,25.34,25.34,25.35,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,33.12,31.39,34.77,32.12,30.45,33.73,0,0,0,0,0,0,0.178,0,0.0319,0.27,0.73,0.27,45.7
1354485600000,2012,12,2012,3,10,7,0.127,0.0357,0.0912,5717.77,35.04,35.04,34.03,1,1,1,209.7,203.2,214.1,150.7,144.2,59,59,59,0,0,0,0.281,0.276,0.29,150.7,144.2,155.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0981,0.102,0.00856,0.00801,0.00894,0.00034,0.00031,0.00035,0.255,0.243,0.263,0.01,0.0095,0.01,25.29,25.25,25.34,0.939,0.936,0.94,0.97,0.97,0.97,0.911,0.908,0.912,35.09,33.55,36.12,34.03,32.54,35.04,0,0,0,0,0,0,0.189,0,0.0358,0.28,0.72,0.28,45
1355090400000,2012,12,2012,3,11,7,0.134,0.0357,0.0985,6189.83,38.26,38.26,36.84,1,1,1,221.8,217.2,227.5,162.8,158.2,59,59,59,0,0,0,0.266,0.259,0.272,162.8,158.2,168.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00959,0.00919,0.0101,0.00038,0.00036,0.0004,0.277,0.268,0.287,0.011,0.011,0.011,25.19,25.15,25.23,0.943,0.941,0.945,0.972,0.97,0.974,0.916,0.913,0.92,37.92,36.83,39.26,36.84,35.72,38.26,0,0,0,0,0,0,0.205,0,0.0355,0.27,0.74,0.26,46.2
1355695200000,2012,12,2012,3,12,7,0.145,0.0357,0.109,6892.75,44.07,44.07,41.03,1,1,1,238.9,228.9,251.9,179.9,169.9,59,59,59,0,0,0,0.247,0.234,0.258,179.9,169.9,192.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.107,0.115,0.011,0.0102,0.0121,0.00044,0.0004,0.00048,0.307,0.289,0.33,0.012,0.011,0.013,25.06,24.96,25.14,0.948,0.945,0.952,0.978,0.975,0.98,0.928,0.921,0.933,41.94,39.58,44.97,41.03,38.6,44.07,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.5
1356300000000,2012,12,2012,3,13,7,0.165,0.0357,0.13,8050.49,52.21,52.21,47.92,2,1,1.2857142857142858,273.2,253.8,297.5,214.2,194.8,59,59,59,0,0,0,0.216,0.198,0.232,214.2,194.8,238.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.116,0.131,0.014,0.0123,0.016,0.00055,0.00049,0.00064,0.323,0.24,0.381,0.013,0.0096,0.015,24.88,24.8,24.95,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.939,41.91,25.8,51.53,40.61,25.03,48.2,0,0,0,0,0,0,0.266,0,0.035,0.22,0.79,0.21,48.8
1356904800000,2012,12,2012,3,14,7,0.204,0.0429,0.161,9756.51,65.4,65.4,58.07,2,2,2,336.8,308.2,372.7,265.8,243.1,71,59,73,0,0,0,0.211,0.191,0.231,265.8,243.1,299.7,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.143,0.135,0.155,0.025,0.0164,0.0405,0.001,0.00066,0.0016,0.289,0.258,0.34,0.012,0.01,0.014,24.63,24.4,24.8,0.933,0.927,0.94,0.97,0.97,0.97,0.905,0.899,0.912,29.94,27.37,33.71,29.04,26.55,32.7,0,0,0,0,0,0,0.323,0,0.043,0.21,0.79,0.21,47.8
1357509600000,2013,1,2012,4,15,7,0.263,0.0442,0.219,13265.1,89.87,89.87,78.96,2,2,2,434.9,385,485.7,361.9,312,73,73,73,0,0,0,0.169,0.15,0.19,361.9,312,412.7,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.177,0.159,0.195,0.0698,0.0463,0.0938,0.0029,0.0019,0.0039,0.433,0.358,0.509,0.018,0.015,0.021,24.01,23.71,24.32,0.95,0.942,0.956,0.976,0.97,0.98,0.927,0.914,0.937,40.45,35.05,45.85,39.48,34,44.93,0,0,0,0,0,0,0.439,0,0.044,0.17,0.83,0.17,50.4
1358114400000,2013,1,2012,4,16,7,0.342,0.0442,0.298,17401.6,117.6,117.6,103.6,3,2,2.5714285714285716,565.3,502.4,636.3,492.3,429.4,73,73,73,0,0,0,0.13,0.115,0.145,492.3,429.4,563.3,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.23,0.2,0.268,0.134,0.102,0.177,0.0056,0.0042,0.0075,0.571,0.52,0.642,0.024,0.022,0.027,23.29,22.91,23.6,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.72,35.33,51.43,41.34,34.27,48.2,0,0,0,0,0,0,0.575,0,0.044,0.13,0.87,0.13,50.9
1358719200000,2013,1,2012,4,17,7,0.448,0.055,0.393,22367.3,144.6,144.6,133.1,3,3,3,740.9,664.5,810.6,649.9,573.5,91,91,91,0,0,0,0.123,0.112,0.137,649.9,573.5,719.6,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.32,0.277,0.36,0.235,0.184,0.282,0.01,0.0079,0.012,0.79,0.662,0.908,0.034,0.028,0.04,22.35,21.95,22.78,0.956,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.33,40.68,49.41,44.38,39.76,48.2,0,0,0,0,0,0,0.74,0,0.055,0.12,0.88,0.12,49.9
1359324000000,2013,1,2012,4,18,7,0.551,0.067,0.484,26113.8,164.7,164.7,155.4,4,3,3.7142857142857144,911.4,834.2,988.8,800.6,743.2,110.7,91,137,0,0,0,0.121,0.0999,0.146,800.6,743.2,851.8,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.432,0.375,0.485,0.326,0.297,0.351,0.015,0.013,0.016,0.995,0.949,1.07,0.044,0.042,0.048,21.46,21.08,21.81,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,43.86,39.94,52.07,42.3,38.97,48.2,0,0,0,0,0,0,0.864,0,0.067,0.12,0.88,0.12,47.4
1359928800000,2013,2,2012,5,19,7,0.645,0.0829,0.562,29645.6,180.6,180.6,176.5,4,4,4,1066,1016,1094,928.9,879.1,137,137,137,0,0,0,0.129,0.125,0.135,928.9,879.1,956.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.556,0.51,0.581,0.389,0.364,0.402,0.018,0.017,0.018,1.2,1.11,1.25,0.055,0.051,0.057,20.69,20.56,20.94,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.02,43.09,46.08,44.12,42.23,45.16,0,0,0,0,0,0,0.98,0,0.083,0.13,0.87,0.13,46
1360533600000,2013,2,2012,5,20,7,0.657,0.098,0.559,29391.3,175.8,175.8,174.9,4,4,4,1086,1081,1091,923.6,918.6,162,162,162,0,0,0,0.149,0.148,0.15,923.6,918.6,929.3,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.559,0.554,0.564,0.386,0.384,0.389,0.018,0.018,0.018,1.2,1.19,1.21,0.055,0.054,0.055,20.63,20.6,20.66,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.63,44.44,44.84,43.74,43.55,43.95,0,0,0,0,0,0,0.972,0,0.098,0.15,0.85,0.15,44.7
1361138400000,2013,2,2012,5,21,7,0.681,0.0893,0.591,30751.1,190.7,190.7,183,4,4,4,1125,1094,1170,977.6,931.9,147.7,137,162,0,0,0,0.132,0.117,0.148,977.6,931.9,1033,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.613,0.567,0.681,0.424,0.39,0.498,0.02,0.018,0.023,1.31,1.21,1.47,0.06,0.056,0.068,20.4,20.1,20.59,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.69,44.95,48.64,45.76,44.05,47.67,0,0,0,0,0,0,1.02,0,0.09,0.13,0.87,0.13,45.2
1361743200000,2013,2,2012,5,22,7,0.762,0.0948,0.659,32390.4,192.8,192.8,192.8,4,4,4,1260,1190,1336,1103,1053,156.7,137,183,14,0,53,0.124,0.109,0.143,1089,1053,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.777,0.71,0.82,0.623,0.542,0.648,0.029,0.025,0.031,1.7,1.54,1.77,0.08,0.072,0.084,19.59,19.28,19.96,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.88,49.21,50.47,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.103,0.12,0.86,0.14,42.5
1362348000000,2013,3,2012,6,23,7,0.857,0.111,0.665,32104.1,192.8,192.8,191.1,4,4,4,1417,1363,1456,1234,1180,183,183,183,134,80,173,0.129,0.126,0.134,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.853,0.829,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.087,0.085,0.088,18.98,18.84,19.18,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.77,48.39,49.3,47.77,47.43,48.2,0,0,0,0,0,0,1.06,0,0.192,0.13,0.78,0.22,37.5
