datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1426456800000,2015,3,2014,6,24,7,0.821,0.101,0.663,32244.9,192.8,192.8,191.9,4,4,4,1358,1262,1449,1191,1079,167.6,129,183,93.71,0,220,0.124,0.089,0.145,1097,1079,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.827,0.766,0.874,0.641,0.6,0.648,0.031,0.028,0.031,1.77,1.66,1.82,0.084,0.078,0.088,19.2,18.86,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.22,48.43,50.02,47.98,47.46,48.2,0,0,0,0,0,0,1.07,0,0.158,0.12,0.81,0.19,39.3
1427061600000,2015,3,2014,6,25,7,0.947,0.078,0.665,31196.4,188.8,188.8,185.7,4,4,4,1565,1478,1626,1436,1349,129,129,129,336.3,249,397,0.0825,0.0793,0.0873,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.904,0.885,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.45,18.25,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.37,46.84,48.16,46.42,45.9,47.2,0,0,0,0,0,0,1.03,0,0.282,0.082,0.7,0.3,32.9
1427666400000,2015,3,2014,6,26,7,0.986,0.0862,0.665,30815.2,183.7,183.7,183.4,4,4,4,1630,1623,1636,1487,1475,142.6,129,148,387,375,403,0.0875,0.079,0.0912,1100,1100,1100,990,990,990,969.9,969.9,969.9,20.1,20.1,20.1,0.916,0.911,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.092,0.093,18.23,18.21,18.26,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.79,46.73,46.85,45.86,45.8,45.91,0,0,0,0,0,0,1.02,0,0.321,0.087,0.67,0.33,31.3
1428271200000,2015,4,2014,7,27,7,0.968,0.0895,0.665,30974.8,184.6,184.6,184.4,4,4,4,1601,1593,1613,1453,1445,148,148,148,353,345,365,0.0924,0.0918,0.0929,1100,1100,1100,990,990,990,969.8,969.8,969.8,20.2,20.2,20.2,0.916,0.916,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.33,18.29,18.35,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.03,46.94,47.1,46.09,46,46.16,0,0,0,0,0,0,1.02,0,0.303,0.092,0.69,0.31,32
1428876000000,2015,4,2014,7,28,7,1.04,0.0895,0.665,30336.9,183.7,183.7,180.6,4,4,4,1712,1623,1831,1564,1475,148,148,148,464,375,583,0.0866,0.0808,0.0912,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.96,17.57,18.26,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.07,45.01,46.85,45.14,44.11,45.91,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.2
1429480800000,2015,4,2014,7,29,7,1.23,0.0895,0.665,28569.9,174.7,174.7,170.1,4,4,4,2033,1883,2162,1885,1735,148,148,148,784.9,635,914,0.073,0.0685,0.0786,1100,1100,1100,990,990,990,971.2,970.7,971.5,18.8,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.97,16.64,17.4,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.38,42.48,44.56,42.51,41.63,43.67,0,0,0,0,0,0,0.945,0,0.565,0.073,0.54,0.46,23.2
1430085600000,2015,4,2014,7,30,7,1.32,0.101,0.665,27914.8,167.2,167.2,166.2,4,4,4,2176,2136,2195,2009,1944,166.9,148,192,909.6,844,947,0.0767,0.0674,0.0899,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.6,16.56,16.7,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.39,42.27,42.65,41.54,41.42,41.8,0,0,0,0,0,0,0.923,0,0.655,0.077,0.5,0.5,21.1
1430690400000,2015,5,2014,8,31,7,1.22,0.116,0.665,28647.1,173.7,173.7,170.5,4,4,4,2013,1911,2111,1821,1719,192,192,192,721.1,619,819,0.0954,0.091,0.1,1100,1100,1100,990,990,990,971.1,970.8,971.4,18.9,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.01,16.76,17.31,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.5,42.81,44.31,42.63,41.96,43.43,0,0,0,0,0,0,0.947,0,0.555,0.095,0.55,0.45,23.5
1431295200000,2015,5,2014,8,32,7,1.07,0.167,0.665,30053.1,182.5,182.5,178.9,4,4,4,1761,1656,1873,1485,1380,276,276,276,385,280,497,0.157,0.147,0.167,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.8,17.44,18.15,0.951,0.949,0.951,0.98,0.98,0.98,0.932,0.93,0.932,45.63,44.65,46.56,44.72,43.76,45.63,0,0,0,0,0,0,0.994,0,0.405,0.16,0.62,0.38,28.1
1431900000000,2015,5,2014,8,33,7,0.931,0.167,0.665,31375.2,190,190,186.8,4,4,4,1539,1452,1626,1263,1176,276,276,276,162.4,76,250,0.18,0.17,0.19,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.886,0.848,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.09,0.087,0.093,18.56,18.24,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,46.82,48.47,46.69,45.89,47.5,0,0,0,0,0,0,1.04,0,0.266,0.18,0.71,0.29,33.7
1432504800000,2015,5,2014,8,34,7,0.802,0.167,0.628,31199.3,192.2,192.2,185.7,4,4,4,1326,1221,1424,1050,945.3,276,276,276,10.71,0,48,0.209,0.194,0.226,1039,945.3,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.733,0.594,0.836,0.53,0.397,0.648,0.025,0.019,0.031,1.55,1.25,1.78,0.074,0.059,0.086,19.53,18.98,20.15,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.38,44.59,49.04,46.43,43.7,48.06,0,0,0,0,0,0,1.03,0,0.174,0.21,0.78,0.22,38.9
1433109600000,2015,6,2014,9,35,7,0.691,0.0974,0.594,30780.2,190,190,183.2,4,4,4,1143,1102,1196,982,940.9,161,161,161,0,0,0,0.141,0.135,0.146,982,940.9,1035,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.624,0.575,0.697,0.427,0.394,0.501,0.02,0.018,0.023,1.32,1.23,1.48,0.061,0.056,0.069,20.33,20,20.55,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.74,45.29,48.46,45.8,44.39,47.49,0,0,0,0,0,0,1.02,0,0.097,0.14,0.86,0.14,44.5
1433714400000,2015,6,2014,9,36,7,0.643,0.0974,0.545,28841.5,176.4,176.4,171.7,4,4,4,1063,1026,1094,901.8,865.2,161,161,161,0,0,0,0.151,0.147,0.157,901.8,865.2,932.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.539,0.506,0.567,0.375,0.358,0.391,0.017,0.016,0.018,1.16,1.1,1.22,0.053,0.05,0.056,20.74,20.59,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.79,42.36,44.99,42.92,41.51,44.09,0,0,0,0,0,0,0.954,0,0.098,0.15,0.85,0.15,44.9
1434319200000,2015,6,2014,9,37,7,0.59,0.102,0.489,26305.5,164.1,164.1,156.6,4,3,3.857142857142857,976.2,936.3,1014,808.2,726.3,168,161,210,0,0,0,0.173,0.159,0.224,808.2,726.3,852.6,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.455,0.39,0.494,0.33,0.286,0.352,0.015,0.013,0.016,1.01,0.946,1.08,0.046,0.042,0.049,21.19,20.98,21.41,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.937,41.77,39.42,48.62,40.85,38.43,47.65,0,0,0,0,0,0,0.87,0,0.101,0.17,0.83,0.17,44.6
1434924000000,2015,6,2014,9,38,7,0.534,0.127,0.407,22556.6,141.1,141.1,134.3,3,3,3,882.8,843.9,924.8,672.8,633.9,210,210,210,0,0,0,0.238,0.227,0.249,672.8,633.9,714.8,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.353,0.331,0.38,0.25,0.224,0.278,0.011,0.0099,0.012,0.849,0.783,0.922,0.038,0.034,0.041,21.72,21.48,21.94,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.67,43.43,48.01,44.76,42.56,47.05,0,0,0,0,0,0,0.746,0,0.127,0.24,0.76,0.24,42.2
1435528800000,2015,6,2014,9,39,7,0.485,0.117,0.368,20785.1,127,127,123.7,3,3,3,802,773.7,834.2,609.1,587.7,192.9,186,210,0,0,0,0.24,0.229,0.256,609.1,587.7,626.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.313,0.3,0.325,0.208,0.194,0.219,0.0091,0.0084,0.0096,0.738,0.7,0.766,0.032,0.03,0.034,22.15,22,22.3,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.1,40.85,43.19,41.24,39.95,42.33,0,0,0,0,0,0,0.687,0,0.117,0.24,0.76,0.24,42.9
1436133600000,2015,7,2014,10,40,7,0.442,0.12,0.322,18242.2,118.4,118.4,108.6,3,2,2.7142857142857144,730,695.1,766.2,532.3,468.1,197.7,186,227,0,0,0,0.272,0.243,0.327,532.3,468.1,580.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.27,0.238,0.295,0.158,0.12,0.189,0.0068,0.0051,0.0082,0.641,0.606,0.688,0.028,0.026,0.03,22.54,22.35,22.7,0.953,0.949,0.957,0.975,0.97,0.98,0.929,0.921,0.938,42.14,37.35,50.9,40.79,36.24,48.2,0,0,0,0,0,0,0.603,0,0.12,0.27,0.73,0.27,41.3
1436738400000,2015,7,2014,10,41,7,0.395,0.137,0.258,15115.3,95.93,95.93,89.97,2,2,2,653.9,624.3,685,426.9,397.3,227,227,227,0,0,0,0.348,0.331,0.364,426.9,397.3,458,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.216,0.204,0.232,0.1,0.0865,0.115,0.0043,0.0037,0.0049,0.547,0.501,0.599,0.023,0.021,0.026,22.94,22.76,23.1,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.9,42.95,48.94,44.99,42.1,47.96,0,0,0,0,0,0,0.5,0,0.137,0.35,0.65,0.35,38.3
1437343200000,2015,7,2014,10,42,7,0.356,0.137,0.219,12861.1,82.25,82.25,76.55,2,2,2,588.8,563.3,614.7,361.8,336.3,227,227,227,0,0,0,0.386,0.369,0.403,361.8,336.3,387.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.191,0.182,0.201,0.0697,0.0577,0.082,0.0029,0.0024,0.0035,0.448,0.41,0.487,0.019,0.017,0.021,23.3,23.15,23.46,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.27,36.61,41.97,38.28,35.52,41.13,0,0,0,0,0,0,0.425,0,0.137,0.38,0.62,0.38,36.1
1437948000000,2015,7,2014,10,43,7,0.322,0.13,0.193,11339.8,71.24,71.24,67.5,2,2,2,533,510,555.4,318.3,298.9,214.7,184,227,0,0,0,0.403,0.355,0.432,318.3,298.9,334.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.175,0.169,0.18,0.0492,0.0401,0.0569,0.0021,0.0017,0.0024,0.382,0.354,0.404,0.016,0.015,0.017,23.62,23.5,23.71,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,34.79,32.65,36.72,33.75,31.67,35.62,0,0,0,0,0,0,0.375,0,0.129,0.4,0.6,0.4,35.2
1438552800000,2015,8,2014,11,44,7,0.291,0.111,0.18,10658.3,67.85,67.85,63.44,2,2,2,481,461.1,502.1,297,277.1,184,184,184,0,0,0,0.383,0.366,0.399,297,277.1,318.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.173,0.0392,0.0298,0.0491,0.0016,0.0012,0.002,0.348,0.318,0.379,0.014,0.013,0.016,23.89,23.76,24.01,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,32.7,30.53,34.97,31.72,29.61,33.92,0,0,0,0,0,0,0.352,0,0.111,0.38,0.62,0.38,36.6
1439157600000,2015,8,2014,11,45,7,0.264,0.111,0.153,9060.19,57.88,57.88,53.93,2,2,2,436.4,418.7,454.8,252.4,234.7,184,184,184,0,0,0,0.422,0.405,0.439,252.4,234.7,270.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.143,0.156,0.0197,0.0157,0.0268,0.00081,0.00064,0.0011,0.282,0.26,0.308,0.012,0.011,0.013,24.15,24.05,24.26,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,27.8,25.81,29.84,26.96,25.04,28.94,0,0,0,0,0,0,0.3,0,0.111,0.42,0.58,0.42,34.3
1439762400000,2015,8,2014,11,46,7,0.241,0.111,0.13,7904.03,48.2,48.2,47.05,1,1,1,398.7,383.9,414,214.7,199.9,184,184,184,0,0,0,0.462,0.444,0.479,214.7,199.9,230,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.142,0.014,0.0127,0.0153,0.00057,0.00052,0.00062,0.383,0.356,0.41,0.016,0.014,0.017,24.23,24.13,24.32,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.8,45.55,52.11,47.05,44.64,48.2,0,0,0,0,0,0,0.261,0,0.111,0.46,0.54,0.46,32.8
1440367200000,2015,8,2014,11,47,7,0.222,0.111,0.11,6825.06,43.59,43.59,40.63,1,1,1,366.4,354.1,379.3,182.4,170.1,184,184,184,0,0,0,0.502,0.485,0.52,182.4,170.1,195.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.125,0.121,0.13,0.0113,0.0102,0.0124,0.00045,0.00041,0.0005,0.325,0.303,0.348,0.013,0.012,0.014,24.44,24.36,24.53,0.95,0.946,0.954,0.978,0.973,0.98,0.929,0.921,0.935,41.54,38.72,44.48,40.63,37.68,43.59,0,0,0,0,0,0,0.226,0,0.112,0.5,0.5,0.5,30.7
1440972000000,2015,8,2014,11,48,7,0.202,0.0874,0.115,7150.15,46.58,46.58,42.56,1,1,1,334,318.3,350,189.4,166,144.6,138,184,0,0,0,0.433,0.4,0.526,189.4,166,206.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.124,0.119,0.129,0.0119,0.00986,0.0133,0.00048,0.0004,0.00054,0.334,0.296,0.364,0.013,0.012,0.015,24.6,24.51,24.69,0.952,0.945,0.956,0.979,0.971,0.98,0.931,0.918,0.937,43.48,37.78,47.53,42.56,36.69,46.58,0,0,0,0,0,0,0.236,0,0.087,0.43,0.57,0.43,35.4
1441576800000,2015,9,2014,12,49,7,0.182,0.0783,0.104,6457.23,40.34,40.34,38.44,1,1,1,300.8,288.5,313.7,171.4,162.8,129.4,118,138,0,0,0,0.43,0.398,0.459,171.4,162.8,178.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.113,0.118,0.0103,0.00959,0.0109,0.00041,0.00038,0.00044,0.3,0.286,0.311,0.012,0.011,0.012,24.79,24.72,24.85,0.946,0.943,0.948,0.975,0.97,0.979,0.922,0.915,0.928,39.43,37.37,41.22,38.44,36.27,40.34,0,0,0,0,0,0,0.214,0,0.078,0.43,0.57,0.43,35.5
1442181600000,2015,9,2014,12,50,7,0.165,0.0714,0.094,5831.26,37.28,37.28,34.71,1,1,1,273.4,263.6,284.4,155.4,145.6,118,118,118,0,0,0,0.432,0.415,0.448,155.4,145.6,166.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.112,0.00896,0.00813,0.0099,0.00036,0.00032,0.00039,0.269,0.252,0.289,0.011,0.01,0.011,24.94,24.87,24.99,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.918,35.77,33.46,38.34,34.71,32.46,37.28,0,0,0,0,0,0,0.193,0,0.071,0.43,0.57,0.43,35.3
1442786400000,2015,9,2014,12,51,7,0.152,0.0714,0.0808,4990.4,31.77,31.77,29.7,1,1,1,251.6,242.6,260.6,133.6,124.6,118,118,118,0,0,0,0.469,0.453,0.486,133.6,124.6,142.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0971,0.104,0.00711,0.00634,0.00787,0.00028,0.00025,0.00031,0.23,0.214,0.246,0.0091,0.0085,0.0098,25.07,25.01,25.13,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.62,28.51,32.75,29.7,27.65,31.77,0,0,0,0,0,0,0.165,0,0.0712,0.47,0.53,0.47,32.8
1443391200000,2015,9,2014,12,52,7,0.141,0.0641,0.0772,4775.05,30.33,30.33,28.42,1,1,1,233.7,229.2,240.1,127.7,117.2,106,97,118,0,0,0,0.453,0.417,0.502,127.7,117.2,135.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0972,0.0945,0.0993,0.0066,0.00571,0.00729,0.00026,0.00022,0.00029,0.219,0.201,0.232,0.0086,0.0079,0.0091,25.18,25.15,25.2,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.3,26.74,31.26,28.42,25.94,30.33,0,0,0,0,0,0,0.158,0,0.0638,0.45,0.55,0.45,33.9
1443996000000,2015,10,2015,1,1,7,0.133,0.0587,0.0744,4606,29.08,29.08,27.42,1,1,1,220,213.6,227.3,123,116.6,97,97,97,0,0,0,0.441,0.427,0.454,123,116.6,130.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0948,0.0926,0.0974,0.00621,0.00566,0.00682,0.00024,0.00022,0.00027,0.21,0.198,0.223,0.0082,0.0078,0.0088,25.27,25.21,25.32,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.26,26.71,29.98,27.42,25.91,29.08,0,0,0,0,0,0,0.152,0,0.0586,0.44,0.56,0.44,34.6
1444600800000,2015,10,2015,1,2,7,0.125,0.0587,0.0668,4110.17,25.46,25.46,24.47,1,1,1,207.4,203.5,211.7,110.4,106.5,97,97,97,0,0,0,0.468,0.458,0.477,110.4,106.5,114.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.089,0.0919,0.00514,0.0048,0.0055,0.0002,0.00019,0.00022,0.187,0.18,0.195,0.0073,0.007,0.0076,25.37,25.34,25.4,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.894,25.22,24.27,26.25,24.47,23.54,25.46,0,0,0,0,0,0,0.136,0,0.0582,0.47,0.53,0.47,32.9
1445205600000,2015,10,2015,1,3,7,0.118,0.0587,0.0598,0,0,0,0,1,1,1,195.8,190.1,201.6,98.82,93.08,97,97,97,0,0,0,0.495,0.481,0.51,98.82,93.08,104.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0863,0.0843,0.0883,0.00415,0.00366,0.00464,0.00016,0.00014,0.00018,0.166,0.156,0.177,0.0065,0.0061,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0582,0.5,0.51,0.49,0
1445810400000,2015,10,2015,1,4,7,0.112,0.0561,0.0558,630.589,26.27,26.27,3.754,1,1,1,184.9,182.4,188.2,92.21,85.42,92.71,67,97,0,0,0,0.501,0.362,0.532,92.21,85.42,117.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0835,0.0816,0.0895,0.00359,0.00301,0.00577,0.00014,0.00012,0.00023,0.154,0.142,0.197,0.006,0.0056,0.0077,25.42,25.37,25.42,0.132,0,0.923,0.139,0,0.97,0.128,0,0.896,3.87,0,27.09,3.754,0,26.27,0,6,0,0,0.857,0,0.0209,0.857,0.0562,0.5,0.5,0.5,5.63
1446415200000,2015,11,2015,2,5,7,0.114,0.0405,0.0739,4590.18,27.61,27.61,27.32,1,1,1,189.2,187.3,190.3,122.2,120.3,67,67,67,0,0,0,0.354,0.352,0.358,122.2,120.3,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0904,0.0914,0.00614,0.00598,0.00623,0.00024,0.00023,0.00024,0.205,0.201,0.207,0.008,0.0079,0.0081,25.37,25.37,25.37,0.926,0.925,0.927,0.97,0.97,0.97,0.899,0.897,0.899,28.17,27.71,28.46,27.32,26.87,27.61,0,0,0,0,0,0,0.152,0,0.0401,0.36,0.65,0.35,40.3
1447020000000,2015,11,2015,2,6,7,0.116,0.0405,0.076,4728.3,28.79,28.79,28.14,1,1,1,192.6,190.3,195.3,125.6,123.3,67,67,67,0,0,0,0.348,0.343,0.352,125.6,123.3,128.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0914,0.0932,0.00642,0.00623,0.00665,0.00025,0.00024,0.00026,0.211,0.207,0.215,0.0082,0.0081,0.0084,25.37,25.37,25.38,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.02,28.46,29.68,28.14,27.61,28.79,0,0,0,0,0,0,0.156,0,0.04,0.35,0.66,0.34,40.8
1447624800000,2015,11,2015,2,7,7,0.123,0.0376,0.0855,5355,37.39,37.39,31.88,1,1,1,203.6,193.4,214.7,141.4,126.4,62.14,50,67,0,0,0,0.307,0.233,0.347,141.4,126.4,164.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0925,0.104,0.00777,0.00649,0.00975,0.0003,0.00025,0.00038,0.238,0.212,0.278,0.0093,0.0083,0.011,25.33,25.23,25.38,0.935,0.929,0.943,0.97,0.97,0.973,0.907,0.901,0.917,32.85,29.21,38.44,31.88,28.33,37.39,0,0,0,0,0,0,0.177,0,0.0375,0.31,0.7,0.3,43.5
1448229600000,2015,11,2015,2,8,7,0.132,0.0302,0.102,6424.88,38.75,38.75,38.24,1,1,1,218.1,216.1,220.2,168.1,166.1,50,50,50,0,0,0,0.229,0.227,0.231,168.1,166.1,170.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.104,0.106,0.01,0.00987,0.0102,0.00039,0.00039,0.0004,0.285,0.281,0.288,0.011,0.011,0.011,25.21,25.19,25.22,0.944,0.944,0.945,0.974,0.973,0.975,0.92,0.919,0.922,39.25,38.76,39.72,38.24,37.73,38.75,0,0,0,0,0,0,0.212,0,0.03,0.23,0.77,0.23,48.7
1448834400000,2015,11,2015,2,9,7,0.137,0.0349,0.102,6441.58,40.92,40.92,38.34,1,1,1,226.5,219.1,238.2,168.8,161.7,57.71,50,59,0,0,0,0.255,0.228,0.267,168.8,161.7,179.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.11,0.0101,0.0095,0.011,0.0004,0.00037,0.00043,0.287,0.275,0.306,0.011,0.011,0.012,25.15,25.06,25.2,0.945,0.942,0.948,0.975,0.971,0.98,0.921,0.915,0.929,39.34,37.66,41.76,38.34,36.57,40.92,0,0,0,0,0,0,0.213,0,0.035,0.25,0.74,0.26,47
1449439200000,2015,12,2015,3,10,7,0.151,0.0357,0.115,7292.75,46.16,46.16,43.41,1,1,1,249,239.6,260.9,190,180.6,59,59,59,0,0,0,0.237,0.226,0.246,190,180.6,201.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.118,0.0119,0.0111,0.0129,0.00047,0.00044,0.00051,0.325,0.308,0.346,0.013,0.012,0.014,24.99,24.91,25.05,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,44.3,42.08,47.1,43.41,41.24,46.16,0,0,0,0,0,0,0.241,0,0.036,0.24,0.76,0.24,48.3
1450044000000,2015,12,2015,3,11,7,0.165,0.0357,0.13,8010.4,48.2,48.2,47.68,1,1,1,273.3,261.2,285.2,214.3,202.2,59,59,59,0,0,0,0.216,0.207,0.226,214.3,202.2,226.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.123,0.119,0.127,0.014,0.0129,0.015,0.00055,0.00051,0.0006,0.369,0.347,0.39,0.015,0.014,0.015,24.84,24.77,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.98,47.17,52.71,47.68,46.22,48.2,0,0,0,0,0,0,0.265,0,0.035,0.22,0.79,0.21,48.5
1450648800000,2015,12,2015,3,12,7,0.178,0.0357,0.142,8608.33,54.42,54.42,51.24,2,1,1.7142857142857142,294.6,284.1,307.4,235.6,225.1,59,59,59,0,0,0,0.2,0.192,0.208,235.6,225.1,248.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.127,0.135,0.0158,0.0149,0.0169,0.00063,0.00059,0.00067,0.291,0.239,0.389,0.012,0.0095,0.015,24.83,24.77,24.91,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.94,34.33,25.71,52.65,32.51,24.94,48.2,0,0,0,0,0,0,0.285,0,0.036,0.2,0.8,0.2,48.4
1451253600000,2015,12,2015,3,13,7,0.196,0.0393,0.157,9519.06,58,58,56.66,2,2,2,323.9,313.7,335.6,258.9,252.2,65,59,73,0,0,0,0.2,0.182,0.225,258.9,252.2,264.8,990,990,990,965,965,965.1,25,24.9,25,0.139,0.137,0.142,0.0212,0.018,0.024,0.00085,0.00072,0.00096,0.278,0.269,0.286,0.011,0.011,0.011,24.7,24.64,24.76,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,29.21,28.4,29.9,28.33,27.55,29,0,0,0,0,0,0,0.315,0,0.039,0.2,0.8,0.2,48.6
1451858400000,2016,1,2015,4,14,7,0.222,0.0442,0.178,10796.2,69.39,69.39,64.26,2,2,2,367.6,346.2,391.6,294.6,273.2,73,73,73,0,0,0,0.199,0.186,0.211,294.6,273.2,318.6,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.145,0.161,0.038,0.028,0.0494,0.0015,0.0011,0.002,0.332,0.3,0.368,0.013,0.012,0.015,24.43,24.27,24.57,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,33.13,30.75,35.77,32.13,29.83,34.7,0,0,0,0,0,0,0.357,0,0.044,0.2,0.8,0.2,48.6
1452463200000,2016,1,2015,4,15,7,0.262,0.0442,0.218,13215.2,85.79,85.79,78.66,2,2,2,433.3,401.7,465.7,360.3,328.7,73,73,73,0,0,0,0.169,0.157,0.182,360.3,328.7,392.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.176,0.165,0.188,0.0691,0.0542,0.0844,0.0028,0.0022,0.0035,0.431,0.384,0.479,0.018,0.016,0.02,24.02,23.82,24.21,0.95,0.945,0.954,0.976,0.97,0.98,0.927,0.917,0.935,40.29,36.87,43.77,39.33,35.76,42.9,0,0,0,0,0,0,0.437,0,0.044,0.17,0.83,0.17,50.4
1453068000000,2016,1,2015,4,16,7,0.298,0.0442,0.254,15340.3,94.57,94.57,91.31,2,2,2,492.9,475.3,509.2,419.9,402.3,73,73,73,0,0,0,0.148,0.143,0.154,419.9,402.3,436.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.197,0.191,0.203,0.0972,0.0889,0.105,0.004,0.0037,0.0044,0.52,0.494,0.545,0.022,0.02,0.023,23.66,23.56,23.77,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.59,44.78,48.25,45.66,43.89,47.29,0,0,0,0,0,0,0.507,0,0.044,0.15,0.85,0.15,51.5
1453672800000,2016,1,2015,4,17,7,0.319,0.0442,0.275,16163.7,96.4,96.4,96.21,2,2,2,527.1,513.3,547.7,454.1,440.3,73,73,73,0,0,0,0.139,0.133,0.142,454.1,440.3,474.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.204,0.218,0.113,0.107,0.123,0.0047,0.0044,0.0051,0.572,0.551,0.604,0.024,0.023,0.025,23.46,23.33,23.54,0.958,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50,48.67,51.93,48.11,47.69,48.2,0,0,0,0,0,0,0.535,0,0.044,0.14,0.86,0.14,50.7
1454277600000,2016,2,2015,5,18,7,0.36,0.0514,0.309,17726.9,114.6,114.6,105.5,3,2,2.7142857142857144,595.2,557.3,635,510.2,472.3,85,85,85,0,0,0,0.143,0.134,0.153,510.2,472.3,550,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.24,0.218,0.262,0.143,0.122,0.168,0.006,0.0051,0.0071,0.586,0.53,0.621,0.025,0.022,0.026,23.14,22.94,23.29,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.917,0.937,41.63,35.65,52.56,39.76,34.58,48.2,0,0,0,0,0,0,0.586,0,0.051,0.14,0.86,0.14,49.2
1454882400000,2016,2,2015,5,19,7,0.416,0.0514,0.364,20986.1,133.6,133.6,124.9,3,3,3,687.4,647.8,734.8,602.4,562.8,85,85,85,0,0,0,0.124,0.116,0.131,602.4,562.8,649.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.292,0.27,0.319,0.203,0.177,0.235,0.0087,0.0075,0.01,0.709,0.642,0.789,0.03,0.027,0.034,22.64,22.37,22.87,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.53,40.04,45.45,41.64,39.08,44.54,0,0,0,0,0,0,0.694,0,0.052,0.12,0.88,0.12,50.4
1455487200000,2016,2,2015,5,20,7,0.488,0.0531,0.434,23935.7,144.6,144.6,142.5,3,3,3,806.1,753.6,868.1,718.2,668.6,87.86,85,105,0,0,0,0.109,0.101,0.121,718.2,668.6,763.1,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.361,0.33,0.397,0.28,0.248,0.308,0.012,0.011,0.014,0.906,0.821,0.988,0.04,0.036,0.044,21.97,21.64,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.34,46.57,51.63,47.49,45.64,48.2,0,0,0,0,0,0,0.792,0,0.054,0.11,0.89,0.11,49
1456092000000,2016,2,2015,5,21,7,0.596,0.0635,0.532,28540.1,184.4,184.4,169.9,4,4,4,985.4,895.7,1081,880.4,790.7,105,105,105,0,0,0,0.107,0.0972,0.117,880.4,790.7,975.6,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.504,0.422,0.591,0.365,0.322,0.411,0.016,0.014,0.019,1.11,0.953,1.27,0.05,0.042,0.058,21.07,20.57,21.56,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.37,39.84,47.03,42.47,38.87,46.09,0,0,0,0,0,0,0.944,0,0.064,0.11,0.89,0.11,47.9
1456696800000,2016,2,2015,5,22,7,0.741,0.104,0.631,31774.1,192.8,192.8,189.1,4,4,4,1225,1115,1333,1053,967.9,171.9,105,183,9.571,0,50,0.14,0.0941,0.159,1043,967.9,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.714,0.603,0.819,0.528,0.407,0.648,0.025,0.019,0.031,1.53,1.28,1.77,0.072,0.059,0.084,19.86,19.29,20.37,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.45,46.12,49.9,47.28,45.2,48.2,0,0,0,0,0,0,1.05,0,0.11,0.14,0.85,0.15,42.9
1457301600000,2016,3,2015,6,23,7,0.861,0.111,0.665,32070.8,192.8,192.8,190.9,4,4,4,1423,1366,1471,1240,1183,183,183,183,139.9,83,188,0.129,0.124,0.134,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.855,0.832,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.087,0.085,0.088,18.96,18.78,19.17,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.71,48.24,49.26,47.72,47.28,48.2,0,0,0,0,0,0,1.06,0,0.196,0.13,0.77,0.23,37.2
1457906400000,2016,3,2015,6,24,7,0.967,0.111,0.665,30999.2,188.3,188.3,184.5,4,4,4,1600,1493,1736,1417,1310,183,183,183,316.6,210,453,0.115,0.105,0.123,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.906,0.883,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.095,18.34,17.88,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.07,45.87,48.03,46.13,44.95,47.07,0,0,0,0,0,0,1.03,0,0.302,0.11,0.69,0.31,32.1
1458511200000,2016,3,2015,6,25,7,1.22,0.111,0.665,28657.9,177.5,177.5,170.6,4,4,4,2022,1800,2243,1839,1617,183,183,183,738.7,517,960,0.0911,0.0816,0.102,1100,1100,1100,990,990,990,971.1,970.5,971.7,18.9,18.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.02,16.44,17.67,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.52,41.96,45.28,42.65,41.12,44.38,0,0,0,0,0,0,0.948,0,0.555,0.091,0.55,0.45,23.5
1459116000000,2016,3,2015,6,26,7,1.45,0.119,0.665,26946.5,163.2,163.2,160.4,4,4,4,2391,2291,2472,2194,2108,197.6,183,217,1094,1008,1155,0.0825,0.0763,0.0894,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.89,16.32,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,40.99,40.47,41.65,40.1,39.54,40.79,0,0,0,0,0,0,0.891,0,0.785,0.082,0.46,0.54,18.6
1459720800000,2016,4,2015,7,27,7,1.54,0.131,0.665,26210.7,157.6,157.6,156,4,4,4,2549,2491,2607,2332,2274,217,217,217,1232,1174,1290,0.0851,0.0832,0.0871,1100,1100,1100,990,990,990,972.4,972.3,972.6,17.6,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.7,15.56,15.84,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.92,0.922,39.97,39.59,40.34,39,38.6,39.41,0,0,0,0,0,0,0.867,0,0.875,0.085,0.43,0.57,17
1460325600000,2016,4,2015,7,28,7,1.62,0.131,0.665,25592,153.9,153.9,152.3,4,4,4,2682,2626,2728,2465,2409,217,217,217,1364,1309,1411,0.0809,0.0795,0.0826,1100,1100,1100,990,990,990,972.7,972.6,972.9,17.3,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.27,15.51,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.919,39.1,38.79,39.46,38.08,37.76,38.47,0,0,0,0,0,0,0.846,0,0.955,0.081,0.41,0.59,15.8
1460930400000,2016,4,2015,7,29,7,1.63,0.131,0.665,25506.2,153.1,153.1,151.8,4,4,4,2700,2654,2732,2483,2437,217,217,217,1383,1337,1415,0.0804,0.0794,0.0818,1100,1100,1100,990,990,990,972.8,972.7,972.9,17.2,17.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.26,15.45,0.942,0.942,0.943,0.974,0.973,0.974,0.918,0.917,0.919,38.98,38.77,39.28,37.96,37.73,38.28,0,0,0,0,0,0,0.843,0,0.965,0.08,0.41,0.59,15.6
1461535200000,2016,4,2015,7,30,7,1.55,0.136,0.665,26161.5,157.9,157.9,155.7,4,4,4,2559,2480,2634,2334,2204,225.4,217,276,1234,1104,1317,0.0882,0.0824,0.111,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.68,15.5,15.87,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.919,0.923,39.9,39.41,40.42,38.93,38.41,39.49,0,0,0,0,0,0,0.865,0,0.885,0.088,0.43,0.57,16.9
1462140000000,2016,5,2015,8,31,7,1.42,0.167,0.665,27138,164.5,164.5,161.5,4,4,4,2350,2243,2453,2074,1967,276,276,276,974.1,867,1077,0.118,0.113,0.123,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.93,16.44,0.946,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.26,40.59,41.96,40.38,39.67,41.12,0,0,0,0,0,0,0.897,0,0.755,0.12,0.47,0.53,19.1
1462744800000,2016,5,2015,8,32,7,1.25,0.167,0.665,28412.2,172.6,172.6,169.1,4,4,4,2064,1943,2195,1788,1667,276,276,276,688,567,819,0.134,0.126,0.142,1100,1100,1100,990,990,990,971.2,970.9,971.6,18.8,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.88,16.56,17.21,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.14,42.27,44.03,42.28,41.42,43.15,0,0,0,0,0,0,0.94,0,0.585,0.13,0.53,0.47,22.7
1463349600000,2016,5,2015,8,33,7,1.08,0.167,0.665,29881.8,181.8,181.8,177.9,4,4,4,1791,1679,1904,1515,1403,276,276,276,414.9,303,528,0.154,0.145,0.164,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.7,17.34,18.07,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.37,44.37,46.37,44.47,43.49,45.44,0,0,0,0,0,0,0.988,0,0.415,0.15,0.62,0.38,27.7
1463954400000,2016,5,2015,8,34,7,0.937,0.167,0.665,31310.6,189.6,189.6,186.4,4,4,4,1549,1462,1642,1273,1186,276,276,276,173.1,86,266,0.178,0.168,0.189,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.889,0.854,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.52,18.19,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.54,46.68,48.38,46.59,45.75,47.41,0,0,0,0,0,0,1.04,0,0.272,0.18,0.71,0.29,33.4
1464559200000,2016,5,2015,8,35,7,0.797,0.138,0.645,31880.4,192.8,192.8,189.8,4,4,4,1317,1196,1434,1088,985.7,228.9,210,276,21.29,0,58,0.173,0.154,0.196,1067,985.7,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.774,0.644,0.842,0.577,0.416,0.648,0.027,0.019,0.031,1.64,1.33,1.79,0.078,0.062,0.086,19.46,18.94,20.15,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.5,46.51,49.75,47.44,45.58,48.2,0,0,0,0,0,0,1.05,0,0.152,0.17,0.81,0.19,40
1465164000000,2016,6,2015,9,36,7,0.651,0.119,0.532,28076.2,177.3,177.3,167.1,4,4,4,1076,1001,1159,879.6,836.7,196,161,210,0,0,0,0.182,0.157,0.201,879.6,836.7,949.2,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.527,0.483,0.594,0.365,0.344,0.398,0.017,0.016,0.018,1.13,1.05,1.26,0.052,0.048,0.058,20.73,20.34,21.04,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.65,40.87,45.22,41.78,39.97,44.32,0,0,0,0,0,0,0.928,0,0.119,0.18,0.82,0.18,43.1
1465768800000,2016,6,2015,9,37,7,0.562,0.0974,0.465,24854.9,158.2,158.2,147.9,4,3,3.2857142857142856,930,882.8,979,769,721.8,161,161,161,0,0,0,0.173,0.164,0.182,769,721.8,818,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.418,0.374,0.462,0.31,0.283,0.335,0.014,0.013,0.015,0.989,0.925,1.04,0.044,0.041,0.047,21.39,21.17,21.64,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.55,39.81,52.18,45.58,38.84,48.2,0,0,0,0,0,0,0.822,0,0.097,0.17,0.83,0.17,44.2
1466373600000,2016,6,2015,9,38,7,0.502,0.0974,0.405,22690.4,141.3,141.3,135.1,3,3,3,830.8,800.5,868.1,669.8,639.5,161,161,161,0,0,0,0.194,0.185,0.201,669.8,639.5,707.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.344,0.326,0.365,0.248,0.228,0.273,0.011,0.01,0.012,0.836,0.785,0.899,0.037,0.034,0.04,21.94,21.73,22.11,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.94,44.18,48.05,45.02,43.3,47.09,0,0,0,0,0,0,0.75,0,0.097,0.19,0.81,0.19,45.2
1466978400000,2016,6,2015,9,39,7,0.465,0.104,0.361,20467,128.5,128.5,121.8,3,3,3,768.9,740.2,792.6,597.2,554.2,171.7,161,186,0,0,0,0.224,0.203,0.251,597.2,554.2,631.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.303,0.281,0.322,0.2,0.171,0.223,0.0087,0.0074,0.0097,0.715,0.644,0.771,0.031,0.028,0.034,22.31,22.16,22.5,0.954,0.951,0.955,0.978,0.973,0.98,0.932,0.926,0.936,41.53,38.76,43.71,40.61,37.72,42.84,0,0,0,0,0,0,0.677,0,0.104,0.22,0.78,0.22,44
1467583200000,2016,7,2015,10,40,7,0.421,0.112,0.308,17405,110.8,110.8,103.6,3,2,2.7142857142857144,695.5,664,728.5,509.5,477.9,186,186,186,0,0,0,0.268,0.255,0.28,509.5,477.9,542.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.255,0.237,0.274,0.142,0.125,0.163,0.0061,0.0053,0.007,0.601,0.55,0.644,0.026,0.024,0.028,22.72,22.56,22.82,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.937,40.87,35.18,52.08,39.12,34.13,48.2,0,0,0,0,0,0,0.576,0,0.113,0.27,0.73,0.27,41.3
1468188000000,2016,7,2015,10,41,7,0.379,0.112,0.267,15625.4,96.4,96.4,93.01,2,2,2,627.1,600.8,654.9,441.1,414.8,186,186,186,0,0,0,0.297,0.284,0.31,441.1,414.8,468.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.218,0.206,0.232,0.107,0.0948,0.12,0.0045,0.004,0.0051,0.565,0.524,0.612,0.024,0.022,0.026,23.03,22.87,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.65,45.05,50.32,46.5,44.15,48.2,0,0,0,0,0,0,0.517,0,0.112,0.3,0.7,0.3,41.2
1468792800000,2016,7,2015,10,42,7,0.344,0.127,0.217,12818.6,86.63,86.63,76.3,2,2,2,568.8,546.4,592.3,359.3,319.4,209.4,186,227,0,0,0,0.369,0.314,0.415,359.3,319.4,406.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.189,0.176,0.203,0.0686,0.0497,0.0908,0.0029,0.0021,0.0038,0.443,0.384,0.511,0.019,0.016,0.022,23.4,23.22,23.56,0.949,0.944,0.955,0.974,0.97,0.98,0.925,0.916,0.936,39.14,34.82,44.2,38.15,33.78,43.31,0,0,0,0,0,0,0.424,0,0.127,0.37,0.63,0.37,37.3
1469397600000,2016,7,2015,10,43,7,0.314,0.137,0.176,10385.5,66.04,66.04,61.82,2,2,2,518.7,499.6,539,291.7,272.6,227,227,227,0,0,0,0.438,0.421,0.454,291.7,272.6,312,990,990,990,965.9,965.8,966,24.1,24,24.2,0.167,0.16,0.174,0.0367,0.0277,0.0463,0.0015,0.0011,0.0019,0.343,0.314,0.373,0.014,0.013,0.016,23.72,23.6,23.84,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,31.87,29.8,34.04,30.91,28.9,33.02,0,0,0,0,0,0,0.343,0,0.138,0.44,0.56,0.44,33.1
1470002400000,2016,8,2015,11,44,7,0.286,0.111,0.175,10368.1,65.81,65.81,61.72,2,2,2,472.8,453.9,492.2,288.8,269.9,184,184,184,0,0,0,0.389,0.374,0.405,288.8,269.9,308.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.169,0.0353,0.0264,0.0445,0.0015,0.0011,0.0018,0.335,0.307,0.364,0.014,0.013,0.015,23.94,23.82,24.05,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.81,29.75,33.92,30.86,28.85,32.9,0,0,0,0,0,0,0.343,0,0.111,0.39,0.61,0.39,36.3
1470607200000,2016,8,2015,11,45,7,0.261,0.111,0.149,8842.37,56.37,56.37,52.63,2,1,1.8571428571428572,431.1,415.4,447.7,247.1,231.4,184,184,184,0,0,0,0.427,0.411,0.443,247.1,231.4,263.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.142,0.154,0.0181,0.0154,0.0234,0.00074,0.00063,0.00096,0.298,0.262,0.413,0.012,0.011,0.017,24.16,24.09,24.25,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.06,26.03,52.39,29.76,25.25,48.2,0,0,0,0,0,0,0.292,0,0.112,0.43,0.57,0.43,33.9
1471212000000,2016,8,2015,11,46,7,0.239,0.109,0.131,7952.52,48.2,48.2,47.34,1,1,1,395.9,382.9,410.2,216.1,202.4,179.9,155,184,0,0,0,0.454,0.405,0.476,216.1,202.4,227.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.132,0.14,0.0141,0.013,0.0151,0.00057,0.00053,0.00061,0.385,0.361,0.403,0.016,0.015,0.016,24.24,24.15,24.31,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.16,46.1,52,47.34,45.17,48.2,0,0,0,0,0,0,0.263,0,0.108,0.46,0.55,0.45,33.3
1471816800000,2016,8,2015,11,47,7,0.222,0.0937,0.128,7893.9,48.2,48.2,46.99,1,1,1,366.4,354.1,378.8,211.4,199.1,155,155,155,0,0,0,0.423,0.409,0.438,211.4,199.1,223.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.136,0.0137,0.0127,0.0148,0.00055,0.00051,0.0006,0.373,0.351,0.395,0.015,0.014,0.016,24.39,24.31,24.48,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.39,45.64,51.14,46.99,44.72,48.2,0,0,0,0,0,0,0.261,0,0.094,0.42,0.58,0.42,35.6
1472421600000,2016,8,2015,11,48,7,0.205,0.081,0.124,7688.51,48.2,48.2,45.76,1,1,1,338.6,324.9,350.6,204.7,188.5,133.9,118,155,0,0,0,0.394,0.347,0.451,204.7,188.5,221.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.124,0.132,0.0132,0.0118,0.0146,0.00053,0.00047,0.00059,0.359,0.332,0.388,0.014,0.013,0.016,24.55,24.5,24.61,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.09,43.18,51.13,45.76,42.31,48.2,0,0,0,0,0,0,0.254,0,0.081,0.4,0.6,0.4,37.5
1473026400000,2016,9,2015,12,49,7,0.187,0.0714,0.115,7233.43,45.76,45.76,43.06,1,1,1,308.4,296.2,320.2,190.4,178.2,118,118,118,0,0,0,0.383,0.368,0.398,190.4,178.2,202.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.125,0.0119,0.0109,0.0129,0.00048,0.00043,0.00052,0.332,0.31,0.353,0.013,0.012,0.014,24.73,24.65,24.81,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.94,41.09,46.69,43.06,40.2,45.76,0,0,0,0,0,0,0.239,0,0.072,0.38,0.61,0.39,38.7
1473631200000,2016,9,2015,12,50,7,0.171,0.0714,0.0996,6195.3,39.32,39.32,36.88,1,1,1,282.7,273.5,292.6,164.7,155.5,118,118,118,0,0,0,0.417,0.403,0.431,164.7,155.5,174.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00975,0.00897,0.0106,0.00039,0.00036,0.00042,0.286,0.269,0.304,0.011,0.011,0.012,24.88,24.83,24.94,0.944,0.941,0.947,0.972,0.97,0.977,0.918,0.913,0.925,37.93,35.78,40.26,36.88,34.71,39.32,0,0,0,0,0,0,0.205,0,0.0714,0.42,0.58,0.42,36.2
1474236000000,2016,9,2015,12,51,7,0.158,0.0714,0.0869,5377.75,34.02,34.02,32.01,1,1,1,261.7,253.5,270.5,143.7,135.5,118,118,118,0,0,0,0.451,0.436,0.465,143.7,135.5,152.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00796,0.00727,0.00871,0.00032,0.00029,0.00035,0.248,0.234,0.264,0.0098,0.0092,0.01,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33,31.07,35.08,32.01,30.14,34.02,0,0,0,0,0,0,0.178,0,0.0711,0.45,0.55,0.45,34
1474840800000,2016,9,2015,12,52,7,0.148,0.0677,0.0798,4934.72,31.7,31.7,29.37,1,1,1,244,238.5,251.1,132,123.2,112,97,118,0,0,0,0.459,0.406,0.489,132,123.2,141.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0993,0.0967,0.101,0.00697,0.00622,0.0078,0.00028,0.00025,0.00031,0.227,0.212,0.243,0.009,0.0084,0.0096,25.11,25.07,25.14,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.907,30.28,28.18,32.68,29.37,27.33,31.7,0,0,0,0,0,0,0.163,0,0.0682,0.46,0.54,0.46,33.3
1475445600000,2016,10,2016,1,1,7,0.139,0.0587,0.0807,5006.76,31.45,31.45,29.8,1,1,1,230.4,225.6,237.7,133.4,128.6,97,97,97,0,0,0,0.421,0.408,0.43,133.4,128.6,140.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0968,0.101,0.00709,0.00668,0.00771,0.00028,0.00026,0.0003,0.228,0.22,0.241,0.009,0.0086,0.0095,25.19,25.13,25.23,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.72,29.6,32.42,29.8,28.71,31.45,0,0,0,0,0,0,0.166,0,0.0583,0.42,0.58,0.42,36
1476050400000,2016,10,2016,1,2,7,0.131,0.0587,0.072,4448.42,28.27,28.27,26.48,1,1,1,216,209.5,223.7,119,112.5,97,97,97,0,0,0,0.449,0.434,0.463,119,112.5,126.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0911,0.0961,0.00587,0.00531,0.00652,0.00023,0.00021,0.00026,0.202,0.191,0.216,0.0079,0.0075,0.0085,25.3,25.24,25.35,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.3,25.72,29.15,26.48,24.95,28.27,0,0,0,0,0,0,0.147,0,0.059,0.45,0.55,0.45,34
1476655200000,2016,10,2016,1,3,7,0.122,0.0587,0.0634,1731.89,24.5,24.5,10.31,1,1,1,201.8,196.1,207.6,104.8,99.1,97,97,97,0,0,0,0.481,0.467,0.495,104.8,99.1,110.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0864,0.0904,0.00466,0.00417,0.00515,0.00018,0.00016,0.0002,0.177,0.167,0.187,0.0069,0.0065,0.0073,25.41,25.37,25.43,0.393,0,0.918,0.416,0,0.97,0.381,0,0.891,10.63,0,25.26,10.31,0,24.5,0,4,0,0,0.571,0,0.0573,0.571,0.0586,0.48,0.52,0.48,14.2
1477260000000,2016,10,2016,1,4,7,0.115,0.0587,0.0561,0,0,0,0,1,1,1,189.8,186,194.2,92.77,88.98,97,97,97,0,0,0,0.511,0.5,0.522,92.77,88.98,97.18,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0842,0.0828,0.0857,0.00364,0.00331,0.00401,0.00014,0.00013,0.00016,0.156,0.149,0.163,0.0061,0.0058,0.0064,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.51,0.49,0.51,0
1477864800000,2016,10,2016,1,5,7,0.116,0.0431,0.0726,4047.65,30.39,30.39,24.09,1,1,1,191.4,184.6,202.1,120.1,87.61,71.29,67,97,0,0,0,0.374,0.332,0.525,120.1,87.61,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0823,0.0956,0.00596,0.0032,0.00723,0.00023,0.00013,0.00028,0.201,0.146,0.228,0.0079,0.0057,0.0089,25.38,25.36,25.42,0.795,0,0.932,0.831,0,0.97,0.771,0,0.904,24.84,0,31.33,24.09,0,30.39,0,1,0,0,0.143,0,0.134,0.143,0.0434,0.37,0.63,0.37,34.9
1478469600000,2016,11,2016,2,6,7,0.126,0.0405,0.085,5316.88,33.22,33.22,31.65,1,1,1,207.6,201,214.4,140.6,134,67,67,67,0,0,0,0.323,0.312,0.333,140.6,134,147.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.0952,0.0999,0.0077,0.00714,0.00828,0.0003,0.00028,0.00032,0.237,0.226,0.25,0.0093,0.0088,0.0098,25.32,25.26,25.37,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,32.63,31.08,34.25,31.65,30.14,33.22,0,0,0,0,0,0,0.176,0,0.041,0.32,0.67,0.33,42.2
1479074400000,2016,11,2016,2,7,7,0.127,0.0405,0.0865,5411.67,33.15,33.15,32.21,1,1,1,210,206.5,214.1,143,139.5,67,67,67,0,0,0,0.319,0.313,0.324,143,139.5,147.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0971,0.0998,0.00791,0.00761,0.00826,0.00031,0.0003,0.00032,0.242,0.236,0.249,0.0095,0.0092,0.0098,25.3,25.27,25.33,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.21,32.37,34.18,32.21,31.4,33.15,0,0,0,0,0,0,0.179,0,0.0405,0.32,0.68,0.32,42.6
1479679200000,2016,11,2016,2,8,7,0.133,0.0405,0.0921,5767.64,35.15,35.15,34.33,1,1,1,219.3,215,222.9,152.3,148,67,67,67,0,0,0,0.306,0.301,0.312,152.3,148,155.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.0087,0.00833,0.009,0.00034,0.00033,0.00035,0.258,0.251,0.265,0.01,0.0098,0.01,25.23,25.2,25.26,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.912,35.39,34.37,36.23,34.33,33.34,35.15,0,0,0,0,0,0,0.191,0,0.0409,0.3,0.69,0.31,43.4
1480284000000,2016,11,2016,2,9,7,0.132,0.0378,0.0941,5902.66,36.37,36.37,35.13,1,1,1,218.1,216.9,219.9,155.7,149.9,62.43,59,67,0,0,0,0.286,0.268,0.309,155.7,149.9,160.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00898,0.00849,0.00943,0.00035,0.00033,0.00037,0.264,0.254,0.273,0.01,0.01,0.011,25.23,25.21,25.24,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.91,0.914,36.22,34.83,37.47,35.13,33.78,36.37,0,0,0,0,0,0,0.195,0,0.0379,0.29,0.71,0.29,44.7
1480888800000,2016,12,2016,3,10,7,0.132,0.0357,0.0968,6079.28,37.85,37.85,36.19,1,1,1,219.1,215.8,225.9,160.1,156.8,59,59,59,0,0,0,0.269,0.261,0.273,160.1,156.8,166.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.106,0.00936,0.00908,0.00994,0.00037,0.00036,0.00039,0.272,0.266,0.284,0.011,0.01,0.011,25.21,25.16,25.24,0.942,0.941,0.944,0.971,0.97,0.974,0.914,0.913,0.919,37.28,36.51,38.88,36.19,35.41,37.85,0,0,0,0,0,0,0.201,0,0.0352,0.27,0.73,0.27,46.1
1481493600000,2016,12,2016,3,11,7,0.143,0.0357,0.108,6816.72,42.81,42.81,40.58,1,1,1,237,228.4,246.4,178,169.4,59,59,59,0,0,0,0.249,0.239,0.258,178,169.4,187.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.0109,0.0101,0.0117,0.00043,0.0004,0.00046,0.304,0.288,0.321,0.012,0.011,0.013,25.07,25,25.14,0.948,0.945,0.951,0.978,0.975,0.98,0.927,0.921,0.932,41.48,39.45,43.68,40.58,38.46,42.81,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.7
1482098400000,2016,12,2016,3,12,7,0.157,0.0357,0.121,7703.74,47.9,47.9,45.86,1,1,1,259.6,250.5,268.6,200.6,191.5,59,59,59,0,0,0,0.227,0.22,0.236,200.6,191.5,209.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.121,0.0128,0.012,0.0136,0.00051,0.00048,0.00054,0.344,0.328,0.36,0.014,0.013,0.014,24.92,24.87,24.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.79,44.65,48.88,45.86,43.75,47.9,0,0,0,0,0,0,0.255,0,0.036,0.23,0.77,0.23,49.1
1482703200000,2016,12,2016,3,13,7,0.168,0.0369,0.131,8084.7,48.2,48.2,48.12,1,1,1,277,267.7,289.6,216,208.7,61,59,73,0,0,0,0.22,0.209,0.252,216,208.7,223.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.121,0.126,0.0141,0.0135,0.0147,0.00056,0.00053,0.00058,0.372,0.359,0.385,0.015,0.014,0.015,24.82,24.77,24.87,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.35,48.69,52.04,48.12,47.71,48.2,0,0,0,0,0,0,0.267,0,0.037,0.22,0.78,0.22,48.1
1483308000000,2017,1,2016,4,14,7,0.191,0.0442,0.147,8901.29,57.41,57.41,52.98,2,1,1.8571428571428572,316,296.4,335.8,243,223.4,73,73,73,0,0,0,0.231,0.217,0.246,243,223.4,262.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.128,0.142,0.0173,0.0147,0.0231,0.00069,0.00059,0.00092,0.28,0.243,0.387,0.011,0.0097,0.015,24.74,24.64,24.84,0.932,0.923,0.959,0.971,0.97,0.98,0.906,0.895,0.94,31.19,25.89,51.96,29.93,25.11,48.2,0,0,0,0,0,0,0.294,0,0.044,0.23,0.77,0.23,46.6
1483912800000,2017,1,2016,4,15,7,0.228,0.0442,0.183,11113.2,73.86,73.86,66.15,2,2,2,376.4,345.9,412.1,303.4,272.9,73,73,73,0,0,0,0.195,0.177,0.211,303.4,272.9,339.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.145,0.169,0.0422,0.0278,0.0591,0.0017,0.0011,0.0024,0.345,0.3,0.399,0.014,0.012,0.016,24.37,24.15,24.57,0.94,0.934,0.947,0.97,0.97,0.972,0.912,0.906,0.92,34.09,30.72,38,33.07,29.8,36.93,0,0,0,0,0,0,0.367,0,0.045,0.19,0.8,0.2,48.7
1484517600000,2017,1,2016,4,16,7,0.274,0.0442,0.229,13922.7,88.65,88.65,82.87,2,2,2,452.3,422.2,479.6,379.3,349.2,73,73,73,0,0,0,0.162,0.152,0.173,379.3,349.2,406.6,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.183,0.172,0.192,0.0781,0.0638,0.0909,0.0032,0.0026,0.0038,0.459,0.414,0.5,0.019,0.017,0.021,23.91,23.74,24.09,0.952,0.948,0.955,0.979,0.974,0.98,0.932,0.924,0.936,42.34,39.11,45.23,41.44,38.09,44.33,0,0,0,0,0,0,0.46,0,0.045,0.16,0.84,0.16,50.8
1485122400000,2017,1,2016,4,17,7,0.307,0.0442,0.263,15783.1,96.4,96.4,93.95,2,2,2,507.4,488.7,525.9,434.4,415.7,73,73,73,0,0,0,0.144,0.139,0.149,434.4,415.7,452.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.202,0.196,0.209,0.104,0.0952,0.113,0.0043,0.0039,0.0047,0.542,0.514,0.57,0.022,0.021,0.024,23.57,23.46,23.69,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.06,46.16,49.92,46.97,45.23,48.2,0,0,0,0,0,0,0.522,0,0.044,0.14,0.86,0.14,51.4
1485727200000,2017,1,2016,4,18,7,0.338,0.0493,0.288,16569.1,105,105,98.63,3,2,2.2857142857142856,558.4,530.5,587.4,476.9,457.5,81.57,73,85,0,0,0,0.146,0.136,0.155,476.9,457.5,502.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.221,0.21,0.235,0.124,0.115,0.137,0.0052,0.0048,0.0057,0.577,0.527,0.62,0.024,0.022,0.026,23.31,23.22,23.44,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.938,46.85,35.52,52.59,44.35,34.46,48.2,0,0,0,0,0,0,0.548,0,0.05,0.15,0.85,0.15,49
1486332000000,2017,2,2016,5,19,7,0.376,0.0514,0.324,18785.7,116.9,116.9,111.8,3,3,3,621.4,594.2,646.2,536.4,509.2,85,85,85,0,0,0,0.137,0.132,0.143,536.4,509.2,561.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.255,0.239,0.269,0.159,0.141,0.176,0.0067,0.0059,0.0075,0.598,0.552,0.64,0.025,0.023,0.027,23.02,22.88,23.17,0.95,0.947,0.952,0.973,0.97,0.976,0.924,0.919,0.929,38.32,36.54,39.93,37.27,35.44,38.97,0,0,0,0,0,0,0.621,0,0.052,0.14,0.86,0.14,50
1486936800000,2017,2,2016,5,20,7,0.417,0.0514,0.366,21073.6,134.1,134.1,125.4,3,3,3,690.1,655.2,737.8,605.1,570.2,85,85,85,0,0,0,0.123,0.115,0.13,605.1,570.2,652.8,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.294,0.274,0.321,0.205,0.182,0.237,0.0088,0.0077,0.01,0.714,0.655,0.794,0.031,0.028,0.034,22.63,22.35,22.82,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.7,40.51,45.63,41.81,39.59,44.71,0,0,0,0,0,0,0.697,0,0.051,0.12,0.88,0.12,50.5
1487541600000,2017,2,2016,5,21,7,0.5,0.0514,0.448,24730.9,162,162,147.2,4,3,3.2857142857142856,826,760.5,909,741,675.5,85,85,85,0,0,0,0.103,0.0935,0.112,741,675.5,824,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.378,0.334,0.447,0.293,0.252,0.338,0.013,0.011,0.015,0.921,0.832,1.01,0.04,0.036,0.045,21.87,21.46,22.23,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.74,40.03,51.71,45.28,39.07,48.2,0,0,0,0,0,0,0.818,0,0.052,0.1,0.9,0.1,49.5
1488146400000,2017,2,2016,5,22,7,0.661,0.0704,0.588,30453.3,192.8,192.8,181.3,4,4,4,1094,947.9,1268,977.1,862.9,116.4,85,129,5.571,0,39,0.106,0.086,0.125,971.6,862.9,1100,990,990,990,968.2,967.7,968.7,21.8,21.3,22.3,0.613,0.482,0.797,0.455,0.357,0.648,0.021,0.016,0.03,1.34,1.07,1.74,0.061,0.048,0.082,20.48,19.51,21.24,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.48,42.9,50.2,45.32,42.04,48.2,0,0,0,0,0,0,1.01,0,0.073,0.11,0.89,0.11,46.1
1488751200000,2017,3,2016,6,23,7,0.9,0.0874,0.665,31639.5,192.8,192.8,188.3,4,4,4,1489,1342,1646,1344,1213,144.4,129,183,244.1,113,363,0.0966,0.0844,0.116,1100,1100,1100,990,990,990,969.4,969,970,20.6,20,21,0.88,0.827,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.084,0.093,18.72,18.18,19.25,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.09,46.66,49.48,47.08,45.73,48.2,0,0,0,0,0,0,1.05,0,0.235,0.097,0.74,0.26,35.2
1489356000000,2017,3,2016,6,24,7,1.23,0.111,0.665,28624.1,180.5,180.5,170.4,4,4,4,2038,1716,2396,1855,1533,183,183,183,755.3,433,1113,0.0911,0.0764,0.107,1100,1100,1100,990,990,990,971.1,970.2,972.1,18.9,17.9,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.094,0.1,17,16.07,17.95,0.948,0.945,0.951,0.98,0.978,0.98,0.929,0.925,0.932,43.48,40.97,46.05,42.6,40.07,45.13,0,0,0,0,0,0,0.947,0,0.565,0.09,0.54,0.46,23.3
1489960800000,2017,3,2016,6,25,7,1.81,0.111,0.665,24258.2,157,157,144.4,4,4,4,2985,2514,3468,2802,2331,183,183,183,1702,1231,2185,0.0621,0.0528,0.0728,1100,1100,1100,990,990,990,973.5,972.3,974.6,16.5,15.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.67,13.57,15.78,0.939,0.932,0.944,0.972,0.97,0.976,0.912,0.904,0.922,37.14,34.14,40.19,36.1,33.11,39.25,0,0,0,0,0,0,0.802,0,1.145,0.061,0.37,0.63,13.4
