datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1490565600000,2017,3,2016,6,26,7,2.39,0.13,0.665,20438.6,129.3,129.3,121.7,4,4,4,3951,3608,4210,3736,3425,215,183,295,2636,2325,2815,0.0541,0.0449,0.071,1100,1100,1100,990,990,990,975.6,974.8,976.1,14.4,13.9,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.047,1.87,1.87,1.87,0.13,0.12,0.13,12.57,12.06,13.28,0.925,0.921,0.931,0.97,0.97,0.97,0.897,0.893,0.903,31.36,29.94,33.32,30.41,29.04,32.32,0,0,0,0,0,0,0.676,0,1.725,0.054,0.28,0.72,8.55
1491170400000,2017,4,2016,7,27,7,2.61,0.178,0.665,19189.9,115.4,115.4,114.2,4,4,4,4309,4251,4340,4014,3956,295,295,295,2914,2856,2945,0.0685,0.068,0.0694,1100,1100,1100,990,990,990,976.2,976.1,976.3,13.8,13.7,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.14,0.14,11.88,11.82,11.99,0.919,0.918,0.92,0.97,0.97,0.97,0.891,0.891,0.892,29.44,29.28,29.74,28.56,28.4,28.85,0,0,0,0,0,0,0.635,0,1.945,0.068,0.25,0.75,7.35
1491775200000,2017,4,2016,7,28,7,2.62,0.178,0.665,19119.3,114.6,114.6,113.8,4,4,4,4330,4291,4349,4035,3996,295,295,295,2935,2896,2954,0.0681,0.0678,0.0688,1100,1100,1100,990,990,990,976.3,976.2,976.3,13.7,13.7,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.14,0.14,11.84,11.81,11.91,0.918,0.918,0.919,0.97,0.97,0.97,0.891,0.891,0.892,29.33,29.23,29.53,28.45,28.36,28.65,0,0,0,0,0,0,0.632,0,1.955,0.068,0.25,0.75,7.3
1492380000000,2017,4,2016,7,29,7,2.5,0.178,0.665,19778.7,120.5,120.5,117.7,4,4,4,4132,3994,4260,3837,3699,295,295,295,2737,2599,2865,0.0714,0.0693,0.0739,1100,1100,1100,990,990,990,975.9,975.7,976.2,14.1,13.8,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.2,11.97,12.46,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,30.34,29.69,31.05,29.43,28.8,30.12,0,0,0,0,0,0,0.654,0,1.835,0.071,0.27,0.73,7.91
1492984800000,2017,4,2016,7,30,7,2.3,0.178,0.665,20982.6,128.1,128.1,124.9,4,4,4,3802,3659,3945,3507,3364,295,295,295,2407,2264,2550,0.0776,0.0748,0.0806,1100,1100,1100,990,990,990,975.3,975,975.6,14.7,14.4,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.87,12.56,13.17,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,32.19,31.34,33.03,31.22,30.4,32.04,0,0,0,0,0,0,0.694,0,1.635,0.077,0.29,0.71,9.12
1493589600000,2017,5,2016,8,31,7,2.13,0.194,0.665,22060.6,133.4,133.4,131.3,4,4,4,3518,3425,3621,3197,3104,321,321,321,2097,2004,2200,0.0913,0.0887,0.0937,1100,1100,1100,990,990,990,974.7,974.5,974.9,15.3,15.1,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.47,13.25,13.66,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.903,0.905,33.84,33.25,34.38,32.83,32.25,33.35,0,0,0,0,0,0,0.73,0,1.465,0.091,0.31,0.69,10.4
1494194400000,2017,5,2016,8,32,7,2.02,0.194,0.665,22727.4,136.7,136.7,135.3,4,4,4,3342,3279,3404,3021,2958,321,321,321,1920,1858,1983,0.0961,0.0943,0.0979,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.71,13.97,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.87,34.5,35.23,33.82,33.47,34.17,0,0,0,0,0,0,0.752,0,1.355,0.096,0.33,0.67,11.3
1494799200000,2017,5,2016,8,33,7,1.89,0.194,0.665,23572.1,143.6,143.6,140.3,4,4,4,3127,2996,3250,2806,2675,321,321,321,1706,1575,1829,0.103,0.0988,0.107,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.31,14.04,14.62,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.16,35.4,37.02,35.08,34.34,35.91,0,0,0,0,0,0,0.779,0,1.225,0.1,0.35,0.65,12.5
1495404000000,2017,5,2016,8,34,7,1.69,0.194,0.665,25096.9,153.6,153.6,149.4,4,4,4,2788,2634,2943,2467,2313,321,321,321,1367,1213,1522,0.115,0.109,0.122,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.12,14.75,15.5,0.941,0.939,0.943,0.973,0.97,0.975,0.916,0.912,0.919,38.4,37.37,39.41,37.35,36.26,38.41,0,0,0,0,0,0,0.83,0,1.025,0.11,0.39,0.61,14.9
1496008800000,2017,5,2016,8,35,7,1.48,0.172,0.665,26714.7,162.7,162.7,159,4,4,4,2441,2310,2584,2157,2053,284.4,257,321,1057,953,1163,0.116,0.106,0.129,1100,1100,1100,990,990,990,972.2,971.8,972.5,17.8,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.62,16.28,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.67,39.74,41.52,39.75,38.76,40.66,0,0,0,0,0,0,0.883,0,0.815,0.12,0.45,0.55,18.1
1496613600000,2017,6,2016,9,36,7,1.27,0.155,0.665,28289.4,173.1,173.1,168.4,4,4,4,2093,1929,2269,1836,1672,257,257,257,736.3,572,912,0.123,0.113,0.133,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.81,16.38,17.26,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.96,41.79,44.16,42.1,40.95,43.27,0,0,0,0,0,0,0.935,0,0.605,0.12,0.52,0.48,22.3
1497218400000,2017,6,2016,9,37,7,1.06,0.155,0.665,30096.6,183.3,183.3,179.1,4,4,4,1753,1632,1883,1496,1375,257,257,257,396,275,526,0.147,0.136,0.157,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.83,17.4,18.22,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.7,44.56,46.76,44.79,43.67,45.83,0,0,0,0,0,0,0.995,0,0.395,0.15,0.63,0.37,28.4
1497823200000,2017,6,2016,9,38,7,0.905,0.155,0.665,31613.7,191.6,191.6,188.2,4,4,4,1496,1406,1596,1239,1149,257,257,257,139.3,49,239,0.172,0.161,0.183,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.885,0.846,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.69,18.34,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48,47.07,48.88,47.04,46.13,47.9,0,0,0,0,0,0,1.05,0,0.24,0.17,0.73,0.27,34.9
1498428000000,2017,6,2016,9,39,7,0.744,0.155,0.588,29893.1,192.8,192.8,177.9,4,4,4,1230,1113,1366,973.6,856.7,256.7,256,257,1.286,0,9,0.209,0.188,0.23,972.3,856.7,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.653,0.52,0.83,0.451,0.354,0.648,0.021,0.016,0.031,1.37,1.1,1.78,0.064,0.051,0.085,20,19.17,20.64,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.934,0.936,45.41,41.36,49.27,44.48,40.48,48.2,0,0,0,0,0,0,0.989,0,0.156,0.21,0.79,0.21,40.2
1499032800000,2017,7,2016,10,40,7,0.611,0.155,0.456,24176.9,157,157,143.9,4,3,3.142857142857143,1010,943.2,1083,754.2,687.2,256,256,256,0,0,0,0.254,0.236,0.271,754.2,687.2,827.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.426,0.367,0.493,0.301,0.26,0.339,0.014,0.012,0.016,0.994,0.879,1.08,0.045,0.039,0.049,21.09,20.78,21.45,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.937,47.75,40.19,52.02,46.1,39.24,48.2,0,0,0,0,0,0,0.8,0,0.155,0.25,0.75,0.25,39.6
1499637600000,2017,7,2016,10,41,7,0.533,0.14,0.393,21832.6,135.8,135.8,130,3,3,3,881.5,838.1,927.1,650.4,611.1,231.1,227,256,0,0,0,0.262,0.249,0.276,650.4,611.1,684.2,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.342,0.319,0.361,0.235,0.209,0.258,0.01,0.0092,0.011,0.813,0.746,0.869,0.036,0.033,0.039,21.76,21.54,22,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.2,41.95,46.18,43.32,41.11,45.26,0,0,0,0,0,0,0.722,0,0.14,0.26,0.74,0.26,41
1500242400000,2017,7,2016,10,42,7,0.484,0.145,0.339,19021.7,120.8,120.8,113.2,3,3,3,799.8,777.2,824.9,560.4,521.2,239.4,227,256,0,0,0,0.3,0.275,0.329,560.4,521.2,597.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.292,0.273,0.312,0.175,0.149,0.2,0.0077,0.0065,0.0088,0.662,0.599,0.724,0.029,0.026,0.032,22.24,22.08,22.39,0.951,0.948,0.954,0.974,0.97,0.979,0.926,0.92,0.933,38.75,36.18,41.16,37.74,35.09,40.28,0,0,0,0,0,0,0.629,0,0.145,0.3,0.7,0.3,39.3
1500847200000,2017,7,2016,10,43,7,0.446,0.155,0.292,16444.6,104,104,97.88,3,2,2.2857142857142856,738.2,705.2,770.3,482.2,449.2,256,256,256,0,0,0,0.347,0.332,0.363,482.2,449.2,514.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.251,0.232,0.269,0.127,0.111,0.145,0.0055,0.0048,0.0063,0.613,0.574,0.665,0.026,0.025,0.029,22.53,22.43,22.69,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.76,35.23,51.93,44.03,34.17,48.2,0,0,0,0,0,0,0.544,0,0.154,0.35,0.65,0.35,36.9
1501452000000,2017,7,2016,10,44,7,0.401,0.127,0.274,15827.1,96.4,96.4,94.21,2,2,2,662.3,631.7,694.6,452.6,429.7,209.7,202,256,0,0,0,0.316,0.295,0.369,452.6,429.7,481.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.229,0.215,0.245,0.113,0.102,0.126,0.0048,0.0043,0.0054,0.59,0.549,0.639,0.025,0.023,0.027,22.86,22.73,23.02,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.56,46.41,51.36,47.1,45.48,48.2,0,0,0,0,0,0,0.523,0,0.127,0.32,0.68,0.32,39.5
1502056800000,2017,8,2016,11,45,7,0.36,0.122,0.238,14041,89.09,89.09,83.58,2,2,2,594.9,569.1,622.1,392.9,367.1,202,202,202,0,0,0,0.34,0.325,0.355,392.9,367.1,420.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.202,0.193,0.211,0.0844,0.0723,0.0973,0.0036,0.003,0.0041,0.494,0.455,0.535,0.021,0.019,0.023,23.23,23.08,23.38,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.68,40.02,45.45,41.79,39.06,44.54,0,0,0,0,0,0,0.464,0,0.122,0.34,0.66,0.34,39
1502661600000,2017,8,2016,11,46,7,0.326,0.122,0.204,12026.5,76.37,76.37,71.59,2,2,2,539,517.4,561.1,337,315.4,202,202,202,0,0,0,0.375,0.36,0.39,337,315.4,359.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.19,0.0581,0.0479,0.0685,0.0024,0.002,0.0029,0.41,0.378,0.443,0.017,0.016,0.019,23.56,23.43,23.69,0.947,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.86,34.57,39.19,35.79,33.53,38.18,0,0,0,0,0,0,0.398,0,0.122,0.37,0.63,0.37,36.9
1503266400000,2017,8,2016,11,47,7,0.298,0.122,0.176,10382.5,65.65,65.65,61.8,2,2,2,492.2,473.9,510.6,290.2,271.9,202,202,202,0,0,0,0.411,0.396,0.426,290.2,271.9,308.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.036,0.0273,0.0446,0.0015,0.0011,0.0019,0.34,0.312,0.367,0.014,0.013,0.015,23.85,23.74,23.95,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,31.86,29.86,33.84,30.9,28.96,32.82,0,0,0,0,0,0,0.343,0,0.122,0.41,0.59,0.41,34.8
1503871200000,2017,8,2016,11,48,7,0.273,0.108,0.165,9812.84,64.5,64.5,58.41,2,2,2,450.9,432.6,468.2,272.9,250,178,146,202,0,0,0,0.394,0.328,0.447,272.9,250,299.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.157,0.151,0.164,0.0278,0.017,0.0405,0.0011,0.0007,0.0017,0.312,0.28,0.349,0.013,0.011,0.014,24.06,23.99,24.12,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.913,30.11,27.47,33.25,29.2,26.64,32.25,0,0,0,0,0,0,0.324,0,0.108,0.4,0.6,0.4,35.9
1504476000000,2017,9,2016,12,49,7,0.247,0.0883,0.159,9498.28,60.34,60.34,56.54,2,2,2,408.6,392.4,426.3,262.6,246.4,146,146,146,0,0,0,0.358,0.342,0.372,262.6,246.4,280.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.15,0.145,0.157,0.0232,0.0167,0.0313,0.00094,0.00068,0.0013,0.293,0.27,0.32,0.012,0.011,0.013,24.27,24.16,24.37,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.14,27.34,31.1,28.27,26.52,30.17,0,0,0,0,0,0,0.314,0,0.088,0.36,0.64,0.36,38.5
1505080800000,2017,9,2016,12,50,7,0.225,0.0883,0.137,8235.05,51.89,51.89,49.02,2,1,1.2857142857142858,372.4,358.2,387.2,226.4,212.2,146,146,146,0,0,0,0.392,0.377,0.408,226.4,212.2,241.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.133,0.143,0.015,0.0138,0.0163,0.00061,0.00056,0.00066,0.355,0.259,0.409,0.014,0.01,0.017,24.38,24.31,24.43,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.78,26.16,52.7,41.69,25.37,48.2,0,0,0,0,0,0,0.272,0,0.088,0.39,0.61,0.39,36.6
1505685600000,2017,9,2016,12,51,7,0.207,0.0855,0.122,7603.28,46.91,46.91,45.26,1,1,1,342.5,330.6,354.7,201,192.6,141.4,138,146,0,0,0,0.413,0.403,0.421,201,192.6,208.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.124,0.131,0.0128,0.0121,0.0135,0.00052,0.00049,0.00054,0.355,0.339,0.369,0.014,0.014,0.015,24.53,24.46,24.61,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.18,44.29,47.87,45.26,43.4,46.91,0,0,0,0,0,0,0.251,0,0.085,0.41,0.59,0.41,36.7
1506290400000,2017,9,2016,12,52,7,0.191,0.081,0.11,6902.6,44.61,44.61,41.09,1,1,1,316.6,306.8,327.1,182.6,171.3,134,110,138,0,0,0,0.423,0.358,0.446,182.6,171.3,196.8,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.123,0.0113,0.0103,0.0125,0.00045,0.00041,0.0005,0.321,0.301,0.344,0.013,0.012,0.014,24.7,24.63,24.75,0.95,0.946,0.954,0.978,0.975,0.98,0.929,0.922,0.935,41.99,39.34,45.52,41.09,38.34,44.61,0,0,0,0,0,0,0.228,0,0.081,0.42,0.58,0.42,36.1
1506895200000,2017,10,2017,1,1,7,0.18,0.0665,0.113,7115,43.92,43.92,42.35,1,1,1,297,291.8,303.8,187,181.8,110,110,110,0,0,0,0.37,0.362,0.377,187,181.8,193.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.118,0.122,0.0116,0.0112,0.0122,0.00046,0.00045,0.00049,0.326,0.317,0.338,0.013,0.013,0.013,24.79,24.74,24.82,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.22,42,44.82,42.35,41.16,43.92,0,0,0,0,0,0,0.235,0,0.067,0.37,0.63,0.37,39.5
1507500000000,2017,10,2017,1,2,7,0.173,0.0665,0.106,6643.06,41.34,41.34,39.54,1,1,1,285.3,277.9,292.6,175.3,167.8,110,110,110,0,0,0,0.386,0.376,0.396,175.3,167.8,182.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.118,0.0107,0.01,0.0113,0.00042,0.0004,0.00045,0.305,0.292,0.318,0.012,0.012,0.013,24.85,24.81,24.9,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.92,0.93,40.47,38.72,42.19,39.54,37.69,41.34,0,0,0,0,0,0,0.22,0,0.067,0.38,0.61,0.39,38.4
1508104800000,2017,10,2017,1,3,7,0.162,0.0665,0.0959,5957.58,37.08,37.08,35.46,1,1,1,268.6,261.7,275.4,158.6,151.7,110,110,110,0,0,0,0.41,0.399,0.42,158.6,151.7,165.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00923,0.00865,0.00981,0.00037,0.00034,0.00039,0.275,0.263,0.287,0.011,0.01,0.011,24.95,24.91,24.99,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.54,34.94,38.14,35.46,33.89,37.08,0,0,0,0,0,0,0.197,0,0.0661,0.41,0.59,0.41,36.8
1508709600000,2017,10,2017,1,4,7,0.153,0.0665,0.0868,5377.92,33.33,33.33,32.01,1,1,1,253.5,250,259.3,143.5,140,110,110,110,0,0,0,0.434,0.424,0.44,143.5,140,149.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.106,0.00795,0.00765,0.00844,0.00031,0.0003,0.00033,0.248,0.242,0.259,0.0098,0.0096,0.01,25.04,25,25.06,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,33,32.16,34.36,32.01,31.19,33.33,0,0,0,0,0,0,0.178,0,0.0662,0.43,0.57,0.43,35.1
1509314400000,2017,10,2017,1,5,7,0.151,0.0648,0.0863,5350.78,33.01,33.01,31.85,1,1,1,249.9,247.5,253.8,142.7,138.3,107.1,106,110,0,0,0,0.429,0.418,0.443,142.7,138.3,147.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.00788,0.00751,0.00831,0.00031,0.0003,0.00033,0.247,0.239,0.256,0.0098,0.0094,0.01,25.06,25.03,25.07,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.83,31.77,34.04,31.85,30.82,33.01,0,0,0,0,0,0,0.177,0,0.0647,0.43,0.57,0.43,35.4
1509919200000,2017,11,2017,2,6,7,0.153,0.0619,0.0912,5667.7,37.4,37.4,33.74,1,1,1,253,247.8,259.3,150.8,141.8,102.3,93,106,0,0,0,0.405,0.359,0.428,150.8,141.8,166.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.103,0.11,0.00856,0.0078,0.00988,0.00034,0.00031,0.00039,0.26,0.245,0.287,0.01,0.0097,0.011,25.03,24.98,25.07,0.939,0.936,0.944,0.971,0.97,0.973,0.911,0.908,0.918,34.75,32.61,38.45,33.74,31.64,37.4,0,0,0,0,0,0,0.187,0,0.0618,0.4,0.6,0.4,37
1510524000000,2017,11,2017,2,7,7,0.154,0.0562,0.0975,6077.83,37.06,37.06,36.18,1,1,1,254.3,250.2,257.9,161.3,157.2,93,93,93,0,0,0,0.366,0.361,0.372,161.3,157.2,164.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.109,0.00946,0.00912,0.00977,0.00037,0.00036,0.00039,0.278,0.27,0.284,0.011,0.011,0.011,25.01,24.98,25.03,0.943,0.941,0.944,0.971,0.97,0.972,0.915,0.913,0.917,37.28,36.33,38.13,36.18,35.24,37.06,0,0,0,0,0,0,0.201,0,0.0565,0.36,0.63,0.37,39.5
1511128800000,2017,11,2017,2,8,7,0.153,0.0562,0.0965,6014.16,37.67,37.67,35.8,1,1,1,252.5,245.3,260.4,159.5,152.3,93,93,93,0,0,0,0.368,0.357,0.379,159.5,152.3,167.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00931,0.0087,0.00997,0.00037,0.00034,0.00039,0.274,0.262,0.289,0.011,0.01,0.011,25.02,24.97,25.07,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.919,36.87,35.19,38.71,35.8,34.13,37.67,0,0,0,0,0,0,0.199,0,0.0565,0.37,0.63,0.37,39.3
1511733600000,2017,11,2017,2,9,7,0.153,0.0521,0.101,6299.56,39.25,39.25,37.5,1,1,1,252.5,249.1,258.4,166.4,157.5,86.14,77,93,0,0,0,0.341,0.308,0.371,166.4,157.5,173.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.107,0.11,0.00989,0.00914,0.0105,0.00039,0.00036,0.00041,0.286,0.271,0.297,0.011,0.011,0.012,25,24.98,25.03,0.944,0.941,0.946,0.973,0.97,0.976,0.919,0.913,0.924,38.53,36.4,40.19,37.5,35.3,39.25,0,0,0,0,0,0,0.208,0,0.052,0.34,0.66,0.34,41.2
1512338400000,2017,12,2017,3,10,7,0.159,0.0466,0.112,7095.1,44.53,44.53,42.23,1,1,1,262.6,251.6,272.4,185.6,174.6,77,77,77,0,0,0,0.293,0.283,0.306,185.6,174.6,195.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.111,0.118,0.0115,0.0106,0.0124,0.00046,0.00042,0.00049,0.319,0.3,0.337,0.013,0.012,0.013,24.93,24.87,24.99,0.95,0.947,0.953,0.98,0.977,0.98,0.931,0.925,0.934,43.11,40.52,45.43,42.23,39.59,44.53,0,0,0,0,0,0,0.235,0,0.047,0.29,0.7,0.3,44.6
1512943200000,2017,12,2017,3,11,7,0.17,0.0357,0.134,8148.05,50.3,50.3,48.5,2,1,1.1428571428571428,280.7,275.4,289.1,221.7,216.4,59,59,59,0,0,0,0.21,0.204,0.214,221.7,216.4,230.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.124,0.128,0.0146,0.0141,0.0153,0.00058,0.00056,0.00061,0.36,0.241,0.386,0.014,0.0096,0.015,24.82,24.78,24.9,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.72,25.93,52.16,44.91,25.15,48.2,0,0,0,0,0,0,0.269,0,0.036,0.21,0.79,0.21,47.9
1513548000000,2017,12,2017,3,12,7,0.185,0.0357,0.15,9100.47,57.29,57.29,54.17,2,2,2,306.3,293.7,320.5,247.3,234.7,59,59,59,0,0,0,0.193,0.184,0.201,247.3,234.7,261.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.13,0.139,0.0176,0.0157,0.0224,0.0007,0.00062,0.0009,0.261,0.247,0.281,0.01,0.0098,0.011,24.81,24.72,24.88,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.92,26.47,29.53,27.08,25.67,28.64,0,0,0,0,0,0,0.301,0,0.035,0.19,0.81,0.19,49.2
1514152800000,2017,12,2017,3,13,7,0.214,0.0357,0.178,10808.5,69.95,69.95,64.34,2,2,2,353.1,328.4,379.3,294.1,269.4,59,59,59,0,0,0,0.168,0.156,0.18,294.1,269.4,320.3,990,990,990,965.2,965,965.3,24.8,24.7,25,0.151,0.142,0.16,0.0378,0.0262,0.0502,0.0015,0.001,0.002,0.33,0.293,0.369,0.013,0.012,0.015,24.5,24.33,24.66,0.939,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,33.16,30.42,36.06,32.17,29.5,34.97,0,0,0,0,0,0,0.357,0,0.036,0.17,0.83,0.17,50.5
1514757600000,2018,1,2017,4,14,7,0.256,0.0442,0.212,12829.1,82.76,82.76,76.36,2,2,2,422.9,390.5,451.2,349.9,317.5,73,73,73,0,0,0,0.173,0.162,0.187,349.9,317.5,378.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.161,0.182,0.0641,0.0489,0.0775,0.0026,0.002,0.0032,0.415,0.367,0.458,0.017,0.015,0.019,24.08,23.91,24.28,0.948,0.943,0.952,0.975,0.97,0.98,0.924,0.915,0.933,39.17,35.65,42.23,38.18,34.58,41.38,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,50.1
1515362400000,2018,1,2017,4,15,7,0.298,0.0504,0.247,14929.6,92.78,92.78,88.87,2,2,2,492,460.2,519.9,408.7,387.2,83.29,73,91,0,0,0,0.169,0.151,0.184,408.7,387.2,428.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.186,0.202,0.0919,0.0818,0.101,0.0038,0.0034,0.0042,0.504,0.471,0.535,0.021,0.019,0.022,23.68,23.53,23.86,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.34,43.19,47.34,44.43,42.33,46.39,0,0,0,0,0,0,0.494,0,0.051,0.17,0.83,0.17,50.1
1515967200000,2018,1,2017,4,16,7,0.334,0.055,0.279,16142.5,96.4,96.4,96.09,2,2,2,551.9,528.3,568.8,460.9,437.3,91,91,91,0,0,0,0.165,0.16,0.172,460.9,437.3,477.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.214,0.205,0.222,0.117,0.105,0.125,0.0049,0.0044,0.0052,0.585,0.548,0.612,0.024,0.023,0.026,23.33,23.23,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.46,48.2,52.03,48.04,47.23,48.2,0,0,0,0,0,0,0.534,0,0.055,0.16,0.84,0.16,48.3
1516572000000,2018,1,2017,4,17,7,0.356,0.055,0.301,17359.9,106.5,106.5,103.3,3,2,2.857142857142857,589,575.1,601.9,498,484.1,91,91,91,0,0,0,0.155,0.151,0.158,498,484.1,510.9,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.234,0.226,0.241,0.135,0.127,0.142,0.0057,0.0054,0.006,0.551,0.522,0.623,0.023,0.022,0.026,23.2,23.14,23.26,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.29,35.21,52.6,36.74,34.15,48.2,0,0,0,0,0,0,0.574,0,0.055,0.15,0.85,0.15,48.8
1517176800000,2018,1,2017,4,18,7,0.376,0.0599,0.317,18284.3,111.5,111.5,108.8,3,3,3,622.3,605.4,642.1,523.3,514.4,99,91,105,0,0,0,0.159,0.148,0.169,523.3,514.4,537.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.243,0.258,0.151,0.145,0.16,0.0064,0.0061,0.0068,0.578,0.562,0.602,0.024,0.024,0.026,23.03,22.93,23.12,0.949,0.948,0.95,0.971,0.97,0.972,0.921,0.919,0.923,37.38,36.84,38.23,36.28,35.74,37.17,0,0,0,0,0,0,0.605,0,0.059,0.16,0.84,0.16,48.6
1517781600000,2018,2,2017,5,19,7,0.418,0.0635,0.355,20395.3,129.4,129.4,121.4,3,3,3,691.5,652.2,733.7,586.5,547.2,105,105,105,0,0,0,0.152,0.143,0.161,586.5,547.2,628.7,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.287,0.264,0.31,0.193,0.167,0.221,0.0083,0.0071,0.0095,0.686,0.619,0.757,0.029,0.026,0.033,22.65,22.41,22.87,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.925,0.936,41.38,38.89,44,40.47,37.86,43.12,0,0,0,0,0,0,0.674,0,0.063,0.15,0.85,0.15,48.8
1518386400000,2018,2,2017,5,20,7,0.486,0.0635,0.423,23460.6,144.6,144.6,139.6,3,3,3,804.2,748.2,876.4,699.2,643.2,105,105,105,0,0,0,0.131,0.12,0.14,699.2,643.2,771.4,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.353,0.319,0.404,0.268,0.231,0.312,0.012,0.01,0.014,0.877,0.781,1,0.038,0.034,0.044,22.01,21.59,22.33,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.09,44.88,52.07,46.55,43.98,48.2,0,0,0,0,0,0,0.776,0,0.063,0.13,0.87,0.13,48.3
1518991200000,2018,2,2017,5,21,7,0.654,0.0773,0.573,29782.4,192.8,192.8,177.3,4,4,4,1081,913.5,1282,953.3,808.5,127.9,105,137,6.429,0,45,0.119,0.107,0.136,946.8,808.5,1100,990,990,990,968.1,967.6,968.8,21.9,21.2,22.4,0.59,0.438,0.797,0.439,0.33,0.648,0.02,0.015,0.031,1.29,0.984,1.74,0.059,0.044,0.082,20.57,19.47,21.46,0.955,0.954,0.956,0.98,0.977,0.98,0.935,0.932,0.936,45.43,40.57,50.07,44.32,39.64,48.2,0,0,0,0,0,0,0.985,0,0.081,0.12,0.88,0.12,45.5
1519596000000,2018,2,2017,5,22,7,0.909,0.0988,0.665,31576.2,192.8,192.8,188,4,4,4,1502,1363,1636,1339,1226,163.3,137,183,239.1,126,353,0.108,0.0941,0.122,1100,1100,1100,990,990,990,969.5,969,969.9,20.5,20.1,21,0.882,0.832,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.093,18.68,18.22,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.96,46.75,49.29,46.99,45.81,48.2,0,0,0,0,0,0,1.04,0,0.244,0.11,0.73,0.27,34.7
1520200800000,2018,3,2017,6,23,7,1.08,0.111,0.665,29901.4,181.8,181.8,178,4,4,4,1788,1679,1904,1605,1496,183,183,183,504.9,396,621,0.103,0.0961,0.109,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.093,0.098,17.72,17.34,18.07,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.4,44.37,46.37,44.5,43.49,45.45,0,0,0,0,0,0,0.989,0,0.415,0.1,0.62,0.38,27.7
1520805600000,2018,3,2017,6,24,7,1.26,0.111,0.665,28292.4,172.4,172.4,168.4,4,4,4,2091,1950,2239,1908,1767,183,183,183,807.9,667,956,0.0877,0.0817,0.0939,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.81,16.45,17.19,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.96,41.98,43.97,42.1,41.14,43.09,0,0,0,0,0,0,0.936,0,0.595,0.088,0.53,0.47,22.5
1521410400000,2018,3,2017,6,25,7,1.45,0.111,0.665,26897.5,163.3,163.3,160.1,4,4,4,2402,2287,2514,2219,2104,183,183,183,1119,1004,1231,0.0763,0.0728,0.08,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.78,16.33,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.93,40.19,41.67,40.03,39.25,40.82,0,0,0,0,0,0,0.889,0,0.785,0.077,0.46,0.54,18.6
1522015200000,2018,3,2017,6,26,7,1.61,0.114,0.665,25669,156,156,152.8,4,4,4,2665,2549,2807,2477,2366,187.9,183,217,1377,1266,1490,0.0705,0.0666,0.0773,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.08,15.7,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.2,38.28,39.97,38.2,37.22,39,0,0,0,0,0,0,0.849,0,0.945,0.071,0.41,0.59,15.9
1522620000000,2018,4,2017,7,27,7,1.87,0.131,0.665,23756.4,147.2,147.2,141.4,4,4,4,3088,2867,3325,2871,2650,217,217,217,1771,1550,2008,0.0704,0.0653,0.0757,1100,1100,1100,990,990,990,973.7,973.2,974.2,16.3,15.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.41,13.88,14.93,0.937,0.934,0.941,0.97,0.97,0.971,0.91,0.906,0.914,36.43,34.96,37.88,35.35,33.92,36.8,0,0,0,0,0,0,0.786,0,1.205,0.07,0.36,0.64,12.7
1523224800000,2018,4,2017,7,28,7,2.19,0.165,0.665,21697.3,134.1,134.1,129.2,4,4,4,3614,3396,3815,3341,3179,272.7,217,295,2242,2079,2420,0.0753,0.0626,0.0831,1100,1100,1100,990,990,990,974.9,974.4,975.3,15.1,14.7,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.26,12.84,13.73,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,33.29,32.12,34.55,32.29,31.15,33.51,0,0,0,0,0,0,0.718,0,1.525,0.075,0.3,0.7,9.91
1523829600000,2018,4,2017,7,29,7,2.42,0.178,0.665,20250.7,123.3,123.3,120.5,4,4,4,3996,3871,4108,3701,3576,295,295,295,2601,2476,2713,0.0739,0.0718,0.0762,1100,1100,1100,990,990,990,975.7,975.4,975.9,14.3,14.1,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.46,12.25,12.72,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.895,0.899,31.07,30.46,31.78,30.13,29.55,30.83,0,0,0,0,0,0,0.67,0,1.755,0.074,0.27,0.73,8.37
1524434400000,2018,4,2017,7,30,7,2.55,0.178,0.665,19510.9,117.6,117.6,116.1,4,4,4,4212,4139,4273,3917,3844,295,295,295,2817,2744,2878,0.07,0.069,0.0713,1100,1100,1100,990,990,990,976.1,975.9,976.2,13.9,13.8,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.06,11.95,12.19,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.894,29.93,29.62,30.3,29.03,28.73,29.4,0,0,0,0,0,0,0.645,0,1.885,0.07,0.26,0.74,7.65
1525039200000,2018,4,2017,7,31,7,2.6,0.192,0.665,19211.3,114.7,114.7,114.4,4,4,4,4302,4286,4318,3985,3965,317.3,295,321,2885,2865,2897,0.0737,0.0688,0.0749,1100,1100,1100,990,990,990,976.2,976.2,976.3,13.8,13.7,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.14,0.14,11.89,11.86,11.92,0.919,0.919,0.919,0.97,0.97,0.97,0.891,0.891,0.892,29.47,29.39,29.55,28.59,28.51,28.67,0,0,0,0,0,0,0.635,0,1.935,0.074,0.26,0.74,7.39
1525644000000,2018,5,2017,8,32,7,2.51,0.199,0.665,19742.6,120.4,120.4,117.5,4,4,4,4143,3998,4264,3814,3658,329.1,321,340,2714,2558,2843,0.0795,0.0753,0.085,1100,1100,1100,990,990,990,975.9,975.7,976.2,14.1,13.8,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.18,11.96,12.45,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,30.29,29.67,31.03,29.38,28.78,30.1,0,0,0,0,0,0,0.653,0,1.845,0.079,0.26,0.74,7.87
1526248800000,2018,5,2017,8,33,7,2.28,0.206,0.665,21097.6,129.4,129.4,125.6,4,4,4,3772,3604,3941,3432,3264,340,340,340,2332,2164,2501,0.0902,0.0863,0.0944,1100,1100,1100,990,990,990,975.2,974.8,975.6,14.8,14.4,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.93,12.57,13.29,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.37,31.37,33.35,31.4,30.42,32.35,0,0,0,0,0,0,0.698,0,1.615,0.09,0.29,0.71,9.25
1526853600000,2018,5,2017,8,34,7,2.04,0.206,0.665,22590.1,138.8,138.8,134.5,4,4,4,3378,3188,3548,3038,2848,340,340,340,1938,1748,2108,0.101,0.0958,0.107,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.76,13.4,14.17,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,34.66,33.67,35.76,33.62,32.66,34.69,0,0,0,0,0,0,0.747,0,1.375,0.1,0.33,0.67,11.1
1527458400000,2018,5,2017,8,35,7,1.76,0.193,0.665,24547.9,151.4,151.4,146.1,4,4,4,2907,2716,3110,2587,2423,319.9,293,340,1487,1323,1670,0.11,0.103,0.117,1100,1100,1100,990,990,990,973.3,972.8,973.8,16.7,16.2,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.84,14.35,15.3,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.917,37.61,36.26,38.87,36.53,35.17,37.84,0,0,0,0,0,0,0.812,0,1.095,0.11,0.38,0.62,13.9
1528063200000,2018,6,2017,9,36,7,1.51,0.177,0.665,26482.3,161.9,161.9,157.6,4,4,4,2491,2336,2657,2198,2043,293,293,293,1098,943,1264,0.118,0.11,0.125,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.44,16.22,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.919,0.926,40.34,39.25,41.35,39.41,38.25,40.48,0,0,0,0,0,0,0.876,0,0.845,0.12,0.44,0.56,17.5
1528668000000,2018,6,2017,9,37,7,1.27,0.177,0.665,28247.1,173.2,173.2,168.1,4,4,4,2103,1925,2287,1810,1632,293,293,293,710.1,532,894,0.14,0.128,0.152,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.79,16.33,17.27,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.89,41.67,44.19,42.03,40.82,43.3,0,0,0,0,0,0,0.934,0,0.605,0.14,0.52,0.48,22.2
1529272800000,2018,6,2017,9,38,7,1.05,0.177,0.665,30199.2,184.1,184.1,179.8,4,4,4,1735,1609,1873,1442,1316,293,293,293,342.1,216,480,0.169,0.156,0.182,1100,1100,1100,990,990,990,970.2,969.8,970.7,19.8,19.3,20.2,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.88,17.44,18.3,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.86,44.65,46.96,44.94,43.76,46.02,0,0,0,0,0,0,0.999,0,0.385,0.17,0.63,0.37,28.8
1529877600000,2018,6,2017,9,39,7,0.889,0.174,0.665,31778.7,192.8,192.8,189.2,4,4,4,1470,1366,1574,1182,1110,287.7,256,293,82.14,10,181,0.196,0.186,0.208,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.872,0.83,0.916,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.092,18.79,18.41,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,47.27,49.27,47.29,46.32,48.2,0,0,0,0,0,0,1.05,0,0.224,0.2,0.75,0.25,35.7
1530482400000,2018,7,2017,10,40,7,0.714,0.155,0.56,28831.8,188.6,188.6,171.6,4,4,4,1181,1073,1309,925.2,816.7,256,256,256,0,0,0,0.218,0.196,0.239,925.2,816.7,1053,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.596,0.483,0.758,0.401,0.334,0.542,0.019,0.015,0.026,1.25,1.04,1.59,0.058,0.047,0.075,20.28,19.54,20.84,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,43.82,39.76,48.12,42.9,38.79,47.15,0,0,0,0,0,0,0.953,0,0.154,0.22,0.78,0.22,40.4
1531087200000,2018,7,2017,10,41,7,0.592,0.155,0.437,23442.7,144.6,144.6,139.5,3,3,3,978.2,918,1044,722.2,662,256,256,256,0,0,0,0.262,0.245,0.279,722.2,662,788.1,990,990,990,967.8,967.6,968,22.2,22,22.4,0.399,0.353,0.457,0.282,0.243,0.32,0.013,0.011,0.015,0.947,0.836,1.07,0.043,0.037,0.049,21.25,20.89,21.59,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.94,44.67,51.47,46.51,43.77,48.2,0,0,0,0,0,0,0.775,0,0.155,0.26,0.74,0.26,39.6
1531692000000,2018,7,2017,10,42,7,0.519,0.155,0.365,20299.7,128.7,128.7,120.8,3,3,3,858.8,817.6,902.3,602.8,561.6,256,256,256,0,0,0,0.298,0.284,0.313,602.8,561.6,646.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.319,0.296,0.344,0.204,0.176,0.233,0.009,0.0077,0.01,0.736,0.667,0.81,0.033,0.029,0.036,21.93,21.68,22.16,0.954,0.951,0.955,0.978,0.973,0.98,0.932,0.926,0.936,41.19,38.71,43.77,40.28,37.67,42.89,0,0,0,0,0,0,0.671,0,0.154,0.3,0.7,0.3,39.1
1532296800000,2018,7,2017,10,43,7,0.475,0.155,0.32,17960.7,111.3,111.3,106.9,3,3,3,785.9,764.9,808.9,529.9,508.9,256,256,256,0,0,0,0.326,0.316,0.335,529.9,508.9,552.9,990,990,990,967,967,967.1,23,22.9,23,0.278,0.266,0.291,0.155,0.141,0.17,0.0068,0.0061,0.0074,0.614,0.578,0.652,0.027,0.025,0.029,22.34,22.21,22.46,0.949,0.947,0.951,0.97,0.97,0.972,0.921,0.919,0.924,36.72,35.39,38.17,35.64,34.32,37.1,0,0,0,0,0,0,0.594,0,0.155,0.33,0.67,0.33,37.8
1532901600000,2018,7,2017,10,44,7,0.434,0.132,0.302,16821.7,107.4,107.4,100.1,3,2,2.4285714285714284,716.9,682,752,499.4,480,217.4,202,256,0,0,0,0.303,0.277,0.346,499.4,480,527,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.256,0.244,0.27,0.136,0.126,0.153,0.0059,0.0054,0.0066,0.622,0.562,0.669,0.027,0.024,0.029,22.61,22.42,22.74,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.937,45,35.35,52.21,42.56,34.29,48.2,0,0,0,0,0,0,0.556,0,0.132,0.3,0.7,0.3,38.8
1533506400000,2018,8,2017,11,45,7,0.388,0.122,0.266,15545.5,96.4,96.4,92.53,2,2,2,641.8,612.8,671.9,439.8,410.8,202,202,202,0,0,0,0.315,0.301,0.33,439.8,410.8,469.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.222,0.208,0.238,0.107,0.0929,0.121,0.0045,0.0039,0.0052,0.567,0.521,0.618,0.024,0.022,0.026,22.97,22.79,23.13,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.38,44.52,50.26,46.27,43.63,48.2,0,0,0,0,0,0,0.514,0,0.122,0.31,0.69,0.31,40.1
1534111200000,2018,8,2017,11,46,7,0.35,0.122,0.228,13497.4,85.46,85.46,80.34,2,2,2,579.5,556.2,603.8,377.5,354.2,202,202,202,0,0,0,0.349,0.335,0.363,377.5,354.2,401.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.188,0.205,0.0772,0.0662,0.0886,0.0032,0.0028,0.0037,0.471,0.436,0.507,0.02,0.018,0.021,23.32,23.18,23.46,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.09,38.68,43.6,40.17,37.64,42.73,0,0,0,0,0,0,0.446,0,0.122,0.35,0.65,0.35,38.6
1534716000000,2018,8,2017,11,47,7,0.319,0.122,0.197,11611.5,73.64,73.64,69.12,2,2,2,527.3,507.3,548.8,325.3,305.3,202,202,202,0,0,0,0.383,0.368,0.398,325.3,305.3,346.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.171,0.185,0.0525,0.0431,0.0627,0.0022,0.0018,0.0026,0.392,0.362,0.425,0.016,0.015,0.018,23.63,23.51,23.75,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.62,33.49,37.9,34.56,32.48,36.82,0,0,0,0,0,0,0.384,0,0.122,0.38,0.62,0.38,36.4
1535320800000,2018,8,2017,11,48,7,0.292,0.112,0.179,10642.6,69.82,69.82,63.35,2,2,2,482.7,463.8,501,296.7,274.9,186,146,202,0,0,0,0.385,0.31,0.424,296.7,274.9,325.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.039,0.0288,0.0525,0.0016,0.0012,0.0022,0.348,0.317,0.387,0.014,0.013,0.016,23.88,23.79,23.94,0.94,0.936,0.945,0.97,0.97,0.97,0.912,0.907,0.916,32.65,30.19,35.99,31.67,29.28,34.91,0,0,0,0,0,0,0.352,0,0.113,0.38,0.61,0.39,36.4
1535925600000,2018,9,2017,12,49,7,0.266,0.0883,0.177,10606.5,66.85,66.85,63.13,2,2,2,439.4,423.1,457,293.4,277.1,146,146,146,0,0,0,0.333,0.32,0.345,293.4,277.1,311,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.156,0.168,0.0375,0.0298,0.0458,0.0015,0.0012,0.0019,0.339,0.315,0.366,0.014,0.013,0.015,24.08,23.98,24.18,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.54,30.74,34.46,31.57,29.82,33.43,0,0,0,0,0,0,0.351,0,0.089,0.33,0.67,0.33,39.9
1536530400000,2018,9,2017,12,50,7,0.244,0.0883,0.156,9324.77,58.52,58.52,55.5,2,2,2,403.8,391.1,417.9,257.8,245.1,146,146,146,0,0,0,0.362,0.349,0.373,257.8,245.1,271.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.144,0.154,0.021,0.0166,0.0273,0.00086,0.00067,0.0011,0.286,0.269,0.307,0.012,0.011,0.013,24.3,24.21,24.38,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,28.61,27.18,30.16,27.75,26.37,29.26,0,0,0,0,0,0,0.308,0,0.088,0.36,0.64,0.36,38.2
1537135200000,2018,9,2017,12,51,7,0.227,0.0883,0.138,8293.94,51.83,51.83,49.37,2,1,1.4285714285714286,374.7,362.4,387,228.7,216.3,146,146,146,0,0,0,0.39,0.377,0.403,228.7,216.3,241,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.134,0.143,0.0152,0.0141,0.0162,0.00061,0.00057,0.00066,0.336,0.255,0.405,0.014,0.01,0.016,24.39,24.32,24.45,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.36,25.78,52.26,38.46,25.01,48.2,0,0,0,0,0,0,0.274,0,0.089,0.39,0.61,0.39,36.5
1537740000000,2018,9,2017,12,52,7,0.21,0.0883,0.121,7571.31,47.69,47.69,45.07,1,1,1,346.4,335.3,358.2,200.4,189.3,146,146,146,0,0,0,0.422,0.408,0.435,200.4,189.3,212.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.125,0.133,0.0128,0.0118,0.0138,0.00051,0.00048,0.00056,0.354,0.334,0.375,0.014,0.013,0.015,24.51,24.43,24.59,0.955,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,45.99,43.44,48.66,45.07,42.57,47.69,0,0,0,0,0,0,0.25,0,0.089,0.42,0.58,0.42,36.1
1538344800000,2018,10,2018,1,1,7,0.194,0.0665,0.128,7950.29,48.2,48.2,47.32,1,1,1,321.2,311.5,331.7,211.2,201.5,110,110,110,0,0,0,0.343,0.332,0.353,211.2,201.5,221.7,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.132,0.0137,0.0129,0.0146,0.00055,0.00051,0.00059,0.369,0.352,0.388,0.015,0.014,0.016,24.62,24.55,24.69,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.8,46.59,51.17,47.32,45.66,48.2,0,0,0,0,0,0,0.263,0,0.066,0.34,0.66,0.34,41
1538949600000,2018,10,2018,1,2,7,0.181,0.0665,0.115,7209.36,44.98,44.98,42.91,1,1,1,299.5,290.4,308.5,189.5,180.4,110,110,110,0,0,0,0.368,0.357,0.379,189.5,180.4,198.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.124,0.0119,0.0111,0.0126,0.00047,0.00044,0.0005,0.331,0.314,0.347,0.013,0.013,0.014,24.77,24.71,24.82,0.952,0.949,0.954,0.98,0.98,0.98,0.932,0.929,0.935,43.79,41.67,45.9,42.91,40.82,44.98,0,0,0,0,0,0,0.238,0,0.066,0.37,0.64,0.36,39.8
1539554400000,2018,10,2018,1,3,7,0.172,0.0665,0.105,6586.55,40.89,40.89,39.21,1,1,1,283.9,275.4,290.7,173.9,165.4,110,110,110,0,0,0,0.387,0.378,0.399,173.9,165.4,180.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.117,0.0105,0.00981,0.0111,0.00042,0.00039,0.00044,0.303,0.287,0.315,0.012,0.011,0.013,24.86,24.82,24.91,0.947,0.944,0.949,0.976,0.972,0.98,0.924,0.918,0.93,40.15,38.14,41.74,39.21,37.08,40.89,0,0,0,0,0,0,0.218,0,0.067,0.39,0.61,0.39,38.3
1540159200000,2018,10,2018,1,4,7,0.161,0.0665,0.0941,5840.91,36.47,36.47,34.77,1,1,1,265.6,258.2,272.9,155.6,148.2,110,110,110,0,0,0,0.414,0.403,0.426,155.6,148.2,162.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00897,0.00834,0.0096,0.00036,0.00033,0.00038,0.27,0.257,0.283,0.011,0.01,0.011,24.97,24.93,25.01,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.84,34.11,37.57,34.77,33.08,36.47,0,0,0,0,0,0,0.193,0,0.0669,0.41,0.58,0.42,36.3
1540764000000,2018,10,2018,1,5,7,0.152,0.0651,0.0873,5412.29,32.95,32.95,32.22,1,1,1,252.1,249.4,255.7,144.4,140.8,107.7,106,110,0,0,0,0.427,0.418,0.439,144.4,140.8,147.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.105,0.00802,0.00772,0.00829,0.00032,0.00031,0.00033,0.25,0.243,0.255,0.0099,0.0096,0.01,25.04,25.02,25.06,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.21,32.35,33.97,32.22,31.38,32.95,0,0,0,0,0,0,0.179,0,0.0647,0.43,0.57,0.43,35.6
1541368800000,2018,11,2018,2,6,7,0.156,0.0641,0.092,5710.29,34.51,34.51,33.99,1,1,1,258,255.4,260.4,152,149.4,106,106,106,0,0,0,0.411,0.407,0.415,152,149.4,154.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.00867,0.00845,0.00887,0.00034,0.00033,0.00035,0.263,0.259,0.267,0.01,0.01,0.011,25,24.99,25.02,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,35.04,34.43,35.58,33.99,33.39,34.51,0,0,0,0,0,0,0.189,0,0.064,0.41,0.59,0.41,36.6
1541973600000,2018,11,2018,2,7,7,0.154,0.0641,0.09,5582.66,33.89,33.89,33.23,1,1,1,254.7,252.4,257.6,148.7,146.4,106,106,106,0,0,0,0.416,0.411,0.42,148.7,146.4,151.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.00839,0.0082,0.00864,0.00033,0.00032,0.00034,0.257,0.253,0.263,0.01,0.01,0.01,25.02,25.01,25.04,0.939,0.938,0.94,0.97,0.97,0.97,0.91,0.91,0.911,34.26,33.71,34.94,33.23,32.7,33.89,0,0,0,0,0,0,0.185,0,0.064,0.42,0.58,0.42,36.3
1542578400000,2018,11,2018,2,8,7,0.152,0.0585,0.0935,5813.29,36.05,36.05,34.6,1,1,1,251.3,250,253.8,154.5,144.2,96.71,93,106,0,0,0,0.385,0.366,0.424,154.5,144.2,160.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00889,0.00801,0.00942,0.00035,0.00032,0.00037,0.266,0.249,0.277,0.011,0.0099,0.011,25.03,25.01,25.05,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.67,33.19,37.17,34.6,32.2,36.05,0,0,0,0,0,0,0.192,0,0.0585,0.38,0.62,0.38,38.2
1543183200000,2018,11,2018,2,9,7,0.156,0.0535,0.103,6442.34,42.05,42.05,38.35,1,1,1,258.4,255.2,261.7,170,162.2,88.43,77,93,0,0,0,0.342,0.294,0.364,170,162.2,184.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.108,0.114,0.0102,0.00953,0.0115,0.0004,0.00038,0.00045,0.293,0.279,0.318,0.012,0.011,0.013,24.97,24.94,25,0.945,0.943,0.95,0.974,0.971,0.98,0.921,0.915,0.931,39.36,37.49,42.91,38.35,36.39,42.05,0,0,0,0,0,0,0.213,0,0.053,0.34,0.66,0.34,41.3
1543788000000,2018,12,2018,3,10,7,0.163,0.0466,0.116,7356.86,45.16,45.16,43.79,1,1,1,269.2,262,275.1,192.2,185,77,77,77,0,0,0,0.286,0.28,0.294,192.2,185,198.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.115,0.119,0.0121,0.0115,0.0126,0.00048,0.00045,0.0005,0.331,0.318,0.342,0.013,0.013,0.014,24.89,24.86,24.93,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.68,42.97,46.08,43.79,42.11,45.16,0,0,0,0,0,0,0.243,0,0.047,0.29,0.71,0.29,45.1
1544392800000,2018,12,2018,3,11,7,0.162,0.0466,0.116,7327.89,44.72,44.72,43.62,1,1,1,268.5,265.6,273.2,191.5,188.6,77,77,77,0,0,0,0.287,0.282,0.29,191.5,188.6,196.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.116,0.119,0.012,0.0118,0.0124,0.00048,0.00047,0.00049,0.33,0.325,0.338,0.013,0.013,0.013,24.9,24.87,24.91,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.934,44.51,43.82,45.63,43.62,42.94,44.72,0,0,0,0,0,0,0.242,0,0.046,0.29,0.72,0.28,45.2
1544997600000,2018,12,2018,3,12,7,0.16,0.0419,0.118,7503.24,47.65,47.65,44.66,1,1,1,265.1,262.5,267.5,195.8,185.5,69.29,59,77,0,0,0,0.262,0.221,0.293,195.8,185.5,208.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.115,0.121,0.0124,0.0115,0.0135,0.00049,0.00046,0.00053,0.337,0.319,0.358,0.013,0.013,0.014,24.9,24.87,24.93,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.57,43.1,48.62,44.66,42.24,47.65,0,0,0,0,0,0,0.248,0,0.042,0.26,0.74,0.26,46.9
1545602400000,2018,12,2018,3,13,7,0.164,0.0357,0.128,8066.84,48.2,48.2,48.02,1,1,1,271.1,266.9,277,212.1,207.9,59,59,59,0,0,0,0.218,0.213,0.221,212.1,207.9,218,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.121,0.124,0.0138,0.0134,0.0143,0.00055,0.00053,0.00057,0.365,0.357,0.375,0.014,0.014,0.015,24.85,24.82,24.88,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.47,48.5,50.84,48.02,47.53,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,49.2
1546207200000,2018,12,2018,3,14,7,0.17,0.0429,0.127,8003.43,48.2,48.2,47.64,1,1,1,281.5,277.9,286.1,210.5,204.8,71,59,73,0,0,0,0.252,0.212,0.263,210.5,204.8,219.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.125,0.0136,0.0132,0.0144,0.00054,0.00052,0.00057,0.363,0.353,0.378,0.014,0.014,0.015,24.81,24.79,24.84,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.99,47.68,51.15,47.64,46.72,48.2,0,0,0,0,0,0,0.265,0,0.043,0.25,0.75,0.25,47.1
1546812000000,2019,1,2018,4,15,7,0.176,0.0442,0.132,8097.6,48.2,48.2,48.2,1,1,1,291.4,288,297.8,218.4,215,73,73,73,0,0,0,0.25,0.245,0.253,218.4,215,224.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.126,0.125,0.128,0.0143,0.014,0.0149,0.00057,0.00056,0.00059,0.378,0.372,0.389,0.015,0.015,0.015,24.76,24.72,24.78,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.79,50.01,52.28,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46
1547416800000,2019,1,2018,4,16,7,0.186,0.0442,0.142,8584.81,52.73,52.73,51.1,2,2,2,307.2,301.9,314.5,234.2,228.9,73,73,73,0,0,0,0.238,0.232,0.242,234.2,228.9,241.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.13,0.134,0.0157,0.0152,0.0163,0.00062,0.00061,0.00065,0.248,0.242,0.256,0.0099,0.0096,0.01,24.82,24.77,24.85,0.924,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,26.34,25.74,27.18,25.55,24.96,26.36,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.2
1548021600000,2019,1,2018,4,17,7,0.204,0.0442,0.16,9712.69,61.97,61.97,57.81,2,2,2,337.7,321.3,356.9,264.7,248.3,73,73,73,0,0,0,0.216,0.205,0.227,264.7,248.3,283.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.137,0.149,0.024,0.0169,0.033,0.00097,0.00067,0.0013,0.288,0.264,0.316,0.012,0.011,0.013,24.62,24.5,24.73,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,29.8,27.97,31.94,28.91,27.13,30.99,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.6
1548626400000,2019,1,2018,4,18,7,0.242,0.0473,0.195,11772.4,75.89,75.89,70.07,2,2,2,400.1,367,433.7,321.9,294,78.14,73,85,0,0,0,0.195,0.182,0.207,321.9,294,348.7,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.163,0.153,0.173,0.051,0.0378,0.0636,0.0021,0.0015,0.0026,0.374,0.331,0.415,0.015,0.013,0.017,24.23,24.03,24.43,0.944,0.939,0.948,0.971,0.97,0.974,0.916,0.911,0.923,36.09,33.07,38.96,35.04,32.08,37.94,0,0,0,0,0,0,0.389,0,0.047,0.2,0.81,0.19,48.6
1549231200000,2019,2,2018,5,19,7,0.289,0.0514,0.238,14389.6,92.23,92.23,85.65,2,2,2,478.5,444.9,510.6,393.5,359.9,85,85,85,0,0,0,0.178,0.166,0.191,393.5,359.9,425.6,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.189,0.177,0.2,0.0847,0.0689,0.0999,0.0035,0.0028,0.0041,0.482,0.431,0.53,0.02,0.018,0.022,23.77,23.57,23.97,0.954,0.95,0.957,0.979,0.976,0.98,0.934,0.927,0.938,43.73,40.17,47.06,42.83,39.22,46.12,0,0,0,0,0,0,0.476,0,0.051,0.18,0.82,0.18,49.8
1549836000000,2019,2,2018,5,20,7,0.341,0.0514,0.289,16815.3,108,108,100.1,3,2,2.4285714285714284,563.4,523.4,602.7,478.4,438.4,85,85,85,0,0,0,0.151,0.141,0.162,478.4,438.4,517.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.223,0.205,0.244,0.125,0.106,0.147,0.0053,0.0044,0.0062,0.565,0.525,0.611,0.024,0.022,0.026,23.3,23.12,23.5,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.27,35.39,52.12,42.51,34.33,48.2,0,0,0,0,0,0,0.556,0,0.052,0.15,0.85,0.15,49.3
1550440800000,2019,2,2018,5,21,7,0.404,0.0514,0.353,20365.7,129.5,129.5,121.2,3,3,3,668.3,619.9,711.8,583.3,534.9,85,85,85,0,0,0,0.127,0.119,0.137,583.3,534.9,626.8,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.281,0.254,0.306,0.191,0.158,0.22,0.0081,0.0067,0.0094,0.677,0.595,0.75,0.029,0.025,0.032,22.75,22.5,23.02,0.953,0.95,0.955,0.978,0.972,0.98,0.932,0.923,0.936,41.33,38.23,44.06,40.41,37.17,43.17,0,0,0,0,0,0,0.673,0,0.051,0.13,0.87,0.13,50.4
1551045600000,2019,2,2018,5,22,7,0.454,0.0571,0.397,22615.5,136.7,136.7,134.6,3,3,3,751.3,722.5,777.2,656.9,637.5,94.43,85,107,0,0,0,0.126,0.113,0.14,656.9,637.5,670.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.325,0.312,0.336,0.24,0.227,0.249,0.01,0.0098,0.011,0.803,0.768,0.829,0.035,0.033,0.036,22.29,22.16,22.44,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.79,44.7,46.49,44.87,43.81,45.56,0,0,0,0,0,0,0.748,0,0.057,0.13,0.87,0.13,49.8
1551650400000,2019,3,2018,6,23,7,0.495,0.0647,0.43,23934.3,144.6,144.6,142.5,3,3,3,818.1,786.6,845.8,711.1,679.6,107,107,107,0,0,0,0.131,0.127,0.136,711.1,679.6,738.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.359,0.341,0.377,0.276,0.255,0.295,0.012,0.011,0.013,0.898,0.844,0.947,0.039,0.037,0.042,21.93,21.77,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.78,47.01,50.31,47.49,46.07,48.2,0,0,0,0,0,0,0.791,0,0.065,0.13,0.87,0.13,48.4
1552255200000,2019,3,2018,6,24,7,0.517,0.0647,0.453,24292.8,144.6,144.6,144.6,3,3,3,855.5,851.8,859.8,748.5,744.8,107,107,107,0,0,0,0.125,0.124,0.126,748.5,744.8,752.8,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.386,0.383,0.39,0.301,0.299,0.303,0.013,0.013,0.013,0.966,0.959,0.974,0.043,0.042,0.043,21.71,21.69,21.73,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.83,50.63,51.07,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.064,0.13,0.88,0.12,47
1552860000000,2019,3,2018,6,25,7,0.504,0.0647,0.439,24239.8,144.6,144.6,144.3,3,3,3,832.6,815.9,849.8,725.6,708.9,107,107,107,0,0,0,0.129,0.126,0.131,725.6,708.9,742.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.368,0.358,0.381,0.286,0.275,0.297,0.013,0.012,0.013,0.923,0.894,0.955,0.041,0.039,0.042,21.85,21.75,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.58,48.66,50.53,48.09,47.69,48.2,0,0,0,0,0,0,0.802,0,0.065,0.13,0.87,0.13,48.1
1553464800000,2019,3,2018,6,26,7,0.493,0.0647,0.428,24020.5,144.5,144.5,143,3,3,3,815.4,810.6,824.9,708.4,703.6,107,107,107,0,0,0,0.131,0.13,0.132,708.4,703.6,717.9,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.358,0.355,0.363,0.274,0.271,0.281,0.012,0.012,0.012,0.893,0.885,0.909,0.039,0.039,0.04,21.95,21.89,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.63,48.37,49.16,47.66,47.4,48.18,0,0,0,0,0,0,0.794,0,0.065,0.13,0.87,0.13,48.7
1554069600000,2019,4,2018,7,27,7,0.523,0.0756,0.448,24234.9,144.6,144.6,144.3,3,3,3,865,834.2,900.1,740,709.2,125,125,125,0,0,0,0.145,0.139,0.15,740,709.2,775.1,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.387,0.363,0.418,0.294,0.275,0.314,0.013,0.012,0.014,0.956,0.899,1.02,0.042,0.039,0.045,21.68,21.48,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.18,48.51,52.05,48.09,47.54,48.2,0,0,0,0,0,0,0.801,0,0.075,0.14,0.86,0.14,46.3
