datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1554674400000,2019,4,2018,7,28,7,0.568,0.0756,0.493,26693,161.9,161.9,158.9,4,4,4,939.8,911.2,957.4,814.8,786.2,125,125,125,0,0,0,0.133,0.131,0.137,814.8,786.2,832.4,990,990,990,967.7,967.5,967.7,22.3,22.3,22.5,0.454,0.428,0.47,0.333,0.32,0.342,0.015,0.014,0.015,1,0.955,1.04,0.045,0.043,0.046,21.34,21.24,21.5,0.954,0.953,0.954,0.977,0.975,0.979,0.932,0.929,0.934,40.64,39.48,41.34,39.72,38.49,40.47,0,0,0,0,0,0,0.883,0,0.075,0.13,0.87,0.13,47
1555279200000,2019,4,2018,7,29,7,0.589,0.0756,0.514,27665.8,166.1,166.1,164.7,4,4,4,974.5,959.8,983.9,849.5,834.8,125,125,125,0,0,0,0.128,0.127,0.13,849.5,834.8,858.9,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.486,0.472,0.494,0.35,0.343,0.355,0.016,0.015,0.016,1.07,1.04,1.08,0.048,0.047,0.049,21.14,21.08,21.22,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.02,41.44,42.38,41.17,40.57,41.53,0,0,0,0,0,0,0.915,0,0.075,0.13,0.87,0.13,47
1555884000000,2019,4,2018,7,30,7,0.6,0.0756,0.525,28124.7,168,168,167.4,4,4,4,992.3,988.8,996.2,867.3,863.8,125,125,125,0,0,0,0.126,0.125,0.126,867.3,863.8,871.2,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.502,0.499,0.505,0.359,0.357,0.361,0.016,0.016,0.016,1.1,1.09,1.1,0.05,0.049,0.05,21.03,21.01,21.06,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,42.71,42.57,42.86,41.85,41.72,42,0,0,0,0,0,0,0.93,0,0.075,0.13,0.88,0.12,46.9
1556488800000,2019,4,2018,7,31,7,0.605,0.0851,0.52,27866.3,168,168,165.9,4,4,4,1001,993.7,1009,860.4,851.6,140.7,125,147,0,0,0,0.14,0.125,0.147,860.4,851.6,871.2,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.496,0.489,0.505,0.355,0.351,0.361,0.016,0.016,0.016,1.08,1.07,1.1,0.049,0.048,0.05,21.01,20.99,21.04,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.31,41.92,42.86,41.47,41.08,42,0,0,0,0,0,0,0.922,0,0.085,0.14,0.86,0.14,46.1
1557093600000,2019,5,2018,8,32,7,0.607,0.0889,0.518,27715.2,166.7,166.7,165,4,4,4,1003,981.4,1014,855.9,834.4,147,147,147,0,0,0,0.147,0.145,0.15,855.9,834.4,866.6,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.492,0.473,0.502,0.353,0.343,0.358,0.016,0.015,0.016,1.08,1.04,1.1,0.049,0.047,0.05,21.02,20.96,21.13,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.09,41.25,42.52,41.24,40.37,41.67,0,0,0,0,0,0,0.917,0,0.089,0.15,0.85,0.15,45.7
1557698400000,2019,5,2018,8,33,7,0.559,0.0889,0.47,25197,159.4,159.4,150,4,3,3.4285714285714284,924.8,878.5,969.3,777.8,731.5,147,147,147,0,0,0,0.159,0.152,0.167,777.8,731.5,822.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.421,0.379,0.462,0.315,0.29,0.337,0.014,0.013,0.015,0.988,0.94,1.02,0.044,0.042,0.046,21.41,21.2,21.65,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.24,39.63,51.97,44.38,38.65,48.2,0,0,0,0,0,0,0.833,0,0.089,0.16,0.84,0.16,45.1
1558303200000,2019,5,2018,8,34,7,0.499,0.0889,0.41,22965.4,143.3,143.3,136.7,3,3,3,824.4,788.1,863.9,677.4,641.1,147,147,147,0,0,0,0.179,0.17,0.187,677.4,641.1,716.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.345,0.324,0.367,0.253,0.229,0.28,0.011,0.01,0.012,0.846,0.785,0.913,0.037,0.034,0.04,21.96,21.73,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.5,44.39,48.73,45.57,43.51,47.76,0,0,0,0,0,0,0.759,0,0.089,0.18,0.82,0.18,46
1558908000000,2019,5,2018,8,35,7,0.447,0.0841,0.363,20700.1,128.8,128.8,123.2,3,3,3,738.9,694.3,778.5,599.9,575.3,139,119,147,0,0,0,0.188,0.168,0.203,599.9,575.3,631.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.3,0.285,0.319,0.202,0.185,0.223,0.0087,0.0079,0.0097,0.714,0.671,0.768,0.031,0.029,0.033,22.43,22.22,22.65,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.95,40.47,43.82,41.07,39.54,42.94,0,0,0,0,0,0,0.685,0,0.084,0.19,0.81,0.19,46.3
1559512800000,2019,6,2018,9,36,7,0.388,0.072,0.316,18098.8,116.3,116.3,107.7,3,2,2.857142857142857,642,605.4,680.9,523,486.4,119,119,119,0,0,0,0.186,0.175,0.197,523,486.4,561.9,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.255,0.234,0.277,0.151,0.129,0.176,0.0064,0.0054,0.0075,0.599,0.542,0.649,0.025,0.023,0.028,22.93,22.73,23.09,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.918,0.937,39.73,35.57,52.54,38.21,34.51,48.2,0,0,0,0,0,0,0.599,0,0.072,0.19,0.81,0.19,46.6
1560117600000,2019,6,2018,9,37,7,0.341,0.072,0.269,15795.4,96.4,96.4,94.02,2,2,2,563,533.5,593.7,444,414.5,119,119,119,0,0,0,0.212,0.2,0.223,444,414.5,474.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.213,0.201,0.228,0.109,0.0947,0.123,0.0046,0.0039,0.0052,0.564,0.518,0.613,0.024,0.022,0.026,23.3,23.12,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.54,45.62,51.46,47.01,44.71,48.2,0,0,0,0,0,0,0.522,0,0.072,0.21,0.79,0.21,46.3
1560722400000,2019,6,2018,9,38,7,0.302,0.072,0.23,13814.6,87.51,87.51,82.23,2,2,2,498.8,475.3,524,379.8,356.3,119,119,119,0,0,0,0.239,0.227,0.25,379.8,356.3,404.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.181,0.198,0.0783,0.0672,0.0901,0.0032,0.0028,0.0037,0.466,0.431,0.504,0.019,0.018,0.021,23.69,23.54,23.83,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.926,0.936,42.01,39.52,44.65,41.11,38.53,43.76,0,0,0,0,0,0,0.457,0,0.072,0.24,0.76,0.24,45.7
1561327200000,2019,6,2018,9,39,7,0.27,0.072,0.199,11906,75.4,75.4,70.87,2,2,2,447.2,428,467.9,328.2,309,119,119,119,0,0,0,0.266,0.254,0.278,328.2,309,348.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.178,0.0539,0.0448,0.0637,0.0022,0.0018,0.0026,0.389,0.36,0.42,0.016,0.015,0.017,24,23.87,24.11,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.923,36.5,34.42,38.73,35.43,33.38,37.7,0,0,0,0,0,0,0.394,0,0.071,0.27,0.74,0.26,44.1
1561932000000,2019,7,2018,10,40,7,0.244,0.0653,0.178,10739.8,67.9,67.9,63.93,2,2,2,403,385,421.7,295,277,108,108,108,0,0,0,0.268,0.256,0.28,295,277,313.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.151,0.164,0.0383,0.0298,0.0471,0.0016,0.0012,0.0019,0.338,0.311,0.366,0.014,0.013,0.015,24.25,24.14,24.36,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.95,30.96,35,31.96,30.03,33.95,0,0,0,0,0,0,0.355,0,0.066,0.27,0.73,0.27,44
1562536800000,2019,7,2018,10,41,7,0.221,0.0653,0.155,9366.14,59.06,59.06,55.75,2,2,2,365,350.3,380.4,257,242.3,108,108,108,0,0,0,0.296,0.284,0.308,257,242.3,272.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.139,0.15,0.0209,0.0163,0.0276,0.00084,0.00066,0.0011,0.281,0.261,0.304,0.011,0.011,0.012,24.49,24.39,24.59,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.74,27.08,30.45,27.88,26.27,29.53,0,0,0,0,0,0,0.31,0,0.066,0.3,0.7,0.3,42.4
1563141600000,2019,7,2018,10,42,7,0.202,0.0653,0.136,8267.23,51.51,51.51,49.21,2,1,1.4285714285714286,333.3,321.1,345.7,225.3,213.1,108,108,108,0,0,0,0.324,0.312,0.336,225.3,213.1,237.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.137,0.0149,0.0139,0.016,0.0006,0.00055,0.00064,0.327,0.247,0.395,0.013,0.0099,0.016,24.61,24.54,24.67,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.1,25.61,52.01,38.38,24.84,48.2,0,0,0,0,0,0,0.273,0,0.066,0.32,0.67,0.33,40.9
1563746400000,2019,7,2018,10,43,7,0.185,0.0653,0.12,7550.42,47.34,47.34,44.94,1,1,1,306.3,295.6,317,198.3,187.6,108,108,108,0,0,0,0.353,0.341,0.365,198.3,187.6,209,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.127,0.0126,0.0117,0.0135,0.0005,0.00047,0.00054,0.346,0.327,0.365,0.014,0.013,0.015,24.72,24.65,24.79,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.86,43.38,48.31,44.94,42.51,47.34,0,0,0,0,0,0,0.25,0,0.065,0.35,0.65,0.35,40.8
1564351200000,2019,7,2018,10,44,7,0.171,0.0601,0.111,6994.86,43.17,43.17,41.64,1,1,1,283.1,272.4,293.2,183.6,179.2,99.43,93,108,0,0,0,0.351,0.329,0.376,183.6,179.2,190.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.119,0.0114,0.011,0.0119,0.00045,0.00044,0.00047,0.319,0.311,0.33,0.013,0.012,0.013,24.85,24.8,24.9,0.95,0.948,0.952,0.98,0.979,0.98,0.93,0.928,0.933,42.5,41.39,44.06,41.64,40.52,43.17,0,0,0,0,0,0,0.231,0,0.06,0.35,0.65,0.35,40.9
1564956000000,2019,8,2018,11,45,7,0.157,0.0562,0.101,6305.05,39.79,39.79,37.53,1,1,1,259.7,250.8,268.8,166.7,157.8,93,93,93,0,0,0,0.358,0.346,0.371,166.7,157.8,175.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.107,0.114,0.00992,0.00916,0.0107,0.00039,0.00036,0.00042,0.288,0.272,0.304,0.011,0.011,0.012,24.97,24.92,25.02,0.944,0.942,0.947,0.973,0.97,0.978,0.919,0.913,0.926,38.56,36.46,40.7,37.53,35.36,39.79,0,0,0,0,0,0,0.209,0,0.056,0.36,0.64,0.36,40.2
1565560800000,2019,8,2018,11,46,7,0.145,0.0562,0.0886,5512.88,34.69,34.69,32.81,1,1,1,239.5,231.9,247.8,146.5,138.9,93,93,93,0,0,0,0.389,0.375,0.401,146.5,138.9,154.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00821,0.00756,0.00891,0.00032,0.0003,0.00035,0.252,0.238,0.267,0.0099,0.0094,0.011,25.11,25.05,25.17,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.83,32.04,35.76,32.81,31.08,34.69,0,0,0,0,0,0,0.182,0,0.0564,0.39,0.61,0.39,38
1566165600000,2019,8,2018,11,47,7,0.135,0.0562,0.0785,4871.24,30.52,30.52,29,1,1,1,222.8,216.9,229.5,129.8,123.9,93,93,93,0,0,0,0.418,0.405,0.429,129.8,123.9,136.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0955,0.0999,0.00678,0.00628,0.00735,0.00027,0.00025,0.00029,0.222,0.212,0.234,0.0087,0.0083,0.0092,25.24,25.19,25.29,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.89,28.5,31.46,29,27.65,30.52,0,0,0,0,0,0,0.161,0,0.0565,0.42,0.58,0.42,36.1
1566770400000,2019,8,2018,11,48,7,0.126,0.0544,0.072,4456.89,29.28,29.28,26.53,1,1,1,209.1,202.4,215,119.1,112.4,90,72,93,0,0,0,0.43,0.356,0.453,119.1,112.4,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0935,0.0914,0.0957,0.00587,0.0053,0.00683,0.00023,0.00021,0.00027,0.203,0.191,0.221,0.0079,0.0075,0.0086,25.34,25.3,25.38,0.924,0.919,0.931,0.97,0.97,0.97,0.896,0.892,0.903,27.35,25.72,30.18,26.53,24.95,29.28,0,0,0,0,0,0,0.147,0,0.054,0.43,0.57,0.43,35.4
1567375200000,2019,9,2018,12,49,7,0.116,0.0435,0.0724,4488.97,28.71,28.71,26.72,1,1,1,191.7,184.1,199.9,119.7,112.1,72,72,72,0,0,0,0.376,0.36,0.391,119.7,112.1,127.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0892,0.0948,0.00592,0.00528,0.00662,0.00023,0.00021,0.00026,0.202,0.188,0.217,0.0079,0.0074,0.0085,25.38,25.38,25.38,0.924,0.919,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.55,25.64,29.6,26.72,24.87,28.71,0,0,0,0,0,0,0.148,0,0.0436,0.37,0.62,0.38,38.7
1567980000000,2019,9,2018,12,50,7,0.107,0.0435,0.0631,3866.55,24.28,24.28,23.02,1,1,1,176.3,170.7,181.6,104.3,98.67,72,72,72,0,0,0,0.408,0.396,0.422,104.3,98.67,109.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0845,0.0883,0.00462,0.00414,0.00507,0.00018,0.00016,0.0002,0.174,0.164,0.184,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.968,0.97,0.886,0.883,0.89,23.74,22.4,25.03,23.02,21.69,24.28,0,0,0,0,0,0,0.128,0,0.0439,0.41,0.59,0.41,36.1
1568584800000,2019,9,2018,12,51,7,0.0987,0.0435,0.0552,3389.12,21.3,21.3,20.17,1,1,1,163.2,158.4,168.8,91.24,86.36,72,72,72,0,0,0,0.442,0.427,0.455,91.24,86.36,96.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0801,0.0838,0.00351,0.00309,0.00397,0.00014,0.00012,0.00016,0.151,0.142,0.161,0.0059,0.0056,0.0063,25.38,25.37,25.38,0.921,0.914,0.926,0.965,0.963,0.967,0.889,0.885,0.892,20.9,19.91,22.02,20.17,19.17,21.3,0,0,0,0,0,0,0.112,0,0.0435,0.44,0.56,0.44,34.3
1569189600000,2019,9,2018,12,52,7,0.0925,0.0435,0.0489,3029.93,18.88,18.88,18.04,1,1,1,152.9,148.8,157,80.89,76.79,72,72,72,0,0,0,0.471,0.459,0.484,80.89,76.79,84.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0768,0.0796,0.00263,0.00228,0.00297,0.0001,0.000089,0.00012,0.133,0.125,0.14,0.0052,0.0049,0.0055,25.37,25.37,25.37,0.933,0.928,0.938,0.961,0.96,0.962,0.896,0.893,0.9,18.77,17.92,19.63,18.04,17.2,18.88,0,0,0,0,0,0,0.1,0,0.0436,0.47,0.53,0.47,32.8
1569794400000,2019,9,2018,12,53,7,0.0865,0.0332,0.0533,3277.41,20.71,20.71,19.51,1,1,1,143,138.7,147.4,88.15,75.42,54.86,52,72,0,0,0,0.383,0.356,0.488,88.15,75.42,94.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0763,0.0793,0.00324,0.00216,0.00375,0.00013,0.000085,0.00015,0.142,0.123,0.153,0.0056,0.0048,0.006,25.36,25.35,25.38,0.924,0.917,0.939,0.964,0.96,0.966,0.89,0.886,0.902,20.24,17.63,21.44,19.51,16.93,20.71,0,0,0,0,0,0,0.108,0,0.0332,0.38,0.62,0.38,37.9
1570399200000,2019,10,2019,1,1,7,0.0834,0.0314,0.052,3202.1,19.48,19.48,19.06,1,1,1,138,135.7,140,85.97,83.67,52,52,52,0,0,0,0.377,0.371,0.383,85.97,83.67,88.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0756,0.0772,0.00306,0.00286,0.00323,0.00012,0.00011,0.00013,0.138,0.134,0.142,0.0054,0.0053,0.0056,25.36,25.36,25.37,0.926,0.924,0.929,0.963,0.962,0.963,0.891,0.89,0.893,19.8,19.33,20.22,19.06,18.59,19.48,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.4
1571004000000,2019,10,2019,1,2,7,0.0803,0.0314,0.0488,3022.45,18.87,18.87,17.99,1,1,1,132.7,127.7,137,80.7,75.74,52,52,52,0,0,0,0.392,0.379,0.407,80.7,75.74,85.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0729,0.0761,0.00261,0.00219,0.00298,0.0001,0.000086,0.00012,0.129,0.12,0.136,0.005,0.0047,0.0053,25.37,25.36,25.38,0.933,0.927,0.939,0.961,0.96,0.962,0.896,0.892,0.902,18.73,17.71,19.61,17.99,17,18.87,0,0,0,0,0,0,0.0999,0,0.0315,0.39,0.61,0.39,37.6
1571608800000,2019,10,2019,1,3,7,0.0754,0.0314,0.044,2708.69,16.65,16.65,16.12,1,1,1,124.7,123.4,126.4,72.69,71.36,52,52,52,0,0,0,0.417,0.411,0.422,72.69,71.36,74.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0713,0.0724,0.00193,0.00182,0.00207,0.000076,0.000071,0.000081,0.114,0.112,0.117,0.0045,0.0044,0.0046,25.39,25.38,25.39,0.928,0.921,0.937,0.96,0.96,0.96,0.891,0.884,0.9,16.79,16.36,17.35,16.12,15.71,16.65,0,0,0,0,0,0,0.0896,0,0.0314,0.42,0.58,0.42,35.9
1572213600000,2019,10,2019,1,4,7,0.0746,0.0309,0.0437,2686.01,16.33,16.33,15.99,1,1,1,123.4,122.3,124.5,72.26,70.54,51.14,50,52,0,0,0,0.414,0.405,0.424,72.26,70.54,73.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.071,0.0717,0.00189,0.00175,0.00199,0.000074,0.000068,0.000078,0.113,0.11,0.115,0.0044,0.0043,0.0045,25.39,25.38,25.39,0.926,0.916,0.932,0.96,0.96,0.96,0.889,0.88,0.894,16.65,16.09,17.02,15.99,15.45,16.33,0,0,0,0,0,0,0.0888,0,0.0309,0.41,0.59,0.41,36
1572818400000,2019,11,2019,2,5,7,0.0771,0.0302,0.0469,2907.81,18.44,18.44,17.31,1,1,1,127.5,123.6,132.9,77.5,73.64,50,50,50,0,0,0,0.392,0.376,0.404,77.5,73.64,82.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0718,0.075,0.00234,0.00201,0.0028,0.000092,0.000079,0.00011,0.123,0.116,0.132,0.0048,0.0045,0.0052,25.38,25.37,25.38,0.934,0.93,0.94,0.96,0.96,0.961,0.897,0.894,0.902,18.02,17.11,19.18,17.31,16.42,18.44,0,0,0,0,0,0,0.0962,0,0.0302,0.39,0.61,0.39,37.7
1573423200000,2019,11,2019,2,6,7,0.0836,0.0302,0.0533,3277.5,20.62,20.62,19.51,1,1,1,138.2,133.8,143.6,88.17,83.75,50,50,50,0,0,0,0.362,0.348,0.374,88.17,83.75,93.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0753,0.0788,0.00324,0.00287,0.00371,0.00013,0.00011,0.00015,0.142,0.134,0.151,0.0056,0.0052,0.0059,25.36,25.35,25.37,0.924,0.917,0.929,0.964,0.962,0.966,0.89,0.886,0.893,20.25,19.35,21.35,19.51,18.61,20.62,0,0,0,0,0,0,0.108,0,0.0303,0.36,0.64,0.36,39.2
1574028000000,2019,11,2019,2,7,7,0.0913,0.0302,0.0611,3730.74,23.03,23.03,22.21,1,1,1,151,145,154.5,101,94.96,50,50,50,0,0,0,0.331,0.324,0.345,101,94.96,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0793,0.0827,0.00434,0.00382,0.00464,0.00017,0.00015,0.00018,0.165,0.154,0.171,0.0065,0.006,0.0067,25.34,25.34,25.35,0.913,0.911,0.916,0.969,0.966,0.97,0.885,0.883,0.887,22.92,21.62,23.74,22.21,20.9,23.03,0,0,0,0,0,0,0.123,0,0.0302,0.33,0.67,0.33,40.9
1574632800000,2019,11,2019,2,8,7,0.0968,0.031,0.0658,4042.69,24.93,24.93,24.06,1,1,1,160.1,154,163.3,108.8,104,51.29,50,59,0,0,0,0.32,0.308,0.361,108.8,104,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0825,0.0855,0.005,0.00459,0.00531,0.0002,0.00018,0.00021,0.179,0.17,0.185,0.007,0.0067,0.0073,25.34,25.34,25.35,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.886,0.892,24.81,23.61,25.7,24.06,22.9,24.93,0,0,0,0,0,0,0.134,0,0.031,0.32,0.68,0.32,41.8
1575237600000,2019,12,2019,3,9,7,0.109,0.0357,0.0733,4544.47,29.89,29.89,27.05,1,1,1,180.2,166.3,192,121.2,107.3,59,59,59,0,0,0,0.328,0.307,0.355,121.2,107.3,133,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.085,0.0941,0.00605,0.00487,0.00705,0.00024,0.00019,0.00028,0.202,0.177,0.223,0.0079,0.0069,0.0087,25.36,25.36,25.36,0.925,0.916,0.932,0.97,0.97,0.97,0.897,0.888,0.904,27.89,24.44,30.81,27.05,23.7,29.89,0,0,0,0,0,0,0.15,0,0.0357,0.33,0.67,0.33,41.7
1575842400000,2019,12,2019,3,10,7,0.117,0.0357,0.0812,5074.87,31.13,31.13,30.21,1,1,1,193.3,191.2,197.2,134.3,132.2,59,59,59,0,0,0,0.305,0.299,0.309,134.3,132.2,138.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0938,0.0959,0.00717,0.00698,0.0075,0.00028,0.00027,0.00029,0.226,0.222,0.233,0.0088,0.0087,0.0091,25.36,25.36,25.36,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.14,30.61,32.09,30.21,29.7,31.13,0,0,0,0,0,0,0.168,0,0.0358,0.31,0.69,0.31,43.4
1576447200000,2019,12,2019,3,11,7,0.127,0.0357,0.0912,5719.41,36.37,36.37,34.04,1,1,1,209.8,201.3,219.9,150.8,142.3,59,59,59,0,0,0,0.281,0.268,0.293,150.8,142.3,160.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0974,0.104,0.00857,0.00784,0.00943,0.00034,0.00031,0.00037,0.255,0.24,0.273,0.01,0.0094,0.011,25.29,25.21,25.35,0.939,0.935,0.942,0.97,0.97,0.971,0.911,0.907,0.914,35.09,33.09,37.47,34.04,32.1,36.37,0,0,0,0,0,0,0.189,0,0.0358,0.28,0.72,0.28,45
1577052000000,2019,12,2019,3,12,7,0.141,0.0357,0.105,6650.83,44.2,44.2,39.59,1,1,1,233.1,221.8,252.4,174.1,162.8,59,59,59,0,0,0,0.254,0.234,0.266,174.1,162.8,193.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.105,0.115,0.0105,0.00959,0.0122,0.00042,0.00038,0.00048,0.297,0.277,0.331,0.012,0.011,0.013,25.11,24.96,25.19,0.946,0.943,0.953,0.976,0.972,0.98,0.923,0.916,0.934,40.56,37.92,45.1,39.59,36.84,44.2,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.2
1577656800000,2019,12,2019,3,13,7,0.164,0.0417,0.122,7730.43,48.09,48.09,46.01,1,1,1,270.6,256.5,283.9,201.6,193.4,69,59,73,0,0,0,0.254,0.226,0.274,201.6,193.4,210.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.123,0.0129,0.0122,0.0137,0.00051,0.00048,0.00054,0.347,0.333,0.364,0.014,0.013,0.014,24.87,24.8,24.94,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.95,44.99,49.07,46.01,44.09,48.09,0,0,0,0,0,0,0.256,0,0.042,0.25,0.74,0.26,47.1
1578261600000,2020,1,2019,4,14,7,0.179,0.0442,0.135,8248.13,51.08,51.08,49.1,2,1,1.4285714285714286,296.6,286.9,307.1,223.6,213.9,73,73,73,0,0,0,0.246,0.238,0.254,223.6,213.9,234.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.124,0.132,0.0148,0.0139,0.0156,0.00059,0.00055,0.00062,0.32,0.24,0.387,0.013,0.0096,0.015,24.79,24.73,24.86,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.14,25.52,51.96,38.32,24.75,48.2,0,0,0,0,0,0,0.273,0,0.044,0.25,0.75,0.25,46.1
1578866400000,2020,1,2019,4,15,7,0.197,0.0442,0.153,9278.24,58.95,58.95,55.23,2,2,2,325.9,310.7,342.9,252.9,237.7,73,73,73,0,0,0,0.224,0.213,0.235,252.9,237.7,269.9,990,990,990,965,965,965.1,25,24.9,25,0.138,0.133,0.144,0.0197,0.016,0.0264,0.00079,0.00064,0.0011,0.271,0.252,0.295,0.011,0.01,0.012,24.7,24.59,24.79,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.47,26.74,30.39,27.61,25.94,29.47,0,0,0,0,0,0,0.307,0,0.044,0.22,0.78,0.22,47.1
1579471200000,2020,1,2019,4,16,7,0.229,0.0442,0.185,11208.2,73.11,73.11,66.72,2,2,2,379,349.8,408.8,306,276.8,73,73,73,0,0,0,0.193,0.179,0.209,306,276.8,335.8,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.157,0.147,0.167,0.0434,0.0296,0.0575,0.0018,0.0012,0.0023,0.349,0.306,0.394,0.014,0.012,0.016,24.36,24.17,24.55,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.919,34.38,31.15,37.65,33.36,30.22,36.55,0,0,0,0,0,0,0.371,0,0.044,0.19,0.81,0.19,48.9
1580076000000,2020,1,2019,4,17,7,0.28,0.0462,0.234,14143.8,92.18,92.18,84.19,2,2,2,462.6,421.7,510.3,386.2,348.7,76.43,73,85,0,0,0,0.165,0.153,0.173,386.2,348.7,425.3,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.186,0.172,0.2,0.0813,0.0636,0.0997,0.0033,0.0026,0.0041,0.47,0.413,0.529,0.019,0.017,0.022,23.85,23.57,24.09,0.953,0.948,0.957,0.979,0.974,0.98,0.932,0.923,0.938,43.01,39.05,47.03,42.09,38.03,46.09,0,0,0,0,0,0,0.468,0,0.046,0.16,0.84,0.16,50.5
1580680800000,2020,2,2019,5,18,7,0.346,0.0514,0.294,17131.6,111.7,111.7,102,3,2,2.5714285714285716,571.3,525.3,621,486.3,440.3,85,85,85,0,0,0,0.149,0.137,0.162,486.3,440.3,536,990,990,990,966.2,966,966.4,23.8,23.6,24,0.227,0.205,0.254,0.13,0.107,0.159,0.0055,0.0044,0.0067,0.562,0.514,0.597,0.024,0.022,0.025,23.27,23.02,23.48,0.952,0.945,0.958,0.975,0.97,0.98,0.927,0.916,0.939,42.31,34.92,51.37,40.85,33.87,48.2,0,0,0,0,0,0,0.567,0,0.052,0.15,0.85,0.15,49.5
1581285600000,2020,2,2019,5,19,7,0.433,0.0514,0.382,21822.3,144.6,144.6,129.9,3,3,3,715.9,642.1,800.5,630.9,557.1,85,85,85,0,0,0,0.119,0.106,0.132,630.9,557.1,715.5,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.308,0.266,0.356,0.222,0.173,0.279,0.0096,0.0074,0.012,0.757,0.633,0.9,0.033,0.027,0.039,22.48,22,22.9,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.23,39.67,49.24,43.3,38.69,48.2,0,0,0,0,0,0,0.722,0,0.051,0.12,0.88,0.12,50.4
1581890400000,2020,2,2019,5,20,7,0.624,0.0649,0.558,29205.1,192.8,192.8,173.8,4,3,3.857142857142857,1031,838.1,1241,923.8,753.1,107.3,85,137,0.5714,0,4,0.103,0.0828,0.124,923.2,753.1,1100,990,990,990,968,967.3,968.7,22,21.3,22.7,0.557,0.382,0.781,0.419,0.303,0.648,0.019,0.013,0.03,1.24,0.966,1.73,0.057,0.042,0.081,20.8,19.61,21.78,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.61,40.56,51.3,45.18,39.64,48.2,0,0,0,0,0,0,0.966,0,0.066,0.1,0.89,0.11,46.8
1582495200000,2020,2,2019,5,21,7,0.864,0.0868,0.665,31981.9,192.8,192.8,190.4,4,4,4,1429,1315,1500,1285,1178,143.6,137,183,185.4,78,247,0.1,0.0923,0.122,1100,1100,1100,990,990,990,969.3,968.9,969.5,20.7,20.5,21.1,0.86,0.811,0.893,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.84,0.087,0.083,0.09,18.94,18.68,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,47.95,49.76,47.59,47,48.2,0,0,0,0,0,0,1.06,0,0.199,0.1,0.77,0.23,37
1583100000000,2020,3,2019,6,22,7,0.958,0.111,0.665,31087.2,187.4,187.4,185,4,4,4,1584,1516,1665,1401,1333,183,183,183,300.7,233,382,0.116,0.11,0.121,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.907,0.898,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.09,0.093,18.39,18.12,18.62,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.2,46.49,47.81,46.26,45.56,46.85,0,0,0,0,0,0,1.03,0,0.293,0.12,0.69,0.31,32.5
1583704800000,2020,3,2019,6,23,7,1.12,0.111,0.665,29567.8,181,181,176,4,4,4,1846,1702,2014,1663,1519,183,183,183,562.7,419,731,0.0995,0.0909,0.108,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.53,16.99,18,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.9,43.44,46.17,44,42.58,45.25,0,0,0,0,0,0,0.978,0,0.455,0.099,0.59,0.41,26.4
1584309600000,2020,3,2019,6,24,7,1.38,0.111,0.665,27424.6,168.4,168.4,163.2,4,4,4,2285,2089,2445,2102,1906,183,183,183,1002,806,1162,0.0803,0.0748,0.0876,1100,1100,1100,990,990,990,971.8,971.3,972.2,18.2,17.8,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.34,15.95,16.81,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.68,40.64,42.95,40.81,39.73,42.1,0,0,0,0,0,0,0.907,0,0.715,0.08,0.48,0.52,19.9
1584914400000,2020,3,2019,6,25,7,1.61,0.111,0.665,25704.2,157.5,157.5,153,4,4,4,2658,2495,2847,2475,2312,183,183,183,1375,1212,1564,0.069,0.0643,0.0733,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,14.98,15.83,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.914,0.922,39.25,38.02,40.32,38.25,36.94,39.38,0,0,0,0,0,0,0.85,0,0.945,0.069,0.41,0.59,16
1585519200000,2020,3,2019,6,26,7,1.97,0.125,0.665,23074.5,145.4,145.4,137.3,4,4,4,3258,2931,3569,3051,2748,207.3,183,217,1951,1648,2252,0.0636,0.0604,0.0689,1100,1100,1100,990,990,990,974.1,973.3,974.8,15.9,15.2,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.03,13.36,14.78,0.935,0.931,0.94,0.97,0.97,0.971,0.907,0.903,0.912,35.4,33.55,37.45,34.34,32.54,36.35,0,0,0,0,0,0,0.763,0,1.305,0.063,0.34,0.66,11.7
1586124000000,2020,4,2019,7,27,7,2.38,0.145,0.665,20511.7,128,128,122.1,4,4,4,3929,3668,4166,3690,3451,239.3,217,295,2590,2351,2771,0.0607,0.0539,0.072,1100,1100,1100,990,990,990,975.5,975,976,14.5,14,15,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.61,12.14,13.15,0.925,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,31.47,30.17,32.98,30.52,29.26,31.99,0,0,0,0,0,0,0.678,0,1.715,0.061,0.28,0.72,8.62
1586728800000,2020,4,2019,7,28,7,2.65,0.178,0.665,18949.7,115.7,115.7,112.8,4,4,4,4381,4233,4512,4086,3938,295,295,295,2986,2838,3117,0.0674,0.0654,0.0697,1100,1100,1100,990,990,990,976.4,976.1,976.6,13.6,13.4,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.75,11.51,12.02,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,29.07,28.4,29.83,28.2,27.55,28.93,0,0,0,0,0,0,0.627,0,1.985,0.067,0.25,0.75,7.15
1587333600000,2020,4,2019,7,29,7,2.78,0.178,0.665,18256.1,109.4,109.4,108.7,4,4,4,4590,4553,4612,4295,4258,295,295,295,3195,3158,3217,0.0643,0.064,0.0648,1100,1100,1100,990,990,990,976.8,976.7,976.8,13.2,13.2,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.37,11.33,11.43,0.914,0.913,0.914,0.97,0.97,0.97,0.886,0.886,0.887,28.01,27.89,28.2,27.17,27.06,27.35,0,0,0,0,0,0,0.604,0,2.115,0.064,0.24,0.76,6.57
1587938400000,2020,4,2019,7,30,7,2.67,0.19,0.665,18842.5,115.2,115.2,112.2,4,4,4,4413,4260,4539,4099,3920,314.3,295,340,2999,2820,3144,0.0713,0.065,0.0798,1100,1100,1100,990,990,990,976.4,976.2,976.7,13.6,13.3,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.69,11.46,11.97,0.917,0.915,0.92,0.97,0.97,0.97,0.889,0.887,0.892,28.91,28.26,29.69,28.04,27.42,28.8,0,0,0,0,0,0,0.623,0,2.005,0.071,0.25,0.75,7.06
1588543200000,2020,5,2019,8,31,7,2.43,0.206,0.665,20153.9,124,124,120,4,4,4,4025,3841,4202,3685,3501,340,340,340,2586,2401,2762,0.0845,0.0809,0.0885,1100,1100,1100,990,990,990,975.7,975.3,976,14.3,14,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.41,12.08,12.78,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,30.92,29.99,31.96,29.99,29.09,31,0,0,0,0,0,0,0.666,0,1.765,0.085,0.27,0.73,8.29
1589148000000,2020,5,2019,8,32,7,2.17,0.206,0.665,21802.3,133.8,133.8,129.8,4,4,4,3586,3409,3776,3246,3069,340,340,340,2146,1969,2336,0.0949,0.0901,0.0997,1100,1100,1100,990,990,990,974.8,974.4,975.2,15.2,14.8,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.32,12.92,13.7,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,33.45,32.35,34.48,32.44,31.38,33.44,0,0,0,0,0,0,0.721,0,1.505,0.095,0.31,0.69,10
1589752800000,2020,5,2019,8,33,7,1.91,0.206,0.665,23480.7,145.1,145.1,139.8,4,4,4,3153,2943,3354,2813,2603,340,340,340,1713,1503,1914,0.108,0.101,0.116,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.81,14.75,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.912,36.02,34.79,37.37,34.94,33.75,36.26,0,0,0,0,0,0,0.776,0,1.245,0.11,0.35,0.65,12.3
1590357600000,2020,5,2019,8,34,7,1.63,0.206,0.665,25550.2,157,157,152.1,4,4,4,2691,2514,2875,2351,2174,340,340,340,1251,1074,1435,0.126,0.118,0.135,1100,1100,1100,990,990,990,972.8,972.3,973.2,17.2,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.36,14.91,15.78,0.942,0.94,0.944,0.974,0.971,0.976,0.918,0.914,0.922,39.04,37.83,40.19,38.02,36.74,39.25,0,0,0,0,0,0,0.845,0,0.965,0.13,0.41,0.59,15.7
1590962400000,2020,6,2019,9,35,7,1.4,0.177,0.665,27309.2,167,167,162.6,4,4,4,2311,2143,2464,2018,1850,293,293,293,918.4,750,1071,0.127,0.119,0.137,1100,1100,1100,990,990,990,971.9,971.4,972.2,18.1,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.9,16.68,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.51,40.52,42.6,40.64,39.59,41.75,0,0,0,0,0,0,0.903,0,0.735,0.13,0.48,0.52,19.5
1591567200000,2020,6,2019,9,36,7,1.16,0.165,0.665,29155,178.5,178.5,173.5,4,4,4,1920,1773,2082,1647,1516,272.4,257,293,547.3,416,689,0.142,0.134,0.149,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.3,16.83,17.76,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.929,0.931,44.27,43,45.52,43.39,42.14,44.61,0,0,0,0,0,0,0.964,0,0.495,0.14,0.57,0.43,25.1
1592172000000,2020,6,2019,9,37,7,0.974,0.155,0.665,30928.7,188,188,184.1,4,4,4,1610,1500,1729,1353,1243,257,257,257,252.6,143,372,0.16,0.149,0.171,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.914,0.887,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.089,0.095,18.3,17.9,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,45.91,47.97,46.02,44.99,47.01,0,0,0,0,0,0,1.02,0,0.309,0.16,0.68,0.32,31.8
1592776800000,2020,6,2019,9,38,7,0.818,0.155,0.641,31525.5,192.8,192.8,187.7,4,4,4,1353,1218,1465,1096,961.4,257,257,257,36,0,108,0.191,0.175,0.211,1060,961.4,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.784,0.624,0.871,0.568,0.404,0.648,0.027,0.019,0.031,1.64,1.3,1.82,0.078,0.061,0.088,19.34,18.81,20.12,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.88,45.28,49.24,46.91,44.37,48.2,0,0,0,0,0,0,1.04,0,0.177,0.19,0.78,0.22,38.5
1593381600000,2020,6,2019,9,39,7,0.656,0.142,0.514,26950.9,172.3,172.3,160.4,4,3,3.857142857142857,1085,1001,1182,849.3,774.1,235.6,227,257,0,0,0,0.217,0.205,0.227,849.3,774.1,924.6,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.508,0.437,0.582,0.35,0.314,0.386,0.016,0.014,0.018,1.1,0.993,1.22,0.05,0.045,0.057,20.73,20.31,21.06,0.954,0.953,0.956,0.979,0.974,0.98,0.934,0.928,0.937,42.99,39.14,50.97,41.83,38.13,48.2,0,0,0,0,0,0,0.891,0,0.142,0.22,0.78,0.22,41.1
1593986400000,2020,7,2019,10,40,7,0.558,0.137,0.421,23067.3,144.6,144.6,137.3,3,3,3,923,874.3,979,696,647.3,227,227,227,0,0,0,0.246,0.232,0.26,696,647.3,752,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.372,0.34,0.417,0.266,0.233,0.303,0.012,0.01,0.014,0.893,0.807,1,0.04,0.036,0.045,21.51,21.18,21.8,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.79,44.08,49.82,45.77,43.19,48.2,0,0,0,0,0,0,0.763,0,0.137,0.25,0.75,0.25,41.3
1594591200000,2020,7,2019,10,41,7,0.497,0.137,0.359,20155.7,127.1,127.1,120,3,3,3,821.2,788.1,859.8,594.2,561.1,227,227,227,0,0,0,0.277,0.264,0.288,594.2,561.1,632.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.31,0.291,0.332,0.198,0.176,0.224,0.0087,0.0077,0.0099,0.717,0.662,0.783,0.031,0.029,0.035,22.1,21.88,22.29,0.953,0.951,0.955,0.977,0.974,0.98,0.932,0.926,0.936,40.91,38.89,43.23,39.99,37.86,42.37,0,0,0,0,0,0,0.667,0,0.138,0.28,0.72,0.28,40.6
1595196000000,2020,7,2019,10,42,7,0.456,0.137,0.319,17865.7,112.2,112.2,106.3,3,2,2.857142857142857,753.8,720.5,781.1,526.8,493.6,227,227,227,0,0,0,0.301,0.291,0.315,526.8,493.6,554.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.271,0.252,0.287,0.153,0.132,0.171,0.0066,0.0057,0.0074,0.62,0.568,0.66,0.027,0.024,0.028,22.46,22.33,22.6,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.24,35.35,52.2,37.74,34.29,48.2,0,0,0,0,0,0,0.591,0,0.137,0.3,0.7,0.3,39.2
1595800800000,2020,7,2019,10,43,7,0.41,0.133,0.277,15977.1,96.4,96.4,95.1,2,2,2,677.4,645.9,708.8,457.6,439.7,219.9,202,227,0,0,0,0.324,0.308,0.34,457.6,439.7,481.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.232,0.222,0.246,0.115,0.107,0.126,0.0049,0.0045,0.0054,0.598,0.568,0.64,0.026,0.024,0.028,22.79,22.62,22.94,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.95,47.19,51.13,47.55,46.25,48.2,0,0,0,0,0,0,0.528,0,0.133,0.32,0.68,0.32,39
1596405600000,2020,8,2019,11,44,7,0.367,0.122,0.245,14440,91.66,91.66,85.95,2,2,2,606.5,578.4,635.2,404.5,376.4,202,202,202,0,0,0,0.333,0.318,0.349,404.5,376.4,433.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.196,0.217,0.0899,0.0766,0.103,0.0038,0.0032,0.0044,0.511,0.469,0.555,0.022,0.02,0.024,23.17,23,23.33,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.86,40.98,46.77,42.98,40.09,45.83,0,0,0,0,0,0,0.478,0,0.122,0.33,0.67,0.33,39.3
1597010400000,2020,8,2019,11,45,7,0.33,0.122,0.208,12285.7,78.42,78.42,73.13,2,2,2,546.2,523.4,570.4,344.2,321.4,202,202,202,0,0,0,0.37,0.354,0.386,344.2,321.4,368.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.185,0.176,0.193,0.0615,0.0507,0.0729,0.0026,0.0021,0.0031,0.421,0.387,0.457,0.018,0.016,0.019,23.52,23.38,23.66,0.948,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.61,35.21,40.16,36.56,34.15,39.21,0,0,0,0,0,0,0.406,0,0.122,0.37,0.63,0.37,37.2
1597615200000,2020,8,2019,11,46,7,0.299,0.122,0.177,10481.4,66.78,66.78,62.39,2,2,2,495,475.6,516,293,273.6,202,202,202,0,0,0,0.408,0.391,0.425,293,273.6,314,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.174,0.0373,0.0281,0.0472,0.0015,0.0012,0.002,0.344,0.315,0.376,0.014,0.013,0.016,23.83,23.7,23.95,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.16,30.04,34.42,31.19,29.14,33.39,0,0,0,0,0,0,0.347,0,0.122,0.41,0.59,0.41,35.1
1598220000000,2020,8,2019,11,47,7,0.273,0.122,0.151,8888.66,56.94,56.94,52.91,2,1,1.8571428571428572,451.3,434.8,469.3,249.3,232.8,202,202,202,0,0,0,0.448,0.43,0.465,249.3,232.8,267.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.151,0.145,0.157,0.0188,0.0155,0.0251,0.00077,0.00064,0.001,0.303,0.266,0.418,0.012,0.011,0.017,24.07,23.98,24.16,0.934,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.937,31.22,26.04,52.47,29.9,25.26,48.2,0,0,0,0,0,0,0.294,0,0.122,0.45,0.55,0.45,32.6
1598824800000,2020,8,2019,11,48,7,0.249,0.089,0.16,9543.34,61.5,61.5,56.81,2,1,1.8571428571428572,411.2,393,429.6,264.1,227.6,147.1,138,202,0,0,0,0.357,0.326,0.47,264.1,227.6,285.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.143,0.157,0.0249,0.0151,0.0337,0.001,0.00062,0.0014,0.318,0.28,0.408,0.013,0.011,0.017,24.23,24.06,24.35,0.938,0.931,0.958,0.971,0.97,0.98,0.911,0.903,0.939,33.08,28.34,51.44,31.85,27.49,48.2,0,0,0,0,0,0,0.316,0,0.089,0.36,0.64,0.36,38.3
1599429600000,2020,9,2019,12,49,7,0.225,0.0835,0.142,8473.55,53.75,53.75,50.44,2,1,1.5714285714285714,372.2,357.1,387.2,234.2,219.2,138,138,138,0,0,0,0.371,0.356,0.386,234.2,219.2,249.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.134,0.144,0.0157,0.0144,0.0169,0.00063,0.00058,0.00069,0.32,0.255,0.404,0.013,0.01,0.016,24.42,24.36,24.48,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.36,25.99,52.42,35.55,25.21,48.2,0,0,0,0,0,0,0.28,0,0.083,0.37,0.63,0.37,37.7
1600034400000,2020,9,2019,12,50,7,0.206,0.0835,0.122,7646.22,48.2,48.2,45.51,1,1,1,340.1,327.9,352.5,202.1,189.9,138,138,138,0,0,0,0.406,0.391,0.421,202.1,189.9,214.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.123,0.132,0.0129,0.0119,0.014,0.00052,0.00048,0.00056,0.356,0.334,0.378,0.014,0.013,0.015,24.54,24.46,24.63,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.45,43.65,49.25,45.51,42.78,48.2,0,0,0,0,0,0,0.253,0,0.084,0.41,0.59,0.41,37.1
1600639200000,2020,9,2019,12,51,7,0.189,0.0835,0.106,6605.09,41.85,41.85,39.32,1,1,1,313.3,303.6,323.8,175.3,165.6,138,138,138,0,0,0,0.441,0.426,0.455,175.3,165.6,185.8,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.122,0.0106,0.00982,0.0115,0.00043,0.00039,0.00046,0.308,0.291,0.327,0.012,0.012,0.013,24.73,24.65,24.79,0.947,0.944,0.951,0.976,0.972,0.98,0.925,0.918,0.932,40.26,38.01,42.7,39.32,36.94,41.85,0,0,0,0,0,0,0.218,0,0.083,0.44,0.56,0.44,34.9
1601244000000,2020,9,2019,12,52,7,0.176,0.0738,0.102,6372.19,40.96,40.96,37.93,1,1,1,291,282,300.6,169,156,122,110,138,0,0,0,0.419,0.378,0.469,169,156,181,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.0101,0.00901,0.0111,0.0004,0.00036,0.00044,0.295,0.274,0.315,0.012,0.011,0.013,24.84,24.81,24.87,0.945,0.941,0.949,0.974,0.97,0.98,0.921,0.913,0.93,38.92,35.78,41.8,37.93,34.71,40.96,0,0,0,0,0,0,0.211,0,0.074,0.42,0.58,0.42,36.2
1601848800000,2020,10,2020,1,1,7,0.164,0.0665,0.0972,6043.5,37.96,37.96,35.97,1,1,1,270.7,263.1,278.9,160.7,153.1,110,110,110,0,0,0,0.406,0.394,0.418,160.7,153.1,168.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.113,0.00941,0.00876,0.0101,0.00037,0.00035,0.0004,0.279,0.265,0.294,0.011,0.011,0.012,24.94,24.89,24.98,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,37.05,35.26,38.98,35.97,34.21,37.96,0,0,0,0,0,0,0.2,0,0.0668,0.41,0.59,0.41,36.9
1602453600000,2020,10,2020,1,2,7,0.154,0.0665,0.0876,5427.9,33.65,33.65,32.31,1,1,1,254.8,248.6,260.6,144.8,138.6,110,110,110,0,0,0,0.432,0.422,0.442,144.8,138.6,150.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.107,0.00806,0.00753,0.00855,0.00032,0.0003,0.00034,0.251,0.24,0.261,0.0099,0.0095,0.01,25.03,25,25.07,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.31,31.84,34.69,32.31,30.88,33.65,0,0,0,0,0,0,0.179,0,0.0664,0.43,0.57,0.43,35.2
1603058400000,2020,10,2020,1,3,7,0.145,0.0665,0.0782,4833.62,30.33,30.33,28.77,1,1,1,239.3,232.5,246.1,129.3,122.5,110,110,110,0,0,0,0.46,0.447,0.473,129.3,122.5,136.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0968,0.102,0.00674,0.00616,0.00732,0.00027,0.00024,0.00029,0.223,0.211,0.235,0.0088,0.0083,0.0093,25.14,25.09,25.19,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.66,28.05,31.26,28.77,27.21,30.33,0,0,0,0,0,0,0.16,0,0.0668,0.46,0.54,0.46,33.3
1603663200000,2020,10,2020,1,4,7,0.137,0.0651,0.0716,4411.05,28.78,28.78,26.26,1,1,1,225.9,221.8,231.1,118.3,112.6,107.6,93,110,0,0,0,0.476,0.419,0.494,118.3,112.6,128.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0949,0.0933,0.0965,0.00581,0.00532,0.0067,0.00023,0.00021,0.00026,0.203,0.193,0.22,0.008,0.0076,0.0086,25.24,25.21,25.27,0.924,0.92,0.93,0.97,0.97,0.97,0.896,0.893,0.902,27.07,25.68,29.67,26.26,24.91,28.78,0,0,0,0,0,0,0.146,0,0.0654,0.48,0.52,0.48,32.2
1604268000000,2020,11,2020,2,5,7,0.137,0.0562,0.0805,5001.52,30.77,30.77,29.77,1,1,1,226.2,221,230.6,133.2,128,93,93,93,0,0,0,0.411,0.403,0.421,133.2,128,137.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0962,0.0996,0.00707,0.00663,0.00744,0.00028,0.00026,0.00029,0.227,0.218,0.235,0.0089,0.0086,0.0093,25.22,25.18,25.26,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.69,29.47,31.72,29.77,28.59,30.77,0,0,0,0,0,0,0.165,0,0.0565,0.41,0.59,0.41,36.5
1604872800000,2020,11,2020,2,6,7,0.142,0.0562,0.0854,5311.19,33.51,33.51,31.61,1,1,1,234.3,227.5,242.6,141.3,134.5,93,93,93,0,0,0,0.397,0.383,0.409,141.3,134.5,149.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0985,0.104,0.00776,0.00719,0.00846,0.00031,0.00028,0.00033,0.242,0.23,0.257,0.0095,0.009,0.01,25.15,25.09,25.2,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.905,0.911,32.59,31.01,34.55,31.61,30.08,33.51,0,0,0,0,0,0,0.176,0,0.0566,0.4,0.6,0.4,37.4
1605477600000,2020,11,2020,2,7,7,0.15,0.0562,0.0938,5840.55,35.36,35.36,34.77,1,1,1,248.1,242.8,250.8,155.1,149.8,93,93,93,0,0,0,0.375,0.371,0.383,155.1,149.8,157.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.107,0.00894,0.00849,0.00916,0.00035,0.00033,0.00036,0.267,0.257,0.271,0.011,0.01,0.011,25.04,25.03,25.09,0.941,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,35.84,34.61,36.46,34.77,33.58,35.36,0,0,0,0,0,0,0.193,0,0.0562,0.37,0.63,0.37,38.9
1606082400000,2020,11,2020,2,8,7,0.156,0.0562,0.0998,6228.61,38.7,38.7,37.08,1,1,1,257.9,253.5,264.5,164.9,160.5,93,93,93,0,0,0,0.361,0.352,0.367,164.9,160.5,171.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.108,0.112,0.00977,0.00939,0.0103,0.00039,0.00037,0.00041,0.284,0.276,0.296,0.011,0.011,0.012,24.98,24.95,25.01,0.944,0.942,0.946,0.972,0.97,0.975,0.917,0.914,0.922,38.14,37.1,39.67,37.08,35.99,38.7,0,0,0,0,0,0,0.206,0,0.0562,0.36,0.64,0.36,39.9
1606687200000,2020,11,2020,2,9,7,0.168,0.048,0.12,7581.39,48.2,48.2,45.13,1,1,1,278.2,265.3,293.2,198.9,172.3,79.29,77,93,0,0,0,0.286,0.263,0.351,198.9,172.3,216.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.112,0.126,0.0127,0.0104,0.0141,0.0005,0.00041,0.00056,0.343,0.297,0.374,0.014,0.012,0.015,24.84,24.75,24.94,0.954,0.946,0.958,0.979,0.976,0.98,0.934,0.923,0.939,46.23,39.87,50.25,45.13,38.9,48.2,0,0,0,0,0,0,0.251,0,0.048,0.29,0.71,0.29,45.1
1607292000000,2020,12,2020,3,10,7,0.194,0.0466,0.147,8920.73,57.74,57.74,53.1,2,1,1.8571428571428572,320.7,300.6,341.6,243.7,223.6,77,77,77,0,0,0,0.24,0.225,0.256,243.7,223.6,264.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.128,0.143,0.0177,0.0148,0.0239,0.00071,0.00059,0.00096,0.282,0.244,0.387,0.011,0.0097,0.015,24.71,24.6,24.82,0.932,0.923,0.959,0.971,0.97,0.98,0.906,0.895,0.94,31.24,25.88,51.95,29.99,25.11,48.2,0,0,0,0,0,0,0.295,0,0.047,0.24,0.76,0.24,46
1607896800000,2020,12,2020,3,11,7,0.231,0.0466,0.184,11141.7,73.57,73.57,66.32,2,2,2,381.4,351.1,415.1,304.4,274.1,77,77,77,0,0,0,0.202,0.185,0.219,304.4,274.1,338.1,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.157,0.146,0.169,0.0427,0.0284,0.0586,0.0017,0.0011,0.0024,0.347,0.302,0.398,0.014,0.012,0.016,24.35,24.13,24.54,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.919,34.18,30.83,37.87,33.16,29.91,36.79,0,0,0,0,0,0,0.368,0,0.047,0.2,0.8,0.2,48.2
1608501600000,2020,12,2020,3,12,7,0.293,0.0629,0.23,13822.4,94.84,94.84,82.28,2,2,2,483.9,427.4,544.5,379.9,323.4,104,104,104,0,0,0,0.216,0.191,0.243,379.9,323.4,440.5,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.186,0.166,0.208,0.0783,0.0517,0.107,0.0032,0.0021,0.0045,0.464,0.379,0.554,0.019,0.015,0.023,23.76,23.4,24.1,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.938,42.1,36.09,48.39,41.14,35,47.42,0,0,0,0,0,0,0.457,0,0.063,0.21,0.78,0.22,47.2
1609106400000,2020,12,2020,3,13,7,0.381,0.072,0.309,17716.1,115.2,115.2,105.5,3,2,2.7142857142857144,630.5,566.6,697.9,511.5,462.6,119,104,139,0,0,0,0.188,0.165,0.213,511.5,462.6,558.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.247,0.216,0.278,0.144,0.117,0.174,0.0061,0.0049,0.0075,0.594,0.544,0.646,0.025,0.023,0.028,22.99,22.66,23.26,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.918,0.938,41.43,35.96,52.39,39.74,34.88,48.2,0,0,0,0,0,0,0.586,0,0.072,0.19,0.81,0.19,46.5
1609711200000,2021,1,2020,4,14,7,0.464,0.0841,0.38,21545.3,135.7,135.7,128.2,3,3,3,766.6,718.9,808.9,627.6,579.9,139,139,139,0,0,0,0.182,0.172,0.193,627.6,579.9,669.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.317,0.29,0.341,0.22,0.188,0.248,0.0096,0.0081,0.011,0.762,0.681,0.833,0.033,0.029,0.036,22.27,22.03,22.54,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,43.64,40.72,46.16,42.75,39.81,45.24,0,0,0,0,0,0,0.712,0,0.084,0.18,0.82,0.18,46.4
1610316000000,2021,1,2020,4,15,7,0.531,0.0841,0.447,24282.2,154.2,154.2,144.5,4,3,3.142857142857143,878,824.9,929.4,739,685.9,139,139,139,0,0,0,0.159,0.15,0.169,739,685.9,790.4,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.388,0.35,0.432,0.293,0.259,0.322,0.013,0.011,0.014,0.943,0.86,1.02,0.042,0.038,0.045,21.65,21.42,21.94,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.09,39.55,51.88,46.34,38.56,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,45.7
1610920800000,2021,1,2020,4,16,7,0.613,0.0841,0.529,28217,179.1,179.1,168,4,4,4,1013,950.3,1086,874.4,811.3,139,139,139,0,0,0,0.137,0.128,0.146,874.4,811.3,946.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.509,0.452,0.576,0.362,0.332,0.397,0.016,0.015,0.018,1.11,1,1.24,0.05,0.045,0.057,20.96,20.59,21.3,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.88,40.4,45.68,41.99,39.46,44.77,0,0,0,0,0,0,0.933,0,0.084,0.14,0.86,0.14,46
1611525600000,2021,1,2020,4,17,7,0.725,0.0841,0.637,31990.4,192.8,192.8,190.4,4,4,4,1199,1115,1273,1060,976.4,139,139,139,6.857,0,34,0.116,0.109,0.125,1053,976.4,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.719,0.604,0.8,0.548,0.412,0.648,0.026,0.019,0.031,1.56,1.29,1.75,0.073,0.059,0.082,19.92,19.49,20.45,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.05,46.78,50.34,47.6,45.84,48.2,0,0,0,0,0,0,1.06,0,0.088,0.12,0.88,0.12,44.1
1612130400000,2021,2,2020,5,18,7,0.797,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1318,1282,1354,1156,1120,162,162,162,55.57,20,92,0.123,0.12,0.126,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.816,0.803,0.832,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.78,0.084,0.083,0.085,19.34,19.21,19.46,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.72,49.37,50.06,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.132,0.12,0.83,0.17,40.6
1612735200000,2021,2,2020,5,19,7,0.856,0.098,0.665,32107.9,192.8,192.8,191.1,4,4,4,1416,1369,1468,1254,1207,162,162,162,154.1,107,206,0.114,0.11,0.118,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.857,0.836,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.83,0.087,0.085,0.089,18.98,18.79,19.15,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.26,49.22,47.78,47.29,48.2,0,0,0,0,0,0,1.06,0,0.191,0.11,0.78,0.22,37.5
1613340000000,2021,2,2020,5,20,7,0.998,0.098,0.665,30706.7,188.1,188.1,182.8,4,4,4,1650,1497,1828,1488,1335,162,162,162,388.6,235,566,0.0985,0.0886,0.108,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.908,0.89,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.096,18.17,17.58,18.69,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.63,45.05,47.99,45.69,44.15,47.03,0,0,0,0,0,0,1.02,0,0.333,0.098,0.67,0.33,30.8
1613944800000,2021,2,2020,5,21,7,1.28,0.098,0.665,28225.7,174.3,174.3,168,4,4,4,2110,1894,2306,1948,1732,162,162,162,848.4,632,1044,0.0771,0.0703,0.0855,1100,1100,1100,990,990,990,971.3,970.8,971.8,18.7,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.78,16.29,17.37,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.86,41.55,44.46,42,40.69,43.58,0,0,0,0,0,0,0.933,0,0.615,0.077,0.52,0.48,22.1
1614549600000,2021,3,2020,6,22,7,1.42,0.145,0.665,27115.4,162,162,161.4,4,4,4,2355,2332,2366,2116,2093,239,239,239,1016,993,1027,0.101,0.101,0.102,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16.14,16.22,0.946,0.945,0.946,0.979,0.979,0.979,0.925,0.925,0.926,41.23,41.16,41.38,40.35,40.28,40.51,0,0,0,0,0,0,0.897,0,0.755,0.1,0.47,0.53,19.1
1615154400000,2021,3,2020,6,23,7,1.41,0.145,0.665,27207.5,162.6,162.6,161.9,4,4,4,2335,2313,2351,2096,2074,239,239,239,996,974,1012,0.102,0.102,0.103,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.18,16.27,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.925,0.926,41.36,41.26,41.5,40.49,40.38,40.64,0,0,0,0,0,0,0.9,0,0.745,0.1,0.47,0.53,19.3
1615759200000,2021,3,2020,6,24,7,1.39,0.14,0.665,27413.6,163.5,163.5,163.2,4,4,4,2291,2280,2302,2060,2044,231,183,239,959.9,944,997,0.101,0.0803,0.105,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.3,16.35,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.65,41.57,41.72,40.79,40.72,40.87,0,0,0,0,0,0,0.907,0,0.725,0.1,0.48,0.52,19.7
1616364000000,2021,3,2020,6,25,7,1.4,0.111,0.665,27336.5,163.6,163.6,162.7,4,4,4,2307,2276,2366,2124,2093,183,183,183,1024,993,1083,0.0793,0.0774,0.0804,1100,1100,1100,990,990,990,971.8,971.8,972,18.2,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.14,16.36,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.54,41.16,41.74,40.68,40.28,40.9,0,0,0,0,0,0,0.904,0,0.735,0.079,0.48,0.52,19.5
1616968800000,2021,3,2020,6,26,7,1.53,0.122,0.665,26332.9,160.2,160.2,156.7,4,4,4,2523,2400,2646,2320,2217,202.4,183,217,1220,1117,1329,0.0802,0.0737,0.0859,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.47,16.06,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.924,40.14,39.33,40.94,39.19,38.33,40.04,0,0,0,0,0,0,0.871,0,0.865,0.08,0.43,0.57,17.2
1617573600000,2021,4,2020,7,27,7,1.72,0.131,0.665,24869.8,152.1,152.1,148,4,4,4,2837,2689,2992,2620,2472,217,217,217,1520,1372,1675,0.0766,0.0725,0.0807,1100,1100,1100,990,990,990,973.1,972.8,973.5,16.9,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.63,15.36,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.918,38.08,37.05,39.05,37.01,35.94,38.03,0,0,0,0,0,0,0.822,0,1.055,0.076,0.39,0.61,14.5
