datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1618178400000,2021,4,2020,7,28,7,1.92,0.131,0.665,23351.7,142.4,142.4,139,4,4,4,3181,3044,3291,2964,2827,217,217,217,1864,1727,1974,0.0683,0.0659,0.0713,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.19,13.95,14.5,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.82,35.16,36.69,34.75,34.1,35.59,0,0,0,0,0,0,0.772,0,1.255,0.068,0.35,0.65,12.2
1618783200000,2021,4,2020,7,29,7,2,0.165,0.665,22872.2,136.9,136.9,136.1,4,4,4,3303,3271,3321,3031,2976,272.7,217,295,1931,1876,1999,0.0826,0.0654,0.0902,1100,1100,1100,990,990,990,974.2,974.1,974.2,15.8,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.89,13.99,0.935,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.09,34.99,35.28,34.04,33.94,34.22,0,0,0,0,0,0,0.756,0,1.335,0.083,0.33,0.67,11.4
1619388000000,2021,4,2020,7,30,7,1.91,0.183,0.665,23450.5,141.7,141.7,139.6,4,4,4,3155,3069,3242,2853,2748,302.4,295,321,1753,1648,1847,0.0961,0.091,0.105,1100,1100,1100,990,990,990,973.9,973.7,974.1,16.1,15.9,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.24,14.05,14.45,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.98,35.45,36.53,34.9,34.38,35.44,0,0,0,0,0,0,0.775,0,1.245,0.096,0.35,0.65,12.3
1619992800000,2021,5,2020,8,31,7,1.77,0.194,0.665,24419.2,148.2,148.2,145.4,4,4,4,2934,2831,3032,2613,2510,321,321,321,1513,1410,1611,0.109,0.106,0.113,1100,1100,1100,990,990,990,973.4,973.1,973.6,16.6,16.4,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.77,14.53,15.02,0.94,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.43,36.78,38.12,36.34,35.67,37.05,0,0,0,0,0,0,0.808,0,1.105,0.11,0.38,0.62,13.8
1620597600000,2021,5,2020,8,32,7,1.63,0.194,0.665,25557.6,155.1,155.1,152.1,4,4,4,2689,2584,2795,2368,2263,321,321,321,1268,1163,1374,0.119,0.115,0.124,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.11,15.62,0.942,0.941,0.943,0.974,0.972,0.975,0.918,0.916,0.92,39.05,38.35,39.74,38.03,37.3,38.76,0,0,0,0,0,0,0.845,0,0.965,0.12,0.41,0.59,15.7
1621202400000,2021,5,2020,8,33,7,1.48,0.194,0.665,26678.3,161.3,161.3,158.8,4,4,4,2449,2358,2549,2128,2037,321,321,321,1028,937,1128,0.131,0.126,0.136,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.7,16.16,0.945,0.944,0.945,0.977,0.976,0.979,0.923,0.921,0.925,40.62,39.97,41.21,39.7,39,40.33,0,0,0,0,0,0,0.882,0,0.815,0.13,0.45,0.55,18
1621807200000,2021,5,2020,8,34,7,1.33,0.194,0.665,27793.1,168.9,168.9,165.4,4,4,4,2204,2067,2324,1883,1746,321,321,321,782.4,646,903,0.146,0.138,0.155,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.24,16.86,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.21,41.43,43.1,41.36,40.56,42.23,0,0,0,0,0,0,0.919,0,0.665,0.15,0.5,0.5,20.9
1622412000000,2021,5,2020,8,35,7,1.15,0.161,0.665,29258.2,178.1,178.1,174.2,4,4,4,1899,1783,2021,1633,1526,266.1,257,321,532.7,426,618,0.14,0.13,0.159,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.36,16.98,17.73,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.43,43.4,45.43,43.54,42.53,44.53,0,0,0,0,0,0,0.968,0,0.485,0.14,0.58,0.42,25.4
1623016800000,2021,6,2020,9,36,7,0.991,0.155,0.665,30753.2,186.4,186.4,183.1,4,4,4,1639,1541,1746,1382,1284,257,257,257,282.1,184,389,0.157,0.147,0.167,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.92,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.2,17.85,18.52,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.7,45.76,47.55,45.76,44.85,46.6,0,0,0,0,0,0,1.02,0,0.326,0.16,0.67,0.33,31
1623621600000,2021,6,2020,9,37,7,0.858,0.155,0.66,31896.4,192.8,192.8,189.9,4,4,4,1419,1303,1512,1162,1046,257,257,257,70.71,0,155,0.182,0.17,0.197,1092,1046,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.846,0.748,0.9,0.63,0.526,0.648,0.03,0.025,0.032,1.77,1.56,1.85,0.085,0.074,0.09,19,18.63,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.45,47.83,49.27,47.46,46.87,48.2,0,0,0,0,0,0,1.05,0,0.198,0.18,0.77,0.23,37.2
1624226400000,2021,6,2020,9,38,7,0.698,0.155,0.543,28173.3,182.9,182.9,167.7,4,4,4,1154,1060,1259,897.1,802.6,257,257,257,0,0,0,0.223,0.204,0.243,897.1,802.6,1002,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.563,0.47,0.684,0.374,0.327,0.427,0.017,0.015,0.02,1.18,1.01,1.39,0.055,0.046,0.065,20.43,19.9,20.9,0.954,0.953,0.955,0.979,0.974,0.98,0.934,0.928,0.936,42.84,39.19,46.66,41.92,38.18,45.73,0,0,0,0,0,0,0.932,0,0.155,0.22,0.78,0.22,40.4
1624831200000,2021,6,2020,9,39,7,0.589,0.145,0.444,23905.3,144.6,144.6,142.3,3,3,3,974.2,920.2,1036,734.4,693.2,239.9,227,257,0,0,0,0.246,0.234,0.259,734.4,693.2,779.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.404,0.366,0.449,0.291,0.264,0.316,0.013,0.012,0.014,0.967,0.884,1.05,0.044,0.039,0.048,21.24,20.93,21.53,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.76,46.68,51.01,47.43,45.74,48.2,0,0,0,0,0,0,0.791,0,0.145,0.25,0.75,0.25,40.6
1625436000000,2021,7,2020,10,40,7,0.521,0.137,0.384,21381.5,134.7,134.7,127.3,3,3,3,861.3,823.1,904.5,634.3,596.1,227,227,227,0,0,0,0.264,0.251,0.276,634.3,596.1,677.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.332,0.311,0.357,0.225,0.199,0.254,0.0099,0.0087,0.011,0.785,0.721,0.858,0.035,0.032,0.038,21.87,21.62,22.09,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.937,43.3,41.05,45.81,42.42,40.16,44.9,0,0,0,0,0,0,0.707,0,0.137,0.26,0.74,0.26,41
1626040800000,2021,7,2020,10,41,7,0.478,0.137,0.341,19168.2,118.7,118.7,114.1,3,3,3,790.7,770,814.1,563.7,543,227,227,227,0,0,0,0.287,0.279,0.295,563.7,543,587.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.292,0.281,0.306,0.178,0.164,0.193,0.0077,0.0071,0.0085,0.666,0.631,0.705,0.029,0.027,0.031,22.27,22.14,22.39,0.952,0.95,0.953,0.974,0.971,0.977,0.927,0.923,0.931,39.05,37.76,40.5,38.03,36.67,39.57,0,0,0,0,0,0,0.634,0,0.137,0.29,0.71,0.29,40.1
1626645600000,2021,7,2020,10,42,7,0.439,0.137,0.301,16872,108,108,100.4,3,2,2.4285714285714284,725.4,692.7,759.9,498.4,465.7,227,227,227,0,0,0,0.313,0.299,0.328,498.4,465.7,532.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.255,0.237,0.275,0.136,0.119,0.157,0.0059,0.0051,0.0068,0.62,0.574,0.667,0.027,0.025,0.029,22.58,22.45,22.72,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.919,0.938,44.78,35.61,52.57,42.66,34.55,48.2,0,0,0,0,0,0,0.558,0,0.138,0.31,0.69,0.31,38.4
1627250400000,2021,7,2020,10,43,7,0.395,0.134,0.261,15286.4,95.38,95.38,90.99,2,2,2,652.3,624,682,431.5,406.1,220.9,184,227,0,0,0,0.338,0.295,0.359,431.5,406.1,455,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.217,0.207,0.231,0.103,0.0907,0.114,0.0044,0.0038,0.0049,0.554,0.514,0.594,0.024,0.022,0.025,22.94,22.78,23.05,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.938,46.42,43.84,48.67,45.5,42.96,47.69,0,0,0,0,0,0,0.506,0,0.134,0.34,0.66,0.34,38.7
1627855200000,2021,8,2020,11,44,7,0.354,0.111,0.243,14405.1,91.2,91.2,85.74,2,2,2,586,559.8,613.4,402,375.8,184,184,184,0,0,0,0.314,0.3,0.329,402,375.8,429.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.193,0.212,0.0887,0.0764,0.102,0.0037,0.0032,0.0043,0.505,0.466,0.546,0.021,0.02,0.023,23.26,23.1,23.42,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.76,41.07,46.53,42.87,40.18,45.6,0,0,0,0,0,0,0.476,0,0.111,0.31,0.69,0.31,40.7
1628460000000,2021,8,2020,11,45,7,0.32,0.111,0.208,12345.5,78.47,78.47,73.49,2,2,2,528.6,506.4,551.3,344.6,322.4,184,184,184,0,0,0,0.348,0.334,0.363,344.6,322.4,367.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.19,0.0616,0.0512,0.0724,0.0026,0.0021,0.003,0.419,0.386,0.453,0.017,0.016,0.019,23.6,23.47,23.74,0.948,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.79,35.44,40.18,36.74,34.38,39.24,0,0,0,0,0,0,0.408,0,0.112,0.35,0.65,0.35,38.6
1629064800000,2021,8,2020,11,46,7,0.291,0.111,0.179,10646.4,67.34,67.34,63.37,2,2,2,480.7,461.9,499.6,296.7,277.9,184,184,184,0,0,0,0.383,0.368,0.398,296.7,277.9,315.6,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.159,0.172,0.039,0.0302,0.048,0.0016,0.0012,0.002,0.347,0.319,0.375,0.014,0.013,0.016,23.89,23.78,24,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.67,30.62,34.71,31.69,29.7,33.67,0,0,0,0,0,0,0.352,0,0.112,0.38,0.62,0.38,36.6
1629669600000,2021,8,2020,11,47,7,0.266,0.111,0.155,9192.99,58.18,58.18,54.72,2,2,2,440,424.4,456.1,256,240.4,184,184,184,0,0,0,0.418,0.403,0.434,256,240.4,272.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.157,0.0206,0.0162,0.0275,0.00084,0.00066,0.0011,0.287,0.266,0.31,0.012,0.011,0.013,24.13,24.04,24.22,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.21,26.46,29.99,27.36,25.67,29.09,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.6
1630274400000,2021,8,2020,11,48,7,0.243,0.0914,0.152,9049,58.27,58.27,53.86,2,1,1.8571428571428572,402.2,384.8,419.2,251.1,230,151.1,138,184,0,0,0,0.375,0.338,0.444,251.1,230,270.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.142,0.152,0.0196,0.0153,0.0266,0.0008,0.00062,0.0011,0.3,0.261,0.41,0.012,0.011,0.017,24.29,24.13,24.41,0.934,0.925,0.957,0.971,0.97,0.98,0.908,0.897,0.938,31.66,25.87,52.11,30.37,25.1,48.2,0,0,0,0,0,0,0.299,0,0.091,0.38,0.63,0.37,37.2
1630879200000,2021,9,2020,12,49,7,0.221,0.0835,0.137,8289.83,52.18,52.18,49.34,2,1,1.4285714285714286,364.8,350,380.1,226.8,212,138,138,138,0,0,0,0.379,0.363,0.394,226.8,212,242.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.131,0.142,0.015,0.0138,0.0163,0.00061,0.00055,0.00066,0.332,0.253,0.4,0.013,0.01,0.016,24.44,24.38,24.5,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.01,25.71,51.92,38.41,24.94,48.2,0,0,0,0,0,0,0.274,0,0.084,0.38,0.62,0.38,37.5
1631484000000,2021,9,2020,12,50,7,0.202,0.0835,0.118,7401,46.7,46.7,44.05,1,1,1,333.6,321.3,345.4,195.6,183.3,138,138,138,0,0,0,0.414,0.4,0.429,195.6,183.3,207.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0124,0.0113,0.0134,0.0005,0.00045,0.00054,0.344,0.322,0.365,0.014,0.013,0.015,24.59,24.51,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.95,42.13,47.66,44.05,41.29,46.7,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.6
1632088800000,2021,9,2020,12,51,7,0.186,0.0835,0.102,6337.53,40.3,40.3,37.72,1,1,1,306.7,297,317.2,168.7,159,138,138,138,0,0,0,0.45,0.435,0.465,168.7,159,179.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0101,0.00926,0.011,0.0004,0.00037,0.00044,0.296,0.279,0.315,0.012,0.011,0.013,24.77,24.7,24.83,0.945,0.942,0.949,0.974,0.97,0.979,0.92,0.914,0.928,38.74,36.48,41.18,37.72,35.39,40.3,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.1
1632693600000,2021,9,2020,12,52,7,0.174,0.0762,0.0974,6055.14,39.66,39.66,36.04,1,1,1,287.1,282,294,161.1,147,126,110,138,0,0,0,0.438,0.385,0.484,161.1,147,175.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00944,0.00824,0.0107,0.00038,0.00033,0.00042,0.281,0.257,0.306,0.011,0.01,0.012,24.87,24.85,24.9,0.943,0.938,0.947,0.973,0.97,0.977,0.917,0.91,0.926,37.05,33.67,40.58,36.04,32.66,39.66,0,0,0,0,0,0,0.2,0,0.0766,0.44,0.56,0.44,34.8
1633298400000,2021,10,2021,1,1,7,0.169,0.0665,0.102,6398.52,39.59,39.59,38.09,1,1,1,279.5,271.8,285.5,169.5,161.8,110,110,110,0,0,0,0.394,0.385,0.405,169.5,161.8,175.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.115,0.0102,0.00951,0.0107,0.0004,0.00038,0.00042,0.295,0.281,0.306,0.012,0.011,0.012,24.89,24.85,24.93,0.945,0.943,0.947,0.974,0.97,0.977,0.921,0.915,0.926,39.1,37.31,40.52,38.09,36.2,39.59,0,0,0,0,0,0,0.212,0,0.067,0.39,0.6,0.4,37.9
1633903200000,2021,10,2021,1,2,7,0.157,0.0665,0.0907,5628.8,35.51,35.51,33.5,1,1,1,260,252.4,268.8,150,142.4,110,110,110,0,0,0,0.423,0.409,0.436,150,142.4,158.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.11,0.0085,0.00786,0.00925,0.00034,0.00031,0.00037,0.26,0.246,0.276,0.01,0.0097,0.011,25,24.95,25.04,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.54,32.74,36.61,33.5,31.76,35.51,0,0,0,0,0,0,0.186,0,0.0663,0.42,0.58,0.42,35.9
1634508000000,2021,10,2021,1,3,7,0.149,0.0665,0.0823,5090.05,31.32,31.32,30.3,1,1,1,246,242.3,250.5,136,132.3,110,110,110,0,0,0,0.447,0.439,0.454,136,132.3,140.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.103,0.00731,0.007,0.00769,0.00029,0.00028,0.0003,0.235,0.228,0.243,0.0093,0.009,0.0096,25.09,25.05,25.12,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.23,30.37,32.29,30.3,29.46,31.32,0,0,0,0,0,0,0.168,0,0.0667,0.45,0.55,0.45,34.2
1635112800000,2021,10,2021,1,4,7,0.148,0.0665,0.0815,5043.8,30.51,30.51,30.02,1,1,1,244.8,243.1,247,134.8,133.1,110,110,110,0,0,0,0.449,0.445,0.452,134.8,133.1,137,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.101,0.102,0.00721,0.00707,0.00739,0.00028,0.00028,0.00029,0.233,0.23,0.237,0.0092,0.0091,0.0093,25.1,25.08,25.11,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,30.95,30.56,31.45,30.02,29.64,30.51,0,0,0,0,0,0,0.167,0,0.0665,0.45,0.55,0.45,34.1
1635717600000,2021,11,2021,2,5,7,0.15,0.0562,0.0937,5834.89,35.93,35.93,34.73,1,1,1,248,240.7,253.2,155,147.7,93,93,93,0,0,0,0.375,0.367,0.386,155,147.7,160.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.00892,0.0083,0.00937,0.00035,0.00033,0.00037,0.266,0.253,0.276,0.011,0.01,0.011,25.05,25.01,25.1,0.941,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.81,34.1,37.04,34.73,33.08,35.93,0,0,0,0,0,0,0.193,0,0.0563,0.37,0.62,0.38,38.9
1636322400000,2021,11,2021,2,6,7,0.147,0.0562,0.091,5661.06,34.99,34.99,33.7,1,1,1,243.4,239.6,249.1,150.4,146.6,93,93,93,0,0,0,0.382,0.373,0.388,150.4,146.6,156.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.106,0.00853,0.00821,0.00902,0.00034,0.00032,0.00036,0.258,0.251,0.268,0.01,0.0099,0.011,25.08,25.04,25.11,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.74,33.84,36.08,33.7,32.83,34.99,0,0,0,0,0,0,0.187,0,0.056,0.38,0.62,0.38,38.5
1636927200000,2021,11,2021,2,7,7,0.15,0.0562,0.0942,5867.36,35.68,35.68,34.92,1,1,1,248.8,245.9,252.2,155.8,152.9,93,93,93,0,0,0,0.374,0.369,0.378,155.8,152.9,159.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.009,0.00874,0.00928,0.00036,0.00035,0.00037,0.268,0.263,0.274,0.011,0.01,0.011,25.04,25.02,25.06,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36,35.31,36.78,34.92,34.25,35.68,0,0,0,0,0,0,0.194,0,0.0558,0.37,0.63,0.37,39.1
1637532000000,2021,11,2021,2,8,7,0.151,0.0562,0.0946,5886.62,35.74,35.74,35.04,1,1,1,249.3,246.7,252.4,156.3,153.7,93,93,93,0,0,0,0.373,0.368,0.377,156.3,153.7,159.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.00904,0.00881,0.0093,0.00036,0.00035,0.00037,0.269,0.264,0.274,0.011,0.01,0.011,25.04,25.02,25.06,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.12,35.5,36.84,35.04,34.44,35.74,0,0,0,0,0,0,0.195,0,0.0564,0.37,0.63,0.37,39
1638136800000,2021,11,2021,2,9,7,0.15,0.0493,0.101,6301.3,38.64,38.64,37.51,1,1,1,247.8,246.7,250.5,166.2,155.6,81.57,77,93,0,0,0,0.329,0.311,0.374,166.2,155.6,170.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.11,0.00988,0.00898,0.0103,0.00039,0.00035,0.00041,0.285,0.268,0.293,0.011,0.011,0.012,25.03,25.02,25.04,0.944,0.941,0.945,0.973,0.97,0.975,0.919,0.913,0.922,38.53,35.95,39.62,37.51,34.87,38.64,0,0,0,0,0,0,0.208,0,0.049,0.33,0.67,0.33,42
1638741600000,2021,12,2021,3,10,7,0.156,0.0435,0.113,7136.06,46.97,46.97,42.48,1,1,1,258.4,249.7,264.5,186.5,172.7,71.86,59,77,0,0,0,0.278,0.223,0.308,186.5,172.7,205.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.12,0.0116,0.0104,0.0132,0.00046,0.00041,0.00052,0.32,0.296,0.353,0.013,0.012,0.014,24.95,24.89,25.01,0.95,0.946,0.956,0.979,0.976,0.98,0.931,0.924,0.937,43.37,40.07,47.93,42.48,39.11,46.97,0,0,0,0,0,0,0.236,0,0.043,0.28,0.72,0.28,45.7
1639346400000,2021,12,2021,3,11,7,0.166,0.0357,0.13,8099.8,49.63,49.63,48.21,2,1,1.1428571428571428,274.8,266.4,286.1,215.8,207.4,59,59,59,0,0,0,0.215,0.206,0.221,215.8,207.4,227.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.127,0.0141,0.0134,0.0151,0.00056,0.00053,0.0006,0.349,0.238,0.384,0.014,0.0095,0.015,24.85,24.79,24.92,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.894,0.94,46.41,25.58,51.97,44.67,24.81,48.2,0,0,0,0,0,0,0.268,0,0.036,0.22,0.78,0.22,48.8
1639951200000,2021,12,2021,3,12,7,0.18,0.0357,0.144,8780.36,53.75,53.75,52.26,2,2,2,297.8,288.5,304.4,238.8,229.5,59,59,59,0,0,0,0.198,0.194,0.204,238.8,229.5,245.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.131,0.128,0.134,0.016,0.0153,0.0166,0.00064,0.00061,0.00066,0.251,0.241,0.259,0.01,0.0096,0.01,24.86,24.82,24.91,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,26.94,25.87,27.7,26.13,25.09,26.87,0,0,0,0,0,0,0.29,0,0.036,0.2,0.8,0.2,48.8
1640556000000,2021,12,2021,3,13,7,0.191,0.0381,0.153,9279.76,57.05,57.05,55.24,2,2,2,315.3,305.7,327.1,252.3,246.7,63,59,73,0,0,0,0.2,0.185,0.226,252.3,246.7,260.4,990,990,990,965,964.9,965,25,25,25.1,0.137,0.134,0.139,0.0184,0.0167,0.0219,0.00074,0.00067,0.00088,0.268,0.26,0.279,0.011,0.01,0.011,24.76,24.69,24.81,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,28.47,27.86,29.41,27.62,27.03,28.52,0,0,0,0,0,0,0.307,0,0.038,0.2,0.8,0.2,48.6
1641160800000,2022,1,2021,4,14,7,0.217,0.0442,0.173,10475.8,67.83,67.83,62.36,2,2,2,358.7,334.5,384.2,285.7,261.5,73,73,73,0,0,0,0.204,0.19,0.218,285.7,261.5,311.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.141,0.159,0.0339,0.0224,0.0459,0.0014,0.0009,0.0019,0.319,0.283,0.357,0.013,0.011,0.014,24.49,24.32,24.65,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,32.14,29.44,34.97,31.18,28.56,33.92,0,0,0,0,0,0,0.346,0,0.044,0.2,0.8,0.2,48.3
1641765600000,2022,1,2021,4,15,7,0.247,0.0442,0.203,12268.6,74.68,74.68,73.03,2,2,2,408.3,392.7,415.7,335.3,319.7,73,73,73,0,0,0,0.179,0.176,0.186,335.3,319.7,342.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.167,0.162,0.17,0.0573,0.0499,0.0607,0.0023,0.002,0.0025,0.393,0.37,0.404,0.016,0.015,0.016,24.17,24.13,24.27,0.946,0.943,0.947,0.971,0.97,0.973,0.919,0.915,0.921,37.59,35.89,38.39,36.51,34.81,37.34,0,0,0,0,0,0,0.406,0,0.044,0.18,0.82,0.18,49.7
1642370400000,2022,1,2021,4,16,7,0.26,0.0442,0.216,13085.3,80.76,80.76,77.89,2,2,2,429.7,415.9,442.2,356.7,342.9,73,73,73,0,0,0,0.17,0.165,0.176,356.7,342.9,369.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.175,0.17,0.179,0.0673,0.0609,0.0733,0.0028,0.0025,0.003,0.425,0.405,0.444,0.017,0.017,0.018,24.04,23.97,24.12,0.949,0.947,0.951,0.976,0.973,0.979,0.926,0.921,0.931,39.91,38.42,41.26,38.94,37.37,40.38,0,0,0,0,0,0,0.433,0,0.044,0.17,0.83,0.17,50.3
1642975200000,2022,1,2021,4,17,7,0.287,0.0442,0.243,14697.8,94.14,94.14,87.49,2,2,2,474.2,446.8,507,401.2,373.8,73,73,73,0,0,0,0.154,0.144,0.163,401.2,373.8,434,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.191,0.181,0.202,0.0884,0.0755,0.104,0.0036,0.0031,0.0043,0.492,0.451,0.541,0.02,0.018,0.022,23.77,23.58,23.94,0.955,0.952,0.957,0.98,0.98,0.98,0.935,0.932,0.938,44.64,41.76,48.03,43.74,40.91,47.07,0,0,0,0,0,0,0.486,0,0.044,0.15,0.85,0.15,51.2
1643580000000,2022,1,2021,4,18,7,0.331,0.0504,0.281,16328.5,103.1,103.1,97.19,3,2,2.142857142857143,548,517.1,577.3,464.7,442.2,83.29,73,85,0,0,0,0.152,0.141,0.161,464.7,442.2,492.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.216,0.206,0.23,0.118,0.108,0.131,0.0049,0.0045,0.0055,0.574,0.525,0.621,0.024,0.022,0.026,23.36,23.22,23.52,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.32,35.41,52.64,46.14,34.35,48.2,0,0,0,0,0,0,0.54,0,0.05,0.15,0.85,0.15,49.3
1644184800000,2022,2,2021,5,19,7,0.367,0.0514,0.316,18308.4,113.9,113.9,109,3,3,3,607.3,585.7,631.7,522.3,500.7,85,85,85,0,0,0,0.14,0.135,0.145,522.3,500.7,546.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.247,0.234,0.26,0.15,0.135,0.166,0.0063,0.0057,0.007,0.574,0.538,0.615,0.024,0.023,0.026,23.1,22.96,23.23,0.948,0.946,0.95,0.971,0.97,0.974,0.921,0.918,0.926,37.4,35.98,39,36.33,34.9,37.98,0,0,0,0,0,0,0.605,0,0.051,0.14,0.86,0.14,49.9
1644789600000,2022,2,2021,5,20,7,0.416,0.0514,0.365,21002.5,134.9,134.9,125,3,3,3,688.2,641.8,741.9,603.2,556.8,85,85,85,0,0,0,0.124,0.115,0.132,603.2,556.8,656.9,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.293,0.266,0.323,0.204,0.173,0.24,0.0087,0.0073,0.01,0.71,0.632,0.801,0.03,0.027,0.035,22.64,22.33,22.9,0.954,0.951,0.957,0.979,0.975,0.98,0.934,0.928,0.937,42.57,39.65,45.87,41.67,38.67,44.96,0,0,0,0,0,0,0.695,0,0.051,0.12,0.88,0.12,50.5
1645394400000,2022,2,2021,5,21,7,0.511,0.0514,0.46,25327.3,168.9,168.9,150.8,4,3,3.4285714285714284,844.8,765.1,952.6,759.8,680.1,85,85,85,0,0,0,0.101,0.0892,0.111,759.8,680.1,867.6,990,990,990,967.3,967,967.7,22.7,22.3,23,0.394,0.336,0.487,0.303,0.255,0.359,0.013,0.011,0.016,0.942,0.84,1.08,0.041,0.036,0.048,21.78,21.21,22.2,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.72,39.68,51.1,44.47,38.7,48.2,0,0,0,0,0,0,0.838,0,0.051,0.1,0.9,0.1,49.6
1645999200000,2022,2,2021,5,22,7,0.652,0.0742,0.578,30343.4,190.9,190.9,180.6,4,4,4,1078,988.8,1162,955.7,892.1,122.7,85,129,0,0,0,0.113,0.086,0.126,955.7,892.1,1033,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.585,0.52,0.682,0.411,0.371,0.497,0.019,0.017,0.023,1.26,1.14,1.47,0.058,0.052,0.068,20.59,20.12,21,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.08,43.66,48.69,45.15,42.79,47.71,0,0,0,0,0,0,1,0,0.074,0.11,0.89,0.11,46.5
1646604000000,2022,3,2021,6,23,7,0.775,0.092,0.662,32390.4,192.8,192.8,192.8,4,4,4,1281,1193,1357,1129,1064,152.1,129,183,35,0,74,0.118,0.1,0.139,1094,1064,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.794,0.728,0.827,0.635,0.567,0.648,0.03,0.026,0.031,1.73,1.59,1.78,0.081,0.074,0.085,19.49,19.2,19.91,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.86,49.35,50.44,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.113,0.12,0.85,0.15,41.8
1647208800000,2022,3,2021,6,24,7,0.853,0.111,0.665,32151.4,192.6,192.6,191.4,4,4,4,1411,1378,1440,1228,1195,183,183,183,128.3,95,157,0.13,0.127,0.133,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.85,0.836,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.085,0.087,19,18.9,19.12,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.82,48.54,49.14,47.84,47.57,48.16,0,0,0,0,0,0,1.06,0,0.188,0.13,0.78,0.22,37.7
1647813600000,2022,3,2021,6,25,7,0.94,0.078,0.665,31266.5,189.6,189.6,186.1,4,4,4,1554,1456,1682,1425,1327,129,129,129,325,227,453,0.0832,0.0767,0.0886,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.899,0.876,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.86,0.091,0.088,0.094,18.49,18.06,18.84,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.48,46.35,48.37,46.53,45.42,47.41,0,0,0,0,0,0,1.03,0,0.275,0.083,0.71,0.29,33.3
1648418400000,2022,3,2021,6,26,7,1.15,0.0829,0.665,29267.3,179.9,179.9,174.2,4,4,4,1900,1732,2067,1763,1603,137.1,129,148,662.7,503,819,0.0722,0.0679,0.0755,1100,1100,1100,990,990,990,970.8,970.2,971.3,19.2,18.7,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.094,0.1,17.36,16.86,17.9,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.44,43.1,45.9,43.55,42.23,44.98,0,0,0,0,0,0,0.968,0,0.485,0.072,0.58,0.42,25.4
1649023200000,2022,4,2021,7,27,7,1.36,0.0895,0.665,27557.1,167.6,167.6,164,4,4,4,2257,2122,2388,2109,1974,148,148,148,1009,874,1140,0.0657,0.062,0.0698,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.09,16.73,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.87,41.01,42.74,41.01,40.12,41.89,0,0,0,0,0,0,0.911,0,0.695,0.066,0.49,0.51,20.3
1649628000000,2022,4,2021,7,28,7,1.57,0.131,0.665,25976.9,158.9,158.9,154.6,4,4,4,2599,2445,2748,2382,2228,217,217,217,1282,1128,1431,0.0836,0.079,0.0887,1100,1100,1100,990,990,990,972.5,972.2,972.9,17.5,17.1,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.22,15.95,0.943,0.942,0.945,0.975,0.973,0.977,0.92,0.917,0.923,39.64,38.66,40.64,38.66,37.63,39.73,0,0,0,0,0,0,0.859,0,0.905,0.083,0.42,0.58,16.5
1650232800000,2022,4,2021,7,29,7,1.77,0.131,0.665,24468.9,149.3,149.3,145.6,4,4,4,2923,2791,3057,2706,2574,217,217,217,1606,1474,1740,0.0743,0.071,0.0777,1100,1100,1100,990,990,990,973.3,973,973.7,16.7,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.8,14.48,15.12,0.94,0.938,0.941,0.971,0.97,0.973,0.912,0.91,0.916,37.5,36.61,38.38,36.41,35.51,37.33,0,0,0,0,0,0,0.809,0,1.105,0.074,0.38,0.62,13.8
1650837600000,2022,4,2021,7,30,7,1.96,0.14,0.665,23090.2,140.9,140.9,137.4,4,4,4,3247,3102,3367,3015,2885,231.9,217,321,1915,1785,2020,0.0713,0.065,0.0953,1100,1100,1100,990,990,990,974.1,973.8,974.3,15.9,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,13.79,14.37,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.42,34.72,36.31,34.36,33.68,35.22,0,0,0,0,0,0,0.764,0,1.295,0.071,0.34,0.66,11.8
1651442400000,2022,5,2021,8,31,7,2.06,0.194,0.665,22509.9,134.2,134.2,134,4,4,4,3399,3388,3409,3078,3067,321,321,321,1978,1967,1988,0.0945,0.0942,0.0948,1100,1100,1100,990,990,990,974.4,974.4,974.4,15.6,15.6,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.7,13.74,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.53,34.48,34.6,33.5,33.44,33.56,0,0,0,0,0,0,0.744,0,1.395,0.094,0.32,0.68,10.9
1652047200000,2022,5,2021,8,32,7,1.97,0.194,0.665,23066.8,140.7,140.7,137.3,4,4,4,3253,3110,3367,2932,2789,321,321,321,1832,1689,1946,0.0986,0.0953,0.103,1100,1100,1100,990,990,990,974.1,973.8,974.3,15.9,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.03,13.79,14.35,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.39,34.72,36.26,34.33,33.68,35.17,0,0,0,0,0,0,0.763,0,1.305,0.098,0.34,0.66,11.7
1652652000000,2022,5,2021,8,33,7,1.75,0.194,0.665,24617.4,151,151,146.5,4,4,4,2892,2728,3057,2571,2407,321,321,321,1471,1307,1636,0.111,0.105,0.118,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.48,15.27,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.71,36.61,38.79,36.63,35.51,37.76,0,0,0,0,0,0,0.814,0,1.085,0.11,0.38,0.62,14.1
1653256800000,2022,5,2021,8,34,7,1.53,0.194,0.665,26316.7,160.8,160.8,156.6,4,4,4,2526,2377,2677,2205,2056,321,321,321,1105,956,1256,0.127,0.12,0.135,1100,1100,1100,990,990,990,972.4,972,972.7,17.6,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.39,16.12,0.944,0.943,0.945,0.976,0.974,0.978,0.922,0.918,0.925,40.11,39.13,41.09,39.16,38.11,40.2,0,0,0,0,0,0,0.87,0,0.865,0.13,0.43,0.57,17.2
1653861600000,2022,5,2021,8,35,7,1.31,0.166,0.665,27974.7,170.9,170.9,166.5,4,4,4,2162,1992,2328,1886,1735,275.3,257,321,786.4,635,907,0.127,0.116,0.141,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.64,16.23,17.05,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.49,41.4,43.6,41.63,40.54,42.73,0,0,0,0,0,0,0.925,0,0.645,0.13,0.51,0.49,21.4
1654466400000,2022,6,2021,9,36,7,1.09,0.155,0.665,29832.1,182.2,182.2,177.6,4,4,4,1799,1665,1939,1542,1408,257,257,257,441.9,308,582,0.143,0.133,0.154,1100,1100,1100,990,990,990,970.4,970,970.9,19.6,19.1,20,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.68,17.22,18.11,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.3,44.07,46.47,44.39,43.18,45.54,0,0,0,0,0,0,0.987,0,0.425,0.14,0.61,0.39,27.4
1655071200000,2022,6,2021,9,37,7,0.922,0.155,0.665,31445.4,190.9,190.9,187.2,4,4,4,1524,1424,1629,1267,1167,257,257,257,166.4,67,272,0.169,0.158,0.18,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.894,0.855,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.093,18.6,18.23,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.75,46.79,48.69,46.79,45.85,47.72,0,0,0,0,0,0,1.04,0,0.257,0.17,0.72,0.28,34.1
1655676000000,2022,6,2021,9,38,7,0.76,0.155,0.601,30352.3,192.2,192.2,180.7,4,4,4,1257,1134,1397,999.8,877.4,257,257,257,5.714,0,40,0.206,0.184,0.227,994.1,877.4,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.682,0.539,0.844,0.477,0.364,0.648,0.022,0.017,0.031,1.43,1.14,1.79,0.067,0.053,0.086,19.86,19.06,20.54,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.09,42.16,49.04,45.17,41.32,48.06,0,0,0,0,0,0,1,0,0.159,0.2,0.79,0.21,39.9
1656280800000,2022,6,2021,9,39,7,0.621,0.148,0.473,24895.3,160.4,160.4,148.2,4,3,3.2857142857142856,1027,957.4,1105,782.7,730.4,244.1,227,257,0,0,0,0.238,0.227,0.251,782.7,730.4,847.6,990,990,990,968,967.7,968.2,22,21.8,22.3,0.449,0.397,0.511,0.317,0.289,0.349,0.014,0.013,0.016,1.03,0.957,1.09,0.047,0.043,0.05,20.99,20.68,21.31,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.45,39.82,51.55,45.64,38.85,48.2,0,0,0,0,0,0,0.823,0,0.148,0.24,0.76,0.24,40.1
1656885600000,2022,7,2021,10,40,7,0.538,0.137,0.401,22204.8,139.8,139.8,132.2,3,3,3,890,845.8,936.3,663,618.8,227,227,227,0,0,0,0.255,0.242,0.268,663,618.8,709.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.349,0.324,0.377,0.244,0.214,0.275,0.011,0.0094,0.012,0.834,0.759,0.914,0.037,0.033,0.041,21.71,21.44,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.96,42.41,47.55,44.06,41.56,46.6,0,0,0,0,0,0,0.734,0,0.137,0.25,0.75,0.25,41.3
1657490400000,2022,7,2021,10,41,7,0.484,0.137,0.346,19468.9,122.3,122.3,115.9,3,3,3,799.8,774.8,832.3,572.8,547.8,227,227,227,0,0,0,0.284,0.273,0.293,572.8,547.8,605.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.298,0.283,0.316,0.184,0.167,0.205,0.008,0.0073,0.009,0.681,0.639,0.736,0.03,0.028,0.032,22.22,22.03,22.36,0.952,0.95,0.954,0.975,0.972,0.979,0.928,0.924,0.935,39.61,38.06,41.61,38.63,36.99,40.75,0,0,0,0,0,0,0.644,0,0.138,0.28,0.71,0.29,40.2
1658095200000,2022,7,2021,10,42,7,0.443,0.137,0.306,17137,109.7,109.7,102,3,2,2.5714285714285716,732.8,699.2,768.7,505.8,472.2,227,227,227,0,0,0,0.31,0.295,0.325,505.8,472.2,541.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.259,0.24,0.28,0.14,0.122,0.163,0.0061,0.0052,0.0071,0.616,0.568,0.66,0.027,0.024,0.028,22.55,22.4,22.68,0.952,0.947,0.957,0.974,0.97,0.98,0.928,0.918,0.938,42.8,35.35,52.2,40.89,34.29,48.2,0,0,0,0,0,0,0.567,0,0.137,0.31,0.69,0.31,38.7
1658700000000,2022,7,2021,10,43,7,0.398,0.137,0.261,15259.9,96.4,96.4,90.83,2,2,2,658.4,629.5,688.6,431.4,402.5,227,227,227,0,0,0,0.345,0.33,0.361,431.4,402.5,461.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.218,0.206,0.234,0.103,0.089,0.117,0.0044,0.0038,0.005,0.555,0.509,0.605,0.024,0.022,0.026,22.91,22.74,23.07,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.36,43.48,49.27,45.42,42.61,48.2,0,0,0,0,0,0,0.505,0,0.137,0.34,0.66,0.34,38.3
1659304800000,2022,8,2021,11,44,7,0.358,0.111,0.247,14630.7,92.6,92.6,87.09,2,2,2,592.6,566.3,620.5,408.6,382.3,184,184,184,0,0,0,0.311,0.297,0.325,408.6,382.3,436.5,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.205,0.196,0.215,0.0919,0.0795,0.105,0.0039,0.0033,0.0044,0.515,0.476,0.557,0.022,0.02,0.024,23.22,23.06,23.38,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.43,41.75,47.24,43.54,40.91,46.3,0,0,0,0,0,0,0.484,0,0.111,0.31,0.69,0.31,40.9
1659909600000,2022,8,2021,11,45,7,0.323,0.111,0.212,12568.1,79.93,79.93,74.81,2,2,2,534.7,512.5,557.9,350.7,328.5,184,184,184,0,0,0,0.344,0.33,0.359,350.7,328.5,373.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.177,0.193,0.0645,0.054,0.0755,0.0027,0.0022,0.0032,0.428,0.395,0.463,0.018,0.016,0.019,23.57,23.43,23.7,0.949,0.945,0.952,0.973,0.97,0.978,0.923,0.917,0.931,38.43,36.08,40.87,37.41,35,39.96,0,0,0,0,0,0,0.416,0,0.111,0.34,0.66,0.34,38.9
1660514400000,2022,8,2021,11,46,7,0.294,0.111,0.183,10842.1,68.59,68.59,64.54,2,2,2,486.2,467.4,505.6,302.2,283.4,184,184,184,0,0,0,0.379,0.364,0.394,302.2,283.4,321.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.174,0.0416,0.0327,0.0508,0.0017,0.0013,0.0021,0.355,0.327,0.385,0.015,0.013,0.016,23.86,23.74,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.27,31.22,35.35,32.27,30.28,34.29,0,0,0,0,0,0,0.359,0,0.111,0.38,0.62,0.38,36.9
1661119200000,2022,8,2021,11,47,7,0.269,0.111,0.158,9356.86,59.22,59.22,55.7,2,2,2,444.5,428.8,461.1,260.5,244.8,184,184,184,0,0,0,0.414,0.399,0.429,260.5,244.8,277.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.158,0.0223,0.0166,0.0298,0.00091,0.00068,0.0012,0.293,0.271,0.318,0.012,0.011,0.013,24.11,24.01,24.2,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.71,26.96,30.53,27.85,26.15,29.61,0,0,0,0,0,0,0.309,0,0.111,0.41,0.59,0.41,34.8
1661724000000,2022,8,2021,11,48,7,0.246,0.0954,0.151,8975.84,58.09,58.09,53.43,2,1,1.8571428571428572,407,389.1,423.6,249.3,229.2,157.7,138,184,0,0,0,0.387,0.339,0.445,249.3,229.2,269.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.141,0.151,0.0192,0.0152,0.0262,0.00078,0.00062,0.0011,0.298,0.26,0.409,0.012,0.011,0.017,24.27,24.13,24.38,0.934,0.925,0.958,0.971,0.97,0.98,0.907,0.897,0.939,31.41,25.78,51.95,30.16,25.01,48.2,0,0,0,0,0,0,0.297,0,0.095,0.39,0.61,0.39,36.5
1662328800000,2022,9,2021,12,49,7,0.223,0.0835,0.139,8359.18,52.9,52.9,49.76,2,1,1.4285714285714286,368.4,353.3,383.4,230.4,215.3,138,138,138,0,0,0,0.375,0.36,0.391,230.4,215.3,245.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.132,0.143,0.0153,0.0141,0.0166,0.00062,0.00057,0.00067,0.337,0.257,0.406,0.014,0.01,0.016,24.42,24.35,24.48,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.63,26.15,52.7,38.65,25.36,48.2,0,0,0,0,0,0,0.276,0,0.084,0.37,0.62,0.38,37.5
1662933600000,2022,9,2021,12,50,7,0.203,0.0835,0.12,7504.06,47.43,47.43,44.67,1,1,1,336.3,324.1,348.7,198.3,186.1,138,138,138,0,0,0,0.411,0.396,0.426,198.3,186.1,210.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.131,0.0126,0.0116,0.0137,0.00051,0.00046,0.00055,0.349,0.327,0.371,0.014,0.013,0.015,24.57,24.49,24.65,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.58,42.76,48.39,44.67,41.91,47.43,0,0,0,0,0,0,0.248,0,0.083,0.41,0.59,0.41,37
1663538400000,2022,9,2021,12,51,7,0.187,0.0835,0.103,6423.86,40.97,40.97,38.24,1,1,1,308.8,298.1,320,170.8,160.1,138,138,138,0,0,0,0.447,0.431,0.463,170.8,160.1,182,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.121,0.0103,0.00936,0.0112,0.00041,0.00037,0.00045,0.3,0.281,0.32,0.012,0.011,0.013,24.76,24.68,24.83,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.23,36.74,41.81,38.24,35.64,40.97,0,0,0,0,0,0,0.212,0,0.084,0.45,0.55,0.45,34.4
1664143200000,2022,9,2021,12,52,7,0.173,0.0786,0.0947,5869.68,38.37,38.37,34.94,1,1,1,286.6,277.6,295.6,156.6,145.6,130,110,138,0,0,0,0.453,0.392,0.487,156.6,145.6,170.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00906,0.00813,0.0103,0.00036,0.00032,0.00041,0.274,0.255,0.297,0.011,0.01,0.012,24.88,24.84,24.91,0.941,0.938,0.946,0.971,0.97,0.975,0.914,0.909,0.922,35.97,33.35,39.36,34.94,32.35,38.37,0,0,0,0,0,0,0.194,0,0.0783,0.45,0.55,0.45,33.9
1664748000000,2022,10,2022,1,1,7,0.162,0.0665,0.0954,5926.11,37.01,37.01,35.27,1,1,1,267.7,260.4,275.1,157.7,150.3,110,110,110,0,0,0,0.411,0.4,0.423,157.7,150.3,165.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00916,0.00853,0.00979,0.00036,0.00034,0.00039,0.274,0.261,0.287,0.011,0.01,0.011,24.96,24.91,25,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.35,34.62,38.08,35.27,33.58,37.01,0,0,0,0,0,0,0.196,0,0.0666,0.41,0.59,0.41,36.6
1665352800000,2022,10,2022,1,2,7,0.152,0.0665,0.0852,5277.43,33.02,33.02,31.41,1,1,1,250.9,244.8,257.9,140.9,134.8,110,110,110,0,0,0,0.439,0.427,0.449,140.9,134.8,147.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00773,0.00721,0.00832,0.00031,0.00028,0.00033,0.244,0.233,0.256,0.0096,0.0092,0.01,25.06,25.01,25.1,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.38,30.94,34.04,31.41,30.01,33.02,0,0,0,0,0,0,0.175,0,0.0668,0.44,0.56,0.44,34.7
1665957600000,2022,10,2022,1,3,7,0.144,0.0665,0.0772,4771.02,29.58,29.58,28.4,1,1,1,237.7,233,242.8,127.7,123,110,110,110,0,0,0,0.463,0.453,0.472,127.7,123,132.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0986,0.0969,0.1,0.0066,0.00621,0.00704,0.00026,0.00024,0.00028,0.22,0.212,0.229,0.0087,0.0083,0.009,25.15,25.11,25.19,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.28,28.18,30.49,28.4,27.34,29.58,0,0,0,0,0,0,0.158,0,0.0668,0.46,0.54,0.46,33.1
1666562400000,2022,10,2022,1,4,7,0.139,0.0665,0.0723,4454.59,27.14,27.14,26.52,1,1,1,229.5,226.4,232.2,119.5,116.5,110,110,110,0,0,0,0.479,0.474,0.486,119.5,116.5,122.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0957,0.0946,0.0967,0.00591,0.00565,0.00614,0.00023,0.00022,0.00024,0.205,0.2,0.21,0.0081,0.0079,0.0083,25.22,25.2,25.24,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.34,26.6,27.98,26.52,25.8,27.14,0,0,0,0,0,0,0.147,0,0.0667,0.48,0.52,0.48,32
1667167200000,2022,10,2022,1,5,7,0.141,0.0577,0.0831,5159.36,33.33,33.33,30.71,1,1,1,232.8,227.3,241.8,137.4,118.1,95.43,93,110,0,0,0,0.41,0.385,0.482,137.4,118.1,148.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0952,0.104,0.00743,0.00579,0.00839,0.00029,0.00023,0.00033,0.235,0.203,0.255,0.0093,0.008,0.01,25.17,25.09,25.23,0.933,0.924,0.938,0.97,0.97,0.97,0.905,0.896,0.91,31.66,27,34.36,30.71,26.19,33.33,0,0,0,0,0,0,0.171,0,0.0579,0.41,0.59,0.41,36.6
1667772000000,2022,11,2022,2,6,7,0.153,0.0562,0.0969,6043.07,38.01,38.01,35.97,1,1,1,253.2,246.4,261.7,160.2,153.4,93,93,93,0,0,0,0.367,0.355,0.377,160.2,153.4,168.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00937,0.00879,0.0101,0.00037,0.00035,0.0004,0.276,0.264,0.291,0.011,0.01,0.012,25.01,24.96,25.06,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,37.04,35.44,39.03,35.97,34.38,38.01,0,0,0,0,0,0,0.2,0,0.0561,0.37,0.63,0.37,39.5
1668376800000,2022,11,2022,2,7,7,0.158,0.0562,0.101,6344.42,38.97,38.97,37.76,1,1,1,260.7,253.2,265.6,167.7,160.2,93,93,93,0,0,0,0.357,0.35,0.367,167.7,160.2,172.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.112,0.01,0.00937,0.0104,0.0004,0.00037,0.00041,0.289,0.276,0.298,0.011,0.011,0.012,24.97,24.94,25.01,0.945,0.942,0.946,0.973,0.97,0.976,0.92,0.914,0.923,38.79,37.04,39.93,37.76,35.93,38.97,0,0,0,0,0,0,0.21,0,0.057,0.36,0.64,0.36,40.2
1668981600000,2022,11,2022,2,8,7,0.16,0.0562,0.104,6515.13,42.04,42.04,38.78,1,1,1,264.8,252.4,278.1,171.8,159.4,93,93,93,0,0,0,0.352,0.334,0.368,171.8,159.4,185.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.107,0.116,0.0104,0.0093,0.0115,0.00041,0.00037,0.00046,0.296,0.274,0.32,0.012,0.011,0.013,24.94,24.87,25.02,0.946,0.942,0.95,0.975,0.97,0.98,0.922,0.914,0.931,39.76,36.84,42.9,38.78,35.74,42.04,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.7
1669586400000,2022,11,2022,2,9,7,0.173,0.06,0.113,7144.85,43.62,43.62,42.53,1,1,1,286.7,280.6,292.1,187.4,182.9,99.29,93,104,0,0,0,0.346,0.326,0.363,187.4,182.9,192,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.117,0.119,0.0117,0.0113,0.0121,0.00046,0.00045,0.00048,0.325,0.317,0.333,0.013,0.013,0.013,24.83,24.81,24.85,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,43.4,42.29,44.51,42.53,41.45,43.62,0,0,0,0,0,0,0.236,0,0.06,0.35,0.65,0.35,41.3
1670191200000,2022,12,2022,3,10,7,0.194,0.0606,0.133,8181.47,58.57,58.57,48.7,2,1,1.2857142857142858,320,295.1,345.4,219.9,191.1,100.1,77,104,0,0,0,0.315,0.223,0.352,219.9,191.1,268.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.129,0.12,0.144,0.0155,0.012,0.0257,0.00062,0.00048,0.001,0.336,0.25,0.392,0.013,0.01,0.016,24.66,24.57,24.79,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.33,26.03,51.85,40.91,25.25,48.2,0,0,0,0,0,0,0.271,0,0.061,0.31,0.69,0.31,42.2
1670796000000,2022,12,2022,3,11,7,0.228,0.0466,0.182,11008.9,71.15,71.15,65.53,2,2,2,377.7,353.9,404.2,300.7,276.9,77,77,77,0,0,0,0.204,0.191,0.218,300.7,276.9,327.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.155,0.147,0.165,0.0409,0.0297,0.0534,0.0017,0.0012,0.0022,0.342,0.306,0.382,0.014,0.012,0.016,24.37,24.2,24.52,0.94,0.935,0.945,0.97,0.97,0.97,0.912,0.907,0.916,33.78,31.14,36.68,32.76,30.2,35.58,0,0,0,0,0,0,0.364,0,0.046,0.2,0.8,0.2,48.3
1671400800000,2022,12,2022,3,12,7,0.267,0.0582,0.208,12568,79.16,79.16,74.81,2,2,2,441,415.4,468.4,344.7,325.6,96.29,77,104,0,0,0,0.218,0.182,0.242,344.7,325.6,364.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.167,0.181,0.0617,0.0527,0.071,0.0025,0.0022,0.0029,0.41,0.382,0.44,0.017,0.016,0.018,24.01,23.85,24.13,0.947,0.945,0.95,0.973,0.97,0.977,0.922,0.916,0.929,38.44,36.32,40.51,37.4,35.23,39.58,0,0,0,0,0,0,0.416,0,0.059,0.22,0.78,0.22,47.1
1672005600000,2022,12,2022,3,13,6,0.261,0.0539,0.207,12442.1,93.76,93.76,86.4,2,2,2,502.6,475.3,539,398.6,371.3,104,104,104,0,0,0,0.207,0.193,0.219,398.6,371.3,435,990,990,990,965.9,965.7,966,24.1,24,24.3,0.193,0.183,0.206,0.0871,0.0742,0.104,0.0036,0.0031,0.0044,0.491,0.451,0.546,0.02,0.019,0.023,23.65,23.43,23.81,0.954,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.938,44.09,41.24,47.84,43.2,40.36,46.88,0,0,0,0,0,0,0.48,0,0.054,0.21,0.79,0.21,47.7