date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,175.86,0.9,5,Dry,29,5,4,2,33,73,0.41,102.9,0.58,102.9,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0814,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1993-01-02,1992,4,14,2,178.87,0.9,5,Dry,29,5,4,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0854,0.176,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1993-01-03,1992,4,14,3,182.97,0.89,5,Dry,29,5,4,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1993-01-04,1992,4,14,4,187.62,0.88,5,Dry,29,5,4,2,33,73,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0972,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1993-01-05,1992,4,14,5,192.27,0.87,5,Dry,29,5,4,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1993-01-06,1992,4,14,6,196.92,0.85,5,Dry,29,5,4,2,33,73,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000245,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
1993-01-07,1992,4,15,7,199.92,0.84,5,Dry,29,5,4,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00654,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1993-01-08,1992,4,15,8,201.29,0.84,5,Dry,29,5,4,2,33,73,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.217,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1993-01-09,1992,4,15,9,206.49,0.82,5,Dry,29,5,4,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
1993-01-10,1992,4,15,10,211.14,0.81,5,Dry,29,5,4,2,33,73,0.35,138.1,0.65,138.1,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00749,0.000293,0.105,0.00412,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,32,31,31,745
1993-01-11,1992,4,15,11,214.69,0.8,5,Dry,29,5,4,2,33,73,0.34,141.7,0.66,141.7,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0989,0.00779,0.000305,0.107,0.00418,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.8,31.9,31.9,765
1993-01-12,1992,4,15,12,217.7,0.79,5,Dry,29,5,4,2,33,73,0.34,144.7,0.67,144.7,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00805,0.000316,0.108,0.00424,1,0.138,0.246,0.00965,25.2,0.937,0.97,0.908,33.6,32.5,32.5,781
1993-01-13,1992,4,15,13,221.8,0.77,5,Dry,29,5,4,2,33,73,0.33,148.8,0.67,148.8,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00994,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
1993-01-14,1992,4,16,14,229.18,0.75,5,Dry,29,5,4,2,33,73,0.32,156.2,0.68,156.2,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,844
1993-01-15,1992,4,16,15,233.83,0.73,5,Dry,29,5,4,2,33,73,0.31,160.8,0.69,160.8,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00942,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
1993-01-16,1992,4,16,16,237.39,0.72,5,Dry,29,5,4,2,33,73,0.31,164.4,0.69,164.4,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00972,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
1993-01-17,1992,4,16,17,243.67,0.71,5,Dry,29,5,4,2,33,73,0.3,170.7,0.7,170.7,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.7,38.7,928
1993-01-18,1992,4,16,18,248.32,0.7,5,Dry,29,5,4,2,33,73,0.29,175.3,0.71,175.3,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.121,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
1993-01-19,1992,4,16,19,255.16,0.68,5,Dry,29,5,4,2,33,73,0.29,182.2,0.71,182.2,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,996
1993-01-20,1992,4,16,20,265.82,0.66,5,Dry,29,5,4,2,33,73,0.28,192.8,0.72,192.8,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1050
1993-01-21,1992,4,17,21,276.49,0.64,5,Dry,29,5,4,2,33,73,0.26,203.5,0.74,203.5,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
1993-01-22,1992,4,17,22,284.42,0.63,5,Dry,29,5,4,2,33,73,0.26,211.4,0.74,211.4,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
1993-01-23,1992,4,17,23,293.44,0.62,5,Dry,29,5,4,2,33,73,0.25,220.4,0.75,220.4,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
1993-01-24,1992,4,17,24,305.2,0.61,5,Dry,29,5,4,2,33,73,0.24,232.2,0.76,232.2,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0992,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
1993-01-25,1992,4,17,25,316.96,0.59,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
1993-01-26,1992,4,17,26,328.71,0.58,5,Dry,29,5,4,2,33,73,0.22,255.7,0.78,255.7,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000789,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
1993-01-27,1992,4,17,27,339.92,0.57,5,Dry,29,5,4,2,33,73,0.21,266.9,0.79,266.9,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.1,58.3,1400
1993-01-28,1992,4,18,28,350.04,0.56,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.176,0.0071,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
1993-01-29,1992,4,18,29,360.16,0.55,5,Dry,29,5,4,2,33,73,0.2,287.2,0.8,287.2,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
1993-01-30,1992,4,18,30,370.28,0.54,5,Dry,29,5,4,2,33,73,0.2,297.3,0.8,297.3,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
1993-01-31,1992,4,18,31,380.39,0.53,5,Dry,29,5,4,2,33,73,0.19,307.4,0.81,307.4,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0441,0.00179,0.202,0.00816,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
1993-02-01,1992,5,18,32,392.15,0.52,5,Dry,31,6,4,3,41,85,0.22,307.1,0.78,307.1,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.044,0.00178,0.202,0.00821,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
1993-02-02,1992,5,18,33,405,0.51,5,Dry,31,6,4,3,41,85,0.21,320,0.79,320,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.05,0.00204,0.213,0.00867,2,0.159,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.8,69.5,1670
1993-02-03,1992,5,18,34,418.95,0.5,5,Dry,31,6,4,3,41,85,0.2,333.9,0.8,333.9,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0566,0.00231,0.224,0.00916,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.5,1740
1993-02-04,1992,5,19,35,433.44,0.48,5,Dry,31,6,4,3,41,85,0.2,348.4,0.8,348.4,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.6,24.4,0.173,0.0635,0.0026,0.236,0.00967,2,0.178,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.8,1820
1993-02-05,1992,5,19,36,449.03,0.47,5,Dry,31,6,4,3,41,85,0.19,364,0.81,364,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0708,0.00291,0.249,0.0102,2,0.188,0.438,0.0179,23.9,0.95,0.977,0.929,40.6,39.7,79.4,1910
1993-02-06,1992,5,19,37,468.44,0.46,5,Dry,31,6,4,3,41,85,0.18,383.4,0.82,383.4,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.08,0.00329,0.265,0.0109,2,0.201,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.7,2010
1993-02-07,1992,5,19,38,489.49,0.45,5,Dry,31,6,4,3,41,85,0.17,404.5,0.83,404.5,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0899,0.00372,0.283,0.0117,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
1993-02-08,1992,5,19,39,511.64,0.43,5,Dry,31,6,4,3,41,85,0.17,426.6,0.83,426.6,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.1,0.00417,0.301,0.0125,2,0.23,0.531,0.0221,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
1993-02-09,1992,5,19,40,536.53,0.42,5,Dry,31,6,4,3,41,85,0.16,451.5,0.84,451.5,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.209,0.112,0.00467,0.321,0.0134,2,0.247,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
1993-02-10,1992,5,19,41,561.96,0.41,5,Dry,31,6,4,3,41,85,0.15,477,0.85,477,0,0,0,0,-3,3,31,6,4,0,44,518,990,966.1,23.9,0.221,0.124,0.0052,0.345,0.0145,2,0.264,0.609,0.0255,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
1993-02-11,1992,5,20,42,587.39,0.39,5,Dry,31,6,4,3,41,85,0.14,502.4,0.85,502.4,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.137,0.00575,0.372,0.0157,3,0.169,0.54,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
1993-02-12,1992,5,20,43,615,0.38,5,Dry,31,6,4,3,41,85,0.14,530,0.86,530,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00656,0.406,0.0172,3,0.181,0.587,0.0248,23.1,0.949,0.972,0.922,37.9,36.8,110,2650
1993-02-13,1992,5,20,44,644.81,0.37,5,Dry,31,6,4,3,41,85,0.13,559.8,0.87,559.8,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00744,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
1993-02-14,1992,5,20,45,676.25,0.35,5,Dry,31,6,4,3,41,85,0.13,591.3,0.87,591.3,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00838,0.482,0.0206,3,0.209,0.69,0.0295,22.7,0.954,0.98,0.935,41.9,41,123,2950
1993-02-15,1992,5,20,46,709.89,0.34,5,Dry,31,6,4,3,41,85,0.12,624.9,0.88,624.9,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.218,0.00939,0.523,0.0225,3,0.224,0.747,0.0321,22.5,0.955,0.98,0.936,43.9,43.1,129,3100
1993-02-16,1992,5,20,47,742.97,0.32,5,Dry,31,6,4,3,41,85,0.11,658,0.89,658,0,0,0,0,-3,3,31,6,4,0,44,699,990,966.9,23.1,0.324,0.241,0.0104,0.564,0.0244,3,0.239,0.803,0.0347,22.3,0.957,0.98,0.938,45.9,45,135,3240
1993-02-17,1992,5,20,48,772.67,0.31,5,Dry,31,6,4,3,41,85,0.11,687.7,0.89,687.7,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.26,0.0113,0.601,0.0261,3,0.252,0.853,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3360
1993-02-18,1992,5,21,49,795.7,0.3,5,Dry,31,6,4,3,41,85,0.11,710.7,0.89,710.7,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.629,0.0275,3,0.262,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
1993-02-19,1992,5,21,50,824.89,0.28,5,Dry,31,6,4,3,41,85,0.1,739.9,0.9,739.9,0,0,0,0,-3,3,31,6,4,0,44,781,990,967.2,22.8,0.37,0.295,0.0129,0.666,0.0292,3,0.275,0.941,0.0413,21.9,0.957,0.98,0.938,50.6,48.2,145,3470
1993-02-20,1992,5,21,51,857.81,0.27,5,Dry,31,6,4,3,41,85,0.099,772.8,0.9,772.8,0,0,0,0,-3,3,31,6,4,0,44,814,990,967.3,22.7,0.4,0.313,0.0138,0.713,0.0315,3,0.286,0.999,0.0441,21.7,0.956,0.98,0.937,52.3,48.2,145,3470
1993-02-21,1992,5,21,52,889.23,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,784.2,0.88,784.2,0,0,0,0,-4,4,36,6,5,0,58,831,990,967.5,22.5,0.416,0.319,0.0141,0.734,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
1993-02-22,1992,5,21,53,917.96,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,813,0.89,813,0,0,0,0,-4,4,36,6,5,0,58,860,990,967.6,22.4,0.442,0.332,0.0148,0.775,0.0345,4,0.217,0.992,0.0442,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
1993-02-23,1992,5,21,54,952.64,0.24,4,Mod_Dry,36,6,5,4,54,105,0.11,847.6,0.89,847.6,0,0,0,0,-4,4,36,6,5,0,58,895,990,967.7,22.3,0.474,0.349,0.0157,0.823,0.0369,4,0.229,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
1993-02-24,1992,5,21,55,983.87,0.24,4,Mod_Dry,36,6,5,4,54,105,0.11,878.9,0.89,878.9,0,0,0,0,-4,4,36,6,5,0,58,926,990,967.8,22.2,0.502,0.364,0.0164,0.867,0.0391,4,0.239,1.11,0.0499,21.1,0.955,0.98,0.936,43.3,42.5,170,4080
1993-02-25,1992,5,22,56,1016.1,0.23,4,Mod_Dry,36,6,5,4,54,105,0.1,911.1,0.9,911.1,0,0,0,0,-4,4,36,6,5,0,58,958,990,968,22,0.532,0.38,0.0172,0.912,0.0414,4,0.25,1.16,0.0527,20.9,0.956,0.98,0.936,44.6,43.7,175,4190
1993-02-26,1992,5,22,57,1049.3,0.22,4,Mod_Dry,36,6,5,4,54,105,0.1,944.3,0.9,944.3,0,0,0,0,-4,4,36,6,5,0,58,991,990,968.1,21.9,0.562,0.396,0.018,0.958,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.9,44.9,180,4310
1993-02-27,1992,5,22,58,1083.3,0.22,4,Mod_Dry,36,6,5,4,54,105,0.097,978.3,0.9,978.3,0,0,0,0,-4,4,36,6,5,0,58,1030,990,968.2,21.8,0.593,0.412,0.0189,1.01,0.0461,4,0.273,1.28,0.0585,20.6,0.956,0.98,0.937,47.1,46.2,185,4430
1993-02-28,1992,5,22,59,1118.1,0.21,4,Mod_Dry,36,6,5,4,54,105,0.094,1013,0.91,1013,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.64,0.452,0.0208,1.09,0.0503,4,0.283,1.38,0.0633,20.4,0.956,0.98,0.936,48.3,47.3,189,4550
1993-03-01,1992,6,22,60,1148.2,0.2,3,Normal,49,9,9,9,107,183,0.16,965.2,0.84,965.2,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.6,0.406,0.0188,1.01,0.0465,4,0.268,1.27,0.0589,20.4,0.955,0.98,0.936,46,45.1,180,4330
1993-03-02,1992,6,22,61,1173.2,0.2,3,Normal,49,9,9,9,107,183,0.16,990.2,0.84,990.2,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.4,21.6,0.636,0.418,0.0194,1.05,0.0489,4,0.277,1.33,0.0617,20.2,0.955,0.98,0.936,46.9,46,184,4410
1993-03-03,1992,6,22,62,1198.5,0.2,3,Normal,49,9,9,9,107,183,0.15,1015,0.85,1015,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.673,0.458,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20.1,0.955,0.98,0.936,47.7,46.8,187,4490
1993-03-04,1992,6,23,63,1224.1,0.19,3,Normal,49,9,9,9,107,183,0.15,1041,0.85,1041,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.71,0.516,0.0241,1.23,0.0573,4,0.288,1.51,0.0708,19.9,0.955,0.98,0.936,48.5,47.5,190,4560
1993-03-05,1992,6,23,64,1244.3,0.19,3,Normal,49,9,9,9,107,183,0.15,1061,0.85,1061,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.74,0.561,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,49,48,192,4610
1993-03-06,1992,6,23,65,1264.7,0.19,3,Normal,49,9,9,9,107,183,0.14,1082,0.85,1082,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.77,0.607,0.0285,1.38,0.0647,4,0.296,1.67,0.0787,19.6,0.954,0.98,0.935,49.6,48.2,193,4630
1993-03-07,1992,6,23,66,1285.2,0.18,3,Normal,49,9,9,9,107,183,0.14,1102,0.86,1100,2,0,0,0,-9,11,49,9,9,0,118,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50,48.2,193,4630
1993-03-08,1992,6,23,67,1300,0.18,3,Normal,49,9,9,9,107,183,0.14,1117,0.86,1100,17,4,1,1,-8,19,53,10,10,1,126,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1993-03-09,1992,6,23,68,1314.8,0.18,3,Normal,49,9,9,9,107,183,0.14,1132,0.86,1100,32,7,1,1,-8,31,56,10,10,1,138,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-03-10,1992,6,23,69,1329.8,0.18,3,Normal,49,9,9,9,107,183,0.14,1147,0.86,1100,47,11,1,1,-8,42,60,10,10,1,149,1180,990,968.9,21.1,0.816,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1993-03-11,1992,6,24,70,1344.8,0.17,3,Normal,49,9,9,9,107,183,0.14,1162,0.86,1100,62,14,2,2,-7,51,63,11,11,2,158,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1993-03-12,1992,6,24,71,1360,0.17,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1993-03-13,1992,6,24,72,1381.3,0.17,3,Normal,49,9,9,9,107,183,0.13,1198,0.87,1100,98,22,3,3,-6,76,71,12,12,3,183,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1993-03-14,1992,6,24,73,1396.6,0.17,3,Normal,49,9,9,9,107,183,0.13,1214,0.87,1100,114,26,3,3,-6,88,75,12,12,3,195,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
1993-03-15,1992,6,24,74,1412,0.16,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
1993-03-16,1992,6,24,75,1433.7,0.16,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1993-03-17,1992,6,24,76,1455.6,0.15,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-03-18,1992,6,25,77,1477.6,0.15,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-03-19,1992,6,25,78,1506.1,0.14,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1993-03-20,1992,6,25,79,1534.9,0.14,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1993-03-21,1992,6,25,80,1570.3,0.13,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1993-03-22,1992,6,25,81,1612.7,0.13,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
1993-03-23,1992,6,25,82,1655.5,0.12,3,Normal,49,9,9,9,107,183,0.11,1473,0.89,1100,373,51,9,11,2,300,100,18,20,11,407,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
1993-03-24,1992,6,25,83,1698.8,0.12,3,Normal,49,9,9,9,107,183,0.11,1516,0.89,1100,416,51,9,13,3,340,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
1993-03-25,1992,6,26,84,1742.5,0.11,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1993-03-26,1992,6,26,85,1786.7,0.11,3,Normal,49,9,9,9,107,183,0.1,1604,0.9,1100,504,51,9,15,6,423,100,18,24,15,530,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-03-27,1992,6,26,86,1831.3,0.1,3,Normal,49,9,9,9,107,183,0.1,1648,0.9,1100,548,51,9,16,7,465,100,18,25,16,572,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1993-03-28,1992,6,26,87,1876.3,0.1,3,Normal,49,9,9,9,107,183,0.098,1693,0.9,1100,593,51,9,16,9,508,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1993-03-29,1992,6,26,88,1914.7,0.097,3,Normal,49,9,9,9,107,183,0.096,1732,0.9,1100,632,51,9,16,10,546,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1993-03-30,1992,6,26,89,1946.3,0.095,3,Normal,49,9,9,9,107,183,0.094,1763,0.91,1100,663,51,9,16,11,576,100,18,25,20,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1993-03-31,1992,6,26,90,1978.1,0.092,3,Normal,49,9,9,9,107,183,0.092,1795,0.91,1100,695,51,9,16,12,607,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
1993-04-01,1992,7,27,91,2010.1,0.09,4,Mod_Dry,45,11,10,10,72,148,0.074,1862,0.93,1100,762,55,7,15,13,672,100,18,25,23,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1993-04-02,1992,7,27,92,2035.1,0.087,4,Mod_Dry,45,11,10,10,72,148,0.073,1887,0.93,1100,787,55,7,15,14,696,100,18,25,24,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1993-04-03,1992,7,27,93,2060.2,0.085,4,Mod_Dry,45,11,10,10,72,148,0.072,1912,0.93,1100,812,55,7,15,14,721,100,18,25,24,793,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
1993-04-04,1992,7,27,94,2085.4,0.083,4,Mod_Dry,45,11,10,10,72,148,0.071,1937,0.93,1100,837,55,7,15,15,745,100,18,25,25,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1993-04-05,1992,7,27,95,2118,0.08,4,Mod_Dry,45,11,10,10,72,148,0.07,1970,0.93,1100,870,55,7,15,16,777,100,18,25,26,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
1993-04-06,1992,7,27,96,2150.7,0.078,4,Mod_Dry,45,11,10,10,72,148,0.069,2003,0.93,1100,903,55,7,15,17,809,100,18,25,27,881,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
1993-04-07,1992,7,27,97,2183.6,0.076,4,Mod_Dry,45,11,10,10,72,148,0.068,2036,0.93,1100,936,55,7,15,18,841,100,18,25,28,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1993-04-08,1992,7,28,98,2216.7,0.073,4,Mod_Dry,45,11,10,10,72,148,0.067,2069,0.93,1100,969,55,7,15,19,873,100,18,25,29,945,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
1993-04-09,1992,7,28,99,2250,0.071,4,Mod_Dry,45,11,10,10,72,148,0.066,2102,0.93,1100,1000,55,7,15,20,905,100,18,25,30,977,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
1993-04-10,1992,7,28,100,2276,0.069,4,Mod_Dry,45,11,10,10,72,148,0.065,2128,0.94,1100,1030,55,7,15,21,930,100,18,25,31,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
1993-04-11,1992,7,28,101,2302,0.066,4,Mod_Dry,45,11,10,10,72,148,0.064,2154,0.94,1100,1050,55,7,15,22,955,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1993-04-12,1992,7,28,102,2328.2,0.063,4,Mod_Dry,45,11,10,10,72,148,0.064,2180,0.94,1100,1080,55,7,15,22,981,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-04-13,1992,7,28,103,2362,0.059,4,Mod_Dry,45,11,10,10,72,148,0.063,2214,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1993-04-14,1992,7,28,104,2396,0.056,4,Mod_Dry,45,11,10,10,72,148,0.062,2248,0.94,1100,1150,55,7,15,24,1050,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1993-04-15,1992,7,29,105,2430.1,0.052,4,Mod_Dry,45,11,10,10,72,148,0.061,2282,0.94,1100,1180,55,7,15,25,1080,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1993-04-16,1992,7,29,106,2456.7,0.049,4,Mod_Dry,45,11,10,10,72,148,0.06,2309,0.94,1100,1210,55,7,15,26,1110,100,18,25,36,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
1993-04-17,1992,7,29,107,2475.8,0.047,4,Mod_Dry,45,11,10,10,72,148,0.06,2328,0.94,1100,1230,55,7,15,27,1120,100,18,25,37,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
1993-04-18,1992,7,29,108,2494.9,0.046,4,Mod_Dry,45,11,10,10,72,148,0.059,2347,0.94,1100,1250,55,7,15,27,1140,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
1993-04-19,1992,7,29,109,2506.4,0.045,4,Mod_Dry,45,11,10,10,72,148,0.059,2358,0.94,1100,1260,55,7,15,28,1150,100,18,25,38,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
1993-04-20,1992,7,29,110,2510.3,0.044,4,Mod_Dry,45,11,10,10,72,148,0.059,2362,0.94,1100,1260,55,7,15,28,1160,100,18,25,38,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
1993-04-21,1992,7,29,111,2514.1,0.044,3,Normal,54,13,14,19,117,217,0.086,2297,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
1993-04-22,1992,7,30,112,2510.3,0.044,3,Normal,54,13,14,19,117,217,0.086,2293,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
1993-04-23,1992,7,30,113,2506.4,0.045,3,Normal,54,13,14,19,117,217,0.087,2289,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
1993-04-24,1992,7,30,114,2494.9,0.046,3,Normal,54,13,14,19,117,217,0.087,2278,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
1993-04-25,1992,7,30,115,2483.4,0.047,3,Normal,54,13,14,19,117,217,0.087,2266,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1993-04-26,1992,7,30,116,2472,0.048,3,Normal,54,13,14,19,117,217,0.088,2255,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
1993-04-27,1992,7,30,117,2452.9,0.049,3,Normal,54,13,14,19,117,217,0.088,2236,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1993-04-28,1992,7,30,118,2433.9,0.051,3,Normal,54,13,14,19,117,217,0.089,2217,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1993-04-29,1992,7,31,119,2414.9,0.053,3,Normal,54,13,14,19,117,217,0.09,2198,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1993-04-30,1992,7,31,120,2396,0.056,3,Normal,54,13,14,19,117,217,0.091,2179,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1993-05-01,1992,8,31,121,2369.5,0.059,3,Normal,55,13,13,17,178,276,0.12,2094,0.88,1100,994,45,5,12,13,919,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
1993-05-02,1992,8,31,122,2343.2,0.062,3,Normal,55,13,13,17,178,276,0.12,2067,0.88,1100,967,45,5,12,12,893,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
1993-05-03,1992,8,31,123,2317,0.064,3,Normal,55,13,13,17,178,276,0.12,2041,0.88,1100,941,45,5,12,11,868,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1993-05-04,1992,8,31,124,2290.9,0.067,3,Normal,55,13,13,17,178,276,0.12,2015,0.88,1100,915,45,5,12,10,843,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
1993-05-05,1992,8,31,125,2264.8,0.07,3,Normal,55,13,13,17,178,276,0.12,1989,0.88,1100,889,45,5,12,10,817,100,18,25,27,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
1993-05-06,1992,8,32,126,2224.1,0.073,3,Normal,55,13,13,17,178,276,0.12,1948,0.88,1100,848,45,5,12,8,778,100,18,25,25,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
1993-05-07,1992,8,32,127,2183.6,0.076,3,Normal,55,13,13,17,178,276,0.13,1908,0.87,1100,808,45,5,12,7,739,100,18,25,24,917,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1993-05-08,1992,8,32,128,2143.4,0.078,3,Normal,55,13,13,17,178,276,0.13,1867,0.87,1100,767,45,5,12,6,699,100,18,25,23,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1993-05-09,1992,8,32,129,2103.5,0.081,3,Normal,55,13,13,17,178,276,0.13,1827,0.87,1100,727,45,5,12,5,660,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1993-05-10,1992,8,32,130,2063.8,0.085,3,Normal,55,13,13,17,178,276,0.13,1788,0.87,1100,688,45,5,12,4,622,100,18,25,21,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
1993-05-11,1992,8,32,131,2024.3,0.088,3,Normal,55,13,13,17,178,276,0.14,1748,0.86,1100,648,45,5,12,2,584,100,18,25,19,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1993-05-12,1992,8,32,132,1985.2,0.092,3,Normal,55,13,13,17,178,276,0.14,1709,0.86,1100,609,45,5,12,1,546,100,18,25,18,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1993-05-13,1992,8,33,133,1946.3,0.095,3,Normal,55,13,13,17,178,276,0.14,1670,0.86,1100,570,45,5,12,0,508,100,18,25,17,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1993-05-14,1992,8,33,134,1907.7,0.098,3,Normal,55,13,13,17,178,276,0.14,1632,0.85,1100,532,45,5,12,-1,471,100,18,25,16,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
1993-05-15,1992,8,33,135,1869.3,0.1,3,Normal,55,13,13,17,178,276,0.15,1593,0.85,1100,493,45,5,12,-2,433,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1993-05-16,1992,8,33,136,1831.3,0.1,3,Normal,55,13,13,17,178,276,0.15,1555,0.85,1100,455,45,5,12,-3,396,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1993-05-17,1992,8,33,137,1793.5,0.11,3,Normal,55,13,13,17,178,276,0.15,1518,0.85,1100,418,45,5,12,-4,360,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
1993-05-18,1992,8,33,138,1756.1,0.11,3,Normal,55,13,13,17,178,276,0.16,1480,0.84,1100,380,45,5,12,-6,324,100,18,25,11,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-05-19,1992,8,33,139,1719,0.11,3,Normal,55,13,13,17,178,276,0.16,1443,0.84,1100,343,45,5,10,-7,290,100,18,23,10,468,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
1993-05-20,1992,8,34,140,1688.8,0.12,3,Normal,55,13,13,17,178,276,0.16,1413,0.84,1100,313,45,5,10,-8,261,100,18,23,9,439,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
1993-05-21,1992,8,34,141,1658.8,0.12,3,Normal,55,13,13,17,178,276,0.17,1383,0.83,1100,283,45,5,9,-9,233,100,18,22,8,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1993-05-22,1992,8,34,142,1629.1,0.13,3,Normal,55,13,13,17,178,276,0.17,1353,0.83,1100,253,45,5,8,-9,204,100,18,21,8,382,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1993-05-23,1992,8,34,143,1599.6,0.13,3,Normal,55,13,13,17,178,276,0.17,1324,0.83,1100,224,45,5,7,-10,177,100,18,20,7,355,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
1993-05-24,1992,8,34,144,1570.3,0.13,3,Normal,55,13,13,17,178,276,0.18,1294,0.82,1100,194,44,5,6,-11,150,99,18,19,6,328,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1993-05-25,1992,8,34,145,1541.3,0.14,3,Normal,55,13,13,17,178,276,0.18,1265,0.82,1100,165,37,5,5,-12,130,92,18,18,5,308,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.0901,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1993-05-26,1992,8,34,146,1512.5,0.14,3,Normal,55,13,13,17,178,276,0.18,1236,0.82,1100,136,31,4,4,-13,110,86,17,17,4,288,1220,990,969.5,20.5,0.874,0.648,0.0316,1.52,0.0744,4,0.3,1.82,0.089,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1993-05-27,1992,8,35,147,1483.9,0.15,3,Normal,55,13,13,17,178,276,0.19,1208,0.81,1100,108,24,3,3,-14,92,79,16,16,3,270,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0734,4,0.3,1.81,0.088,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-05-28,1992,8,35,148,1455.6,0.15,3,Normal,55,13,13,17,178,276,0.19,1180,0.81,1100,80,18,2,2,-15,73,73,15,15,2,251,1200,990,969.3,20.7,0.849,0.648,0.0314,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1993-05-29,1992,8,35,149,1427.5,0.16,3,Normal,55,13,13,17,178,276,0.19,1152,0.81,1100,52,12,2,2,-15,51,67,15,15,2,229,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0717,4,0.3,1.79,0.0862,19,0.952,0.98,0.933,48.7,47.7,191,4580
1993-05-30,1992,8,35,150,1399.7,0.17,3,Normal,55,13,13,17,178,276,0.2,1124,0.8,1100,24,5,1,1,-16,33,60,14,14,1,211,1190,990,969.2,20.8,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49,48,192,4610
1993-05-31,1992,8,35,151,1360,0.17,3,Normal,55,13,13,17,178,276,0.2,1084,0.8,1084,0,0,0,0,-17,17,55,13,13,0,195,1160,990,969,21,0.794,0.612,0.0292,1.41,0.067,4,0.297,1.7,0.0812,19.3,0.953,0.98,0.934,48.8,47.8,191,4590
1993-06-01,1992,9,35,152,1314.8,0.18,4,Mod_Dry,45,10,9,9,88,161,0.12,1154,0.88,1100,54,12,2,2,-7,45,57,12,11,2,133,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1993-06-02,1992,9,35,153,1270.5,0.19,4,Mod_Dry,45,10,9,9,88,161,0.13,1110,0.87,1100,10,2,0,0,-9,17,47,10,9,0,105,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1993-06-03,1992,9,36,154,1232.8,0.19,4,Mod_Dry,45,10,9,9,88,161,0.13,1072,0.87,1072,0,0,0,0,-9,9,45,10,9,0,97,1140,990,968.6,21.4,0.751,0.584,0.0274,1.34,0.0625,4,0.294,1.63,0.0763,19.7,0.954,0.98,0.935,49.5,48.2,193,4630
1993-06-04,1992,9,36,155,1195.7,0.2,4,Mod_Dry,45,10,9,9,88,161,0.14,1035,0.86,1035,0,0,0,0,-9,9,45,10,9,0,97,1100,990,968.5,21.5,0.697,0.501,0.0233,1.2,0.0557,4,0.287,1.48,0.0691,20,0.955,0.98,0.936,48.5,47.5,190,4560
1993-06-05,1992,9,36,156,1164.8,0.2,4,Mod_Dry,45,10,9,9,88,161,0.14,1004,0.86,1004,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.651,0.432,0.02,1.08,0.0502,4,0.281,1.36,0.0632,20.2,0.955,0.98,0.936,47.5,46.6,186,4470
1993-06-06,1992,9,36,157,1134.4,0.21,4,Mod_Dry,45,10,9,9,88,161,0.14,973.4,0.86,973.4,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.607,0.41,0.0189,1.02,0.0469,4,0.271,1.29,0.0594,20.4,0.955,0.98,0.936,46.5,45.6,182,4370
1993-06-07,1992,9,36,158,1104.6,0.21,4,Mod_Dry,45,10,9,9,88,161,0.15,943.6,0.85,943.6,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.577,0.396,0.0182,0.973,0.0447,4,0.261,1.23,0.0567,20.5,0.955,0.98,0.936,45.4,44.5,178,4270
1993-06-08,1992,9,36,159,1080.6,0.22,4,Mod_Dry,45,10,9,9,88,161,0.15,919.6,0.85,919.6,0,0,0,0,-9,9,45,10,9,0,97,984,990,968.2,21.8,0.555,0.384,0.0176,0.939,0.043,4,0.253,1.19,0.0546,20.7,0.955,0.98,0.936,44.5,43.6,174,4190
1993-06-09,1992,9,36,160,1057,0.22,4,Mod_Dry,45,10,9,9,88,161,0.15,896,0.85,896,0,0,0,0,-9,9,45,10,9,0,97,960,990,968.1,21.9,0.534,0.373,0.017,0.906,0.0414,4,0.245,1.15,0.0525,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
1993-06-10,1992,9,37,161,1033.8,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,872.9,0.84,872.9,0,0,0,0,-9,9,45,10,9,0,97,937,990,968,22,0.513,0.361,0.0164,0.874,0.0397,4,0.237,1.11,0.0505,20.9,0.955,0.98,0.936,42.7,41.8,167,4010
1993-06-11,1992,9,37,162,1011.1,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,850.1,0.84,850.1,0,0,0,0,-9,9,45,10,9,0,97,914,990,967.9,22.1,0.492,0.35,0.0159,0.842,0.0382,4,0.229,1.07,0.0486,21,0.954,0.98,0.935,41.8,40.9,164,3930
1993-06-12,1992,9,37,163,993.69,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,832.7,0.84,832.7,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.818,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
1993-06-13,1992,9,37,164,976.57,0.24,4,Mod_Dry,45,10,9,9,88,161,0.17,815.6,0.83,815.6,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.46,0.334,0.015,0.794,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.4,158,3790
1993-06-14,1992,9,37,165,959.75,0.24,4,Mod_Dry,45,10,9,9,88,161,0.17,798.8,0.83,798.8,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.77,0.0346,4,0.212,0.982,0.0441,21.3,0.953,0.975,0.93,39.7,38.7,155,3720
1993-06-15,1992,9,37,166,943.24,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,782.2,0.83,782.2,0,0,0,0,-9,9,45,10,9,0,97,846,990,967.7,22.3,0.43,0.318,0.0142,0.747,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
1993-06-16,1992,9,37,167,927.06,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,766.1,0.83,766.1,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
1993-06-17,1992,9,38,168,911.22,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,750.2,0.82,750.2,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0135,0.702,0.0313,3,0.28,0.982,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
1993-06-18,1992,9,38,169,895.74,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,734.7,0.82,734.7,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.951,0.0422,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1993-06-19,1992,9,38,170,880.66,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,719.7,0.82,719.7,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.372,0.282,0.0125,0.654,0.029,3,0.266,0.92,0.0408,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
1993-06-20,1992,9,38,171,865.99,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,705,0.81,705,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.635,0.0281,3,0.26,0.895,0.0395,21.7,0.957,0.98,0.938,47.9,47,141,3380
1993-06-21,1992,9,38,172,855.79,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,694.8,0.81,694.8,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.265,0.0117,0.623,0.0275,3,0.255,0.878,0.0387,21.8,0.957,0.98,0.938,47.4,46.4,139,3340
1993-06-22,1992,9,38,173,845.83,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,684.8,0.81,684.8,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.258,0.0114,0.611,0.0269,3,0.251,0.861,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
1993-06-23,1992,9,38,174,836.14,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,675.1,0.81,675.1,0,0,0,0,-9,9,45,10,9,0,97,739,990,967.2,22.8,0.347,0.252,0.0111,0.599,0.0263,3,0.246,0.845,0.0371,21.9,0.957,0.98,0.938,46.3,45.3,136,3260
1993-06-24,1992,9,39,175,826.74,0.28,4,Mod_Dry,45,10,9,9,88,161,0.2,665.7,0.81,665.7,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.829,0.0364,22,0.957,0.98,0.937,45.7,44.8,134,3230
1993-06-25,1992,9,39,176,817.64,0.28,4,Mod_Dry,45,10,9,9,88,161,0.2,656.6,0.8,656.6,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
1993-06-26,1992,9,39,177,808.89,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,647.9,0.8,647.9,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1993-06-27,1992,9,39,178,800.52,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,639.5,0.8,639.5,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.326,0.228,0.00997,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
1993-06-28,1992,9,39,179,792.59,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,631.6,0.8,631.6,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00972,0.545,0.0238,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,129,3080
1993-06-29,1992,9,39,180,785.19,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,624.2,0.8,624.2,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.00949,0.536,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
1993-06-30,1992,9,39,181,778.46,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,617.5,0.79,617.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00929,0.527,0.0229,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
1993-07-01,1992,10,40,182,770.59,0.31,3,Normal,50,10,9,9,108,186,0.24,584.6,0.76,584.6,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.489,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
1993-07-02,1992,10,40,183,764.85,0.31,3,Normal,50,10,9,9,108,186,0.24,578.9,0.76,578.9,0,0,0,0,-9,9,50,10,9,0,117,648,990,967,23,0.295,0.188,0.00815,0.482,0.0209,3,0.203,0.685,0.0297,22.4,0.953,0.977,0.93,40.3,39.4,118,2830
1993-07-03,1992,10,40,184,753.09,0.32,3,Normal,50,10,9,9,108,186,0.25,567.1,0.75,567.1,0,0,0,0,-9,9,50,10,9,0,117,636,990,966.9,23.1,0.288,0.18,0.00779,0.468,0.0203,3,0.198,0.666,0.0288,22.4,0.952,0.975,0.928,39.6,38.6,116,2780
1993-07-04,1992,10,40,185,741.33,0.32,3,Normal,50,10,9,9,108,186,0.25,555.3,0.75,555.3,0,0,0,0,-9,9,50,10,9,0,117,624,990,966.9,23.1,0.281,0.172,0.00743,0.453,0.0196,3,0.192,0.646,0.0279,22.5,0.951,0.973,0.926,38.8,37.8,113,2720
1993-07-05,1992,10,40,186,729.57,0.33,3,Normal,50,10,9,9,108,186,0.26,543.6,0.74,543.6,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.164,0.00708,0.439,0.0189,3,0.187,0.626,0.027,22.6,0.95,0.972,0.923,38.1,37,111,2660
1993-07-06,1992,10,40,187,718.36,0.33,3,Normal,50,10,9,9,108,186,0.26,532.4,0.74,532.4,0,0,0,0,-9,9,50,10,9,0,117,601,990,966.8,23.2,0.268,0.157,0.00674,0.425,0.0183,3,0.182,0.607,0.0261,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
1993-07-07,1992,10,40,188,708.24,0.34,3,Normal,50,10,9,9,108,186,0.26,522.2,0.74,522.2,0,0,0,0,-9,9,50,10,9,0,117,591,990,966.7,23.3,0.263,0.15,0.00644,0.412,0.0177,3,0.178,0.59,0.0254,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
1993-07-08,1992,10,41,189,697.58,0.34,3,Normal,50,10,9,9,108,186,0.27,511.6,0.73,511.6,0,0,0,0,-9,9,50,10,9,0,117,581,990,966.7,23.3,0.256,0.143,0.00612,0.399,0.0171,3,0.173,0.572,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2520
1993-07-09,1992,10,41,190,686.92,0.35,3,Normal,50,10,9,9,108,186,0.27,500.9,0.73,500.9,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.25,0.136,0.00581,0.386,0.0165,3,0.168,0.554,0.0237,22.8,0.946,0.97,0.918,35.3,34.3,103,2470
1993-07-10,1992,10,41,191,676.8,0.35,3,Normal,50,10,9,9,108,186,0.28,490.8,0.72,490.8,0,0,0,0,-9,9,50,10,9,0,117,560,990,966.6,23.4,0.245,0.131,0.00559,0.375,0.016,2,0.274,0.649,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
1993-07-11,1992,10,41,192,667.78,0.36,3,Normal,50,10,9,9,108,186,0.28,481.8,0.72,481.8,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.24,0.126,0.0054,0.366,0.0156,2,0.268,0.634,0.027,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
1993-07-12,1992,10,41,193,658.21,0.36,3,Normal,50,10,9,9,108,186,0.28,472.2,0.72,472.2,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00519,0.356,0.0152,2,0.261,0.617,0.0263,22.8,0.957,0.98,0.938,50.6,48.2,96.4,2310
1993-07-13,1992,10,41,194,648.64,0.36,3,Normal,50,10,9,9,108,186,0.29,462.6,0.71,462.6,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.117,0.00499,0.346,0.0147,2,0.255,0.601,0.0256,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
1993-07-14,1992,10,41,195,639.61,0.37,3,Normal,50,10,9,9,108,186,0.29,453.6,0.71,453.6,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.0048,0.337,0.0143,2,0.249,0.585,0.0249,23,0.958,0.98,0.939,48.9,47.9,95.9,2300
1993-07-15,1992,10,42,196,630.59,0.37,3,Normal,50,10,9,9,108,186,0.29,444.6,0.7,444.6,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.218,0.109,0.00462,0.327,0.0139,2,0.243,0.57,0.0242,23,0.958,0.98,0.939,48,47.1,94.2,2260
1993-07-16,1992,10,42,197,622.66,0.38,3,Normal,50,10,9,9,108,186,0.3,436.7,0.7,436.7,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00445,0.319,0.0135,2,0.237,0.556,0.0236,23.1,0.957,0.98,0.938,47.2,46.3,92.6,2220
1993-07-17,1992,10,42,198,614.18,0.38,3,Normal,50,10,9,9,108,186,0.3,428.2,0.7,428.2,0,0,0,0,-9,9,50,10,9,0,117,497,990,966.4,23.6,0.211,0.101,0.00428,0.312,0.0132,2,0.232,0.544,0.023,23.1,0.957,0.98,0.938,46.4,45.5,90.9,2180
1993-07-18,1992,10,42,199,605.71,0.38,3,Normal,50,10,9,9,108,186,0.31,419.7,0.69,419.7,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0971,0.0041,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.5,44.6,89.3,2140
1993-07-19,1992,10,42,200,597.23,0.39,3,Normal,50,10,9,9,108,186,0.31,411.2,0.69,411.2,0,0,0,0,-9,9,50,10,9,0,117,480,990,966.3,23.7,0.205,0.0931,0.00393,0.298,0.0126,2,0.22,0.518,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.6,2100
1993-07-20,1992,10,42,201,589.3,0.39,3,Normal,50,10,9,9,108,186,0.32,403.3,0.68,403.3,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.3,23.7,0.202,0.0894,0.00376,0.292,0.0123,2,0.215,0.506,0.0213,23.2,0.955,0.98,0.936,43.9,43,86,2060
1993-07-21,1992,10,42,202,581.37,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,354.4,0.61,354.4,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.0663,0.00279,0.255,0.0107,2,0.182,0.437,0.0184,23.3,0.949,0.973,0.923,38.5,37.5,74.9,1800
1993-07-22,1992,10,43,203,574.53,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,347.5,0.6,347.5,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.186,0.063,0.00265,0.249,0.0105,2,0.177,0.427,0.0179,23.4,0.948,0.971,0.921,37.8,36.7,73.4,1760
1993-07-23,1992,10,43,204,567.15,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,340.1,0.6,340.1,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0596,0.0025,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.8,1720
1993-07-24,1992,10,43,205,559.77,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,332.8,0.59,332.8,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0561,0.00235,0.237,0.00994,2,0.167,0.404,0.0169,23.5,0.946,0.97,0.918,36.2,35.2,70.3,1690
1993-07-25,1992,10,43,206,552.39,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,325.4,0.59,325.4,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.179,0.0526,0.0022,0.231,0.00967,2,0.162,0.393,0.0164,23.5,0.945,0.97,0.917,35.5,34.4,68.8,1650
1993-07-26,1992,10,43,207,545.55,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,318.6,0.58,318.6,0,0,0,0,-11,11,58,11,11,0,147,399,990,966.1,23.9,0.176,0.0494,0.00206,0.226,0.00942,2,0.158,0.383,0.016,23.6,0.944,0.97,0.916,34.7,33.7,67.4,1620
1993-07-27,1992,10,43,208,538.71,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,311.7,0.58,311.7,0,0,0,0,-11,11,58,11,11,0,147,392,990,966,24,0.174,0.0461,0.00192,0.22,0.00917,2,0.153,0.373,0.0155,23.6,0.943,0.97,0.915,34,33,66,1580
1993-07-28,1992,10,43,209,531.88,0.42,2,Mod_Wet,58,11,11,11,136,227,0.43,304.9,0.57,304.9,0,0,0,0,-11,11,58,11,11,0,147,385,990,966,24,0.171,0.0429,0.00179,0.214,0.00893,2,0.148,0.363,0.0151,23.6,0.942,0.97,0.913,33.3,32.3,64.6,1550
1993-07-29,1992,10,44,210,526.14,0.43,2,Mod_Wet,58,11,11,11,136,227,0.43,299.1,0.57,299.1,0,0,0,0,-11,11,58,11,11,0,147,379,990,966,24,0.169,0.0402,0.00167,0.21,0.00872,2,0.144,0.354,0.0147,23.7,0.941,0.97,0.913,32.7,31.7,63.4,1520
1993-07-30,1992,10,44,211,519.85,0.43,2,Mod_Wet,58,11,11,11,136,227,0.44,292.9,0.56,292.9,0,0,0,0,-11,11,58,11,11,0,147,373,990,965.9,24.1,0.167,0.0372,0.00155,0.204,0.00849,2,0.14,0.345,0.0143,23.7,0.939,0.97,0.911,32,31,62.1,1490
1993-07-31,1992,10,44,212,513.56,0.43,2,Mod_Wet,58,11,11,11,136,227,0.44,286.6,0.56,286.6,0,0,0,0,-11,11,58,11,11,0,147,367,990,965.9,24.1,0.165,0.0343,0.00142,0.199,0.00827,2,0.136,0.335,0.0139,23.8,0.938,0.97,0.91,31.3,30.4,60.7,1460
1993-08-01,1992,11,44,213,506.17,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,322.2,0.64,322.2,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0511,0.00212,0.225,0.00934,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
