date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-02,1992,11,44,214,499.34,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,315.3,0.63,315.3,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0478,0.00198,0.22,0.0091,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
1993-08-03,1992,11,44,215,492.5,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,308.5,0.63,308.5,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.169,0.0446,0.00184,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,32.9,65.9,1580
1993-08-04,1992,11,44,216,485.67,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,301.7,0.62,301.7,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0414,0.00171,0.208,0.00861,2,0.146,0.355,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
1993-08-05,1992,11,45,217,479.92,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,295.9,0.62,295.9,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0387,0.0016,0.204,0.0084,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
1993-08-06,1992,11,45,218,473.64,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,289.6,0.61,289.6,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0357,0.00147,0.199,0.00818,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,31.9,30.9,61.9,1490
1993-08-07,1992,11,45,219,467.35,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,283.4,0.61,283.4,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.161,0.0327,0.00135,0.193,0.00796,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
1993-08-08,1992,11,45,220,461.06,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,277.1,0.6,277.1,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0298,0.00122,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
1993-08-09,1992,11,45,221,455.31,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,271.3,0.6,271.3,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0271,0.00111,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
1993-08-10,1992,11,45,222,449.57,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,265.6,0.59,265.6,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0243,0.000999,0.179,0.00733,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
1993-08-11,1992,11,45,223,443.83,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,259.8,0.58,259.8,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0216,0.000887,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.6,27.8,55.6,1330
1993-08-12,1992,11,46,224,439.18,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,255.2,0.58,255.2,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0194,0.000796,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
1993-08-13,1992,11,46,225,433.99,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
1993-08-14,1992,11,46,226,428.79,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,244.8,0.57,244.8,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000677,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
1993-08-15,1992,11,46,227,423.6,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,239.6,0.57,239.6,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
1993-08-16,1992,11,46,228,418.4,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,234.4,0.56,234.4,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.000639,0.159,0.00648,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
1993-08-17,1992,11,46,229,413.21,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,229.2,0.56,229.2,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000621,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.939,52,48.2,48.2,1160
1993-08-18,1992,11,46,230,408.56,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,224.6,0.55,224.6,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0148,0.000604,0.155,0.0063,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
1993-08-19,1992,11,47,231,403.91,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,219.9,0.54,219.9,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000588,0.153,0.00621,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
1993-08-20,1992,11,47,232,399.26,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,215.3,0.54,215.3,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.137,0.014,0.000571,0.151,0.00612,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,48.9,48,48,1150
1993-08-21,1992,11,47,233,394.61,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,210.6,0.53,210.6,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000554,0.149,0.00603,1,0.227,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,47,47,1130
1993-08-22,1992,11,47,234,391.06,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,207.1,0.53,207.1,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000542,0.147,0.00597,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.2,46.2,1110
1993-08-23,1992,11,47,235,386.96,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,203,0.52,203,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000527,0.145,0.00589,1,0.216,0.362,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
1993-08-24,1992,11,47,236,382.85,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,198.8,0.52,198.8,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000513,0.143,0.00581,1,0.211,0.354,0.0144,24.3,0.955,0.98,0.936,45.3,44.4,44.4,1070
1993-08-25,1992,11,47,237,378.75,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,194.8,0.51,194.8,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000498,0.142,0.00573,1,0.205,0.347,0.014,24.4,0.953,0.98,0.934,44.4,43.5,43.5,1040
1993-08-26,1992,11,48,238,374.65,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,190.7,0.51,190.7,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000483,0.14,0.00566,1,0.2,0.34,0.0137,24.4,0.952,0.98,0.933,43.4,42.6,42.6,1020
1993-08-27,1992,11,48,239,370.55,0.54,2,Mod_Wet,54,9,8,6,107,184,0.5,186.6,0.5,186.6,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.126,0.0116,0.000469,0.138,0.00558,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.5,41.6,41.6,999
1993-08-28,1992,11,48,240,366.45,0.54,2,Mod_Wet,54,9,8,6,107,184,0.5,182.4,0.5,182.4,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0113,0.000455,0.136,0.0055,1,0.189,0.325,0.0131,24.4,0.95,0.979,0.93,41.5,40.7,40.7,976
1993-08-29,1992,11,48,241,362.89,0.55,2,Mod_Wet,54,9,8,6,107,184,0.51,178.9,0.49,178.9,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.011,0.000442,0.135,0.00543,1,0.184,0.319,0.0129,24.5,0.949,0.978,0.928,40.7,39.8,39.8,956
1993-08-30,1992,11,48,242,359.34,0.55,2,Mod_Wet,54,9,8,6,107,184,0.51,175.3,0.49,175.3,0,0,0,0,-6,6,54,9,8,0,113,246,990,965.2,24.8,0.122,0.0107,0.00043,0.133,0.00537,1,0.179,0.312,0.0126,24.5,0.948,0.976,0.925,39.9,38.9,38.9,935
1993-08-31,1992,11,48,243,355.78,0.55,2,Mod_Wet,54,9,8,6,107,184,0.52,171.8,0.48,171.8,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0104,0.000417,0.132,0.0053,1,0.174,0.306,0.0123,24.5,0.947,0.974,0.922,39.1,38.1,38.1,914
1993-09-01,1992,12,48,244,352.23,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,214.2,0.61,214.2,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
1993-09-02,1992,12,49,245,347.03,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,209,0.6,209,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,48,47.1,47.1,1130
1993-09-03,1992,12,49,246,342.39,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,47,46,46,1100
1993-09-04,1992,12,49,247,337.74,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,199.7,0.59,199.7,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0127,0.000511,0.14,0.0056,1,0.212,0.352,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
1993-09-05,1992,12,49,248,333.09,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,195.1,0.59,195.1,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000495,0.138,0.00552,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1050
1993-09-06,1992,12,49,249,329.53,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,191.5,0.58,191.5,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.012,0.000482,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1040
1993-09-07,1992,12,49,250,325.43,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,187.4,0.58,187.4,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.123,0.0117,0.000468,0.134,0.00537,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
1993-09-08,1992,12,49,251,321.33,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,183.3,0.57,183.3,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000453,0.132,0.0053,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.3,41.3,991
1993-09-09,1992,12,50,252,317.23,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,179.2,0.56,179.2,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
1993-09-10,1992,12,50,253,313.13,0.6,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
1993-09-11,1992,12,50,254,309.57,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
1993-09-12,1992,12,50,255,306.02,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,168,0.55,168,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.0004,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.6,37.5,37.5,901
1993-09-13,1992,12,50,256,302.46,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,164.5,0.54,164.5,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00973,0.000388,0.124,0.00495,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.8,36.7,36.7,880
1993-09-14,1992,12,50,257,298.91,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,160.9,0.54,160.9,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00943,0.000376,0.123,0.00488,1,0.16,0.282,0.0112,24.8,0.943,0.97,0.915,36.9,35.8,35.8,860
1993-09-15,1992,12,50,258,295.35,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,157.3,0.53,157.3,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00912,0.000363,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.913,36.1,35,35,840
1993-09-16,1992,12,51,259,292.89,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,154.9,0.53,154.9,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00892,0.000355,0.12,0.00477,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.5,34.5,34.5,827
1993-09-17,1992,12,51,260,289.89,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,151.9,0.52,151.9,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00866,0.000344,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
1993-09-18,1992,12,51,261,286.88,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.0084,0.000334,0.117,0.00466,1,0.143,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,794
1993-09-19,1992,12,51,262,283.87,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,145.9,0.51,145.9,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00815,0.000324,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
1993-09-20,1992,12,51,263,280.86,0.64,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000314,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
1993-09-21,1992,12,51,264,277.85,0.64,3,Normal,40,6,4,3,65,118,0.42,159.8,0.57,159.8,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00934,0.000371,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
1993-09-22,1992,12,51,265,274.85,0.65,3,Normal,40,6,4,3,65,118,0.43,156.8,0.57,156.8,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
1993-09-23,1992,12,52,266,271.84,0.65,3,Normal,40,6,4,3,65,118,0.43,153.8,0.57,153.8,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00883,0.00035,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
1993-09-24,1992,12,52,267,271.56,0.65,3,Normal,40,6,4,3,65,118,0.43,153.6,0.56,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
1993-09-25,1992,12,52,268,270.74,0.65,3,Normal,40,6,4,3,65,118,0.44,152.7,0.56,152.7,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
1993-09-26,1992,12,52,269,268.83,0.66,3,Normal,40,6,4,3,65,118,0.44,150.8,0.56,150.8,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00857,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
1993-09-27,1992,12,52,270,266.92,0.66,3,Normal,40,6,4,3,65,118,0.44,148.9,0.56,148.9,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
1993-09-28,1992,12,52,271,265.55,0.66,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00829,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
1993-09-29,1992,12,52,272,263.64,0.67,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
1993-09-30,1992,12,53,273,262.27,0.67,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.1,32.1,32.1,771
1993-10-01,1993,1,1,274,259.81,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
1993-10-02,1993,1,1,275,257.35,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
1993-10-03,1993,1,1,276,254.89,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
1993-10-04,1993,1,1,277,251.88,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
1993-10-05,1993,1,1,278,249.42,0.7,2,Mod_Wet,41,6,4,3,56,110,0.44,139.4,0.56,139.4,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32,31.1,31.1,746
1993-10-06,1993,1,1,279,246.96,0.7,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
1993-10-07,1993,1,1,280,243.95,0.71,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
1993-10-08,1993,1,2,281,241.49,0.71,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
1993-10-09,1993,1,2,282,239.03,0.72,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
1993-10-10,1993,1,2,283,236.56,0.73,2,Mod_Wet,41,6,4,3,56,110,0.47,126.6,0.54,126.6,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0982,0.00651,0.000256,0.105,0.00413,1,0.113,0.218,0.00859,25.2,0.929,0.97,0.901,29,28.2,28.2,676
1993-10-11,1993,1,2,284,234.1,0.73,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
1993-10-12,1993,1,2,285,231.64,0.74,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
1993-10-13,1993,1,2,286,230.28,0.74,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000278,0.106,0.00415,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
1993-10-14,1993,1,2,287,227.27,0.75,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
1993-10-15,1993,1,3,288,225.9,0.76,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
1993-10-16,1993,1,3,289,225.08,0.76,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
1993-10-17,1993,1,3,290,224.26,0.76,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
1993-10-18,1993,1,3,291,221.25,0.77,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1993-10-19,1993,1,3,292,219.89,0.78,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1993-10-20,1993,1,3,293,217.97,0.79,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
1993-10-21,1993,1,3,294,216.06,0.79,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
1993-10-22,1993,1,4,295,214.14,0.8,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
1993-10-23,1993,1,4,296,212.23,0.81,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
1993-10-24,1993,1,4,297,210.31,0.81,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1993-10-25,1993,1,4,298,208.4,0.82,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1993-10-26,1993,1,4,299,207.03,0.82,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1993-10-27,1993,1,4,300,205.67,0.82,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
1993-10-28,1993,1,4,301,203.75,0.83,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
1993-10-29,1993,1,5,302,202.39,0.83,3,Normal,37,5,3,2,50,97,0.48,105.4,0.52,105.4,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0848,0.178,0.00696,25.4,0,0,0,0,0,0,0
1993-10-30,1993,1,5,303,201.02,0.84,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0829,0.176,0.00686,25.4,0,0,0,0,0,0,0
1993-10-31,1993,1,5,304,199.65,0.84,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00448,0.000175,0.0921,0.0036,1,0.0811,0.173,0.00677,25.4,0,0,0,0,0,0,0
1993-11-01,1993,2,5,305,199.38,0.84,3,Normal,36,5,3,2,47,93,0.47,106.4,0.53,106.4,0,0,0,0,-2,2,36,5,3,0,49,150,990,964.4,25.6,0.0886,0.00479,0.000187,0.0934,0.00365,1,0.0861,0.18,0.00701,25.4,0,0,0,0,0,0,0
1993-11-02,1993,2,5,306,200.2,0.84,3,Normal,36,5,3,2,47,93,0.47,107.2,0.54,107.2,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.0889,0.00486,0.00019,0.0938,0.00366,1,0.0872,0.181,0.00707,25.4,0,0,0,0,0,0,0
1993-11-03,1993,2,5,307,200.47,0.84,3,Normal,36,5,3,2,47,93,0.46,107.5,0.54,107.5,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.089,0.00488,0.000191,0.0939,0.00367,1,0.0876,0.181,0.00709,25.4,0,0,0,0,0,0,0
1993-11-04,1993,2,5,308,200.74,0.84,3,Normal,36,5,3,2,47,93,0.46,107.7,0.54,107.7,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0891,0.00491,0.000192,0.094,0.00367,1,0.0879,0.182,0.00711,25.4,0,0,0,0,0,0,0
1993-11-05,1993,2,6,309,204.3,0.83,3,Normal,36,5,3,2,47,93,0.46,111.3,0.55,111.3,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0903,0.00521,0.000204,0.0956,0.00374,1,0.0928,0.188,0.00736,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1993-11-06,1993,2,6,310,210.04,0.81,3,Normal,36,5,3,2,47,93,0.44,117,0.56,117,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.3,0.923,0.97,0.895,26.8,26,26,625
1993-11-07,1993,2,6,311,214.69,0.8,3,Normal,36,5,3,2,47,93,0.43,121.7,0.57,121.7,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1993-11-08,1993,2,6,312,217.7,0.79,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
1993-11-09,1993,2,6,313,217.97,0.79,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
1993-11-10,1993,2,6,314,218.79,0.78,3,Normal,36,5,3,2,47,93,0.42,125.8,0.57,125.8,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
1993-11-11,1993,2,6,315,219.61,0.78,3,Normal,36,5,3,2,47,93,0.42,126.6,0.58,126.6,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1993-11-12,1993,2,7,316,220.43,0.78,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
1993-11-13,1993,2,7,317,219.06,0.78,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
1993-11-14,1993,2,7,318,217.15,0.79,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1993-11-15,1993,2,7,319,219.06,0.78,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
1993-11-16,1993,2,7,320,224.26,0.76,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
1993-11-17,1993,2,7,321,229.46,0.75,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
1993-11-18,1993,2,7,322,230.82,0.74,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
1993-11-19,1993,2,8,323,230.55,0.74,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1993-11-20,1993,2,8,324,228.64,0.75,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
1993-11-21,1993,2,8,325,226.72,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,159.7,0.7,159.7,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00933,0.000367,0.114,0.00446,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.1,36,36,864
1993-11-22,1993,2,8,326,226.45,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,159.4,0.7,159.4,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.0093,0.000366,0.113,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.913,37.1,36,36,863
1993-11-23,1993,2,8,327,227.81,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,160.8,0.71,160.8,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00942,0.00037,0.114,0.00448,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
1993-11-24,1993,2,8,328,229.18,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,162.2,0.71,162.2,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00954,0.000375,0.115,0.00451,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,879
1993-11-25,1993,2,8,329,231.1,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,164.1,0.71,164.1,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.0097,0.000382,0.115,0.00454,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
1993-11-26,1993,2,9,330,233.01,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,166,0.71,166,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00986,0.000388,0.116,0.00458,1,0.167,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.6,37.6,901
1993-11-27,1993,2,9,331,234.92,0.73,4,Mod_Dry,29,4,2,2,30,67,0.28,167.9,0.71,167.9,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,913
1993-11-28,1993,2,9,332,239.03,0.72,4,Mod_Dry,29,4,2,2,30,67,0.28,172,0.72,172,0,0,0,0,-2,2,29,4,2,0,32,207,990,964.6,25.4,0.109,0.0104,0.000409,0.119,0.00469,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40,39,39,937
1993-11-29,1993,2,9,333,239.85,0.72,4,Mod_Dry,29,4,2,2,30,67,0.28,172.8,0.72,172.8,0,0,0,0,-2,2,29,4,2,0,32,208,990,964.6,25.4,0.109,0.0104,0.000412,0.119,0.00471,1,0.176,0.295,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
1993-11-30,1993,2,9,334,237.39,0.72,4,Mod_Dry,29,4,2,2,30,67,0.28,170.4,0.72,170.4,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000403,0.118,0.00466,1,0.173,0.291,0.0115,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
1993-12-01,1993,3,9,335,234.92,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,157.9,0.67,157.9,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.0045,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,853
1993-12-02,1993,3,9,336,233.56,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,156.6,0.67,156.6,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.00906,0.000357,0.114,0.00447,1,0.154,0.267,0.0105,25.1,0.941,0.97,0.913,36.3,35.2,35.2,845
1993-12-03,1993,3,10,337,235.47,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,158.5,0.67,158.5,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00922,0.000363,0.114,0.00451,1,0.156,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.6,35.6,856
1993-12-04,1993,3,10,338,240.67,0.72,4,Mod_Dry,31,5,3,2,36,77,0.32,163.7,0.68,163.7,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00966,0.000381,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
1993-12-05,1993,3,10,339,242.03,0.71,4,Mod_Dry,31,5,3,2,36,77,0.32,165,0.68,165,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.108,0.00978,0.000386,0.117,0.00463,1,0.165,0.283,0.0111,25.1,0.944,0.972,0.918,38.3,37.2,37.2,893
1993-12-06,1993,3,10,340,243.4,0.71,4,Mod_Dry,31,5,3,2,36,77,0.32,166.4,0.68,166.4,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00989,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,901
1993-12-07,1993,3,10,341,244.77,0.71,4,Mod_Dry,31,5,3,2,36,77,0.32,167.8,0.69,167.8,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000395,0.119,0.00468,1,0.169,0.288,0.0113,25,0.945,0.974,0.92,38.9,37.9,37.9,909
1993-12-08,1993,3,10,342,246.68,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,169.7,0.69,169.7,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.00471,1,0.172,0.291,0.0115,25,0.945,0.975,0.921,39.4,38.4,38.4,921
1993-12-09,1993,3,10,343,251.33,0.69,4,Mod_Dry,31,5,3,2,36,77,0.31,174.3,0.69,174.3,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.0048,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
1993-12-10,1993,3,11,344,254.89,0.68,4,Mod_Dry,31,5,3,2,36,77,0.3,177.9,0.7,177.9,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
1993-12-11,1993,3,11,345,258.99,0.68,5,Dry,26,4,3,2,24,59,0.23,200,0.77,200,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000505,0.131,0.00517,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
1993-12-12,1993,3,11,346,263.09,0.67,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
1993-12-13,1993,3,11,347,266.64,0.66,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
1993-12-14,1993,3,11,348,266.92,0.66,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
1993-12-15,1993,3,11,349,263.91,0.67,5,Dry,26,4,3,2,24,59,0.22,204.9,0.78,204.9,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
1993-12-16,1993,3,11,350,262.54,0.67,5,Dry,26,4,3,2,24,59,0.23,203.5,0.78,203.5,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.5,46.5,1120
1993-12-17,1993,3,12,351,260.63,0.67,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
1993-12-18,1993,3,12,352,258.71,0.68,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
1993-12-19,1993,3,12,353,257.89,0.68,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
1993-12-20,1993,3,12,354,260.35,0.67,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
1993-12-21,1993,3,12,355,261.72,0.67,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
1993-12-22,1993,3,12,356,263.09,0.67,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
1993-12-23,1993,3,12,357,267.74,0.66,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
1993-12-24,1993,3,13,358,271.29,0.65,5,Dry,26,4,3,2,24,59,0.22,212.3,0.78,212.3,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
1993-12-25,1993,3,13,359,275.39,0.65,5,Dry,26,4,3,2,24,59,0.21,216.4,0.79,216.4,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000561,0.138,0.00546,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
1993-12-26,1993,3,13,360,279.49,0.64,5,Dry,26,4,3,2,24,59,0.21,220.5,0.79,220.5,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.38,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
1993-12-27,1993,3,13,361,282.5,0.64,5,Dry,26,4,3,2,24,59,0.21,223.5,0.79,223.5,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0147,0.000586,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52.1,48.2,48.2,1160
1993-12-28,1993,3,13,362,285.51,0.63,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
1993-12-29,1993,3,13,363,289.61,0.63,5,Dry,26,4,3,2,24,59,0.2,230.6,0.8,230.6,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000611,0.144,0.00572,2,0.0982,0.242,0.00963,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
1993-12-30,1993,3,13,364,292.62,0.62,5,Dry,26,4,3,2,24,59,0.2,233.6,0.8,233.6,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.245,0.00977,24.9,0.924,0.97,0.896,26.3,25.6,51.1,1230
1993-12-31,1993,3,14,365,291.8,0.62,5,Dry,26,4,3,2,24,59,0.2,232.8,0.8,232.8,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000618,0.145,0.00576,2,0.0996,0.245,0.00973,24.9,0.924,0.97,0.896,26.2,25.5,50.9,1220
1994-01-01,1993,4,14,1,293.71,0.62,5,Dry,29,5,4,2,33,73,0.25,220.7,0.75,220.7,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
1994-01-02,1993,4,14,2,295.63,0.62,5,Dry,29,5,4,2,33,73,0.25,222.6,0.75,222.6,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1994-01-03,1993,4,14,3,296.45,0.62,5,Dry,29,5,4,2,33,73,0.25,223.4,0.75,223.4,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1994-01-04,1993,4,14,4,300.55,0.61,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.0961,0.24,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
1994-01-05,1993,4,14,5,307.39,0.6,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
1994-01-06,1993,4,14,6,314.22,0.6,5,Dry,29,5,4,2,33,73,0.23,241.2,0.77,241.2,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.000649,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.7,1260
1994-01-07,1993,4,15,7,321.6,0.59,5,Dry,29,5,4,2,33,73,0.23,248.6,0.77,248.6,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000675,0.154,0.00614,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
1994-01-08,1993,4,15,8,328.99,0.58,5,Dry,29,5,4,2,33,73,0.22,256,0.78,256,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0198,0.000795,0.159,0.00638,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
1994-01-09,1993,4,15,9,335.28,0.57,5,Dry,29,5,4,2,33,73,0.22,262.3,0.78,262.3,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.142,0.0228,0.000915,0.164,0.00659,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1380
1994-01-10,1993,4,15,10,339.92,0.57,5,Dry,29,5,4,2,33,73,0.21,266.9,0.79,266.9,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.1,58.3,1400
1994-01-11,1993,4,15,11,349.49,0.56,5,Dry,29,5,4,2,33,73,0.21,276.5,0.79,276.5,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
1994-01-12,1993,4,15,12,361.8,0.55,5,Dry,29,5,4,2,33,73,0.2,288.8,0.8,288.8,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0353,0.00142,0.186,0.00751,2,0.137,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
1994-01-13,1993,4,15,13,373.56,0.53,5,Dry,29,5,4,2,33,73,0.2,300.6,0.81,300.6,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
1994-01-14,1993,4,16,14,386.41,0.52,5,Dry,29,5,4,2,33,73,0.19,313.4,0.81,313.4,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.16,0.0469,0.0019,0.206,0.00837,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
1994-01-15,1993,4,16,15,402.54,0.51,5,Dry,29,5,4,2,33,73,0.18,329.5,0.82,329.5,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0545,0.00222,0.22,0.00894,2,0.165,0.385,0.0156,24.2,0.945,0.97,0.917,37,35.9,71.7,1720
1994-01-16,1993,4,16,16,419.22,0.5,5,Dry,29,5,4,2,33,73,0.17,346.2,0.83,346.2,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0624,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.5,1810
1994-01-17,1993,4,16,17,436.99,0.48,5,Dry,29,5,4,2,33,73,0.17,364,0.83,364,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.436,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
1994-01-18,1993,4,16,18,454.77,0.47,5,Dry,29,5,4,2,33,73,0.16,381.8,0.84,381.8,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0792,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.5,2000
1994-01-19,1993,4,16,19,474.18,0.46,5,Dry,29,5,4,2,33,73,0.15,401.2,0.85,401.2,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.191,0.0884,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.5,2100
1994-01-20,1993,4,16,20,495.78,0.44,5,Dry,29,5,4,2,33,73,0.15,422.8,0.85,422.8,0,0,0,0,-2,2,29,5,4,0,35,461,990,965.8,24.2,0.198,0.0986,0.00408,0.297,0.0123,2,0.228,0.525,0.0217,23.6,0.957,0.98,0.937,46.9,45.9,91.9,2210
1994-01-21,1993,4,17,21,517.93,0.43,5,Dry,29,5,4,2,33,73,0.14,444.9,0.86,444.9,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00453,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.1,48.2,96.3,2310
1994-01-22,1993,4,17,22,541.17,0.42,5,Dry,29,5,4,2,33,73,0.14,468.2,0.86,468.2,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.00501,0.334,0.0139,2,0.259,0.593,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
1994-01-23,1993,4,17,23,562.23,0.41,5,Dry,29,5,4,2,33,73,0.13,489.2,0.87,489.2,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00544,0.356,0.0149,3,0.163,0.519,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2460
1994-01-24,1993,4,17,24,582.19,0.4,5,Dry,29,5,4,2,33,73,0.13,509.2,0.88,509.2,0,0,0,0,-2,2,29,5,4,0,35,547,990,966.2,23.8,0.237,0.141,0.00594,0.379,0.0159,3,0.172,0.55,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
1994-01-25,1993,4,17,25,606.53,0.38,5,Dry,29,5,4,2,33,73,0.12,533.5,0.88,533.5,0,0,0,0,-2,2,29,5,4,0,35,572,990,966.3,23.7,0.251,0.157,0.00665,0.409,0.0173,3,0.183,0.591,0.025,23.1,0.949,0.972,0.923,38.2,37.2,111,2680
1994-01-26,1993,4,17,26,635.78,0.37,5,Dry,29,5,4,2,33,73,0.12,562.8,0.89,562.8,0,0,0,0,-2,2,29,5,4,0,35,601,990,966.4,23.6,0.268,0.177,0.00751,0.445,0.0189,3,0.196,0.641,0.0272,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
1994-01-27,1993,4,17,27,665.59,0.36,5,Dry,29,5,4,2,33,73,0.11,592.6,0.89,592.6,0,0,0,0,-2,2,29,5,4,0,35,631,990,966.6,23.4,0.285,0.197,0.0084,0.482,0.0206,3,0.209,0.691,0.0295,22.7,0.954,0.98,0.935,42,41.2,124,2970
1994-01-28,1993,4,18,28,692.11,0.35,5,Dry,29,5,4,2,33,73,0.1,619.1,0.9,619.1,0,0,0,0,-2,2,29,5,4,0,35,657,990,966.7,23.3,0.3,0.215,0.0092,0.515,0.0221,3,0.221,0.736,0.0315,22.6,0.955,0.98,0.936,43.7,42.8,128,3080
1994-01-29,1993,4,18,29,716.45,0.33,5,Dry,29,5,4,2,33,73,0.1,643.5,0.9,643.5,0,0,0,0,-2,2,29,5,4,0,35,681,990,966.8,23.2,0.314,0.231,0.00993,0.545,0.0234,3,0.232,0.777,0.0334,22.5,0.956,0.98,0.937,45.2,44.3,133,3190
1994-01-30,1993,4,18,30,740.78,0.32,5,Dry,29,5,4,2,33,73,0.099,667.8,0.9,667.8,0,0,0,0,-2,2,29,5,4,0,35,706,990,966.9,23.1,0.328,0.247,0.0107,0.575,0.0248,3,0.243,0.818,0.0353,22.3,0.957,0.98,0.938,46.6,45.7,137,3290
1994-01-31,1993,4,18,31,766.76,0.31,5,Dry,29,5,4,2,33,73,0.095,693.8,0.91,693.8,0,0,0,0,-2,2,29,5,4,0,35,732,990,967,23,0.342,0.264,0.0115,0.607,0.0263,3,0.255,0.861,0.0374,22.2,0.957,0.98,0.938,48.1,47.2,141,3400
1994-02-01,1993,5,18,32,781.06,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,676.1,0.87,676.1,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.337,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
1994-02-02,1993,5,18,33,800.52,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,695.5,0.87,695.5,0,0,0,0,-4,4,36,6,5,0,58,743,990,967.1,22.9,0.348,0.266,0.0116,0.614,0.0268,3,0.255,0.87,0.038,22,0.957,0.98,0.938,47.9,47,141,3380
1994-02-03,1993,5,18,34,823.06,0.28,4,Mod_Dry,36,6,5,4,54,105,0.13,718.1,0.87,718.1,0,0,0,0,-4,4,36,6,5,0,58,765,990,967.2,22.8,0.361,0.281,0.0123,0.642,0.0281,3,0.266,0.908,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
1994-02-04,1993,5,19,35,847.8,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,742.8,0.88,742.8,0,0,0,0,-4,4,36,6,5,0,58,790,990,967.3,22.7,0.378,0.297,0.0131,0.675,0.0297,3,0.277,0.952,0.0419,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
1994-02-05,1993,5,19,36,874.32,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,769.3,0.88,769.3,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
1994-02-06,1993,5,19,37,902.33,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,797.3,0.88,797.3,0,0,0,0,-4,4,36,6,5,0,58,844,990,967.5,22.5,0.428,0.325,0.0144,0.753,0.0335,4,0.212,0.964,0.0429,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
1994-02-07,1993,5,19,38,931.65,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,826.6,0.89,826.6,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.794,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
1994-02-08,1993,5,19,39,957.38,0.24,4,Mod_Dry,36,6,5,4,54,105,0.11,852.4,0.89,852.4,0,0,0,0,-4,4,36,6,5,0,58,899,990,967.7,22.3,0.478,0.352,0.0158,0.83,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
1994-02-09,1993,5,19,40,979,0.24,4,Mod_Dry,36,6,5,4,54,105,0.11,874,0.89,874,0,0,0,0,-4,4,36,6,5,0,58,921,990,967.8,22.2,0.498,0.362,0.0163,0.86,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
1994-02-10,1993,5,19,41,1001.1,0.23,4,Mod_Dry,36,6,5,4,54,105,0.1,896.1,0.9,896.1,0,0,0,0,-4,4,36,6,5,0,58,943,990,967.9,22.1,0.518,0.373,0.0169,0.891,0.0403,4,0.245,1.14,0.0514,21,0.956,0.98,0.936,44,43.1,172,4140
1994-02-11,1993,5,20,42,1028.8,0.23,3,Normal,43,7,5,4,78,137,0.13,891.8,0.87,891.8,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.522,0.371,0.0168,0.892,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
1994-02-12,1993,5,20,43,1051.8,0.22,3,Normal,43,7,5,4,78,137,0.13,914.9,0.87,914.9,0,0,0,0,-4,4,43,7,5,0,82,970,990,968.1,21.9,0.543,0.382,0.0174,0.925,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
1994-02-13,1993,5,20,44,1075.4,0.22,3,Normal,43,7,5,4,78,137,0.13,938.4,0.87,938.4,0,0,0,0,-4,4,43,7,5,0,82,993,990,968.1,21.9,0.564,0.393,0.018,0.957,0.0438,4,0.259,1.22,0.0556,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
1994-02-14,1993,5,20,45,1093.9,0.21,3,Normal,43,7,5,4,78,137,0.13,956.9,0.88,956.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.581,0.402,0.0184,0.983,0.0451,4,0.265,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
1994-02-15,1993,5,20,46,1112.7,0.21,3,Normal,43,7,5,4,78,137,0.12,975.7,0.88,975.7,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.598,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
1994-02-16,1993,5,20,47,1131.7,0.21,3,Normal,43,7,5,4,78,137,0.12,994.7,0.88,994.7,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.625,0.42,0.0194,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.936,47.5,46.5,186,4460
1994-02-17,1993,5,20,48,1156.5,0.2,3,Normal,43,7,5,4,78,137,0.12,1019,0.88,1019,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.661,0.467,0.0216,1.13,0.0522,4,0.284,1.41,0.0653,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
1994-02-18,1993,5,21,49,1181.6,0.2,3,Normal,43,7,5,4,78,137,0.12,1045,0.88,1045,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.698,0.523,0.0243,1.22,0.0567,4,0.289,1.51,0.0701,20,0.955,0.98,0.936,49,48,192,4610
1994-02-19,1993,5,21,50,1207,0.2,3,Normal,43,7,5,4,78,137,0.11,1070,0.89,1070,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.735,0.581,0.0271,1.32,0.0613,4,0.294,1.61,0.075,19.8,0.955,0.98,0.936,49.7,48.2,193,4630
1994-02-20,1993,5,21,51,1232.8,0.19,3,Normal,43,7,5,4,78,137,0.11,1096,0.89,1096,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.773,0.638,0.0299,1.41,0.066,4,0.299,1.71,0.08,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1994-02-21,1993,5,21,52,1264.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1103,0.87,1100,3,1,0,0,-5,7,50,8,7,0,100,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-02-22,1993,5,21,53,1302.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1141,0.88,1100,41,9,1,1,-4,34,58,9,8,1,127,1180,990,968.9,21.1,0.808,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1994-02-23,1993,5,21,54,1335.8,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1174,0.88,1100,74,17,2,2,-3,56,66,10,9,2,149,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1994-02-24,1993,5,21,55,1369.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.12,1207,0.88,1100,107,24,3,3,-2,79,73,11,10,3,172,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1994-02-25,1993,5,22,56,1396.6,0.17,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
1994-02-26,1993,5,22,57,1405.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.12,1244,0.89,1100,144,33,4,4,-1,104,82,12,11,4,197,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
1994-02-27,1993,5,22,58,1415.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1253,0.89,1100,153,35,5,5,0,108,84,13,12,5,201,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-02-28,1993,5,22,59,1418.2,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
1994-03-01,1993,6,22,60,1415.1,0.16,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-03-02,1993,6,22,61,1412,0.16,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
1994-03-03,1993,6,22,62,1408.9,0.16,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
1994-03-04,1993,6,23,63,1405.8,0.16,3,Normal,49,9,9,9,107,183,0.13,1223,0.87,1100,123,28,4,4,-5,92,77,13,13,4,199,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
1994-03-05,1993,6,23,64,1408.9,0.16,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
