date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-06,1993,6,23,65,1412,0.16,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
1994-03-07,1993,6,23,66,1415.1,0.16,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-03-08,1993,6,23,67,1418.2,0.16,3,Normal,49,9,9,9,107,183,0.13,1235,0.87,1100,135,31,4,4,-5,101,80,13,13,4,208,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
1994-03-09,1993,6,23,68,1427.5,0.16,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1994-03-10,1993,6,23,69,1436.8,0.16,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1994-03-11,1993,6,24,70,1446.2,0.15,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1994-03-12,1993,6,24,71,1455.6,0.15,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1994-03-13,1993,6,24,72,1471.3,0.15,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1994-03-14,1993,6,24,73,1487.1,0.15,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1994-03-15,1993,6,24,74,1502.9,0.14,3,Normal,49,9,9,9,107,183,0.12,1320,0.88,1100,220,50,7,7,-2,158,99,16,16,7,265,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
1994-03-16,1993,6,24,75,1525.3,0.14,3,Normal,49,9,9,9,107,183,0.12,1342,0.88,1100,242,51,7,7,-2,179,100,16,16,7,286,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1994-03-17,1993,6,24,76,1547.7,0.14,3,Normal,49,9,9,9,107,183,0.12,1365,0.88,1100,265,51,8,8,-1,199,100,17,17,8,306,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1994-03-18,1993,6,25,77,1563.9,0.13,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1994-03-19,1993,6,25,78,1580.1,0.13,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1994-03-20,1993,6,25,79,1589.8,0.13,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
1994-03-21,1993,6,25,80,1593.1,0.13,3,Normal,49,9,9,9,107,183,0.12,1410,0.89,1100,310,51,9,9,0,241,100,18,18,9,348,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1994-03-22,1993,6,25,81,1589.8,0.13,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
1994-03-23,1993,6,25,82,1586.6,0.13,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1994-03-24,1993,6,25,83,1576.8,0.13,3,Normal,49,9,9,9,107,183,0.12,1394,0.88,1100,294,51,9,9,0,225,100,18,18,9,332,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1994-03-25,1993,6,26,84,1567.1,0.13,3,Normal,49,9,9,9,107,183,0.12,1384,0.88,1100,284,51,9,9,0,215,100,18,18,9,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1994-03-26,1993,6,26,85,1557.4,0.13,3,Normal,49,9,9,9,107,183,0.12,1374,0.88,1100,274,51,8,8,-1,208,100,17,17,8,315,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1994-03-27,1993,6,26,86,1541.3,0.14,3,Normal,49,9,9,9,107,183,0.12,1358,0.88,1100,258,51,8,8,-1,192,100,17,17,8,299,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
1994-03-28,1993,6,26,87,1525.3,0.14,3,Normal,49,9,9,9,107,183,0.12,1342,0.88,1100,242,51,7,7,-2,179,100,16,16,7,286,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1994-03-29,1993,6,26,88,1509.3,0.14,3,Normal,49,9,9,9,107,183,0.12,1326,0.88,1100,226,51,7,7,-2,163,100,16,16,7,270,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1994-03-30,1993,6,26,89,1493.4,0.14,3,Normal,49,9,9,9,107,183,0.12,1310,0.88,1100,210,47,6,6,-3,154,96,15,15,6,261,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
1994-03-31,1993,6,26,90,1477.6,0.15,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1994-04-01,1993,7,27,91,1461.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1994-04-02,1993,7,27,92,1440,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1292,0.9,1100,192,43,6,6,-4,141,88,17,16,6,213,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1994-04-03,1993,7,27,93,1424.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1276,0.9,1100,176,40,5,5,-5,131,85,16,15,5,203,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1994-04-04,1993,7,27,94,1402.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.11,1255,0.89,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
1994-04-05,1993,7,27,95,1375.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1227,0.89,1100,127,29,4,4,-6,96,74,15,14,4,168,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.0859,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
1994-04-06,1993,7,27,96,1335.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1188,0.89,1100,88,20,3,3,-7,69,65,14,13,3,141,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1994-04-07,1993,7,27,97,1297,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1149,0.89,1100,49,11,1,1,-9,45,56,12,11,1,117,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-04-08,1993,7,28,98,1258.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.12,1111,0.88,1100,11,2,0,0,-10,19,47,11,10,0,91,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1994-04-09,1993,7,28,99,1227,0.19,4,Mod_Dry,45,11,10,10,72,148,0.12,1079,0.88,1079,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.764,0.601,0.0281,1.37,0.0638,4,0.296,1.66,0.0777,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
1994-04-10,1993,7,28,100,1195.7,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1048,0.88,1048,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.718,0.53,0.0247,1.25,0.0581,4,0.29,1.54,0.0716,19.9,0.955,0.98,0.936,48.9,47.9,192,4600
1994-04-11,1993,7,28,101,1164.8,0.2,4,Mod_Dry,45,11,10,10,72,148,0.13,1017,0.87,1017,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.673,0.461,0.0214,1.13,0.0525,4,0.283,1.42,0.0657,20.2,0.955,0.98,0.936,48,47.1,188,4520
1994-04-12,1993,7,28,102,1134.4,0.21,4,Mod_Dry,45,11,10,10,72,148,0.13,986.4,0.87,986.4,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.629,0.416,0.0192,1.05,0.0482,4,0.275,1.32,0.0609,20.4,0.955,0.98,0.936,47,46.1,184,4430
1994-04-13,1993,7,28,103,1110,0.21,4,Mod_Dry,45,11,10,10,72,148,0.13,962,0.87,962,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.2,21.8,0.596,0.405,0.0186,1,0.046,4,0.267,1.27,0.0583,20.5,0.955,0.98,0.936,46.2,45.2,181,4340
1994-04-14,1993,7,28,104,1085.9,0.22,4,Mod_Dry,45,11,10,10,72,148,0.14,937.9,0.86,937.9,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.574,0.393,0.018,0.967,0.0443,4,0.259,1.23,0.0562,20.6,0.955,0.98,0.936,45.3,44.4,177,4260
1994-04-15,1993,7,29,105,1062.3,0.22,4,Mod_Dry,45,11,10,10,72,148,0.14,914.3,0.86,914.3,0,0,0,0,-10,10,45,11,10,0,82,980,990,968.1,21.9,0.552,0.381,0.0174,0.934,0.0426,4,0.251,1.18,0.0541,20.7,0.955,0.98,0.936,44.4,43.5,174,4170
1994-04-16,1993,7,29,106,1039,0.22,4,Mod_Dry,45,11,10,10,72,148,0.14,891,0.86,891,0,0,0,0,-10,10,45,11,10,0,82,957,990,968,22,0.531,0.37,0.0168,0.901,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.5,42.6,170,4090
1994-04-17,1993,7,29,107,1016.1,0.23,4,Mod_Dry,45,11,10,10,72,148,0.15,868.1,0.85,868.1,0,0,0,0,-10,10,45,11,10,0,82,934,990,968,22,0.51,0.359,0.0163,0.869,0.0394,4,0.235,1.1,0.0501,20.9,0.955,0.98,0.936,42.6,41.7,167,4000
1994-04-18,1993,7,29,108,993.69,0.23,4,Mod_Dry,45,11,10,10,72,148,0.15,845.7,0.85,845.7,0,0,0,0,-10,10,45,11,10,0,82,912,990,967.9,22.1,0.49,0.348,0.0157,0.838,0.0379,4,0.228,1.07,0.0482,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
1994-04-19,1993,7,29,109,971.74,0.24,4,Mod_Dry,45,11,10,10,72,148,0.15,823.7,0.85,823.7,0,0,0,0,-10,10,45,11,10,0,82,890,990,967.8,22.2,0.469,0.338,0.0152,0.807,0.0363,4,0.221,1.03,0.0463,21.2,0.954,0.978,0.932,40.8,39.9,160,3830
1994-04-20,1993,7,29,110,955,0.24,4,Mod_Dry,45,11,10,10,72,148,0.15,807,0.84,807,0,0,0,0,-10,10,45,11,10,0,82,873,990,967.7,22.3,0.454,0.33,0.0148,0.784,0.0352,4,0.215,0.999,0.0448,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
1994-04-21,1993,7,29,111,938.59,0.25,5,Dry,40,10,8,5,62,125,0.13,813.6,0.87,813.6,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1994-04-22,1993,7,30,112,927.06,0.25,5,Dry,40,10,8,5,62,125,0.14,802.1,0.86,802.1,0,0,0,0,-5,5,40,10,8,0,67,860,990,967.6,22.4,0.442,0.327,0.0146,0.769,0.0344,4,0.213,0.983,0.0439,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
1994-04-23,1993,7,30,113,915.71,0.25,5,Dry,40,10,8,5,62,125,0.14,790.7,0.86,790.7,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0143,0.754,0.0336,4,0.209,0.963,0.0429,21.5,0.953,0.975,0.929,39.7,38.7,155,3710
1994-04-24,1993,7,30,114,900.13,0.26,5,Dry,40,10,8,5,62,125,0.14,775.1,0.86,775.1,0,0,0,0,-5,5,40,10,8,0,67,833,990,967.5,22.5,0.418,0.314,0.014,0.732,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
1994-04-25,1993,7,30,115,884.93,0.26,5,Dry,40,10,8,5,62,125,0.14,759.9,0.86,759.9,0,0,0,0,-5,5,40,10,8,0,67,818,990,967.4,22.6,0.404,0.307,0.0136,0.711,0.0315,3,0.283,0.993,0.044,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
1994-04-26,1993,7,30,116,870.14,0.27,5,Dry,40,10,8,5,62,125,0.14,745.1,0.86,745.1,0,0,0,0,-5,5,40,10,8,0,67,803,990,967.4,22.6,0.39,0.299,0.0132,0.689,0.0305,3,0.278,0.967,0.0427,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
1994-04-27,1993,7,30,117,855.79,0.27,5,Dry,40,10,8,5,62,125,0.15,730.8,0.85,730.8,0,0,0,0,-5,5,40,10,8,0,67,789,990,967.3,22.7,0.377,0.289,0.0128,0.666,0.0294,3,0.271,0.938,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
1994-04-28,1993,7,30,118,841.92,0.28,5,Dry,40,10,8,5,62,125,0.15,716.9,0.85,716.9,0,0,0,0,-5,5,40,10,8,0,67,775,990,967.3,22.7,0.367,0.28,0.0123,0.647,0.0285,3,0.265,0.912,0.0401,21.8,0.957,0.98,0.938,48.9,48,144,3450
1994-04-29,1993,7,31,119,828.59,0.28,5,Dry,40,10,8,5,62,125,0.15,703.6,0.85,703.6,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.359,0.271,0.0119,0.63,0.0277,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
1994-04-30,1993,7,31,120,815.86,0.29,5,Dry,40,10,8,5,62,125,0.15,690.9,0.85,690.9,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.262,0.0115,0.615,0.0269,3,0.253,0.868,0.038,22,0.957,0.98,0.938,47.5,46.5,140,3350
1994-05-01,1993,8,31,121,807.18,0.29,5,Dry,42,9,8,6,82,147,0.18,660.2,0.82,660.2,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
1994-05-02,1993,8,31,122,798.9,0.29,5,Dry,42,9,8,6,82,147,0.18,651.9,0.82,651.9,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.236,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45,44.1,132,3180
1994-05-03,1993,8,31,123,791.07,0.3,5,Dry,42,9,8,6,82,147,0.19,644.1,0.81,644.1,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.79,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
1994-05-04,1993,8,31,124,783.79,0.3,5,Dry,42,9,8,6,82,147,0.19,636.8,0.81,636.8,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00986,0.548,0.0239,3,0.229,0.777,0.0339,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
1994-05-05,1993,8,31,125,777.21,0.31,5,Dry,42,9,8,6,82,147,0.19,630.2,0.81,630.2,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00966,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
1994-05-06,1993,8,32,126,770.31,0.31,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
1994-05-07,1993,8,32,127,762.39,0.31,5,Dry,42,9,8,6,82,147,0.19,615.4,0.81,615.4,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.31,0.212,0.0092,0.522,0.0226,3,0.219,0.741,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3020
1994-05-08,1993,8,32,128,750.63,0.32,5,Dry,42,9,8,6,82,147,0.2,603.6,0.8,603.6,0,0,0,0,-6,6,42,9,8,0,88,663,990,966.9,23.1,0.303,0.204,0.00884,0.507,0.022,3,0.214,0.721,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
1994-05-09,1993,8,32,129,738.87,0.32,5,Dry,42,9,8,6,82,147,0.2,591.9,0.8,591.9,0,0,0,0,-6,6,42,9,8,0,88,651,990,966.9,23.1,0.296,0.196,0.00848,0.493,0.0213,3,0.209,0.702,0.0303,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
1994-05-10,1993,8,32,130,727.11,0.33,5,Dry,42,9,8,6,82,147,0.2,580.1,0.8,580.1,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.29,0.189,0.00813,0.478,0.0206,3,0.204,0.682,0.0294,22.5,0.953,0.977,0.931,40.7,39.8,119,2860
1994-05-11,1993,8,32,131,715.9,0.33,5,Dry,42,9,8,6,82,147,0.2,568.9,0.8,568.9,0,0,0,0,-6,6,42,9,8,0,88,628,990,966.8,23.2,0.283,0.181,0.00779,0.464,0.02,3,0.199,0.663,0.0285,22.6,0.952,0.976,0.929,40,39,117,2810
1994-05-12,1993,8,32,132,705.78,0.34,5,Dry,42,9,8,6,82,147,0.21,558.8,0.79,558.8,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.174,0.00749,0.452,0.0194,3,0.194,0.646,0.0277,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
1994-05-13,1993,8,33,133,695.12,0.34,5,Dry,42,9,8,6,82,147,0.21,548.1,0.79,548.1,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.272,0.167,0.00717,0.439,0.0188,3,0.189,0.628,0.0269,22.7,0.951,0.973,0.925,38.6,37.6,113,2710
1994-05-14,1993,8,33,134,685,0.35,5,Dry,42,9,8,6,82,147,0.21,538,0.79,538,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.16,0.00687,0.426,0.0182,3,0.185,0.611,0.0261,22.7,0.95,0.972,0.923,38,36.9,111,2660
1994-05-15,1993,8,33,135,675.98,0.35,5,Dry,42,9,8,6,82,147,0.22,529,0.78,529,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.261,0.154,0.0066,0.415,0.0177,3,0.181,0.596,0.0255,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
1994-05-16,1993,8,33,136,666.41,0.36,5,Dry,42,9,8,6,82,147,0.22,519.4,0.78,519.4,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.00631,0.403,0.0172,3,0.176,0.579,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
1994-05-17,1993,8,33,137,656.84,0.36,5,Dry,42,9,8,6,82,147,0.22,509.8,0.78,509.8,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00603,0.391,0.0167,3,0.172,0.563,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
1994-05-18,1993,8,33,138,647.81,0.37,5,Dry,42,9,8,6,82,147,0.23,500.8,0.77,500.8,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00577,0.38,0.0162,3,0.168,0.548,0.0233,23,0.946,0.97,0.918,35.6,34.5,104,2480
1994-05-19,1993,8,33,139,638.79,0.37,5,Dry,42,9,8,6,82,147,0.23,491.8,0.77,491.8,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.24,0.131,0.00557,0.371,0.0157,3,0.164,0.534,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
1994-05-20,1993,8,34,140,630.86,0.37,5,Dry,42,9,8,6,82,147,0.23,483.9,0.77,483.9,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.127,0.0054,0.362,0.0154,2,0.269,0.632,0.0268,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
1994-05-21,1993,8,34,141,622.39,0.38,5,Dry,42,9,8,6,82,147,0.24,475.4,0.76,475.4,0,0,0,0,-6,6,42,9,8,0,88,534,990,966.4,23.6,0.23,0.123,0.00523,0.354,0.015,2,0.263,0.617,0.0261,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
1994-05-22,1993,8,34,142,613.91,0.38,5,Dry,42,9,8,6,82,147,0.24,466.9,0.76,466.9,0,0,0,0,-6,6,42,9,8,0,88,526,990,966.4,23.6,0.225,0.119,0.00505,0.345,0.0146,2,0.258,0.602,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
1994-05-23,1993,8,34,143,605.43,0.38,5,Dry,42,9,8,6,82,147,0.24,458.4,0.76,458.4,0,0,0,0,-6,6,42,9,8,0,88,517,990,966.3,23.7,0.221,0.115,0.00487,0.336,0.0142,2,0.252,0.588,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
1994-05-24,1993,8,34,144,597.5,0.39,5,Dry,42,9,8,6,82,147,0.25,450.5,0.75,450.5,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.216,0.112,0.00471,0.328,0.0138,2,0.247,0.574,0.0242,23.1,0.958,0.98,0.939,49,48,96,2300
1994-05-25,1993,8,34,145,589.57,0.39,5,Dry,42,9,8,6,82,147,0.25,442.6,0.75,442.6,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00454,0.32,0.0135,2,0.241,0.562,0.0237,23.2,0.958,0.98,0.939,48.2,47.2,94.4,2270
1994-05-26,1993,8,34,146,581.64,0.4,5,Dry,42,9,8,6,82,147,0.25,434.6,0.75,434.6,0,0,0,0,-6,6,42,9,8,0,88,494,990,966.2,23.8,0.21,0.104,0.00438,0.314,0.0132,2,0.236,0.55,0.0231,23.2,0.957,0.98,0.938,47.4,46.4,92.9,2230
1994-05-27,1993,8,35,147,574.81,0.4,5,Dry,42,9,8,6,82,147,0.26,427.8,0.74,427.8,0,0,0,0,-6,6,42,9,8,0,88,487,990,966.2,23.8,0.207,0.101,0.00424,0.308,0.0129,2,0.231,0.54,0.0227,23.3,0.957,0.98,0.938,46.7,45.8,91.6,2200
1994-05-28,1993,8,35,148,567.42,0.4,5,Dry,42,9,8,6,82,147,0.26,420.4,0.74,420.4,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0974,0.00409,0.302,0.0127,2,0.226,0.528,0.0222,23.3,0.956,0.98,0.937,46,45,90.1,2160
1994-05-29,1993,8,35,149,560.04,0.41,5,Dry,42,9,8,6,82,147,0.26,413,0.74,413,0,0,0,0,-6,6,42,9,8,0,88,472,990,966.1,23.9,0.202,0.094,0.00393,0.296,0.0124,2,0.221,0.517,0.0217,23.4,0.956,0.98,0.937,45.2,44.3,88.6,2130
1994-05-30,1993,8,35,150,552.66,0.41,5,Dry,42,9,8,6,82,147,0.27,405.7,0.73,405.7,0,0,0,0,-6,6,42,9,8,0,88,465,990,966.1,23.9,0.2,0.0905,0.00378,0.29,0.0121,2,0.216,0.506,0.0212,23.4,0.955,0.98,0.936,44.5,43.6,87.2,2090
1994-05-31,1993,8,35,151,545.28,0.42,5,Dry,42,9,8,6,82,147,0.27,398.3,0.73,398.3,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.087,0.00363,0.284,0.0119,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.8,85.7,2060
1994-06-01,1993,9,35,152,538.44,0.42,5,Dry,39,9,7,5,59,119,0.22,419.4,0.78,419.4,0,0,0,0,-5,5,39,9,7,0,64,474,990,966,24,0.203,0.097,0.00404,0.3,0.0125,2,0.226,0.526,0.0219,23.5,0.956,0.98,0.937,46.1,45.2,90.4,2170
1994-06-02,1993,9,35,153,532.7,0.42,5,Dry,39,9,7,5,59,119,0.22,413.7,0.78,413.7,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0943,0.00393,0.295,0.0123,2,0.222,0.517,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.3,2140
1994-06-03,1993,9,36,154,526.41,0.43,5,Dry,39,9,7,5,59,119,0.23,407.4,0.77,407.4,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0913,0.0038,0.29,0.0121,2,0.218,0.508,0.0211,23.5,0.955,0.98,0.936,44.9,44,88,2110
1994-06-04,1993,9,36,155,520.12,0.43,5,Dry,39,9,7,5,59,119,0.23,401.1,0.77,401.1,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0883,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.7,2080
1994-06-05,1993,9,36,156,513.83,0.43,5,Dry,39,9,7,5,59,119,0.23,394.8,0.77,394.8,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.194,0.0854,0.00354,0.28,0.0116,2,0.209,0.489,0.0203,23.6,0.954,0.98,0.935,43.6,42.7,85.5,2050
1994-06-06,1993,9,36,157,507.54,0.44,5,Dry,39,9,7,5,59,119,0.23,388.5,0.77,388.5,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0824,0.00342,0.274,0.0114,2,0.205,0.479,0.0199,23.6,0.953,0.98,0.934,42.9,42.1,84.2,2020
1994-06-07,1993,9,36,158,501.8,0.44,5,Dry,39,9,7,5,59,119,0.24,382.8,0.76,382.8,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0797,0.0033,0.27,0.0112,2,0.201,0.471,0.0195,23.7,0.953,0.98,0.934,42.3,41.5,83,1990
1994-06-08,1993,9,36,159,496.06,0.44,5,Dry,39,9,7,5,59,119,0.24,377.1,0.76,377.1,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.077,0.00318,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.8,1960
1994-06-09,1993,9,36,160,490.31,0.45,5,Dry,39,9,7,5,59,119,0.24,371.3,0.76,371.3,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0743,0.00307,0.26,0.0108,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.5,1930
1994-06-10,1993,9,37,161,484.57,0.45,5,Dry,39,9,7,5,59,119,0.25,365.6,0.75,365.6,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0715,0.00295,0.256,0.0105,2,0.189,0.445,0.0184,23.8,0.951,0.977,0.929,40.5,39.6,79.2,1900
1994-06-11,1993,9,37,162,478.83,0.45,5,Dry,39,9,7,5,59,119,0.25,359.8,0.75,359.8,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0688,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
1994-06-12,1993,9,37,163,474.18,0.46,5,Dry,39,9,7,5,59,119,0.25,355.2,0.75,355.2,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0666,0.00275,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
1994-06-13,1993,9,37,164,468.99,0.46,5,Dry,39,9,7,5,59,119,0.25,350,0.75,350,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.178,0.0642,0.00264,0.243,0.00999,2,0.179,0.421,0.0173,23.9,0.948,0.974,0.923,38.9,37.8,75.6,1820
1994-06-14,1993,9,37,165,463.79,0.46,5,Dry,39,9,7,5,59,119,0.26,344.8,0.74,344.8,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0617,0.00254,0.238,0.0098,2,0.175,0.414,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.5,1790
1994-06-15,1993,9,37,166,458.6,0.47,5,Dry,39,9,7,5,59,119,0.26,339.6,0.74,339.6,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0593,0.00244,0.234,0.00962,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.7,36.6,73.3,1760
1994-06-16,1993,9,37,167,453.4,0.47,5,Dry,39,9,7,5,59,119,0.26,334.4,0.74,334.4,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0568,0.00233,0.23,0.00943,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
1994-06-17,1993,9,38,168,448.21,0.47,5,Dry,39,9,7,5,59,119,0.27,329.2,0.73,329.2,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0544,0.00223,0.226,0.00925,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.6,35.5,71,1700
1994-06-18,1993,9,38,169,443.01,0.48,5,Dry,39,9,7,5,59,119,0.27,324,0.73,324,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0519,0.00213,0.221,0.00906,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36,35,69.9,1680
1994-06-19,1993,9,38,170,437.81,0.48,5,Dry,39,9,7,5,59,119,0.27,318.8,0.73,318.8,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.167,0.0495,0.00203,0.217,0.00888,2,0.158,0.375,0.0153,24.1,0.944,0.97,0.915,35.5,34.4,68.8,1650
1994-06-20,1993,9,38,171,433.17,0.48,5,Dry,39,9,7,5,59,119,0.28,314.2,0.72,314.2,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.0473,0.00193,0.213,0.00872,2,0.155,0.368,0.015,24.1,0.943,0.97,0.915,35,33.9,67.9,1630
1994-06-21,1993,9,38,172,428.52,0.49,5,Dry,39,9,7,5,59,119,0.28,309.5,0.72,309.5,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0451,0.00184,0.209,0.00855,2,0.151,0.361,0.0147,24.1,0.942,0.97,0.914,34.5,33.4,66.9,1610
1994-06-22,1993,9,38,173,423.87,0.49,5,Dry,39,9,7,5,59,119,0.28,304.9,0.72,304.9,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0429,0.00175,0.205,0.00839,2,0.148,0.354,0.0144,24.1,0.941,0.97,0.913,34,33,65.9,1580
1994-06-23,1993,9,38,174,419.22,0.5,5,Dry,39,9,7,5,59,119,0.28,300.2,0.72,300.2,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0407,0.00166,0.202,0.00822,2,0.145,0.347,0.0141,24.2,0.941,0.97,0.912,33.5,32.5,64.9,1560
1994-06-24,1993,9,39,175,414.57,0.5,5,Dry,39,9,7,5,59,119,0.29,295.6,0.71,295.6,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0385,0.00157,0.198,0.00806,2,0.142,0.34,0.0138,24.2,0.94,0.97,0.911,32.9,32,63.9,1530
1994-06-25,1993,9,39,176,411.02,0.5,5,Dry,39,9,7,5,59,119,0.29,292,0.71,292,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0368,0.0015,0.195,0.00794,2,0.14,0.334,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
1994-06-26,1993,9,39,177,406.92,0.51,5,Dry,39,9,7,5,59,119,0.29,287.9,0.71,287.9,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.157,0.0349,0.00142,0.191,0.00779,2,0.137,0.328,0.0134,24.2,0.938,0.97,0.91,32.1,31.1,62.3,1490
1994-06-27,1993,9,39,178,402.81,0.51,5,Dry,39,9,7,5,59,119,0.29,283.8,0.7,283.8,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.033,0.00134,0.188,0.00765,2,0.134,0.322,0.0131,24.3,0.937,0.97,0.909,31.6,30.7,61.4,1470
1994-06-28,1993,9,39,179,398.71,0.51,5,Dry,39,9,7,5,59,119,0.3,279.7,0.7,279.7,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.031,0.00126,0.185,0.00751,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.2,30.3,60.5,1450
1994-06-29,1993,9,39,180,394.61,0.52,5,Dry,39,9,7,5,59,119,0.3,275.6,0.7,275.6,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0291,0.00118,0.181,0.00736,2,0.129,0.31,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.6,1430
1994-06-30,1993,9,39,181,390.51,0.52,5,Dry,39,9,7,5,59,119,0.3,271.5,0.69,271.5,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0272,0.0011,0.178,0.00722,2,0.126,0.304,0.0123,24.3,0.934,0.97,0.906,30.3,29.4,58.7,1410
1994-07-01,1993,10,40,182,386.41,0.52,5,Dry,37,8,6,4,53,108,0.28,278.4,0.72,278.4,0,0,0,0,-4,4,37,8,6,0,57,329,990,965.3,24.7,0.152,0.0304,0.00123,0.182,0.00739,2,0.13,0.313,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.4,1450
1994-07-02,1993,10,40,183,382.31,0.53,5,Dry,37,8,6,4,53,108,0.28,274.3,0.72,274.3,0,0,0,0,-4,4,37,8,6,0,57,325,990,965.3,24.7,0.15,0.0285,0.00115,0.179,0.00724,2,0.128,0.306,0.0124,24.4,0.935,0.97,0.907,30.7,29.7,59.5,1430
1994-07-03,1993,10,40,184,378.21,0.53,5,Dry,37,8,6,4,53,108,0.29,270.2,0.71,270.2,0,0,0,0,-4,4,37,8,6,0,57,321,990,965.3,24.7,0.149,0.0265,0.00107,0.175,0.0071,2,0.125,0.3,0.0122,24.4,0.934,0.97,0.906,30.2,29.3,58.6,1410
1994-07-04,1993,10,40,185,374.1,0.53,5,Dry,37,8,6,4,53,108,0.29,266.1,0.71,266.1,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.147,0.0246,0.000995,0.172,0.00696,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.7,28.9,57.7,1390
1994-07-05,1993,10,40,186,370,0.54,5,Dry,37,8,6,4,53,108,0.29,262,0.71,262,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.3,24.8,0.146,0.0227,0.000916,0.169,0.00681,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.8,1360
1994-07-06,1993,10,40,187,365.9,0.54,5,Dry,37,8,6,4,53,108,0.29,257.9,0.7,257.9,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.0207,0.000837,0.165,0.00667,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.8,28,55.9,1340
1994-07-07,1993,10,40,188,362.35,0.55,5,Dry,37,8,6,4,53,108,0.3,254.3,0.7,254.3,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0191,0.000769,0.162,0.00655,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.4,27.6,55.2,1320
1994-07-08,1993,10,41,189,358.79,0.55,5,Dry,37,8,6,4,53,108,0.3,250.8,0.7,250.8,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0174,0.0007,0.159,0.00643,2,0.112,0.271,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.4,1310
1994-07-09,1993,10,41,190,355.24,0.55,5,Dry,37,8,6,4,53,108,0.3,247.2,0.7,247.2,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000675,0.158,0.00635,2,0.109,0.267,0.0108,24.6,0.929,0.97,0.901,27.6,26.8,53.6,1290
1994-07-10,1993,10,41,191,351.68,0.56,5,Dry,37,8,6,4,53,108,0.31,243.7,0.69,243.7,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000663,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
1994-07-11,1993,10,41,192,348.13,0.56,5,Dry,37,8,6,4,53,108,0.31,240.1,0.69,240.1,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.00065,0.154,0.00621,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52.1,1250
1994-07-12,1993,10,41,193,344.57,0.56,5,Dry,37,8,6,4,53,108,0.31,236.6,0.69,236.6,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000637,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.3,1230
1994-07-13,1993,10,41,194,341.02,0.57,5,Dry,37,8,6,4,53,108,0.32,233,0.68,233,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000625,0.151,0.00608,2,0.0998,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
1994-07-14,1993,10,41,195,338.56,0.57,5,Dry,37,8,6,4,53,108,0.32,230.6,0.68,230.6,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00603,2,0.0981,0.248,0.00997,24.7,0.923,0.97,0.896,25.7,25,49.9,1200
1994-07-15,1993,10,42,196,335.55,0.57,5,Dry,37,8,6,4,53,108,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
1994-07-16,1993,10,42,197,332.54,0.58,5,Dry,37,8,6,4,53,108,0.33,224.5,0.68,224.5,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00592,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1994-07-17,1993,10,42,198,329.53,0.58,5,Dry,37,8,6,4,53,108,0.33,221.5,0.67,221.5,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000584,0.146,0.00586,1,0.242,0.388,0.0155,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
1994-07-18,1993,10,42,199,326.53,0.58,5,Dry,37,8,6,4,53,108,0.33,218.5,0.67,218.5,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0143,0.000574,0.145,0.00581,1,0.238,0.382,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
1994-07-19,1993,10,42,200,323.52,0.59,5,Dry,37,8,6,4,53,108,0.33,215.5,0.67,215.5,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000563,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
1994-07-20,1993,10,42,201,320.51,0.59,5,Dry,37,8,6,4,53,108,0.34,212.5,0.66,212.5,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000553,0.142,0.00569,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
1994-07-21,1993,10,42,202,317.5,0.59,5,Dry,37,8,6,4,53,108,0.34,209.5,0.66,209.5,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.127,0.0136,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.5,47.5,1140
1994-07-22,1993,10,43,203,314.49,0.59,5,Dry,37,8,6,4,53,108,0.34,206.5,0.66,206.5,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
1994-07-23,1993,10,43,204,311.49,0.6,5,Dry,37,8,6,4,53,108,0.35,203.5,0.65,203.5,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.1,46.1,1110
1994-07-24,1993,10,43,205,308.48,0.6,5,Dry,37,8,6,4,53,108,0.35,200.5,0.65,200.5,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
1994-07-25,1993,10,43,206,305.47,0.61,5,Dry,37,8,6,4,53,108,0.35,197.5,0.65,197.5,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00541,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
1994-07-26,1993,10,43,207,303.01,0.61,5,Dry,37,8,6,4,53,108,0.36,195,0.64,195,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1994-07-27,1993,10,43,208,300.55,0.61,5,Dry,37,8,6,4,53,108,0.36,192.6,0.64,192.6,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
1994-07-28,1993,10,43,209,298.09,0.61,5,Dry,37,8,6,4,53,108,0.36,190.1,0.64,190.1,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000474,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
1994-07-29,1993,10,44,210,295.63,0.62,5,Dry,37,8,6,4,53,108,0.36,187.6,0.64,187.6,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
1994-07-30,1993,10,44,211,293.17,0.62,5,Dry,37,8,6,4,53,108,0.37,185.2,0.63,185.2,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
1994-07-31,1993,10,44,212,290.71,0.62,5,Dry,37,8,6,4,53,108,0.37,182.7,0.63,182.7,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,993
1994-08-01,1993,11,44,213,288.24,0.63,5,Dry,34,7,5,3,44,93,0.32,195.2,0.68,195.2,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0123,0.000491,0.133,0.00529,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1060
1994-08-02,1993,11,44,214,284.14,0.63,5,Dry,34,7,5,3,44,93,0.33,191.1,0.67,191.1,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000477,0.131,0.00521,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
1994-08-03,1993,11,44,215,281.68,0.64,5,Dry,34,7,5,3,44,93,0.33,188.7,0.67,188.7,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000468,0.13,0.00517,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.7,42.9,42.9,1030
1994-08-04,1993,11,44,216,278.67,0.64,5,Dry,34,7,5,3,44,93,0.33,185.7,0.67,185.7,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0115,0.000458,0.129,0.00512,1,0.193,0.322,0.0128,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
1994-08-05,1993,11,45,217,275.67,0.65,5,Dry,34,7,5,3,44,93,0.34,182.7,0.66,182.7,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000448,0.128,0.00506,1,0.189,0.317,0.0126,24.9,0.949,0.98,0.93,42.3,41.5,41.5,995
1994-08-06,1993,11,45,218,272.66,0.65,5,Dry,34,7,5,3,44,93,0.34,179.7,0.66,179.7,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000437,0.126,0.00501,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.6,40.8,40.8,978
1994-08-07,1993,11,45,219,269.65,0.66,5,Dry,34,7,5,3,44,93,0.34,176.7,0.66,176.7,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000427,0.125,0.00495,1,0.181,0.306,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,960
1994-08-08,1993,11,45,220,266.64,0.66,5,Dry,34,7,5,3,44,93,0.35,173.6,0.65,173.6,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000416,0.124,0.0049,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.2,39.2,39.2,942
1994-08-09,1993,11,45,221,263.64,0.67,5,Dry,34,7,5,3,44,93,0.35,170.6,0.65,170.6,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000406,0.122,0.00484,1,0.173,0.295,0.0117,25,0.946,0.975,0.922,39.5,38.5,38.5,924
1994-08-10,1993,11,45,222,260.63,0.67,5,Dry,34,7,5,3,44,93,0.36,167.6,0.64,167.6,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.919,38.8,37.7,37.7,906
1994-08-11,1993,11,45,223,258.17,0.68,5,Dry,34,7,5,3,44,93,0.36,165.2,0.64,165.2,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00979,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
1994-08-12,1993,11,46,224,255.71,0.68,5,Dry,34,7,5,3,44,93,0.36,162.7,0.64,162.7,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00958,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
1994-08-13,1993,11,46,225,253.24,0.69,5,Dry,34,7,5,3,44,93,0.37,160.2,0.63,160.2,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00937,0.000371,0.118,0.00465,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
1994-08-14,1993,11,46,226,250.78,0.69,5,Dry,34,7,5,3,44,93,0.37,157.8,0.63,157.8,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00916,0.000362,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
1994-08-15,1993,11,46,227,248.32,0.7,5,Dry,34,7,5,3,44,93,0.38,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,835
1994-08-16,1993,11,46,228,245.86,0.7,5,Dry,34,7,5,3,44,93,0.38,152.9,0.62,152.9,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00874,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
1994-08-17,1993,11,46,229,243.4,0.71,5,Dry,34,7,5,3,44,93,0.38,150.4,0.62,150.4,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00853,0.000337,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
1994-08-18,1993,11,46,230,242.03,0.71,5,Dry,34,7,5,3,44,93,0.38,149,0.62,149,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00842,0.000332,0.113,0.00445,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
1994-08-19,1993,11,47,231,240.12,0.72,5,Dry,34,7,5,3,44,93,0.39,147.1,0.61,147.1,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
1994-08-20,1993,11,47,232,238.21,0.72,5,Dry,34,7,5,3,44,93,0.39,145.2,0.61,145.2,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00809,0.000319,0.111,0.00438,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
1994-08-21,1993,11,47,233,236.29,0.73,5,Dry,34,7,5,3,44,93,0.39,143.3,0.61,143.3,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
1994-08-22,1993,11,47,234,234.38,0.73,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
1994-08-23,1993,11,47,235,232.46,0.74,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.0076,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
1994-08-24,1993,11,47,236,230.55,0.74,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00744,0.000293,0.108,0.00424,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1994-08-25,1993,11,47,237,228.64,0.75,5,Dry,34,7,5,3,44,93,0.41,135.6,0.59,135.6,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00728,0.000286,0.107,0.0042,1,0.126,0.233,0.00914,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
1994-08-26,1993,11,48,238,226.72,0.75,5,Dry,34,7,5,3,44,93,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
1994-08-27,1993,11,48,239,224.81,0.76,5,Dry,34,7,5,3,44,93,0.41,131.8,0.59,131.8,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00695,0.000273,0.105,0.00413,1,0.12,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
1994-08-28,1993,11,48,240,222.89,0.77,5,Dry,34,7,5,3,44,93,0.42,129.9,0.58,129.9,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00679,0.000267,0.104,0.0041,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,697
1994-08-29,1993,11,48,241,220.98,0.77,5,Dry,34,7,5,3,44,93,0.42,128,0.58,128,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00663,0.00026,0.104,0.00407,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
1994-08-30,1993,11,48,242,219.06,0.78,5,Dry,34,7,5,3,44,93,0.42,126.1,0.57,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29,28.2,28.2,676
1994-08-31,1993,11,48,243,217.15,0.79,5,Dry,34,7,5,3,44,93,0.43,124.2,0.57,124.2,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.0063,0.000247,0.102,0.004,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1994-09-01,1993,12,48,244,214.14,0.8,5,Dry,30,6,4,2,30,72,0.34,142.1,0.66,142.1,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0998,0.00783,0.000307,0.108,0.00422,1,0.134,0.242,0.00949,25.3,0.935,0.97,0.907,33,32,32,767
1994-09-02,1993,12,49,245,210.59,0.81,5,Dry,30,6,4,2,30,72,0.34,138.6,0.66,138.6,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0986,0.00753,0.000295,0.106,0.00415,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1994-09-03,1993,12,49,246,208.13,0.82,5,Dry,30,6,4,2,30,72,0.35,136.1,0.65,136.1,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0977,0.00732,0.000287,0.105,0.00411,1,0.126,0.231,0.00905,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
1994-09-04,1993,12,49,247,205.12,0.82,5,Dry,30,6,4,2,30,72,0.35,133.1,0.65,133.1,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0966,0.00707,0.000276,0.104,0.00406,1,0.122,0.226,0.00884,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1994-09-05,1993,12,49,248,202.11,0.83,5,Dry,30,6,4,2,30,72,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00681,0.000266,0.102,0.004,1,0.118,0.221,0.00862,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
1994-09-06,1993,12,49,249,199.1,0.84,5,Dry,30,6,4,2,30,72,0.36,127.1,0.64,127.1,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0945,0.00655,0.000256,0.101,0.00395,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1994-09-07,1993,12,49,250,196.1,0.85,5,Dry,30,6,4,2,30,72,0.37,124.1,0.63,124.1,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.0063,0.000246,0.0997,0.0039,1,0.11,0.21,0.0082,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
1994-09-08,1993,12,49,251,193.64,0.86,5,Dry,30,6,4,2,30,72,0.37,121.6,0.63,121.6,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.00609,0.000238,0.0987,0.00386,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1994-09-09,1993,12,50,252,191.17,0.87,5,Dry,30,6,4,2,30,72,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00588,0.00023,0.0976,0.00381,1,0.103,0.201,0.00786,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1994-09-10,1993,12,50,253,188.71,0.88,5,Dry,30,6,4,2,30,72,0.38,116.7,0.62,116.7,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00567,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
1994-09-11,1993,12,50,254,186.25,0.88,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000214,0.0954,0.00373,1,0.0967,0.192,0.00751,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1994-09-12,1993,12,50,255,184.89,0.89,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1994-09-13,1993,12,50,256,182.97,0.89,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000203,0.094,0.00368,1,0.0923,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1994-09-14,1993,12,50,257,181.06,0.89,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0897,0.183,0.00715,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
1994-09-15,1993,12,50,258,179.14,0.9,5,Dry,30,6,4,2,30,72,0.4,107.1,0.6,107.1,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0871,0.179,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1994-09-16,1993,12,51,259,177.23,0.9,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1994-09-17,1993,12,51,260,175.31,0.91,5,Dry,30,6,4,2,30,72,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00453,0.000177,0.0906,0.00355,1,0.082,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
1994-09-18,1993,12,51,261,173.4,0.91,5,Dry,30,6,4,2,30,72,0.41,101.4,0.58,101.4,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00437,0.000171,0.0898,0.00352,1,0.0794,0.169,0.00662,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1994-09-19,1993,12,51,262,171.49,0.91,5,Dry,30,6,4,2,30,72,0.42,99.49,0.58,99.49,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0768,0.166,0.00649,25.4,0.911,0.969,0.883,22.6,21.9,21.9,524
1994-09-20,1993,12,51,263,169.57,0.92,5,Dry,30,6,4,2,30,72,0.42,97.57,0.57,97.57,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00404,0.000158,0.0881,0.00345,1,0.0742,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1994-09-21,1993,12,51,264,167.66,0.92,5,Dry,30,6,4,2,30,72,0.43,95.66,0.57,95.66,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0716,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
1994-09-22,1993,12,51,265,166.29,0.92,5,Dry,30,6,4,2,30,72,0.43,94.29,0.57,94.29,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.0034,1,0.0698,0.156,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1994-09-23,1993,12,52,266,164.92,0.93,5,Dry,30,6,4,2,30,72,0.44,92.92,0.56,92.92,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00365,0.000143,0.0861,0.00337,1,0.0679,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
1994-09-24,1993,12,52,267,163.56,0.93,5,Dry,30,6,4,2,30,72,0.44,91.56,0.56,91.56,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00353,0.000138,0.0855,0.00335,1,0.0661,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.2,20.2,486
1994-09-25,1993,12,52,268,162.19,0.93,5,Dry,30,6,4,2,30,72,0.44,90.19,0.56,90.19,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0643,0.149,0.00584,25.4,0.922,0.965,0.889,20.7,20,20,479
1994-09-26,1993,12,52,269,160.82,0.93,5,Dry,30,6,4,2,30,72,0.45,88.82,0.55,88.82,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.0033,0.000129,0.0843,0.0033,1,0.0624,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
1994-09-27,1993,12,52,270,159.46,0.93,5,Dry,30,6,4,2,30,72,0.45,87.46,0.55,87.46,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00318,0.000125,0.0837,0.00328,1,0.0606,0.144,0.00565,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
1994-09-28,1993,12,52,271,158.09,0.93,5,Dry,30,6,4,2,30,72,0.46,86.09,0.55,86.09,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00307,0.00012,0.0831,0.00326,1,0.0587,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1994-09-29,1993,12,52,272,156.72,0.94,5,Dry,30,6,4,2,30,72,0.46,84.72,0.54,84.72,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00295,0.000116,0.0825,0.00323,1,0.0569,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
1994-09-30,1993,12,53,273,155.35,0.94,5,Dry,30,6,4,2,30,72,0.46,83.35,0.54,83.35,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00283,0.000111,0.0819,0.00321,1,0.055,0.137,0.00537,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
1994-10-01,1994,1,1,274,155.08,0.94,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0817,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1994-10-02,1994,1,1,275,154.26,0.94,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1994-10-03,1994,1,1,276,153.99,0.94,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0865,0.00339,1,0.0802,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
1994-10-04,1994,1,1,277,153.71,0.94,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
1994-10-05,1994,1,1,278,153.44,0.94,5,Dry,24,4,2,2,20,52,0.34,101.4,0.66,101.4,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0794,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
1994-10-06,1994,1,1,279,152.62,0.94,5,Dry,24,4,2,2,20,52,0.34,100.6,0.66,100.6,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000169,0.0859,0.00337,1,0.0783,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
1994-10-07,1994,1,1,280,151.8,0.94,5,Dry,24,4,2,2,20,52,0.34,99.8,0.66,99.8,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0856,0.00336,1,0.0772,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
