date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-08,1994,1,2,281,150.98,0.94,5,Dry,24,4,2,2,20,52,0.34,98.98,0.66,98.98,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00416,0.000163,0.0852,0.00334,1,0.0761,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
1994-10-09,1994,1,2,282,150.16,0.95,5,Dry,24,4,2,2,20,52,0.35,98.16,0.65,98.16,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00409,0.000161,0.0849,0.00333,1,0.075,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
1994-10-10,1994,1,2,283,149.34,0.95,5,Dry,24,4,2,2,20,52,0.35,97.34,0.65,97.34,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00402,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
1994-10-11,1994,1,2,284,148.52,0.95,5,Dry,24,4,2,2,20,52,0.35,96.52,0.65,96.52,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00395,0.000155,0.0841,0.0033,1,0.0728,0.157,0.00615,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1994-10-12,1994,1,2,285,149.34,0.95,5,Dry,24,4,2,2,20,52,0.35,97.34,0.65,97.34,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00402,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
1994-10-13,1994,1,2,286,148.52,0.95,5,Dry,24,4,2,2,20,52,0.35,96.52,0.65,96.52,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00395,0.000155,0.0841,0.0033,1,0.0728,0.157,0.00615,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1994-10-14,1994,1,2,287,148.24,0.95,5,Dry,24,4,2,2,20,52,0.35,96.24,0.65,96.24,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.00329,1,0.0724,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
1994-10-15,1994,1,3,288,147.42,0.95,5,Dry,24,4,2,2,20,52,0.35,95.42,0.65,95.42,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000151,0.0837,0.00328,1,0.0713,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
1994-10-16,1994,1,3,289,148.24,0.95,5,Dry,24,4,2,2,20,52,0.35,96.24,0.65,96.24,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.00329,1,0.0724,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
1994-10-17,1994,1,3,290,149.06,0.95,5,Dry,24,4,2,2,20,52,0.35,97.06,0.65,97.06,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
1994-10-18,1994,1,3,291,147.15,0.95,5,Dry,24,4,2,2,20,52,0.35,95.15,0.65,95.15,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0835,0.00328,1,0.071,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,502
1994-10-19,1994,1,3,292,146.88,0.95,5,Dry,24,4,2,2,20,52,0.35,94.88,0.65,94.88,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1994-10-20,1994,1,3,293,146.06,0.95,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1994-10-21,1994,1,3,294,146.33,0.95,5,Dry,24,4,2,2,20,52,0.35,94.33,0.65,94.33,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
1994-10-22,1994,1,4,295,148.24,0.95,5,Dry,24,4,2,2,20,52,0.35,96.24,0.65,96.24,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.00329,1,0.0724,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
1994-10-23,1994,1,4,296,149.06,0.95,5,Dry,24,4,2,2,20,52,0.35,97.06,0.65,97.06,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
1994-10-24,1994,1,4,297,147.15,0.95,5,Dry,24,4,2,2,20,52,0.35,95.15,0.65,95.15,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0835,0.00328,1,0.071,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,502
1994-10-25,1994,1,4,298,145.78,0.95,5,Dry,24,4,2,2,20,52,0.36,93.78,0.64,93.78,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.0691,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1994-10-26,1994,1,4,299,144.42,0.95,5,Dry,24,4,2,2,20,52,0.36,92.42,0.64,92.42,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00361,0.000141,0.0823,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1994-10-27,1994,1,4,300,143.05,0.96,5,Dry,24,4,2,2,20,52,0.36,91.05,0.64,91.05,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00349,0.000137,0.0817,0.00321,1,0.0654,0.147,0.00577,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1994-10-28,1994,1,4,301,141.68,0.96,5,Dry,24,4,2,2,20,52,0.37,89.68,0.63,89.68,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00337,0.000132,0.0811,0.00318,1,0.0636,0.145,0.00567,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1994-10-29,1994,1,5,302,141.41,0.96,5,Dry,24,4,2,2,20,52,0.37,89.41,0.63,89.41,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0632,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1994-10-30,1994,1,5,303,142.23,0.96,5,Dry,24,4,2,2,20,52,0.37,90.23,0.63,90.23,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0643,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
1994-10-31,1994,1,5,304,141.41,0.96,5,Dry,24,4,2,2,20,52,0.37,89.41,0.63,89.41,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0632,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1994-11-01,1994,2,5,305,142.23,0.96,5,Dry,23,4,2,2,19,50,0.35,92.23,0.65,92.23,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1994-11-02,1994,2,5,306,144.14,0.95,5,Dry,23,4,2,2,19,50,0.35,94.14,0.65,94.14,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
1994-11-03,1994,2,5,307,144.42,0.95,5,Dry,23,4,2,2,19,50,0.35,94.42,0.65,94.42,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.00599,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
1994-11-04,1994,2,5,308,144.14,0.95,5,Dry,23,4,2,2,19,50,0.35,94.14,0.65,94.14,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
1994-11-05,1994,2,6,309,143.87,0.95,5,Dry,23,4,2,2,19,50,0.35,93.87,0.65,93.87,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0826,0.00324,1,0.0692,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1994-11-06,1994,2,6,310,143.6,0.95,5,Dry,23,4,2,2,19,50,0.35,93.6,0.65,93.6,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000145,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
1994-11-07,1994,2,6,311,144.42,0.95,5,Dry,23,4,2,2,19,50,0.35,94.42,0.65,94.42,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.00599,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
1994-11-08,1994,2,6,312,145.24,0.95,5,Dry,23,4,2,2,19,50,0.34,95.24,0.66,95.24,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0832,0.00326,1,0.0711,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,21,21,503
1994-11-09,1994,2,6,313,146.06,0.95,5,Dry,23,4,2,2,19,50,0.34,96.06,0.66,96.06,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0722,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
1994-11-10,1994,2,6,314,146.33,0.95,5,Dry,23,4,2,2,19,50,0.34,96.33,0.66,96.33,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000154,0.0837,0.00328,1,0.0725,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
1994-11-11,1994,2,6,315,145.51,0.95,5,Dry,23,4,2,2,19,50,0.34,95.51,0.66,95.51,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
1994-11-12,1994,2,7,316,144.69,0.95,5,Dry,23,4,2,2,19,50,0.35,94.69,0.65,94.69,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0703,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
1994-11-13,1994,2,7,317,144.42,0.95,5,Dry,23,4,2,2,19,50,0.35,94.42,0.65,94.42,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.00599,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
1994-11-14,1994,2,7,318,144.14,0.95,5,Dry,23,4,2,2,19,50,0.35,94.14,0.65,94.14,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
1994-11-15,1994,2,7,319,143.32,0.96,5,Dry,23,4,2,2,19,50,0.35,93.32,0.65,93.32,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0685,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,493
1994-11-16,1994,2,7,320,143.05,0.96,5,Dry,23,4,2,2,19,50,0.35,93.05,0.65,93.05,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0681,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
1994-11-17,1994,2,7,321,142.78,0.96,5,Dry,23,4,2,2,19,50,0.35,92.78,0.65,92.78,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0821,0.00322,1,0.0678,0.15,0.00588,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1994-11-18,1994,2,7,322,141.96,0.96,5,Dry,23,4,2,2,19,50,0.35,91.96,0.65,91.96,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0666,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1994-11-19,1994,2,8,323,142.78,0.96,5,Dry,23,4,2,2,19,50,0.35,92.78,0.65,92.78,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0821,0.00322,1,0.0678,0.15,0.00588,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1994-11-20,1994,2,8,324,144.69,0.95,5,Dry,23,4,2,2,19,50,0.35,94.69,0.65,94.69,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0703,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
1994-11-21,1994,2,8,325,146.06,0.95,5,Dry,23,4,2,2,19,50,0.34,96.06,0.66,96.06,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0722,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
1994-11-22,1994,2,8,326,146.33,0.95,5,Dry,23,4,2,2,19,50,0.34,96.33,0.66,96.33,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000154,0.0837,0.00328,1,0.0725,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
1994-11-23,1994,2,8,327,147.15,0.95,5,Dry,23,4,2,2,19,50,0.34,97.15,0.66,97.15,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00618,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
1994-11-24,1994,2,8,328,147.97,0.95,5,Dry,23,4,2,2,19,50,0.34,97.97,0.66,97.97,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00408,0.00016,0.0844,0.00331,1,0.0748,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-11-25,1994,2,8,329,147.15,0.95,5,Dry,23,4,2,2,19,50,0.34,97.15,0.66,97.15,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00618,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
1994-11-26,1994,2,9,330,147.97,0.95,5,Dry,23,4,2,2,19,50,0.34,97.97,0.66,97.97,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00408,0.00016,0.0844,0.00331,1,0.0748,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-11-27,1994,2,9,331,150.43,0.94,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
1994-11-28,1994,2,9,332,154.53,0.94,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0836,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,553
1994-11-29,1994,2,9,333,158.09,0.93,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1994-11-30,1994,2,9,334,162.74,0.93,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
1994-12-01,1994,3,9,335,167.93,0.92,5,Dry,26,4,3,2,24,59,0.35,108.9,0.65,108.9,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
1994-12-02,1994,3,9,336,171.49,0.91,5,Dry,26,4,3,2,24,59,0.34,112.5,0.66,112.5,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0869,0.00531,0.000208,0.0922,0.00361,1,0.0944,0.187,0.0073,25.4,0.92,0.97,0.892,25.7,25,25,599
1994-12-03,1994,3,10,337,173.4,0.91,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1994-12-04,1994,3,10,338,174.22,0.91,5,Dry,26,4,3,2,24,59,0.34,115.2,0.66,115.2,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00554,0.000217,0.0934,0.00366,1,0.098,0.191,0.00749,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
1994-12-05,1994,3,10,339,173.95,0.91,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00552,0.000216,0.0933,0.00365,1,0.0977,0.191,0.00747,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1994-12-06,1994,3,10,340,172.58,0.91,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.0054,0.000212,0.0927,0.00363,1,0.0958,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1994-12-07,1994,3,10,341,170.67,0.92,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1994-12-08,1994,3,10,342,168.75,0.92,5,Dry,26,4,3,2,24,59,0.35,109.8,0.65,109.8,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00508,0.000199,0.091,0.00356,1,0.0907,0.182,0.00711,25.4,0.918,0.97,0.89,25,24.3,24.3,583
1994-12-09,1994,3,10,343,170.12,0.92,5,Dry,26,4,3,2,24,59,0.35,111.1,0.65,111.1,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.0052,0.000203,0.0916,0.00359,1,0.0925,0.184,0.00721,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1994-12-10,1994,3,11,344,171.49,0.91,5,Dry,26,4,3,2,24,59,0.34,112.5,0.66,112.5,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0869,0.00531,0.000208,0.0922,0.00361,1,0.0944,0.187,0.0073,25.4,0.92,0.97,0.892,25.7,25,25,599
1994-12-11,1994,3,11,345,170.67,0.92,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1994-12-12,1994,3,11,346,172.58,0.91,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.0054,0.000212,0.0927,0.00363,1,0.0958,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1994-12-13,1994,3,11,347,173.4,0.91,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1994-12-14,1994,3,11,348,172.03,0.91,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0924,0.00362,1,0.0951,0.188,0.00734,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1994-12-15,1994,3,11,349,170.67,0.92,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1994-12-16,1994,3,11,350,169.3,0.92,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
1994-12-17,1994,3,12,351,167.93,0.92,5,Dry,26,4,3,2,24,59,0.35,108.9,0.65,108.9,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
1994-12-18,1994,3,12,352,167.66,0.92,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00354,1,0.0892,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
1994-12-19,1994,3,12,353,166.84,0.92,5,Dry,26,4,3,2,24,59,0.35,107.8,0.65,107.8,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00492,0.000193,0.0902,0.00353,1,0.0881,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1994-12-20,1994,3,12,354,167.11,0.92,5,Dry,26,4,3,2,24,59,0.35,108.1,0.65,108.1,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00494,0.000193,0.0903,0.00354,1,0.0884,0.179,0.007,25.4,0.917,0.97,0.889,24.6,23.9,23.9,574
1994-12-21,1994,3,12,355,167.93,0.92,5,Dry,26,4,3,2,24,59,0.35,108.9,0.65,108.9,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
1994-12-22,1994,3,12,356,170.94,0.92,5,Dry,26,4,3,2,24,59,0.34,111.9,0.66,111.9,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00526,0.000206,0.092,0.0036,1,0.0936,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1994-12-23,1994,3,12,357,175.59,0.9,5,Dry,26,4,3,2,24,59,0.34,116.6,0.66,116.6,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00566,0.000222,0.094,0.00368,1,0.0999,0.194,0.00759,25.4,0.923,0.97,0.895,26.7,25.9,25.9,623
1994-12-24,1994,3,13,358,178.6,0.9,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1994-12-25,1994,3,13,359,181.6,0.89,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00617,0.000241,0.0966,0.00378,1,0.108,0.205,0.008,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1994-12-26,1994,3,13,360,184.06,0.89,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.901,28.9,28,28,672
1994-12-27,1994,3,13,361,184.89,0.89,5,Dry,26,4,3,2,24,59,0.32,125.9,0.68,125.9,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00645,0.000252,0.0981,0.00383,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1994-12-28,1994,3,13,362,185.71,0.88,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1994-12-29,1994,3,13,363,187.07,0.88,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
1994-12-30,1994,3,13,364,192.27,0.87,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,30,30,719
1994-12-31,1994,3,14,365,195.82,0.85,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
1995-01-01,1994,4,14,1,196.64,0.85,5,Dry,29,5,4,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
1995-01-02,1994,4,14,2,197.46,0.85,5,Dry,29,5,4,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0929,0.00633,0.000247,0.0992,0.00388,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
1995-01-03,1994,4,14,3,198.28,0.85,5,Dry,29,5,4,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29,28.1,28.1,674
1995-01-04,1994,4,14,4,195.28,0.86,5,Dry,29,5,4,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
1995-01-05,1994,4,14,5,192.27,0.87,5,Dry,29,5,4,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1995-01-06,1994,4,14,6,190.9,0.87,5,Dry,29,5,4,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1995-01-07,1994,4,15,7,188.99,0.88,5,Dry,29,5,4,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1995-01-08,1994,4,15,8,187.62,0.88,5,Dry,29,5,4,2,33,73,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0972,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1995-01-09,1994,4,15,9,185.71,0.88,5,Dry,29,5,4,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
1995-01-10,1994,4,15,10,187.07,0.88,5,Dry,29,5,4,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1995-01-11,1994,4,15,11,191.72,0.87,5,Dry,29,5,4,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1995-01-12,1994,4,15,12,196.37,0.85,5,Dry,29,5,4,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1995-01-13,1994,4,15,13,197.74,0.85,5,Dry,29,5,4,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,28,28,671
1995-01-14,1994,4,16,14,198.56,0.84,5,Dry,29,5,4,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00642,0.000251,0.0997,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
1995-01-15,1994,4,16,15,201.56,0.83,5,Dry,29,5,4,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.9,28.9,693
1995-01-16,1994,4,16,16,206.76,0.82,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30,30,721
1995-01-17,1994,4,16,17,208.13,0.82,5,Dry,29,5,4,2,33,73,0.35,135.1,0.65,135.1,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0966,0.00724,0.000283,0.104,0.00407,1,0.125,0.229,0.00895,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
1995-01-18,1994,4,16,18,206.21,0.82,5,Dry,29,5,4,2,33,73,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00707,0.000277,0.103,0.00403,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1995-01-19,1994,4,16,19,209.22,0.81,5,Dry,29,5,4,2,33,73,0.35,136.2,0.65,136.2,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00408,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
1995-01-20,1994,4,16,20,211.68,0.81,5,Dry,29,5,4,2,33,73,0.34,138.7,0.66,138.7,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1995-01-21,1994,4,17,21,211.96,0.81,5,Dry,29,5,4,2,33,73,0.34,139,0.66,139,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1995-01-22,1994,4,17,22,214.42,0.8,5,Dry,29,5,4,2,33,73,0.34,141.4,0.66,141.4,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0989,0.00777,0.000305,0.107,0.00418,1,0.133,0.24,0.00941,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
1995-01-23,1994,4,17,23,217.97,0.79,5,Dry,29,5,4,2,33,73,0.34,145,0.67,145,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00807,0.000317,0.108,0.00424,1,0.138,0.246,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
1995-01-24,1994,4,17,24,218.24,0.79,5,Dry,29,5,4,2,33,73,0.33,145.2,0.67,145.2,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00968,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
1995-01-25,1994,4,17,25,217.42,0.79,5,Dry,29,5,4,2,33,73,0.34,144.4,0.66,144.4,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00423,1,0.137,0.245,0.00963,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1995-01-26,1994,4,17,26,218.79,0.78,5,Dry,29,5,4,2,33,73,0.33,145.8,0.67,145.8,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00814,0.000319,0.109,0.00426,1,0.139,0.248,0.00972,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
1995-01-27,1994,4,17,27,222.35,0.77,5,Dry,29,5,4,2,33,73,0.33,149.3,0.67,149.3,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00844,0.000332,0.11,0.00432,1,0.144,0.254,0.00998,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
1995-01-28,1994,4,18,28,223.71,0.76,5,Dry,29,5,4,2,33,73,0.33,150.7,0.67,150.7,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00856,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
1995-01-29,1994,4,18,29,223.44,0.77,5,Dry,29,5,4,2,33,73,0.33,150.4,0.67,150.4,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00854,0.000335,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
1995-01-30,1994,4,18,30,224.81,0.76,5,Dry,29,5,4,2,33,73,0.33,151.8,0.68,151.8,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00865,0.00034,0.111,0.00437,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
1995-01-31,1994,4,18,31,226.17,0.76,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.5,34.5,34.5,828
1995-02-01,1994,5,18,32,225.9,0.76,5,Dry,31,6,4,3,41,85,0.38,140.9,0.62,140.9,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0997,0.00773,0.000304,0.107,0.00422,1,0.133,0.24,0.00944,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
1995-02-02,1994,5,18,33,227.81,0.75,5,Dry,31,6,4,3,41,85,0.37,142.8,0.63,142.8,0,0,0,0,-3,3,31,6,4,0,44,184,990,964.6,25.4,0.1,0.00789,0.00031,0.108,0.00426,1,0.135,0.244,0.00958,25.2,0.936,0.97,0.908,33,32,32,769
1995-02-03,1994,5,18,34,230.28,0.74,5,Dry,31,6,4,3,41,85,0.37,145.3,0.63,145.3,0,0,0,0,-3,3,31,6,4,0,44,186,990,964.6,25.4,0.101,0.0081,0.000319,0.109,0.0043,1,0.139,0.248,0.00976,25.2,0.937,0.97,0.909,33.6,32.6,32.6,782
1995-02-04,1994,5,19,35,233.28,0.73,5,Dry,31,6,4,3,41,85,0.36,148.3,0.64,148.3,0,0,0,0,-3,3,31,6,4,0,44,189,990,964.6,25.4,0.102,0.00835,0.000329,0.111,0.00436,1,0.143,0.253,0.00997,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
1995-02-05,1994,5,19,36,236.84,0.73,5,Dry,31,6,4,3,41,85,0.36,151.8,0.64,151.8,0,0,0,0,-3,3,31,6,4,0,44,193,990,964.6,25.4,0.104,0.00866,0.000341,0.112,0.00442,1,0.147,0.26,0.0102,25.1,0.939,0.97,0.911,35.1,34.1,34.1,818
1995-02-06,1994,5,19,37,239.3,0.72,5,Dry,31,6,4,3,41,85,0.35,154.3,0.65,154.3,0,0,0,0,-3,3,31,6,4,0,44,195,990,964.6,25.4,0.104,0.00887,0.00035,0.113,0.00447,1,0.151,0.264,0.0104,25.1,0.94,0.97,0.912,35.7,34.6,34.6,831
1995-02-07,1994,5,19,38,241.76,0.71,5,Dry,31,6,4,3,41,85,0.35,156.8,0.65,156.8,0,0,0,0,-3,3,31,6,4,0,44,198,990,964.7,25.3,0.105,0.00907,0.000358,0.114,0.00451,1,0.154,0.269,0.0106,25.1,0.941,0.97,0.913,36.3,35.2,35.2,845
1995-02-08,1994,5,19,39,244.22,0.71,5,Dry,31,6,4,3,41,85,0.35,159.2,0.65,159.2,0,0,0,0,-3,3,31,6,4,0,44,200,990,964.7,25.3,0.106,0.00928,0.000366,0.115,0.00456,1,0.157,0.273,0.0108,25.1,0.942,0.97,0.914,36.9,35.8,35.8,858
1995-02-09,1994,5,19,40,246.14,0.7,5,Dry,31,6,4,3,41,85,0.34,161.1,0.66,161.1,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.00945,0.000373,0.116,0.00459,1,0.16,0.276,0.0109,25,0.942,0.97,0.914,37.3,36.2,36.2,869
1995-02-10,1994,5,19,41,247.5,0.7,5,Dry,31,6,4,3,41,85,0.34,162.5,0.66,162.5,0,0,0,0,-3,3,31,6,4,0,44,204,990,964.7,25.3,0.107,0.00956,0.000378,0.117,0.00462,1,0.162,0.279,0.011,25,0.943,0.971,0.915,37.6,36.5,36.5,877
1995-02-11,1994,5,20,42,249.96,0.69,5,Dry,31,6,4,3,41,85,0.34,165,0.66,165,0,0,0,0,-3,3,31,6,4,0,44,206,990,964.7,25.3,0.108,0.00977,0.000386,0.118,0.00466,1,0.165,0.283,0.0112,25,0.944,0.972,0.917,38.2,37.1,37.1,891
1995-02-12,1994,5,20,43,252.97,0.69,5,Dry,31,6,4,3,41,85,0.34,168,0.66,168,0,0,0,0,-3,3,31,6,4,0,44,209,990,964.7,25.3,0.109,0.01,0.000397,0.119,0.00472,1,0.169,0.289,0.0114,25,0.945,0.974,0.92,38.9,37.9,37.9,909
1995-02-13,1994,5,20,44,255.98,0.68,5,Dry,31,6,4,3,41,85,0.33,171,0.67,171,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000407,0.121,0.00477,1,0.173,0.294,0.0116,25,0.946,0.975,0.922,39.6,38.6,38.6,927
1995-02-14,1994,5,20,45,258.99,0.68,5,Dry,31,6,4,3,41,85,0.33,174,0.67,174,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.111,0.0105,0.000417,0.122,0.00483,1,0.177,0.299,0.0118,25,0.947,0.977,0.925,40.3,39.4,39.4,945
1995-02-15,1994,5,20,46,259.26,0.68,5,Dry,31,6,4,3,41,85,0.33,174.3,0.67,174.3,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.112,0.0106,0.000418,0.122,0.00483,1,0.178,0.3,0.0119,25,0.947,0.977,0.925,40.4,39.4,39.4,947
1995-02-16,1994,5,20,47,257.35,0.68,5,Dry,31,6,4,3,41,85,0.33,172.3,0.67,172.3,0,0,0,0,-3,3,31,6,4,0,44,213,990,964.7,25.3,0.111,0.0104,0.000412,0.121,0.0048,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
1995-02-17,1994,5,20,48,258.17,0.68,5,Dry,31,6,4,3,41,85,0.33,173.2,0.67,173.2,0,0,0,0,-3,3,31,6,4,0,44,214,990,964.7,25.3,0.111,0.0105,0.000414,0.122,0.00481,1,0.176,0.298,0.0118,25,0.946,0.976,0.924,40.1,39.2,39.2,940
1995-02-18,1994,5,21,49,258.99,0.68,5,Dry,31,6,4,3,41,85,0.33,174,0.67,174,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.111,0.0105,0.000417,0.122,0.00483,1,0.177,0.299,0.0118,25,0.947,0.977,0.925,40.3,39.4,39.4,945
1995-02-19,1994,5,21,50,260.35,0.67,5,Dry,31,6,4,3,41,85,0.33,175.3,0.67,175.3,0,0,0,0,-3,3,31,6,4,0,44,216,990,964.7,25.3,0.112,0.0107,0.000422,0.123,0.00485,1,0.179,0.302,0.0119,25,0.947,0.977,0.926,40.6,39.7,39.7,953
1995-02-20,1994,5,21,51,264.46,0.67,5,Dry,31,6,4,3,41,85,0.32,179.5,0.68,179.5,0,0,0,0,-3,3,31,6,4,0,44,220,990,964.8,25.2,0.113,0.011,0.000436,0.124,0.00493,1,0.185,0.309,0.0122,24.9,0.948,0.979,0.929,41.6,40.8,40.8,978
1995-02-21,1994,5,21,52,269.65,0.66,5,Dry,31,6,4,3,41,85,0.32,184.7,0.69,184.7,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0114,0.000454,0.127,0.00502,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.8,42,42,1010
1995-02-22,1994,5,21,53,275.39,0.65,5,Dry,31,6,4,3,41,85,0.31,190.4,0.69,190.4,0,0,0,0,-3,3,31,6,4,0,44,231,990,964.8,25.2,0.117,0.0119,0.000474,0.129,0.00512,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
1995-02-23,1994,5,21,54,282.78,0.64,5,Dry,31,6,4,3,41,85,0.3,197.8,0.7,197.8,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.000499,0.132,0.00526,1,0.21,0.342,0.0136,24.8,0.954,0.98,0.935,45.9,45,45,1080
1995-02-24,1994,5,21,55,289.61,0.63,5,Dry,31,6,4,3,41,85,0.29,204.6,0.71,204.6,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.122,0.0131,0.000523,0.135,0.00538,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
1995-02-25,1994,5,22,56,298.09,0.61,5,Dry,31,6,4,3,41,85,0.28,213.1,0.71,213.1,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0139,0.000552,0.139,0.00554,1,0.23,0.369,0.0147,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
1995-02-26,1994,5,22,57,307.66,0.6,5,Dry,31,6,4,3,41,85,0.28,222.7,0.72,222.7,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000586,0.143,0.00572,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
1995-02-27,1994,5,22,58,314.49,0.59,5,Dry,31,6,4,3,41,85,0.27,229.5,0.73,229.5,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0153,0.00061,0.146,0.00584,2,0.0974,0.244,0.00974,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
1995-02-28,1994,5,22,59,321.88,0.59,5,Dry,31,6,4,3,41,85,0.26,236.9,0.74,236.9,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000636,0.149,0.00598,2,0.102,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.6,1240
1995-03-01,1994,6,22,60,329.26,0.58,5,Dry,36,8,6,4,53,107,0.33,222.3,0.68,222.3,0,0,0,0,-4,4,36,8,6,0,57,272,990,965,25,0.132,0.0146,0.000587,0.146,0.00586,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
1995-03-02,1994,6,22,61,336.64,0.57,5,Dry,36,8,6,4,53,107,0.32,229.6,0.68,229.6,0,0,0,0,-4,4,36,8,6,0,57,280,990,965.1,24.9,0.134,0.0153,0.000613,0.149,0.006,2,0.0975,0.247,0.00991,24.7,0.923,0.97,0.895,25.6,24.9,49.7,1190
1995-03-03,1994,6,22,62,345.12,0.56,5,Dry,36,8,6,4,53,107,0.31,238.1,0.69,238.1,0,0,0,0,-4,4,36,8,6,0,57,288,990,965.1,24.9,0.137,0.016,0.000643,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1995-03-04,1994,6,23,63,353.6,0.55,5,Dry,36,8,6,4,53,107,0.3,246.6,0.7,246.6,0,0,0,0,-4,4,36,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000673,0.157,0.00632,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.901,27.6,26.8,53.5,1280
1995-03-05,1994,6,23,64,361.53,0.55,5,Dry,36,8,6,4,53,107,0.3,254.5,0.7,254.5,0,0,0,0,-4,4,36,8,6,0,57,305,990,965.2,24.8,0.143,0.0191,0.000772,0.162,0.00654,2,0.114,0.276,0.0112,24.5,0.93,0.97,0.903,28.5,27.6,55.2,1330
1995-03-06,1994,6,23,65,371.1,0.54,5,Dry,36,8,6,4,53,107,0.29,264.1,0.71,264.1,0,0,0,0,-4,4,36,8,6,0,57,314,990,965.3,24.7,0.146,0.0237,0.000956,0.17,0.00687,2,0.121,0.291,0.0118,24.5,0.933,0.97,0.905,29.5,28.6,57.3,1380
1995-03-07,1994,6,23,66,380.12,0.53,5,Dry,36,8,6,4,53,107,0.28,273.1,0.72,273.1,0,0,0,0,-4,4,36,8,6,0,57,323,990,965.3,24.7,0.15,0.0279,0.00113,0.177,0.00719,2,0.127,0.304,0.0123,24.4,0.935,0.97,0.907,30.5,29.6,59.2,1420
1995-03-08,1994,6,23,67,389.14,0.52,5,Dry,36,8,6,4,53,107,0.28,282.1,0.72,282.1,0,0,0,0,-4,4,36,8,6,0,57,332,990,965.3,24.7,0.153,0.0322,0.0013,0.185,0.0075,2,0.133,0.318,0.0129,24.3,0.937,0.97,0.908,31.5,30.6,61.2,1470
1995-03-09,1994,6,23,68,399.81,0.51,5,Dry,36,8,6,4,53,107,0.27,292.8,0.73,292.8,0,0,0,0,-4,4,36,8,6,0,57,343,990,965.4,24.6,0.157,0.0372,0.00151,0.194,0.00787,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.5,1520
1995-03-10,1994,6,23,69,409.92,0.5,5,Dry,36,8,6,4,53,107,0.26,302.9,0.74,302.9,0,0,0,0,-4,4,36,8,6,0,57,353,990,965.4,24.6,0.16,0.042,0.00171,0.202,0.00823,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.6,1580
1995-03-11,1994,6,24,70,420.04,0.49,5,Dry,36,8,6,4,53,107,0.26,313,0.74,313,0,0,0,0,-4,4,36,8,6,0,57,363,990,965.5,24.5,0.164,0.0468,0.00191,0.21,0.00858,2,0.154,0.364,0.0149,24.1,0.943,0.97,0.914,34.9,33.9,67.8,1630
1995-03-12,1994,6,24,71,430.16,0.49,5,Dry,36,8,6,4,53,107,0.25,323.2,0.75,323.2,0,0,0,0,-4,4,36,8,6,0,57,373,990,965.5,24.5,0.167,0.0515,0.00211,0.219,0.00894,2,0.161,0.379,0.0155,24.1,0.944,0.97,0.916,36,35,69.9,1680
1995-03-13,1994,6,24,72,439.18,0.48,5,Dry,36,8,6,4,53,107,0.24,332.2,0.76,332.2,0,0,0,0,-4,4,36,8,6,0,57,382,990,965.6,24.4,0.17,0.0558,0.00228,0.226,0.00926,2,0.167,0.393,0.0161,24,0.946,0.97,0.917,37,35.9,71.8,1720
1995-03-14,1994,6,24,73,448.75,0.47,5,Dry,36,8,6,4,53,107,0.24,341.8,0.76,341.8,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0603,0.00247,0.234,0.0096,2,0.173,0.407,0.0167,24,0.947,0.972,0.92,38.1,37,74,1780
1995-03-15,1994,6,24,74,458.32,0.47,5,Dry,36,8,6,4,53,107,0.23,351.3,0.77,351.3,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0648,0.00266,0.242,0.00994,2,0.18,0.422,0.0173,23.9,0.949,0.974,0.924,39.1,38.1,76.1,1830
1995-03-16,1994,6,24,75,466.25,0.46,5,Dry,36,8,6,4,53,107,0.23,359.3,0.77,359.3,0,0,0,0,-4,4,36,8,6,0,57,409,990,965.7,24.3,0.18,0.0686,0.00282,0.249,0.0102,2,0.185,0.434,0.0178,23.9,0.95,0.976,0.927,39.9,39,77.9,1870
1995-03-17,1994,6,24,76,473.09,0.46,5,Dry,36,8,6,4,53,107,0.23,366.1,0.77,366.1,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0718,0.00296,0.254,0.0105,2,0.19,0.444,0.0183,23.8,0.951,0.977,0.929,40.7,39.7,79.5,1910
1995-03-18,1994,6,25,77,478.83,0.45,5,Dry,36,8,6,4,53,107,0.22,371.8,0.78,371.8,0,0,0,0,-4,4,36,8,6,0,57,422,990,965.8,24.2,0.184,0.0745,0.00307,0.259,0.0107,2,0.193,0.452,0.0187,23.8,0.951,0.979,0.931,41.3,40.4,80.8,1940
1995-03-19,1994,6,25,78,482.39,0.45,5,Dry,36,8,6,4,53,107,0.22,375.4,0.78,375.4,0,0,0,0,-4,4,36,8,6,0,57,425,990,965.8,24.2,0.186,0.0762,0.00314,0.262,0.0108,2,0.196,0.458,0.0189,23.8,0.952,0.98,0.932,41.6,40.8,81.6,1960
1995-03-20,1994,6,25,79,485.39,0.45,5,Dry,36,8,6,4,53,107,0.22,378.4,0.78,378.4,0,0,0,0,-4,4,36,8,6,0,57,428,990,965.8,24.2,0.187,0.0776,0.0032,0.264,0.0109,2,0.198,0.462,0.0191,23.8,0.952,0.98,0.933,42,41.1,82.3,1970
1995-03-21,1994,6,25,80,489.49,0.45,5,Dry,36,8,6,4,53,107,0.22,382.5,0.78,382.5,0,0,0,0,-4,4,36,8,6,0,57,432,990,965.8,24.2,0.188,0.0795,0.00329,0.268,0.0111,2,0.201,0.468,0.0194,23.7,0.953,0.98,0.934,42.4,41.6,83.1,1990
1995-03-22,1994,6,25,81,494.69,0.44,5,Dry,36,8,6,4,53,107,0.22,387.7,0.78,387.7,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.082,0.00339,0.272,0.0113,2,0.204,0.476,0.0197,23.7,0.953,0.98,0.934,43,42.1,84.2,2020
1995-03-23,1994,6,25,82,499.34,0.44,5,Dry,36,8,6,4,53,107,0.21,392.3,0.79,392.3,0,0,0,0,-4,4,36,8,6,0,57,442,990,965.8,24.2,0.192,0.0842,0.00349,0.276,0.0114,2,0.207,0.483,0.02,23.7,0.954,0.98,0.935,43.4,42.6,85.1,2040
1995-03-24,1994,6,25,83,503.44,0.44,5,Dry,36,8,6,4,53,107,0.21,396.4,0.79,396.4,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.0861,0.00357,0.279,0.0116,2,0.21,0.489,0.0203,23.6,0.955,0.98,0.935,43.9,43,86,2060
1995-03-25,1994,6,26,84,503.17,0.44,5,Dry,36,8,6,4,53,107,0.21,396.2,0.79,396.2,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.086,0.00356,0.279,0.0116,2,0.21,0.489,0.0203,23.6,0.954,0.98,0.935,43.8,43,85.9,2060
1995-03-26,1994,6,26,85,500.71,0.44,5,Dry,36,8,6,4,53,107,0.21,393.7,0.79,393.7,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0848,0.00351,0.277,0.0115,2,0.208,0.485,0.0201,23.7,0.954,0.98,0.935,43.6,42.7,85.4,2050
1995-03-27,1994,6,26,86,499.89,0.44,5,Dry,36,8,6,4,53,107,0.21,392.9,0.79,392.9,0,0,0,0,-4,4,36,8,6,0,57,443,990,965.8,24.2,0.192,0.0844,0.0035,0.276,0.0114,2,0.208,0.484,0.02,23.7,0.954,0.98,0.935,43.5,42.6,85.3,2050
1995-03-28,1994,6,26,87,501.25,0.44,5,Dry,36,8,6,4,53,107,0.21,394.3,0.79,394.3,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0851,0.00352,0.277,0.0115,2,0.209,0.486,0.0201,23.7,0.954,0.98,0.935,43.6,42.8,85.5,2050
1995-03-29,1994,6,26,88,499.34,0.44,5,Dry,36,8,6,4,53,107,0.21,392.3,0.79,392.3,0,0,0,0,-4,4,36,8,6,0,57,442,990,965.8,24.2,0.192,0.0842,0.00349,0.276,0.0114,2,0.207,0.483,0.02,23.7,0.954,0.98,0.935,43.4,42.6,85.1,2040
1995-03-30,1994,6,26,89,496.33,0.44,5,Dry,36,8,6,4,53,107,0.22,389.3,0.78,389.3,0,0,0,0,-4,4,36,8,6,0,57,439,990,965.8,24.2,0.191,0.0828,0.00342,0.273,0.0113,2,0.205,0.479,0.0198,23.7,0.954,0.98,0.935,43.1,42.3,84.5,2030
1995-03-31,1994,6,26,90,496.06,0.44,5,Dry,36,8,6,4,53,107,0.22,389.1,0.78,389.1,0,0,0,0,-4,4,36,8,6,0,57,439,990,965.8,24.2,0.19,0.0826,0.00342,0.273,0.0113,2,0.205,0.478,0.0198,23.7,0.954,0.98,0.934,43.1,42.2,84.5,2030
1995-04-01,1994,7,27,91,490.86,0.45,5,Dry,40,10,8,5,62,125,0.26,365.9,0.74,365.9,0,0,0,0,-5,5,40,10,8,0,67,424,990,965.8,24.2,0.185,0.0717,0.00296,0.257,0.0106,2,0.189,0.446,0.0184,23.7,0.951,0.977,0.929,40.5,39.6,79.1,1900
1995-04-02,1994,7,27,92,482.93,0.45,5,Dry,40,10,8,5,62,125,0.26,357.9,0.74,357.9,0,0,0,0,-5,5,40,10,8,0,67,416,990,965.8,24.2,0.182,0.0679,0.0028,0.25,0.0103,2,0.184,0.434,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.3,1860
1995-04-03,1994,7,27,93,476.1,0.46,5,Dry,40,10,8,5,62,125,0.26,351.1,0.74,351.1,0,0,0,0,-5,5,40,10,8,0,67,409,990,965.7,24.3,0.18,0.0647,0.00267,0.245,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.974,0.924,38.9,37.9,75.8,1820
1995-04-04,1994,7,27,94,467.62,0.46,5,Dry,40,10,8,5,62,125,0.27,342.6,0.73,342.6,0,0,0,0,-5,5,40,10,8,0,67,401,990,965.7,24.3,0.177,0.0607,0.0025,0.238,0.00978,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38,36.9,73.9,1770
1995-04-05,1994,7,27,95,460.78,0.47,5,Dry,40,10,8,5,62,125,0.27,335.8,0.73,335.8,0,0,0,0,-5,5,40,10,8,0,67,394,990,965.7,24.3,0.175,0.0575,0.00236,0.232,0.00954,2,0.169,0.401,0.0165,23.9,0.946,0.97,0.918,37.3,36.2,72.3,1740
1995-04-06,1994,7,27,96,455.04,0.47,5,Dry,40,10,8,5,62,125,0.28,330,0.72,330,0,0,0,0,-5,5,40,10,8,0,67,388,990,965.6,24.4,0.172,0.0548,0.00225,0.227,0.00933,2,0.165,0.393,0.0161,24,0.945,0.97,0.917,36.7,35.6,71.1,1710
1995-04-07,1994,7,27,97,448.75,0.47,5,Dry,40,10,8,5,62,125,0.28,323.8,0.72,323.8,0,0,0,0,-5,5,40,10,8,0,67,382,990,965.6,24.4,0.17,0.0518,0.00213,0.222,0.00911,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,36,34.9,69.8,1680
1995-04-08,1994,7,28,98,444.1,0.48,5,Dry,40,10,8,5,62,125,0.28,319.1,0.72,319.1,0,0,0,0,-5,5,40,10,8,0,67,377,990,965.6,24.4,0.169,0.0496,0.00203,0.218,0.00894,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.5,34.4,68.8,1650
1995-04-09,1994,7,28,99,438.91,0.48,5,Dry,40,10,8,5,62,125,0.28,313.9,0.71,313.9,0,0,0,0,-5,5,40,10,8,0,67,372,990,965.6,24.4,0.167,0.0472,0.00193,0.214,0.00876,2,0.154,0.368,0.0151,24.1,0.943,0.97,0.915,34.9,33.9,67.7,1630
1995-04-10,1994,7,28,100,435.35,0.48,5,Dry,40,10,8,5,62,125,0.29,310.4,0.71,310.4,0,0,0,0,-5,5,40,10,8,0,67,368,990,965.6,24.4,0.166,0.0455,0.00186,0.211,0.00863,2,0.152,0.363,0.0149,24.1,0.942,0.97,0.914,34.5,33.5,67,1610
1995-04-11,1994,7,28,101,431.25,0.49,5,Dry,40,10,8,5,62,125,0.29,306.3,0.71,306.3,0,0,0,0,-5,5,40,10,8,0,67,364,990,965.5,24.5,0.164,0.0436,0.00178,0.208,0.00849,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34.1,33.1,66.1,1590
1995-04-12,1994,7,28,102,428.79,0.49,5,Dry,40,10,8,5,62,125,0.29,303.8,0.71,303.8,0,0,0,0,-5,5,40,10,8,0,67,362,990,965.5,24.5,0.163,0.0424,0.00173,0.206,0.0084,2,0.148,0.353,0.0144,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
1995-04-13,1994,7,28,103,425.78,0.49,5,Dry,40,10,8,5,62,125,0.29,300.8,0.71,300.8,0,0,0,0,-5,5,40,10,8,0,67,359,990,965.5,24.5,0.162,0.041,0.00167,0.203,0.0083,2,0.146,0.349,0.0142,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
1995-04-14,1994,7,28,104,424.42,0.49,5,Dry,40,10,8,5,62,125,0.29,299.4,0.7,299.4,0,0,0,0,-5,5,40,10,8,0,67,357,990,965.5,24.5,0.162,0.0403,0.00165,0.202,0.00825,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.7,1550
1995-04-15,1994,7,29,105,422.5,0.49,5,Dry,40,10,8,5,62,125,0.3,297.5,0.7,297.5,0,0,0,0,-5,5,40,10,8,0,67,356,990,965.5,24.5,0.161,0.0394,0.00161,0.2,0.00818,2,0.143,0.344,0.014,24.2,0.94,0.97,0.912,33.1,32.1,64.3,1540
1995-04-16,1994,7,29,106,422.23,0.49,5,Dry,40,10,8,5,62,125,0.3,297.2,0.7,297.2,0,0,0,0,-5,5,40,10,8,0,67,355,990,965.5,24.5,0.161,0.0393,0.0016,0.2,0.00817,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
1995-04-17,1994,7,29,107,421.41,0.49,5,Dry,40,10,8,5,62,125,0.3,296.4,0.7,296.4,0,0,0,0,-5,5,40,10,8,0,67,354,990,965.5,24.5,0.161,0.0389,0.00159,0.2,0.00814,2,0.143,0.342,0.014,24.2,0.94,0.97,0.912,33,32,64,1540
1995-04-18,1994,7,29,108,420.59,0.49,5,Dry,40,10,8,5,62,125,0.3,295.6,0.7,295.6,0,0,0,0,-5,5,40,10,8,0,67,354,990,965.5,24.5,0.16,0.0385,0.00157,0.199,0.00811,2,0.142,0.341,0.0139,24.2,0.94,0.97,0.911,32.9,31.9,63.9,1530
1995-04-19,1994,7,29,109,418.67,0.5,5,Dry,40,10,8,5,62,125,0.3,293.7,0.7,293.7,0,0,0,0,-5,5,40,10,8,0,67,352,990,965.5,24.5,0.16,0.0376,0.00153,0.197,0.00805,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
1995-04-20,1994,7,29,110,416.21,0.5,5,Dry,40,10,8,5,62,125,0.3,291.2,0.7,291.2,0,0,0,0,-5,5,40,10,8,0,67,349,990,965.5,24.5,0.159,0.0365,0.00149,0.195,0.00796,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.4,31.5,62.9,1510
1995-04-21,1994,7,29,111,413.75,0.5,5,Dry,40,10,8,5,62,125,0.3,288.8,0.7,288.8,0,0,0,0,-5,5,40,10,8,0,67,347,990,965.5,24.5,0.158,0.0353,0.00144,0.193,0.00787,2,0.137,0.331,0.0135,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
1995-04-22,1994,7,30,112,409.65,0.5,5,Dry,40,10,8,5,62,125,0.3,284.6,0.69,284.6,0,0,0,0,-5,5,40,10,8,0,67,343,990,965.4,24.6,0.156,0.0334,0.00136,0.19,0.00773,2,0.135,0.324,0.0132,24.2,0.937,0.97,0.909,31.7,30.7,61.5,1480
1995-04-23,1994,7,30,113,406.1,0.51,5,Dry,40,10,8,5,62,125,0.31,281.1,0.69,281.1,0,0,0,0,-5,5,40,10,8,0,67,339,990,965.4,24.6,0.155,0.0317,0.00129,0.187,0.00761,2,0.132,0.319,0.013,24.3,0.936,0.97,0.908,31.3,30.4,60.7,1460
1995-04-24,1994,7,30,114,400.9,0.51,5,Dry,40,10,8,5,62,125,0.31,275.9,0.69,275.9,0,0,0,0,-5,5,40,10,8,0,67,334,990,965.4,24.6,0.153,0.0292,0.00119,0.183,0.00742,2,0.129,0.311,0.0127,24.3,0.935,0.97,0.907,30.7,29.8,59.6,1430
1995-04-25,1994,7,30,115,396.25,0.51,5,Dry,40,10,8,5,62,125,0.32,271.3,0.69,271.3,0,0,0,0,-5,5,40,10,8,0,67,329,990,965.4,24.6,0.152,0.027,0.0011,0.179,0.00726,2,0.126,0.304,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
1995-04-26,1994,7,30,116,389.96,0.52,5,Dry,40,10,8,5,62,125,0.32,265,0.68,265,0,0,0,0,-5,5,40,10,8,0,67,323,990,965.3,24.7,0.15,0.0241,0.000976,0.174,0.00704,2,0.121,0.295,0.012,24.4,0.933,0.97,0.905,29.5,28.6,57.3,1370
1995-04-27,1994,7,30,117,384.22,0.52,5,Dry,40,10,8,5,62,125,0.33,259.2,0.68,259.2,0,0,0,0,-5,5,40,10,8,0,67,317,990,965.3,24.7,0.147,0.0214,0.000865,0.169,0.00684,2,0.117,0.286,0.0116,24.4,0.932,0.97,0.904,28.9,28,56,1340
1995-04-28,1994,7,30,118,378.48,0.53,5,Dry,40,10,8,5,62,125,0.33,253.5,0.67,253.5,0,0,0,0,-5,5,40,10,8,0,67,311,990,965.3,24.7,0.145,0.0186,0.000755,0.164,0.00664,2,0.114,0.278,0.0112,24.4,0.93,0.97,0.902,28.3,27.4,54.8,1320
1995-04-29,1994,7,31,119,372.74,0.54,5,Dry,40,10,8,5,62,125,0.34,247.7,0.67,247.7,0,0,0,0,-5,5,40,10,8,0,67,306,990,965.3,24.7,0.143,0.0168,0.000679,0.16,0.00648,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
1995-04-30,1994,7,31,120,366.45,0.54,5,Dry,40,10,8,5,62,125,0.34,241.4,0.66,241.4,0,0,0,0,-5,5,40,10,8,0,67,299,990,965.2,24.8,0.141,0.0163,0.000657,0.157,0.00636,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
1995-05-01,1994,8,31,121,360.16,0.55,5,Dry,42,9,8,6,82,147,0.41,213.2,0.59,213.2,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.132,0.0139,0.000559,0.145,0.00587,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
1995-05-02,1994,8,31,122,355.51,0.55,5,Dry,42,9,8,6,82,147,0.41,208.5,0.59,208.5,0,0,0,0,-6,6,42,9,8,0,88,268,990,965.2,24.8,0.13,0.0135,0.000543,0.143,0.00578,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.8,46.9,46.9,1120
1995-05-03,1994,8,31,123,350.31,0.56,5,Dry,42,9,8,6,82,147,0.42,203.3,0.58,203.3,0,0,0,0,-6,6,42,9,8,0,88,262,990,965.2,24.8,0.128,0.013,0.000524,0.141,0.00568,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.7,45.7,1100
1995-05-04,1994,8,31,124,345.12,0.56,5,Dry,42,9,8,6,82,147,0.43,198.1,0.57,198.1,0,0,0,0,-6,6,42,9,8,0,88,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
1995-05-05,1994,8,31,125,339.92,0.57,5,Dry,42,9,8,6,82,147,0.43,192.9,0.57,192.9,0,0,0,0,-6,6,42,9,8,0,88,252,990,965.1,24.9,0.124,0.0121,0.000488,0.137,0.00549,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
1995-05-06,1994,8,32,126,334.73,0.57,5,Dry,42,9,8,6,82,147,0.44,187.7,0.56,187.7,0,0,0,0,-6,6,42,9,8,0,88,247,990,965.1,24.9,0.123,0.0117,0.00047,0.134,0.00539,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
1995-05-07,1994,8,32,127,329.53,0.58,5,Dry,42,9,8,6,82,147,0.45,182.5,0.55,182.5,0,0,0,0,-6,6,42,9,8,0,88,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00529,1,0.189,0.321,0.0129,24.6,0.95,0.98,0.931,41.9,41,41,985
1995-05-08,1994,8,32,128,324.34,0.58,5,Dry,42,9,8,6,82,147,0.45,177.3,0.55,177.3,0,0,0,0,-6,6,42,9,8,0,88,236,990,965,25,0.119,0.0108,0.000433,0.13,0.0052,1,0.182,0.312,0.0125,24.7,0.948,0.977,0.927,40.7,39.8,39.8,954
1995-05-09,1994,8,32,129,319.14,0.59,5,Dry,42,9,8,6,82,147,0.46,172.1,0.54,172.1,0,0,0,0,-6,6,42,9,8,0,88,231,990,965,25,0.117,0.0104,0.000415,0.127,0.0051,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,923
1995-05-10,1994,8,32,130,313.95,0.6,5,Dry,42,9,8,6,82,147,0.47,166.9,0.53,166.9,0,0,0,0,-6,6,42,9,8,0,88,226,990,965,25,0.115,0.00994,0.000397,0.125,0.005,1,0.168,0.293,0.0117,24.7,0.945,0.972,0.919,38.3,37.2,37.2,893
1995-05-11,1994,8,32,131,308.75,0.6,5,Dry,42,9,8,6,82,147,0.48,161.8,0.52,161.8,0,0,0,0,-6,6,42,9,8,0,88,221,990,964.9,25.1,0.113,0.0095,0.000379,0.123,0.00491,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,863
