date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-12,1994,8,32,132,303.56,0.61,5,Dry,42,9,8,6,82,147,0.48,156.6,0.52,156.6,0,0,0,0,-6,6,42,9,8,0,88,216,990,964.9,25.1,0.112,0.00906,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.942,0.97,0.913,35.9,34.8,34.8,835
1995-05-13,1994,8,33,133,298.91,0.61,5,Dry,42,9,8,6,82,147,0.49,151.9,0.51,151.9,0,0,0,0,-6,6,42,9,8,0,88,211,990,964.9,25.1,0.11,0.00866,0.000345,0.119,0.00473,1,0.148,0.266,0.0106,24.8,0.94,0.97,0.912,34.8,33.7,33.7,810
1995-05-14,1994,8,33,134,294.26,0.62,5,Dry,42,9,8,6,82,147,0.5,147.3,0.5,147.3,0,0,0,0,-6,6,42,9,8,0,88,206,990,964.9,25.1,0.108,0.00827,0.000329,0.117,0.00464,1,0.141,0.258,0.0103,24.9,0.938,0.97,0.91,33.7,32.7,32.7,784
1995-05-15,1994,8,33,135,289.61,0.63,5,Dry,42,9,8,6,82,147,0.51,142.6,0.49,142.6,0,0,0,0,-6,6,42,9,8,0,88,202,990,964.9,25.1,0.107,0.00787,0.000313,0.115,0.00456,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
1995-05-16,1994,8,33,136,286.06,0.63,5,Dry,42,9,8,6,82,147,0.51,139.1,0.49,139.1,0,0,0,0,-6,6,42,9,8,0,88,198,990,964.8,25.2,0.105,0.00757,0.000301,0.113,0.00449,1,0.13,0.243,0.00967,24.9,0.935,0.97,0.907,31.8,30.8,30.8,739
1995-05-17,1994,8,33,137,281.96,0.64,5,Dry,42,9,8,6,82,147,0.52,135,0.48,135,0,0,0,0,-6,6,42,9,8,0,88,194,990,964.8,25.2,0.104,0.00722,0.000287,0.111,0.00442,1,0.125,0.236,0.00937,24.9,0.933,0.97,0.905,30.8,29.9,29.9,717
1995-05-18,1994,8,33,138,277.85,0.64,5,Dry,42,9,8,6,82,147,0.53,130.8,0.47,130.8,0,0,0,0,-6,6,42,9,8,0,88,190,990,964.8,25.2,0.103,0.00687,0.000273,0.109,0.00434,1,0.119,0.229,0.00907,25,0.931,0.97,0.903,29.8,28.9,28.9,694
1995-05-19,1994,8,33,139,273.75,0.65,5,Dry,42,9,8,6,82,147,0.54,126.8,0.46,126.8,0,0,0,0,-6,6,42,9,8,0,88,186,990,964.8,25.2,0.101,0.00652,0.000259,0.108,0.00427,1,0.114,0.221,0.00878,25,0.93,0.97,0.902,28.9,28,28,672
1995-05-20,1994,8,34,140,269.65,0.66,5,Dry,42,9,8,6,82,147,0.55,122.7,0.46,122.7,0,0,0,0,-6,6,42,9,8,0,88,182,990,964.8,25.2,0.0996,0.00618,0.000245,0.106,0.0042,1,0.108,0.214,0.00848,25,0.927,0.97,0.9,27.9,27.1,27.1,649
1995-05-21,1994,8,34,141,265.55,0.66,5,Dry,42,9,8,6,82,147,0.55,118.5,0.45,118.5,0,0,0,0,-6,6,42,9,8,0,88,178,990,964.8,25.2,0.0982,0.00583,0.000231,0.104,0.00412,1,0.103,0.207,0.00818,25,0.925,0.97,0.897,26.9,26.1,26.1,627
1995-05-22,1994,8,34,142,261.99,0.67,5,Dry,42,9,8,6,82,147,0.56,115,0.44,115,0,0,0,0,-6,6,42,9,8,0,88,174,990,964.7,25.3,0.0969,0.00552,0.000219,0.102,0.00406,1,0.0977,0.2,0.00793,25.1,0.923,0.97,0.895,26.1,25.3,25.3,607
1995-05-23,1994,8,34,143,258.44,0.68,5,Dry,42,9,8,6,82,147,0.57,111.4,0.43,111.4,0,0,0,0,-6,6,42,9,8,0,88,170,990,964.7,25.3,0.0957,0.00522,0.000207,0.101,0.00399,1,0.0929,0.194,0.00767,25.1,0.92,0.97,0.893,25.2,24.5,24.5,587
1995-05-24,1994,8,34,144,254.89,0.68,5,Dry,42,9,8,6,82,147,0.58,107.9,0.42,107.9,0,0,0,0,-6,6,42,9,8,0,88,167,990,964.7,25.3,0.0944,0.00492,0.000195,0.0994,0.00393,1,0.0882,0.188,0.00742,25.1,0.918,0.97,0.891,24.4,23.6,23.6,567
1995-05-25,1994,8,34,145,251.33,0.69,5,Dry,42,9,8,6,82,147,0.58,104.3,0.41,104.3,0,0,0,0,-6,6,42,9,8,0,88,163,990,964.7,25.3,0.0932,0.00462,0.000183,0.0978,0.00387,1,0.0833,0.181,0.00716,25.1,0.916,0.97,0.888,23.5,22.8,22.8,548
1995-05-26,1994,8,34,146,248.87,0.7,5,Dry,42,9,8,6,82,147,0.59,101.9,0.41,101.9,0,0,0,0,-6,6,42,9,8,0,88,161,990,964.7,25.3,0.0923,0.00441,0.000174,0.0967,0.00382,1,0.08,0.177,0.00698,25.1,0.914,0.969,0.886,22.9,22.2,22.2,534
1995-05-27,1994,8,35,147,245.86,0.7,5,Dry,42,9,8,6,82,147,0.6,98.86,0.4,98.86,0,0,0,0,-6,6,42,9,8,0,88,158,990,964.7,25.3,0.0912,0.00415,0.000164,0.0954,0.00377,1,0.076,0.171,0.00677,25.2,0.913,0.968,0.883,22.3,21.5,21.5,517
1995-05-28,1994,8,35,148,242.85,0.71,5,Dry,42,9,8,6,82,147,0.6,95.85,0.4,95.85,0,0,0,0,-6,6,42,9,8,0,88,155,990,964.7,25.3,0.0902,0.0039,0.000154,0.0941,0.00371,1,0.0719,0.166,0.00655,25.2,0.913,0.966,0.882,21.6,20.9,20.9,501
1995-05-29,1994,8,35,149,239.85,0.72,5,Dry,42,9,8,6,82,147,0.61,92.85,0.39,92.85,0,0,0,0,-6,6,42,9,8,0,88,152,990,964.6,25.4,0.0891,0.00364,0.000144,0.0928,0.00366,1,0.0678,0.161,0.00633,25.2,0.914,0.965,0.882,21,20.2,20.2,486
1995-05-30,1994,8,35,150,236.84,0.73,5,Dry,42,9,8,6,82,147,0.62,89.84,0.38,89.84,0,0,0,0,-6,6,42,9,8,0,88,149,990,964.6,25.4,0.0881,0.00339,0.000133,0.0914,0.0036,1,0.0638,0.155,0.00612,25.2,0.915,0.964,0.882,20.3,19.6,19.6,470
1995-05-31,1994,8,35,151,233.83,0.73,5,Dry,42,9,8,6,82,147,0.63,86.83,0.37,86.83,0,0,0,0,-6,6,42,9,8,0,88,146,990,964.6,25.4,0.087,0.00313,0.000123,0.0901,0.00355,1,0.0597,0.15,0.0059,25.2,0.918,0.962,0.883,19.7,19,19,456
1995-06-01,1994,9,35,152,230.82,0.74,5,Dry,39,9,7,5,59,119,0.52,111.8,0.48,111.8,0,0,0,0,-5,5,39,9,7,0,64,167,990,964.6,25.4,0.0944,0.00525,0.000207,0.0997,0.00392,1,0.0935,0.193,0.0076,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
1995-06-02,1994,9,35,153,228.36,0.75,5,Dry,39,9,7,5,59,119,0.52,109.4,0.48,109.4,0,0,0,0,-5,5,39,9,7,0,64,164,990,964.6,25.4,0.0935,0.00505,0.000198,0.0986,0.00388,1,0.0901,0.189,0.00742,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
1995-06-03,1994,9,36,154,225.9,0.76,5,Dry,39,9,7,5,59,119,0.53,106.9,0.47,106.9,0,0,0,0,-5,5,39,9,7,0,64,162,990,964.6,25.4,0.0927,0.00484,0.00019,0.0975,0.00383,1,0.0868,0.184,0.00724,25.3,0.916,0.97,0.889,24.3,23.5,23.5,565
1995-06-04,1994,9,36,155,223.44,0.77,5,Dry,39,9,7,5,59,119,0.53,104.4,0.47,104.4,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0918,0.00463,0.000182,0.0964,0.00379,1,0.0835,0.18,0.00707,25.3,0.915,0.97,0.887,23.7,23,23,551
1995-06-05,1994,9,36,156,220.98,0.77,5,Dry,39,9,7,5,59,119,0.54,102,0.46,102,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.0909,0.00442,0.000173,0.0954,0.00374,1,0.0802,0.176,0.00689,25.3,0.913,0.97,0.885,23.1,22.4,22.4,537
1995-06-06,1994,9,36,157,218.52,0.78,5,Dry,39,9,7,5,59,119,0.55,99.52,0.46,99.52,0,0,0,0,-5,5,39,9,7,0,64,155,990,964.5,25.5,0.0901,0.00421,0.000165,0.0943,0.0037,1,0.0769,0.171,0.00671,25.3,0.912,0.968,0.883,22.5,21.8,21.8,524
1995-06-07,1994,9,36,158,216.06,0.79,5,Dry,39,9,7,5,59,119,0.55,97.06,0.45,97.06,0,0,0,0,-5,5,39,9,7,0,64,152,990,964.5,25.5,0.0892,0.004,0.000157,0.0932,0.00365,1,0.0735,0.167,0.00654,25.3,0.914,0.967,0.884,22,21.3,21.3,512
1995-06-08,1994,9,36,159,214.69,0.8,5,Dry,39,9,7,5,59,119,0.55,95.69,0.45,95.69,0,0,0,0,-5,5,39,9,7,0,64,151,990,964.5,25.5,0.0887,0.00388,0.000152,0.0926,0.00363,1,0.0717,0.164,0.00644,25.3,0.915,0.967,0.885,21.8,21,21,505
1995-06-09,1994,9,36,160,212.78,0.8,5,Dry,39,9,7,5,59,119,0.56,93.78,0.44,93.78,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.088,0.00372,0.000146,0.0918,0.0036,1,0.0691,0.161,0.0063,25.4,0.918,0.966,0.886,21.4,20.7,20.7,496
1995-06-10,1994,9,37,161,210.86,0.81,5,Dry,39,9,7,5,59,119,0.56,91.86,0.44,91.86,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0874,0.00356,0.000139,0.0909,0.00356,1,0.0665,0.157,0.00617,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1995-06-11,1994,9,37,162,208.95,0.81,5,Dry,39,9,7,5,59,119,0.57,89.95,0.43,89.95,0,0,0,0,-5,5,39,9,7,0,64,145,990,964.5,25.5,0.0867,0.0034,0.000133,0.0901,0.00353,1,0.0639,0.154,0.00603,25.4,0.923,0.964,0.89,20.7,19.9,19.9,479
1995-06-12,1994,9,37,163,207.03,0.82,5,Dry,39,9,7,5,59,119,0.57,88.03,0.42,88.03,0,0,0,0,-5,5,39,9,7,0,64,143,990,964.4,25.6,0.086,0.00323,0.000126,0.0892,0.00349,1,0.0613,0.151,0.00589,25.4,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,205.12,0.82,5,Dry,39,9,7,5,59,119,0.58,86.12,0.42,86.12,0,0,0,0,-5,5,39,9,7,0,64,141,990,964.4,25.6,0.0853,0.00307,0.00012,0.0884,0.00346,1,0.0588,0.147,0.00576,25.4,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,203.21,0.83,5,Dry,39,9,7,5,59,119,0.59,84.21,0.41,84.21,0,0,0,0,-5,5,39,9,7,0,64,139,990,964.4,25.6,0.0847,0.00291,0.000114,0.0876,0.00342,1,0.0562,0.144,0.00562,25.4,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,201.29,0.84,5,Dry,39,9,7,5,59,119,0.59,82.29,0.41,82.29,0,0,0,0,-5,5,39,9,7,0,64,137,990,964.4,25.6,0.084,0.00274,0.000107,0.0867,0.00339,1,0.0536,0.14,0.00548,25.5,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,199.38,0.84,5,Dry,39,9,7,5,59,119,0.6,80.38,0.4,80.38,0,0,0,0,-5,5,39,9,7,0,64,135,990,964.4,25.6,0.0833,0.00258,0.000101,0.0859,0.00336,1,0.051,0.137,0.00535,25.5,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,197.46,0.85,5,Dry,39,9,7,5,59,119,0.6,78.46,0.4,78.46,0,0,0,0,-5,5,39,9,7,0,64,133,990,964.4,25.6,0.0826,0.00242,0.0000945,0.0851,0.00332,1,0.0484,0.133,0.00521,25.5,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,195.55,0.85,5,Dry,39,9,7,5,59,119,0.61,76.55,0.39,76.55,0,0,0,0,-5,5,39,9,7,0,64,132,990,964.4,25.6,0.082,0.00226,0.0000882,0.0842,0.00329,1,0.0458,0.13,0.00508,25.5,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,193.64,0.86,5,Dry,39,9,7,5,59,119,0.61,74.64,0.39,74.64,0,0,0,0,-5,5,39,9,7,0,64,130,990,964.4,25.6,0.0813,0.00209,0.0000819,0.0834,0.00326,1,0.0433,0.127,0.00495,25.5,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,191.72,0.87,5,Dry,39,9,7,5,59,119,0.62,72.72,0.38,72.72,0,0,0,0,-5,5,39,9,7,0,64,128,990,964.4,25.6,0.0806,0.00193,0.0000755,0.0825,0.00323,1,0.0407,0.123,0.00482,25.5,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,189.81,0.87,5,Dry,39,9,7,5,59,119,0.63,70.81,0.37,70.81,0,0,0,0,-5,5,39,9,7,0,64,126,990,964.4,25.6,0.0799,0.00177,0.0000692,0.0817,0.00319,1,0.0381,0.12,0.00468,25.5,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,188.44,0.88,5,Dry,39,9,7,5,59,119,0.63,69.44,0.37,69.44,0,0,0,0,-5,5,39,9,7,0,64,124,990,964.4,25.6,0.0795,0.00165,0.0000646,0.0811,0.00317,1,0.0362,0.117,0.00459,25.5,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,187.07,0.88,5,Dry,39,9,7,5,59,119,0.64,68.07,0.36,68.07,0,0,0,0,-5,5,39,9,7,0,64,123,990,964.4,25.6,0.079,0.00154,0.0000601,0.0805,0.00315,1,0.0344,0.115,0.00449,25.5,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,185.71,0.88,5,Dry,39,9,7,5,59,119,0.64,66.71,0.36,66.71,0,0,0,0,-5,5,39,9,7,0,64,122,990,964.4,25.6,0.0785,0.00142,0.0000555,0.0799,0.00312,1,0.0326,0.112,0.0044,25.5,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,184.34,0.89,5,Dry,39,9,7,5,59,119,0.65,65.34,0.35,65.34,0,0,0,0,-5,5,39,9,7,0,64,120,990,964.4,25.6,0.078,0.0013,0.000051,0.0793,0.0031,1,0.0307,0.11,0.0043,25.5,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,182.97,0.89,5,Dry,39,9,7,5,59,119,0.65,63.97,0.35,63.97,0,0,0,0,-5,5,39,9,7,0,64,119,990,964.4,25.6,0.0775,0.00119,0.0000464,0.0787,0.00308,1,0.0289,0.108,0.00421,25.5,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,181.6,0.89,5,Dry,39,9,7,5,59,119,0.66,62.6,0.34,62.6,0,0,0,0,-5,5,39,9,7,0,64,118,990,964.4,25.6,0.077,0.00107,0.0000419,0.0781,0.00306,1,0.027,0.105,0.00411,25.5,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,180.24,0.9,5,Dry,39,9,7,5,59,119,0.66,61.24,0.34,61.24,0,0,0,0,-5,5,39,9,7,0,64,116,990,964.4,25.6,0.0766,0.000955,0.0000374,0.0775,0.00303,1,0.0252,0.103,0.00402,25.5,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,178.87,0.9,5,Dry,39,9,7,5,59,119,0.67,59.87,0.34,59.87,0,0,0,0,-5,5,39,9,7,0,64,115,990,964.4,25.6,0.0761,0.000839,0.0000328,0.0769,0.00301,1,0.0233,0.1,0.00392,25.5,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,177.5,0.9,5,Dry,39,9,7,5,59,119,0.67,58.5,0.33,58.5,0,0,0,0,-5,5,39,9,7,0,64,114,990,964.4,25.6,0.0756,0.000723,0.0000283,0.0763,0.00299,1,0.0215,0.0978,0.00383,25.5,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,176.14,0.9,5,Dry,37,8,6,4,53,108,0.61,68.14,0.39,68.14,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0776,0.00154,0.0000603,0.0791,0.0031,1,0.0345,0.114,0.00445,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,174.77,0.91,5,Dry,37,8,6,4,53,108,0.62,66.77,0.38,66.77,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.5,25.5,0.0771,0.00143,0.0000558,0.0785,0.00307,1,0.0326,0.111,0.00435,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,172.85,0.91,5,Dry,37,8,6,4,53,108,0.63,64.85,0.38,64.85,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0764,0.00126,0.0000494,0.0777,0.00304,1,0.03,0.108,0.00422,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,170.94,0.92,5,Dry,37,8,6,4,53,108,0.63,62.94,0.37,62.94,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0757,0.0011,0.0000431,0.0768,0.00301,1,0.0275,0.104,0.00408,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,169.57,0.92,5,Dry,37,8,6,4,53,108,0.64,61.57,0.36,61.57,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0753,0.000983,0.0000385,0.0762,0.00299,1,0.0256,0.102,0.00399,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,168.21,0.92,5,Dry,37,8,6,4,53,108,0.64,60.21,0.36,60.21,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0748,0.000868,0.000034,0.0756,0.00296,1,0.0238,0.0994,0.00389,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,166.84,0.92,5,Dry,37,8,6,4,53,108,0.65,58.84,0.35,58.84,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0743,0.000751,0.0000294,0.075,0.00294,1,0.0219,0.097,0.0038,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,165.47,0.92,5,Dry,37,8,6,4,53,108,0.65,57.47,0.35,57.47,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0738,0.000635,0.0000249,0.0744,0.00292,1,0.0201,0.0945,0.0037,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,164.1,0.93,5,Dry,37,8,6,4,53,108,0.66,56.1,0.34,56.1,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0733,0.000519,0.0000203,0.0738,0.00289,1,0.0182,0.0921,0.00361,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,162.74,0.93,5,Dry,37,8,6,4,53,108,0.66,54.74,0.34,54.74,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.0729,0.000403,0.0000158,0.0733,0.00287,1,0.0164,0.0897,0.00351,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,161.37,0.93,5,Dry,37,8,6,4,53,108,0.67,53.37,0.33,53.37,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0724,0.000286,0.0000112,0.0727,0.00285,1,0.0145,0.0872,0.00342,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,160,0.93,5,Dry,37,8,6,4,53,108,0.68,52,0.33,52,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.0719,0.00017,0.00000666,0.0721,0.00282,1,0.0127,0.0848,0.00332,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,158.64,0.93,5,Dry,37,8,6,4,53,108,0.68,50.64,0.32,50.64,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0714,0.0000544,0.00000213,0.0715,0.0028,1,0.0109,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,157.27,0.94,5,Dry,37,8,6,4,53,108,0.69,49.27,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,155.9,0.94,5,Dry,37,8,6,4,53,108,0.69,47.9,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,154.53,0.94,5,Dry,37,8,6,4,53,108,0.7,46.53,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,153.17,0.94,5,Dry,37,8,6,4,53,108,0.7,45.17,0.29,0,45,10,1,1,-3,36,47,9,7,1,89,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,152.89,0.94,5,Dry,37,8,6,4,53,108,0.71,44.89,0.29,0,45,10,1,1,-3,36,47,9,7,1,89,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,152.07,0.94,5,Dry,37,8,6,4,53,108,0.71,44.07,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,151.25,0.94,5,Dry,37,8,6,4,53,108,0.71,43.25,0.29,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,150.43,0.94,5,Dry,37,8,6,4,53,108,0.72,42.43,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,149.61,0.95,5,Dry,37,8,6,4,53,108,0.72,41.61,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,148.79,0.95,5,Dry,37,8,6,4,53,108,0.73,40.79,0.27,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,147.97,0.95,5,Dry,37,8,6,4,53,108,0.73,39.97,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,147.15,0.95,5,Dry,37,8,6,4,53,108,0.73,39.15,0.27,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,146.33,0.95,5,Dry,37,8,6,4,53,108,0.74,38.33,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,145.51,0.95,5,Dry,37,8,6,4,53,108,0.74,37.51,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,144.69,0.95,5,Dry,37,8,6,4,53,108,0.75,36.69,0.25,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,143.87,0.95,5,Dry,37,8,6,4,53,108,0.75,35.87,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,143.05,0.96,5,Dry,37,8,6,4,53,108,0.76,35.05,0.24,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,142.23,0.96,5,Dry,37,8,6,4,53,108,0.76,34.23,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,140.31,0.96,5,Dry,34,7,5,3,44,93,0.66,47.31,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,138.95,0.96,5,Dry,34,7,5,3,44,93,0.67,45.95,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,137.03,0.96,5,Dry,34,7,5,3,44,93,0.68,44.03,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,135.67,0.96,5,Dry,34,7,5,3,44,93,0.69,42.67,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,134.3,0.97,5,Dry,34,7,5,3,44,93,0.69,41.3,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,132.93,0.97,5,Dry,34,7,5,3,44,93,0.7,39.93,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,131.56,0.97,5,Dry,34,7,5,3,44,93,0.71,38.56,0.29,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,130.2,0.97,5,Dry,34,7,5,3,44,93,0.71,37.2,0.29,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,128.83,0.97,5,Dry,34,7,5,3,44,93,0.72,35.83,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,127.46,0.97,5,Dry,34,7,5,3,44,93,0.73,34.46,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,126.1,0.97,5,Dry,34,7,5,3,44,93,0.74,33.1,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,124.73,0.97,5,Dry,34,7,5,3,44,93,0.75,31.73,0.25,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,124.46,0.97,5,Dry,34,7,5,3,44,93,0.75,31.46,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,123.64,0.97,5,Dry,34,7,5,3,44,93,0.75,30.64,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,122.81,0.97,5,Dry,34,7,5,3,44,93,0.76,29.81,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,121.99,0.98,5,Dry,34,7,5,3,44,93,0.76,28.99,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,121.17,0.98,5,Dry,34,7,5,3,44,93,0.77,28.17,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,120.35,0.98,5,Dry,34,7,5,3,44,93,0.77,27.35,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,119.53,0.98,5,Dry,34,7,5,3,44,93,0.78,26.53,0.22,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,118.71,0.98,5,Dry,34,7,5,3,44,93,0.78,25.71,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,117.89,0.98,5,Dry,34,7,5,3,44,93,0.79,24.89,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,117.07,0.98,5,Dry,34,7,5,3,44,93,0.79,24.07,0.21,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,116.25,0.98,5,Dry,34,7,5,3,44,93,0.8,23.25,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,115.43,0.98,5,Dry,34,7,5,3,44,93,0.81,22.43,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,114.61,0.98,5,Dry,34,7,5,3,44,93,0.81,21.61,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,113.79,0.98,5,Dry,34,7,5,3,44,93,0.82,20.79,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,112.97,0.98,5,Dry,34,7,5,3,44,93,0.82,19.97,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,112.15,0.98,5,Dry,34,7,5,3,44,93,0.83,19.15,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,111.33,0.98,5,Dry,34,7,5,3,44,93,0.83,18.33,0.17,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,110.51,0.98,5,Dry,34,7,5,3,44,93,0.84,17.51,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,109.69,0.98,5,Dry,34,7,5,3,44,93,0.85,16.69,0.15,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,107.78,0.99,5,Dry,30,6,4,2,30,72,0.67,35.78,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,106.41,0.99,5,Dry,30,6,4,2,30,72,0.68,34.41,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,104.49,0.99,5,Dry,30,6,4,2,30,72,0.69,32.49,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,102.58,0.99,5,Dry,30,6,4,2,30,72,0.7,30.58,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,100.67,0.99,5,Dry,30,6,4,2,30,72,0.71,28.67,0.28,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,98.75,0.99,5,Dry,30,6,4,2,30,72,0.73,26.75,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,96.84,0.99,5,Dry,30,6,4,2,30,72,0.74,24.84,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,94.92,0.99,5,Dry,30,6,4,2,30,72,0.76,22.92,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,93.56,0.99,5,Dry,30,6,4,2,30,72,0.77,21.56,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,92.19,0.99,5,Dry,30,6,4,2,30,72,0.78,20.19,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,90.82,0.99,5,Dry,30,6,4,2,30,72,0.79,18.82,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,89.46,0.99,5,Dry,30,6,4,2,30,72,0.81,17.46,0.2,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,88.09,0.99,5,Dry,30,6,4,2,30,72,0.82,16.09,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,86.72,0.99,5,Dry,30,6,4,2,30,72,0.83,14.72,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,86.45,0.99,5,Dry,30,6,4,2,30,72,0.83,14.45,0.17,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,85.63,0.99,5,Dry,30,6,4,2,30,72,0.84,13.63,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,84.81,0.99,5,Dry,30,6,4,2,30,72,0.85,12.81,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,83.99,1,5,Dry,30,6,4,2,30,72,0.86,11.99,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,83.17,1,5,Dry,30,6,4,2,30,72,0.87,11.17,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,84.53,0.99,5,Dry,30,6,4,2,30,72,0.85,12.53,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,85.9,0.99,5,Dry,30,6,4,2,30,72,0.84,13.9,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,83.99,1,5,Dry,30,6,4,2,30,72,0.86,11.99,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,83.71,1,5,Dry,30,6,4,2,30,72,0.86,11.71,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,82.89,1,5,Dry,30,6,4,2,30,72,0.87,10.89,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,82.07,1,5,Dry,30,6,4,2,30,72,0.88,10.07,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,81.25,1,5,Dry,30,6,4,2,30,72,0.89,9.25,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,80.43,1,5,Dry,30,6,4,2,30,72,0.9,8.43,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,79.61,1,5,Dry,30,6,4,2,30,72,0.9,7.61,0.096,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,78.79,1,5,Dry,30,6,4,2,30,72,0.91,6.79,0.086,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,77.97,1,5,Dry,30,6,4,2,30,72,0.92,5.97,0.077,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,77.15,1,5,Dry,24,4,2,2,20,52,0.67,25.15,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,76.33,1,5,Dry,24,4,2,2,20,52,0.68,24.33,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,75.51,1,5,Dry,24,4,2,2,20,52,0.69,23.51,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,74.69,1,5,Dry,24,4,2,2,20,52,0.7,22.69,0.3,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,73.87,1,5,Dry,24,4,2,2,20,52,0.7,21.87,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,73.05,1,5,Dry,24,4,2,2,20,52,0.71,21.05,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,72.23,1,5,Dry,24,4,2,2,20,52,0.72,20.23,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,71.96,1,5,Dry,24,4,2,2,20,52,0.72,19.96,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,71.68,1,5,Dry,24,4,2,2,20,52,0.72,19.68,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,70.86,1,5,Dry,24,4,2,2,20,52,0.73,18.86,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,70.04,1,5,Dry,24,4,2,2,20,52,0.74,18.04,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,69.34,1,5,Dry,24,4,2,2,20,52,0.75,17.34,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,68.99,1,5,Dry,24,4,2,2,20,52,0.75,16.99,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,67.73,1,5,Dry,24,4,2,2,20,52,0.77,15.73,0.23,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,67.38,1,5,Dry,24,4,2,2,20,52,0.77,15.38,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,67.21,1,5,Dry,24,4,2,2,20,52,0.77,15.21,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,67.13,1,5,Dry,24,4,2,2,20,52,0.78,15.13,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,67.09,1,5,Dry,24,4,2,2,20,52,0.78,15.09,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,66.81,1,5,Dry,24,4,2,2,20,52,0.78,14.81,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,66.67,1,5,Dry,24,4,2,2,20,52,0.78,14.67,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,66.86,1,5,Dry,24,4,2,2,20,52,0.78,14.86,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,66.96,1,5,Dry,24,4,2,2,20,52,0.78,14.96,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,69.15,1,5,Dry,24,4,2,2,20,52,0.75,17.15,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,71.34,1,5,Dry,24,4,2,2,20,52,0.73,19.34,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,71.07,1,5,Dry,24,4,2,2,20,52,0.73,19.07,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,71.89,1,5,Dry,24,4,2,2,20,52,0.72,19.89,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,72.16,1,5,Dry,24,4,2,2,20,52,0.72,20.16,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,71.34,1,5,Dry,24,4,2,2,20,52,0.73,19.34,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,72.16,1,5,Dry,24,4,2,2,20,52,0.72,20.16,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,73.53,1,5,Dry,24,4,2,2,20,52,0.71,21.53,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,74.9,1,5,Dry,24,4,2,2,20,52,0.69,22.9,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,76.81,1,5,Dry,23,4,2,2,19,50,0.65,26.81,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,78.18,1,5,Dry,23,4,2,2,19,50,0.64,28.18,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,78.45,1,5,Dry,23,4,2,2,19,50,0.64,28.45,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,78.72,1,5,Dry,23,4,2,2,19,50,0.64,28.72,0.36,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,79,1,5,Dry,23,4,2,2,19,50,0.63,29,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,79.27,1,5,Dry,23,4,2,2,19,50,0.63,29.27,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,79.54,1,5,Dry,23,4,2,2,19,50,0.63,29.54,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,79.82,1,5,Dry,23,4,2,2,19,50,0.63,29.82,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,80.09,1,5,Dry,23,4,2,2,19,50,0.62,30.09,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,80.36,1,5,Dry,23,4,2,2,19,50,0.62,30.36,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,80.64,1,5,Dry,23,4,2,2,19,50,0.62,30.64,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,80.91,1,5,Dry,23,4,2,2,19,50,0.62,30.91,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,84.47,0.99,5,Dry,23,4,2,2,19,50,0.59,34.47,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,88.02,0.99,5,Dry,23,4,2,2,19,50,0.57,38.02,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,88.29,0.99,5,Dry,23,4,2,2,19,50,0.57,38.29,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,89.11,0.99,5,Dry,23,4,2,2,19,50,0.56,39.11,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,89.39,0.99,5,Dry,23,4,2,2,19,50,0.56,39.39,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,93.49,0.99,5,Dry,23,4,2,2,19,50,0.54,43.49,0.47,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,97.59,0.99,5,Dry,23,4,2,2,19,50,0.51,47.59,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,101.69,0.99,5,Dry,23,4,2,2,19,50,0.49,51.69,0.51,51.69,0,0,0,0,-2,2,23,4,2,0,21,80.7,990,964.5,25.5,0.0708,0.000144,0.00000563,0.071,0.00278,1,0.0123,0.0832,0.00326,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,107.98,0.99,5,Dry,23,4,2,2,19,50,0.46,57.98,0.54,57.98,0,0,0,0,-2,2,23,4,2,0,21,87,990,964.5,25.5,0.0708,0.000678,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,109.35,0.98,5,Dry,23,4,2,2,19,50,0.46,59.35,0.54,59.35,0,0,0,0,-2,2,23,4,2,0,21,88.3,990,964.5,25.5,0.0708,0.000795,0.0000312,0.0716,0.00281,1,0.0226,0.0942,0.0037,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,107.98,0.99,5,Dry,23,4,2,2,19,50,0.46,57.98,0.54,57.98,0,0,0,0,-2,2,23,4,2,0,21,87,990,964.5,25.5,0.0708,0.000678,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,106.07,0.99,5,Dry,23,4,2,2,19,50,0.47,56.07,0.53,56.07,0,0,0,0,-2,2,23,4,2,0,21,85.1,990,964.5,25.5,0.0708,0.000516,0.0000202,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,104.7,0.99,5,Dry,23,4,2,2,19,50,0.48,54.7,0.52,54.7,0,0,0,0,-2,2,23,4,2,0,21,83.7,990,964.5,25.5,0.0708,0.0004,0.0000157,0.0712,0.00279,1,0.0163,0.0876,0.00343,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,105.52,0.99,5,Dry,23,4,2,2,19,50,0.47,55.52,0.53,55.52,0,0,0,0,-2,2,23,4,2,0,21,84.5,990,964.5,25.5,0.0708,0.000469,0.0000184,0.0713,0.0028,1,0.0175,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,107.98,0.99,5,Dry,23,4,2,2,19,50,0.46,57.98,0.54,57.98,0,0,0,0,-2,2,23,4,2,0,21,87,990,964.5,25.5,0.0708,0.000678,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,110.44,0.98,5,Dry,23,4,2,2,19,50,0.45,60.44,0.55,60.44,0,0,0,0,-2,2,23,4,2,0,21,89.4,990,964.5,25.5,0.0708,0.000887,0.0000348,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,114,0.98,5,Dry,23,4,2,2,19,50,0.44,64,0.56,64,0,0,0,0,-2,2,23,4,2,0,21,93,990,964.5,25.5,0.0708,0.00119,0.0000467,0.072,0.00282,1,0.0289,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,323
1995-11-30,1995,2,9,334,116.46,0.98,5,Dry,23,4,2,2,19,50,0.43,66.46,0.57,66.46,0,0,0,0,-2,2,23,4,2,0,21,95.5,990,964.5,25.5,0.0708,0.0014,0.0000549,0.0722,0.00283,1,0.0322,0.104,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1995-12-01,1995,3,9,335,117.83,0.98,5,Dry,26,4,3,2,24,59,0.5,58.83,0.5,58.83,0,0,0,0,-2,2,26,4,3,0,26,91.8,990,964.5,25.5,0.0708,0.000751,0.0000294,0.0716,0.00281,1,0.0219,0.0935,0.00367,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,121.93,0.98,5,Dry,26,4,3,2,24,59,0.48,62.93,0.52,62.93,0,0,0,0,-2,2,26,4,3,0,26,95.9,990,964.5,25.5,0.0708,0.0011,0.0000431,0.0719,0.00282,1,0.0275,0.0994,0.0039,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,126.03,0.97,5,Dry,26,4,3,2,24,59,0.47,67.03,0.53,67.03,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0708,0.00145,0.0000568,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1995-12-04,1995,3,10,338,130.13,0.97,5,Dry,26,4,3,2,24,59,0.45,71.13,0.55,71.13,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.0018,0.0000704,0.0741,0.00291,1,0.0385,0.113,0.00442,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
1995-12-05,1995,3,10,339,133.69,0.97,5,Dry,26,4,3,2,24,59,0.44,74.69,0.56,74.69,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.0021,0.0000823,0.0756,0.00297,1,0.0433,0.119,0.00467,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
1995-12-06,1995,3,10,340,133.96,0.97,5,Dry,26,4,3,2,24,59,0.44,74.96,0.56,74.96,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0736,0.00212,0.0000832,0.0758,0.00297,1,0.0437,0.119,0.00468,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
1995-12-07,1995,3,10,341,132.04,0.97,5,Dry,26,4,3,2,24,59,0.45,73.04,0.55,73.04,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00196,0.0000768,0.0749,0.00294,1,0.0411,0.116,0.00455,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1995-12-08,1995,3,10,342,130.13,0.97,5,Dry,26,4,3,2,24,59,0.45,71.13,0.55,71.13,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.0018,0.0000704,0.0741,0.00291,1,0.0385,0.113,0.00442,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
1995-12-09,1995,3,10,343,127.12,0.97,5,Dry,26,4,3,2,24,59,0.46,68.12,0.54,68.12,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0712,0.00154,0.0000604,0.0728,0.00285,1,0.0345,0.107,0.0042,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1995-12-10,1995,3,11,344,125.76,0.97,5,Dry,26,4,3,2,24,59,0.47,66.76,0.53,66.76,0,0,0,0,-2,2,26,4,3,0,26,99.8,990,964.5,25.5,0.0708,0.00142,0.0000559,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.86,14.9,14.3,14.3,343
1995-12-11,1995,3,11,345,124.39,0.97,5,Dry,26,4,3,2,24,59,0.47,65.39,0.53,65.39,0,0,0,0,-2,2,26,4,3,0,26,98.4,990,964.5,25.5,0.0708,0.00131,0.0000513,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
1995-12-12,1995,3,11,346,126.3,0.97,5,Dry,26,4,3,2,24,59,0.47,67.3,0.53,67.3,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0709,0.00147,0.0000577,0.0724,0.00284,1,0.0334,0.106,0.00415,25.4,0.898,0.96,0.862,15.1,14.5,14.5,347
1995-12-13,1995,3,11,347,129.86,0.97,5,Dry,26,4,3,2,24,59,0.45,70.86,0.55,70.86,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0722,0.00177,0.0000695,0.074,0.0029,1,0.0382,0.112,0.0044,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
1995-12-14,1995,3,11,348,131.77,0.97,5,Dry,26,4,3,2,24,59,0.45,72.77,0.55,72.77,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00194,0.0000759,0.0748,0.00293,1,0.0407,0.116,0.00453,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1995-12-15,1995,3,11,349,130.4,0.97,5,Dry,26,4,3,2,24,59,0.45,71.4,0.55,71.4,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0724,0.00182,0.0000713,0.0742,0.00291,1,0.0389,0.113,0.00443,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1995-12-16,1995,3,11,350,127.94,0.97,5,Dry,26,4,3,2,24,59,0.46,68.94,0.54,68.94,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0715,0.00161,0.0000631,0.0731,0.00287,1,0.0356,0.109,0.00426,25.4,0.907,0.96,0.871,15.6,15,15,359
1995-12-17,1995,3,12,351,127.67,0.97,5,Dry,26,4,3,2,24,59,0.46,68.67,0.54,68.67,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00159,0.0000622,0.073,0.00286,1,0.0352,0.108,0.00424,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1995-12-18,1995,3,12,352,130.13,0.97,5,Dry,26,4,3,2,24,59,0.45,71.13,0.55,71.13,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.0018,0.0000704,0.0741,0.00291,1,0.0385,0.113,0.00442,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
1995-12-19,1995,3,12,353,131.5,0.97,5,Dry,26,4,3,2,24,59,0.45,72.5,0.55,72.5,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0728,0.00191,0.000075,0.0747,0.00293,1,0.0404,0.115,0.00451,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
1995-12-20,1995,3,12,354,129.58,0.97,5,Dry,26,4,3,2,24,59,0.46,70.58,0.55,70.58,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0721,0.00175,0.0000686,0.0738,0.0029,1,0.0378,0.112,0.00438,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
1995-12-21,1995,3,12,355,130.95,0.97,5,Dry,26,4,3,2,24,59,0.45,71.95,0.55,71.95,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0726,0.00187,0.0000732,0.0744,0.00292,1,0.0396,0.114,0.00447,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
1995-12-22,1995,3,12,356,132.32,0.97,5,Dry,26,4,3,2,24,59,0.45,73.32,0.55,73.32,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0731,0.00198,0.0000777,0.075,0.00294,1,0.0415,0.117,0.00457,25.4,0.931,0.96,0.894,17,16.3,16.3,392
1995-12-23,1995,3,12,357,132.04,0.97,5,Dry,26,4,3,2,24,59,0.45,73.04,0.55,73.04,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00196,0.0000768,0.0749,0.00294,1,0.0411,0.116,0.00455,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1995-12-24,1995,3,13,358,133.41,0.97,5,Dry,26,4,3,2,24,59,0.44,74.41,0.56,74.41,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00207,0.0000814,0.0755,0.00296,1,0.043,0.118,0.00465,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1995-12-25,1995,3,13,359,134.78,0.96,5,Dry,26,4,3,2,24,59,0.44,75.78,0.56,75.78,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.00219,0.0000859,0.0761,0.00298,1,0.0448,0.121,0.00474,25.4,0.939,0.96,0.902,17.7,17,17,408
1995-12-26,1995,3,13,360,132.86,0.97,5,Dry,26,4,3,2,24,59,0.44,73.86,0.56,73.86,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00203,0.0000795,0.0753,0.00295,1,0.0422,0.117,0.00461,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1995-12-27,1995,3,13,361,130.95,0.97,5,Dry,26,4,3,2,24,59,0.45,71.95,0.55,71.95,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0726,0.00187,0.0000732,0.0744,0.00292,1,0.0396,0.114,0.00447,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
1995-12-28,1995,3,13,362,129.04,0.97,5,Dry,26,4,3,2,24,59,0.46,70.04,0.54,70.04,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.0017,0.0000668,0.0736,0.00289,1,0.0371,0.111,0.00434,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
1995-12-29,1995,3,13,363,129.31,0.97,5,Dry,26,4,3,2,24,59,0.46,70.31,0.54,70.31,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.072,0.00173,0.0000677,0.0737,0.00289,1,0.0374,0.111,0.00436,25.4,0.915,0.96,0.878,16,15.4,15.4,369
1995-12-30,1995,3,13,364,130.68,0.97,5,Dry,26,4,3,2,24,59,0.45,71.68,0.55,71.68,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0725,0.00184,0.0000723,0.0743,0.00291,1,0.0393,0.114,0.00445,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
1995-12-31,1995,3,14,365,130.95,0.97,5,Dry,26,4,3,2,24,59,0.45,71.95,0.55,71.95,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0726,0.00187,0.0000732,0.0744,0.00292,1,0.0396,0.114,0.00447,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
1996-01-01,1995,4,14,1,131.77,0.97,5,Dry,29,5,4,2,33,73,0.55,58.77,0.45,58.77,0,0,0,0,-2,2,29,5,4,0,35,96.8,990,964.5,25.5,0.0708,0.000745,0.0000292,0.0716,0.00281,1,0.0218,0.0934,0.00366,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,132.59,0.97,5,Dry,29,5,4,2,33,73,0.55,59.59,0.45,59.59,0,0,0,0,-2,2,29,5,4,0,35,97.6,990,964.5,25.5,0.0708,0.000815,0.000032,0.0716,0.00281,1,0.0229,0.0946,0.00371,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,131.77,0.97,5,Dry,29,5,4,2,33,73,0.55,58.77,0.45,58.77,0,0,0,0,-2,2,29,5,4,0,35,96.8,990,964.5,25.5,0.0708,0.000745,0.0000292,0.0716,0.00281,1,0.0218,0.0934,0.00366,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,134.78,0.96,5,Dry,29,5,4,2,33,73,0.54,61.78,0.46,61.78,0,0,0,0,-2,2,29,5,4,0,35,99.8,990,964.5,25.5,0.0708,0.001,0.0000393,0.0718,0.00282,1,0.0259,0.0977,0.00383,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,139.97,0.96,5,Dry,29,5,4,2,33,73,0.52,66.97,0.48,66.97,0,0,0,0,-2,2,29,5,4,0,35,105,990,964.5,25.5,0.0726,0.00144,0.0000566,0.074,0.0029,1,0.0329,0.107,0.00419,25.4,0.896,0.96,0.861,14.9,14.4,14.4,344
1996-01-06,1995,4,14,6,142.98,0.96,5,Dry,29,5,4,2,33,73,0.51,69.98,0.49,69.98,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0736,0.0017,0.0000666,0.0753,0.00295,1,0.037,0.112,0.0044,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
1996-01-07,1995,4,15,7,144.35,0.95,5,Dry,29,5,4,2,33,73,0.51,71.35,0.49,71.35,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.0741,0.00181,0.0000712,0.0759,0.00298,1,0.0388,0.115,0.0045,25.4,0.92,0.96,0.884,16.3,15.7,15.7,377
