date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-08,1995,4,15,8,147.36,0.95,5,Dry,29,5,4,2,33,73,0.49,74.36,0.51,74.36,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0752,0.00207,0.0000812,0.0773,0.00303,1,0.0429,0.12,0.00471,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
1996-01-09,1995,4,15,9,149.27,0.95,5,Dry,29,5,4,2,33,73,0.49,76.27,0.51,76.27,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0759,0.00223,0.0000876,0.0781,0.00306,1,0.0455,0.124,0.00485,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
1996-01-10,1995,4,15,10,153.37,0.94,5,Dry,29,5,4,2,33,73,0.48,80.37,0.52,80.37,0,0,0,0,-2,2,29,5,4,0,35,118,990,964.5,25.5,0.0773,0.00258,0.000101,0.0799,0.00313,1,0.051,0.131,0.00513,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1996-01-11,1995,4,15,11,159.66,0.93,5,Dry,29,5,4,2,33,73,0.46,86.66,0.54,86.66,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0795,0.00312,0.000122,0.0826,0.00324,1,0.0595,0.142,0.00557,25.4,0.926,0.963,0.892,20,19.2,19.2,462
1996-01-12,1995,4,15,12,164.31,0.93,5,Dry,29,5,4,2,33,73,0.44,91.31,0.56,91.31,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0812,0.00351,0.000138,0.0847,0.00332,1,0.0658,0.15,0.00589,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
1996-01-13,1995,4,15,13,169.51,0.92,5,Dry,29,5,4,2,33,73,0.43,96.51,0.57,96.51,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.083,0.00395,0.000155,0.087,0.0034,1,0.0728,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1996-01-14,1995,4,16,14,175.25,0.91,5,Dry,29,5,4,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.085,0.00444,0.000174,0.0895,0.0035,1,0.0805,0.17,0.00665,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1996-01-15,1995,4,16,15,180.99,0.89,5,Dry,29,5,4,2,33,73,0.4,108,0.6,108,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0871,0.00493,0.000193,0.092,0.0036,1,0.0883,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1996-01-16,1995,4,16,16,185.64,0.88,5,Dry,29,5,4,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0946,0.189,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
1996-01-17,1995,4,16,17,191.93,0.87,5,Dry,29,5,4,2,33,73,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
1996-01-18,1995,4,16,18,194.39,0.86,5,Dry,29,5,4,2,33,73,0.38,121.4,0.62,121.4,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00382,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1996-01-19,1995,4,16,19,194.66,0.86,5,Dry,29,5,4,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1996-01-20,1995,4,16,20,194.94,0.86,5,Dry,29,5,4,2,33,73,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
1996-01-21,1995,4,17,21,196.85,0.85,5,Dry,29,5,4,2,33,73,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000245,0.0989,0.00387,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1996-01-22,1995,4,17,22,200.4,0.84,5,Dry,29,5,4,2,33,73,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.1,0.00393,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
1996-01-23,1995,4,17,23,205.05,0.82,5,Dry,29,5,4,2,33,73,0.36,132.1,0.64,132.1,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00697,0.000273,0.103,0.00401,1,0.121,0.223,0.00873,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
1996-01-24,1995,4,17,24,211.89,0.81,5,Dry,29,5,4,2,33,73,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1996-01-25,1995,4,17,25,218.72,0.78,5,Dry,29,5,4,2,33,73,0.33,145.7,0.67,145.7,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00814,0.000319,0.109,0.00426,1,0.139,0.248,0.00972,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
1996-01-26,1995,4,17,26,223.37,0.77,5,Dry,29,5,4,2,33,73,0.33,150.4,0.67,150.4,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00853,0.000335,0.111,0.00434,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
1996-01-27,1995,4,17,27,231.3,0.74,5,Dry,29,5,4,2,33,73,0.32,158.3,0.68,158.3,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00921,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
1996-01-28,1995,4,18,28,241.42,0.71,5,Dry,29,5,4,2,33,73,0.3,168.4,0.7,168.4,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,914
1996-01-29,1995,4,18,29,251.54,0.69,5,Dry,29,5,4,2,33,73,0.29,178.5,0.71,178.5,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.306,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
1996-01-30,1995,4,18,30,262.75,0.67,5,Dry,29,5,4,2,33,73,0.28,189.8,0.72,189.8,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.199,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
1996-01-31,1995,4,18,31,273.41,0.65,5,Dry,29,5,4,2,33,73,0.27,200.4,0.73,200.4,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
1996-02-01,1995,5,18,32,285.17,0.63,5,Dry,31,6,4,3,41,85,0.3,200.2,0.7,200.2,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0128,0.000507,0.133,0.0053,1,0.213,0.346,0.0138,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
1996-02-02,1995,5,18,33,297.47,0.62,5,Dry,31,6,4,3,41,85,0.29,212.5,0.71,212.5,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.00055,0.139,0.00553,1,0.229,0.368,0.0147,24.7,0.957,0.98,0.938,49.3,48.2,48.2,1160
1996-02-03,1995,5,18,34,309.23,0.6,5,Dry,31,6,4,3,41,85,0.28,224.2,0.72,224.2,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000591,0.144,0.00575,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1996-02-04,1995,5,19,35,319.35,0.59,5,Dry,31,6,4,3,41,85,0.27,234.3,0.73,234.3,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0157,0.000627,0.148,0.00593,2,0.101,0.249,0.00996,24.8,0.924,0.97,0.897,26.3,25.5,51,1220
1996-02-05,1995,5,19,36,326.19,0.58,5,Dry,31,6,4,3,41,85,0.26,241.2,0.74,241.2,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0163,0.000651,0.151,0.00606,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.5,1260
1996-02-06,1995,5,19,37,332.47,0.58,5,Dry,31,6,4,3,41,85,0.26,247.5,0.74,247.5,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0168,0.000673,0.154,0.00618,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.8,27,53.9,1290
1996-02-07,1995,5,19,38,337.67,0.57,5,Dry,31,6,4,3,41,85,0.25,252.7,0.75,252.7,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0183,0.000733,0.157,0.00632,2,0.113,0.27,0.0109,24.6,0.93,0.97,0.902,28.4,27.5,55.1,1320
1996-02-08,1995,5,19,39,342.86,0.56,5,Dry,31,6,4,3,41,85,0.25,257.9,0.75,257.9,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0207,0.000832,0.162,0.0065,2,0.117,0.278,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.2,1350
1996-02-09,1995,5,19,40,349.7,0.56,5,Dry,31,6,4,3,41,85,0.24,264.7,0.76,264.7,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.1,24.9,0.143,0.0239,0.000963,0.167,0.00673,2,0.121,0.289,0.0116,24.6,0.933,0.97,0.905,29.7,28.8,57.7,1380
1996-02-10,1995,5,19,41,354.35,0.55,5,Dry,31,6,4,3,41,85,0.24,269.4,0.76,269.4,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0261,0.00105,0.171,0.0069,2,0.124,0.296,0.0119,24.5,0.934,0.97,0.906,30.2,29.3,58.7,1410
1996-02-11,1995,5,20,42,357.9,0.55,5,Dry,31,6,4,3,41,85,0.24,272.9,0.76,272.9,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0278,0.00112,0.174,0.00702,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.5,1430
1996-02-12,1995,5,20,43,360.91,0.55,5,Dry,31,6,4,3,41,85,0.24,275.9,0.76,275.9,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0292,0.00118,0.177,0.00712,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.1,1440
1996-02-13,1995,5,20,44,361.19,0.55,5,Dry,31,6,4,3,41,85,0.23,276.2,0.77,276.2,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0294,0.00118,0.177,0.00713,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1440
1996-02-14,1995,5,20,45,363.65,0.54,5,Dry,31,6,4,3,41,85,0.23,278.6,0.77,278.6,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0305,0.00123,0.179,0.00722,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
1996-02-15,1995,5,20,46,367.2,0.54,5,Dry,31,6,4,3,41,85,0.23,282.2,0.77,282.2,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0322,0.0013,0.182,0.00734,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.7,61.5,1480
1996-02-16,1995,5,20,47,370.76,0.54,5,Dry,31,6,4,3,41,85,0.23,285.8,0.77,285.8,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0339,0.00137,0.185,0.00747,2,0.135,0.32,0.0129,24.4,0.937,0.97,0.909,32.1,31.1,62.2,1490
1996-02-17,1995,5,20,48,374.31,0.53,5,Dry,31,6,4,3,41,85,0.23,289.3,0.77,289.3,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0356,0.00144,0.188,0.00759,2,0.138,0.325,0.0132,24.4,0.938,0.97,0.91,32.5,31.5,63,1510
1996-02-18,1995,5,21,49,375.68,0.53,5,Dry,31,6,4,3,41,85,0.23,290.7,0.77,290.7,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0362,0.00146,0.189,0.00764,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.3,1520
1996-02-19,1995,5,21,50,375.4,0.53,5,Dry,31,6,4,3,41,85,0.23,290.4,0.77,290.4,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0361,0.00146,0.189,0.00763,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
1996-02-20,1995,5,21,51,376.77,0.53,5,Dry,31,6,4,3,41,85,0.23,291.8,0.77,291.8,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0367,0.00149,0.19,0.00767,2,0.139,0.329,0.0133,24.4,0.939,0.97,0.91,32.7,31.8,63.5,1520
1996-02-21,1995,5,21,52,381.42,0.53,5,Dry,31,6,4,3,41,85,0.22,296.4,0.78,296.4,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.155,0.0389,0.00158,0.194,0.00784,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.5,1550
1996-02-22,1995,5,21,53,384.97,0.52,5,Dry,31,6,4,3,41,85,0.22,300,0.78,300,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0406,0.00164,0.196,0.00796,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.7,32.6,65.3,1570
1996-02-23,1995,5,21,54,387.98,0.52,5,Dry,31,6,4,3,41,85,0.22,303,0.78,303,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.042,0.0017,0.199,0.00807,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,33,65.9,1580
1996-02-24,1995,5,21,55,393.18,0.52,5,Dry,31,6,4,3,41,85,0.22,308.2,0.78,308.2,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0445,0.0018,0.203,0.00825,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.5,67,1610
1996-02-25,1995,5,22,56,401.65,0.51,5,Dry,31,6,4,3,41,85,0.21,316.6,0.79,316.6,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0485,0.00197,0.21,0.00855,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.8,1650
1996-02-26,1995,5,22,57,410.68,0.5,5,Dry,31,6,4,3,41,85,0.21,325.7,0.79,325.7,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00215,0.218,0.00887,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
1996-02-27,1995,5,22,58,420.79,0.49,5,Dry,31,6,4,3,41,85,0.2,335.8,0.8,335.8,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0575,0.00235,0.226,0.00922,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.6,36.5,72.9,1750
1996-02-28,1995,5,22,59,430.91,0.49,5,Dry,31,6,4,3,41,85,0.2,345.9,0.8,345.9,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0623,0.00255,0.234,0.00958,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.7,37.6,75.2,1810
1996-02-29,1995,5,22,60,442.12,0.48,5,Dry,31,6,4,3,41,85,0.19,357.1,0.81,357.1,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0676,0.00277,0.244,0.00998,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
1996-03-01,1995,6,22,61,454.43,0.47,5,Dry,36,8,6,4,53,107,0.23,347.4,0.77,347.4,0,0,0,0,-4,4,36,8,6,0,57,397,990,965.6,24.4,0.176,0.063,0.00259,0.239,0.0098,2,0.177,0.416,0.0171,23.9,0.948,0.973,0.923,38.7,37.6,75.3,1810
1996-03-02,1995,6,22,62,466.19,0.46,5,Dry,36,8,6,4,53,107,0.23,359.2,0.77,359.2,0,0,0,0,-4,4,36,8,6,0,57,409,990,965.7,24.3,0.18,0.0685,0.00282,0.248,0.0102,2,0.185,0.433,0.0178,23.9,0.95,0.976,0.927,39.9,39,77.9,1870
1996-03-03,1995,6,23,63,475.21,0.46,5,Dry,36,8,6,4,53,107,0.23,368.2,0.78,368.2,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0728,0.003,0.256,0.0105,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,80,1920
1996-03-04,1995,6,23,64,485.87,0.45,5,Dry,36,8,6,4,53,107,0.22,378.9,0.78,378.9,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.0778,0.00321,0.265,0.0109,2,0.198,0.463,0.0191,23.8,0.952,0.98,0.933,42,41.2,82.4,1980
1996-03-05,1995,6,23,65,497.08,0.44,5,Dry,36,8,6,4,53,107,0.21,390.1,0.79,390.1,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0831,0.00344,0.274,0.0113,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.2,42.3,84.7,2030
1996-03-06,1995,6,23,66,511.03,0.43,5,Dry,36,8,6,4,53,107,0.21,404,0.79,404,0,0,0,0,-4,4,36,8,6,0,57,454,990,965.9,24.1,0.196,0.0897,0.00372,0.285,0.0118,2,0.215,0.501,0.0208,23.6,0.955,0.98,0.936,44.7,43.8,87.5,2100
1996-03-07,1995,6,23,67,521.15,0.43,5,Dry,36,8,6,4,53,107,0.2,414.1,0.8,414.1,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0945,0.00393,0.294,0.0122,2,0.222,0.516,0.0214,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
1996-03-08,1995,6,23,68,529.08,0.42,5,Dry,36,8,6,4,53,107,0.2,422.1,0.8,422.1,0,0,0,0,-4,4,36,8,6,0,57,472,990,966,24,0.202,0.0982,0.00409,0.3,0.0125,2,0.227,0.528,0.022,23.5,0.956,0.98,0.937,46.5,45.6,91.1,2190
1996-03-09,1995,6,23,69,539.74,0.42,5,Dry,36,8,6,4,53,107,0.2,432.7,0.8,432.7,0,0,0,0,-4,4,36,8,6,0,57,483,990,966,24,0.206,0.103,0.00431,0.309,0.0129,2,0.235,0.544,0.0227,23.4,0.957,0.98,0.938,47.6,46.6,93.3,2240
1996-03-10,1995,6,24,70,549.86,0.41,5,Dry,36,8,6,4,53,107,0.2,442.9,0.81,442.9,0,0,0,0,-4,4,36,8,6,0,57,493,990,966.1,23.9,0.209,0.108,0.00452,0.318,0.0133,2,0.241,0.559,0.0234,23.4,0.958,0.98,0.939,48.6,47.6,95.3,2290
1996-03-11,1995,6,24,71,557.79,0.41,5,Dry,36,8,6,4,53,107,0.19,450.8,0.81,450.8,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.212,0.112,0.00468,0.324,0.0136,2,0.247,0.571,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
1996-03-12,1995,6,24,72,565.17,0.41,5,Dry,36,8,6,4,53,107,0.19,458.2,0.81,458.2,0,0,0,0,-4,4,36,8,6,0,57,508,990,966.1,23.9,0.215,0.115,0.00483,0.331,0.0139,2,0.252,0.582,0.0244,23.3,0.958,0.98,0.938,50.1,48.2,96.4,2310
1996-03-13,1995,6,24,73,573.1,0.4,5,Dry,36,8,6,4,53,107,0.19,466.1,0.81,466.1,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.005,0.339,0.0142,2,0.257,0.596,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
1996-03-14,1995,6,24,74,582.12,0.4,5,Dry,36,8,6,4,53,107,0.18,475.1,0.82,475.1,0,0,0,0,-4,4,36,8,6,0,57,525,990,966.2,23.8,0.225,0.123,0.00518,0.348,0.0146,2,0.263,0.611,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
1996-03-15,1995,6,24,75,592.79,0.39,5,Dry,36,8,6,4,53,107,0.18,485.8,0.82,485.8,0,0,0,0,-4,4,36,8,6,0,57,536,990,966.3,23.7,0.231,0.128,0.00541,0.359,0.0151,2,0.27,0.63,0.0265,23.1,0.956,0.98,0.937,52.6,48.2,96.4,2310
1996-03-16,1995,6,24,76,602.9,0.39,5,Dry,36,8,6,4,53,107,0.18,495.9,0.82,495.9,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00562,0.37,0.0156,3,0.166,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
1996-03-17,1995,6,25,77,614.66,0.38,5,Dry,36,8,6,4,53,107,0.17,507.7,0.83,507.7,0,0,0,0,-4,4,36,8,6,0,57,558,990,966.4,23.6,0.243,0.14,0.00593,0.384,0.0162,3,0.171,0.554,0.0235,23.1,0.947,0.97,0.919,36.3,35.2,106,2530
1996-03-18,1995,6,25,78,627.51,0.37,5,Dry,36,8,6,4,53,107,0.17,520.5,0.83,520.5,0,0,0,0,-4,4,36,8,6,0,57,571,990,966.4,23.6,0.251,0.149,0.0063,0.399,0.0169,3,0.177,0.576,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
1996-03-19,1995,6,25,79,642.01,0.37,5,Dry,36,8,6,4,53,107,0.17,535,0.83,535,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.158,0.00673,0.417,0.0177,3,0.183,0.601,0.0255,22.9,0.95,0.972,0.923,38.1,37,111,2660
1996-03-20,1995,6,25,80,656.5,0.36,5,Dry,36,8,6,4,53,107,0.16,549.5,0.84,549.5,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00716,0.435,0.0185,3,0.19,0.625,0.0266,22.8,0.951,0.974,0.926,39,38,114,2740
1996-03-21,1995,6,25,81,667.71,0.36,5,Dry,36,8,6,4,53,107,0.16,560.7,0.84,560.7,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.00749,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.952,0.975,0.928,39.7,38.8,116,2790
1996-03-22,1995,6,25,82,679.47,0.35,5,Dry,36,8,6,4,53,107,0.16,572.5,0.84,572.5,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00784,0.464,0.0198,3,0.2,0.664,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
1996-03-23,1995,6,25,83,692.32,0.35,5,Dry,36,8,6,4,53,107,0.15,585.3,0.84,585.3,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.288,0.192,0.00823,0.48,0.0206,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
1996-03-24,1995,6,26,84,703.53,0.34,5,Dry,36,8,6,4,53,107,0.15,596.5,0.85,596.5,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.199,0.00857,0.493,0.0212,3,0.211,0.704,0.0302,22.6,0.954,0.98,0.935,42,41.2,124,2960
1996-03-25,1995,6,26,85,715.29,0.33,5,Dry,36,8,6,4,53,107,0.15,608.3,0.85,608.3,0,0,0,0,-4,4,36,8,6,0,57,658,990,966.8,23.2,0.301,0.207,0.00892,0.508,0.0219,3,0.216,0.724,0.0312,22.5,0.955,0.98,0.936,42.7,41.9,126,3020
1996-03-26,1995,6,26,86,725.4,0.33,5,Dry,36,8,6,4,53,107,0.15,618.4,0.85,618.4,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00923,0.52,0.0224,3,0.221,0.741,0.032,22.5,0.955,0.98,0.936,43.4,42.5,127,3060
1996-03-27,1995,6,26,87,734.43,0.33,5,Dry,36,8,6,4,53,107,0.15,627.4,0.85,627.4,0,0,0,0,-4,4,36,8,6,0,57,677,990,966.8,23.2,0.311,0.22,0.0095,0.532,0.023,3,0.225,0.756,0.0327,22.4,0.955,0.98,0.936,43.9,43,129,3100
1996-03-28,1995,6,26,88,742.36,0.32,5,Dry,36,8,6,4,53,107,0.14,635.4,0.86,635.4,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00975,0.541,0.0234,3,0.228,0.77,0.0333,22.4,0.956,0.98,0.937,44.4,43.5,130,3130
1996-03-29,1995,6,26,89,750.83,0.32,5,Dry,36,8,6,4,53,107,0.14,643.8,0.86,643.8,0,0,0,0,-4,4,36,8,6,0,57,694,990,966.9,23.1,0.321,0.231,0.01,0.552,0.0239,3,0.232,0.784,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3170
1996-03-30,1995,6,26,90,758.22,0.32,5,Dry,36,8,6,4,53,107,0.14,651.2,0.86,651.2,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.561,0.0243,3,0.236,0.797,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
1996-03-31,1995,6,27,91,764.51,0.31,5,Dry,36,8,6,4,53,107,0.14,657.5,0.86,657.5,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.24,0.0104,0.569,0.0247,3,0.238,0.807,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
1996-04-01,1995,7,27,92,769.7,0.31,5,Dry,40,10,8,5,62,125,0.16,644.7,0.84,644.7,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0242,3,0.233,0.79,0.0343,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1996-04-02,1995,7,27,93,770.52,0.31,5,Dry,40,10,8,5,62,125,0.16,645.5,0.84,645.5,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.326,0.232,0.0101,0.559,0.0243,3,0.233,0.792,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1996-04-03,1995,7,27,94,771.46,0.31,5,Dry,40,10,8,5,62,125,0.16,646.5,0.84,646.5,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.327,0.233,0.0101,0.56,0.0243,3,0.233,0.793,0.0345,22.2,0.956,0.98,0.937,44.9,44,132,3170
1996-04-04,1995,7,27,95,769.97,0.31,5,Dry,40,10,8,5,62,125,0.16,645,0.84,645,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0242,3,0.233,0.791,0.0343,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1996-04-05,1995,7,27,96,769.7,0.31,5,Dry,40,10,8,5,62,125,0.16,644.7,0.84,644.7,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0242,3,0.233,0.79,0.0343,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1996-04-06,1995,7,27,97,768.33,0.31,5,Dry,40,10,8,5,62,125,0.16,643.3,0.84,643.3,0,0,0,0,-5,5,40,10,8,0,67,701,990,967,23,0.325,0.231,0.01,0.556,0.0241,3,0.232,0.788,0.0342,22.2,0.956,0.98,0.937,44.7,43.8,131,3150
1996-04-07,1995,7,28,98,765.33,0.31,5,Dry,40,10,8,5,62,125,0.16,640.3,0.84,640.3,0,0,0,0,-5,5,40,10,8,0,67,698,990,967,23,0.323,0.229,0.00993,0.552,0.024,3,0.231,0.783,0.034,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
1996-04-08,1995,7,28,99,762.86,0.31,5,Dry,40,10,8,5,62,125,0.16,637.9,0.84,637.9,0,0,0,0,-5,5,40,10,8,0,67,696,990,967,23,0.322,0.227,0.00985,0.549,0.0238,3,0.23,0.779,0.0338,22.3,0.956,0.98,0.937,44.4,43.5,130,3130
1996-04-09,1995,7,28,100,760.4,0.31,5,Dry,40,10,8,5,62,125,0.16,635.4,0.84,635.4,0,0,0,0,-5,5,40,10,8,0,67,693,990,966.9,23.1,0.321,0.225,0.00978,0.546,0.0237,3,0.228,0.774,0.0336,22.3,0.956,0.98,0.937,44.2,43.4,130,3120
1996-04-10,1995,7,28,101,756.3,0.32,5,Dry,40,10,8,5,62,125,0.17,631.3,0.83,631.3,0,0,0,0,-5,5,40,10,8,0,67,689,990,966.9,23.1,0.318,0.223,0.00965,0.541,0.0234,3,0.227,0.768,0.0333,22.3,0.956,0.98,0.936,44,43.1,129,3100
1996-04-11,1995,7,28,102,751.11,0.32,5,Dry,40,10,8,5,62,125,0.17,626.1,0.83,626.1,0,0,0,0,-5,5,40,10,8,0,67,684,990,966.9,23.1,0.315,0.219,0.00949,0.535,0.0231,3,0.224,0.759,0.0329,22.3,0.955,0.98,0.936,43.7,42.8,128,3080
1996-04-12,1995,7,28,103,744.82,0.32,5,Dry,40,10,8,5,62,125,0.17,619.8,0.83,619.8,0,0,0,0,-5,5,40,10,8,0,67,678,990,966.9,23.1,0.312,0.215,0.0093,0.527,0.0228,3,0.221,0.748,0.0324,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
1996-04-13,1995,7,28,104,739.08,0.32,5,Dry,40,10,8,5,62,125,0.17,614.1,0.83,614.1,0,0,0,0,-5,5,40,10,8,0,67,672,990,966.9,23.1,0.308,0.211,0.00913,0.52,0.0225,3,0.219,0.738,0.0319,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
1996-04-14,1995,7,29,105,731.69,0.33,5,Dry,40,10,8,5,62,125,0.17,606.7,0.83,606.7,0,0,0,0,-5,5,40,10,8,0,67,665,990,966.8,23.2,0.304,0.206,0.0089,0.511,0.022,3,0.216,0.726,0.0313,22.4,0.955,0.98,0.936,42.5,41.6,125,3000
1996-04-15,1995,7,29,106,724.86,0.33,5,Dry,40,10,8,5,62,125,0.17,599.9,0.83,599.9,0,0,0,0,-5,5,40,10,8,0,67,658,990,966.8,23.2,0.3,0.202,0.00869,0.502,0.0216,3,0.212,0.715,0.0308,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
1996-04-16,1995,7,29,107,716.38,0.33,5,Dry,40,10,8,5,62,125,0.17,591.4,0.83,591.4,0,0,0,0,-5,5,40,10,8,0,67,649,990,966.8,23.2,0.296,0.196,0.00844,0.492,0.0212,3,0.209,0.7,0.0301,22.5,0.954,0.979,0.934,41.5,40.7,122,2930
1996-04-17,1995,7,29,108,708.45,0.34,5,Dry,40,10,8,5,62,125,0.18,583.5,0.82,583.5,0,0,0,0,-5,5,40,10,8,0,67,641,990,966.7,23.3,0.291,0.191,0.0082,0.482,0.0207,3,0.205,0.687,0.0295,22.6,0.953,0.978,0.932,41,40.2,120,2890
1996-04-18,1995,7,29,109,698.88,0.34,5,Dry,40,10,8,5,62,125,0.18,573.9,0.82,573.9,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.184,0.00791,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.4,39.5,119,2840
1996-04-19,1995,7,29,110,689.86,0.35,5,Dry,40,10,8,5,62,125,0.18,564.9,0.82,564.9,0,0,0,0,-5,5,40,10,8,0,67,623,990,966.7,23.3,0.28,0.178,0.00764,0.459,0.0197,3,0.197,0.655,0.0281,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
1996-04-20,1995,7,29,111,679.19,0.35,5,Dry,40,10,8,5,62,125,0.18,554.2,0.82,554.2,0,0,0,0,-5,5,40,10,8,0,67,612,990,966.6,23.4,0.274,0.171,0.00732,0.446,0.0191,3,0.192,0.638,0.0273,22.7,0.951,0.974,0.927,39.2,38.2,115,2750
1996-04-21,1995,7,30,112,669.08,0.36,5,Dry,40,10,8,5,62,125,0.19,544.1,0.81,544.1,0,0,0,0,-5,5,40,10,8,0,67,602,990,966.6,23.4,0.269,0.164,0.00702,0.433,0.0185,3,0.187,0.62,0.0265,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
1996-04-22,1995,7,30,113,658.41,0.36,5,Dry,40,10,8,5,62,125,0.19,533.4,0.81,533.4,0,0,0,0,-5,5,40,10,8,0,67,591,990,966.5,23.5,0.263,0.157,0.0067,0.42,0.0179,3,0.183,0.602,0.0257,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
1996-04-23,1995,7,30,114,646.65,0.37,5,Dry,40,10,8,5,62,125,0.19,521.6,0.81,521.6,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.149,0.00636,0.405,0.0172,3,0.177,0.583,0.0248,22.9,0.948,0.97,0.92,37.1,36,108,2590
1996-04-24,1995,7,30,115,635.44,0.37,5,Dry,40,10,8,5,62,125,0.2,510.4,0.8,510.4,0,0,0,0,-5,5,40,10,8,0,67,568,990,966.4,23.6,0.25,0.142,0.00603,0.392,0.0166,3,0.172,0.564,0.0239,23,0.947,0.97,0.919,36.3,35.3,106,2540
1996-04-25,1995,7,30,116,624.23,0.38,5,Dry,40,10,8,5,62,125,0.2,499.2,0.8,499.2,0,0,0,0,-5,5,40,10,8,0,67,557,990,966.4,23.6,0.243,0.135,0.0057,0.378,0.016,3,0.167,0.545,0.0231,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
1996-04-26,1995,7,30,117,613.02,0.38,5,Dry,40,10,8,5,62,125,0.2,488,0.8,488,0,0,0,0,-5,5,40,10,8,0,67,546,990,966.4,23.6,0.237,0.129,0.00547,0.366,0.0155,2,0.272,0.638,0.027,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
1996-04-27,1995,7,30,118,601.81,0.39,5,Dry,40,10,8,5,62,125,0.21,476.8,0.79,476.8,0,0,0,0,-5,5,40,10,8,0,67,535,990,966.3,23.7,0.23,0.124,0.00524,0.355,0.015,2,0.264,0.619,0.0261,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
1996-04-28,1995,7,31,119,590.6,0.39,5,Dry,40,10,8,5,62,125,0.21,465.6,0.79,465.6,0,0,0,0,-5,5,40,10,8,0,67,524,990,966.3,23.7,0.224,0.119,0.005,0.343,0.0144,2,0.257,0.6,0.0253,23.1,0.957,0.98,0.938,50.6,48.2,96.4,2310
1996-04-29,1995,7,31,120,579.39,0.4,5,Dry,40,10,8,5,62,125,0.22,454.4,0.78,454.4,0,0,0,0,-5,5,40,10,8,0,67,512,990,966.2,23.8,0.218,0.113,0.00477,0.331,0.0139,2,0.249,0.58,0.0244,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
1996-04-30,1995,7,31,121,569.27,0.4,5,Dry,40,10,8,5,62,125,0.22,444.3,0.78,444.3,0,0,0,0,-5,5,40,10,8,0,67,502,990,966.2,23.8,0.213,0.109,0.00456,0.321,0.0135,2,0.242,0.564,0.0237,23.3,0.958,0.98,0.939,48.6,47.6,95.2,2280
1996-05-01,1995,8,31,122,558.61,0.41,5,Dry,42,9,8,6,82,147,0.26,411.6,0.74,411.6,0,0,0,0,-6,6,42,9,8,0,88,471,990,966.1,23.9,0.202,0.0933,0.00391,0.295,0.0123,2,0.22,0.515,0.0216,23.4,0.956,0.98,0.937,45.1,44.2,88.4,2120
1996-05-02,1995,8,31,123,548.49,0.41,5,Dry,42,9,8,6,82,147,0.27,401.5,0.73,401.5,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0885,0.0037,0.287,0.012,2,0.214,0.5,0.0209,23.4,0.955,0.98,0.936,44.1,43.2,86.3,2070
1996-05-03,1995,8,31,124,539.47,0.42,5,Dry,42,9,8,6,82,147,0.27,392.5,0.73,392.5,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0842,0.00351,0.279,0.0116,2,0.207,0.487,0.0203,23.5,0.954,0.98,0.935,43.1,42.3,84.5,2030
1996-05-04,1995,8,31,125,529.9,0.42,5,Dry,42,9,8,6,82,147,0.28,382.9,0.72,382.9,0,0,0,0,-6,6,42,9,8,0,88,442,990,966,24,0.191,0.0797,0.00332,0.271,0.0113,2,0.201,0.472,0.0197,23.5,0.953,0.98,0.934,42.1,41.3,82.5,1980
1996-05-05,1995,8,32,126,520.33,0.43,5,Dry,42,9,8,6,82,147,0.28,373.3,0.72,373.3,0,0,0,0,-6,6,42,9,8,0,88,432,990,965.9,24.1,0.188,0.0752,0.00313,0.263,0.0109,2,0.194,0.458,0.019,23.6,0.952,0.978,0.931,41.1,40.2,80.4,1930
1996-05-06,1995,8,32,127,510.76,0.43,5,Dry,42,9,8,6,82,147,0.29,363.8,0.71,363.8,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.0707,0.00293,0.255,0.0106,2,0.188,0.443,0.0184,23.7,0.95,0.976,0.928,40.1,39.1,78.3,1880
1996-05-07,1995,8,32,128,501.73,0.44,5,Dry,42,9,8,6,82,147,0.29,354.7,0.71,354.7,0,0,0,0,-6,6,42,9,8,0,88,414,990,965.9,24.1,0.182,0.0664,0.00275,0.248,0.0103,2,0.182,0.43,0.0178,23.7,0.949,0.974,0.925,39.1,38.1,76.3,1830
1996-05-08,1995,8,32,129,493.8,0.44,5,Dry,42,9,8,6,82,147,0.3,346.8,0.7,346.8,0,0,0,0,-6,6,42,9,8,0,88,406,990,965.8,24.2,0.179,0.0627,0.00259,0.241,0.00999,2,0.177,0.418,0.0173,23.8,0.948,0.972,0.922,38.3,37.2,74.5,1790
1996-05-09,1995,8,32,130,485.33,0.45,5,Dry,42,9,8,6,82,147,0.3,338.3,0.7,338.3,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0587,0.00242,0.234,0.00968,2,0.171,0.405,0.0167,23.8,0.947,0.97,0.919,37.4,36.3,72.6,1740
1996-05-10,1995,8,32,131,476.85,0.46,5,Dry,42,9,8,6,82,147,0.31,329.9,0.69,329.9,0,0,0,0,-6,6,42,9,8,0,88,389,990,965.7,24.3,0.173,0.0547,0.00225,0.227,0.00938,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
1996-05-11,1995,8,32,132,468.37,0.46,5,Dry,42,9,8,6,82,147,0.31,321.4,0.69,321.4,0,0,0,0,-6,6,42,9,8,0,88,380,990,965.7,24.3,0.17,0.0507,0.00209,0.22,0.00908,2,0.159,0.38,0.0156,23.9,0.944,0.97,0.916,35.6,34.5,69,1660
1996-05-12,1995,8,33,133,460.44,0.47,5,Dry,42,9,8,6,82,147,0.32,313.4,0.68,313.4,0,0,0,0,-6,6,42,9,8,0,88,372,990,965.7,24.3,0.167,0.0469,0.00193,0.214,0.00879,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.7,33.7,67.4,1620
1996-05-13,1995,8,33,134,453.61,0.47,5,Dry,42,9,8,6,82,147,0.32,306.6,0.68,306.6,0,0,0,0,-6,6,42,9,8,0,88,366,990,965.6,24.4,0.165,0.0437,0.00179,0.208,0.00855,2,0.149,0.358,0.0147,24,0.942,0.97,0.914,34,33,65.9,1580
1996-05-14,1995,8,33,135,446.22,0.48,5,Dry,42,9,8,6,82,147,0.33,299.2,0.67,299.2,0,0,0,0,-6,6,42,9,8,0,88,358,990,965.6,24.4,0.162,0.0402,0.00165,0.202,0.00829,2,0.144,0.347,0.0142,24,0.941,0.97,0.912,33.2,32.2,64.4,1550
1996-05-15,1995,8,33,136,438.84,0.48,5,Dry,42,9,8,6,82,147,0.34,291.8,0.67,291.8,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.159,0.0367,0.0015,0.196,0.00803,2,0.139,0.336,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
1996-05-16,1995,8,33,137,432.01,0.49,5,Dry,42,9,8,6,82,147,0.34,285,0.66,285,0,0,0,0,-6,6,42,9,8,0,88,344,990,965.5,24.5,0.157,0.0335,0.00137,0.19,0.00779,2,0.135,0.325,0.0133,24.1,0.937,0.97,0.909,31.6,30.7,61.3,1470
1996-05-17,1995,8,33,138,425.17,0.49,5,Dry,42,9,8,6,82,147,0.35,278.2,0.65,278.2,0,0,0,0,-6,6,42,9,8,0,88,337,990,965.5,24.5,0.155,0.0303,0.00124,0.185,0.00755,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
1996-05-18,1995,8,33,139,419.43,0.5,5,Dry,42,9,8,6,82,147,0.35,272.4,0.65,272.4,0,0,0,0,-6,6,42,9,8,0,88,331,990,965.5,24.5,0.153,0.0276,0.00113,0.18,0.00735,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.6,1410
1996-05-19,1995,8,34,140,413.14,0.5,5,Dry,42,9,8,6,82,147,0.36,266.1,0.64,266.1,0,0,0,0,-6,6,42,9,8,0,88,325,990,965.5,24.5,0.15,0.0246,0.001,0.175,0.00713,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.3,1370
1996-05-20,1995,8,34,141,406.85,0.51,5,Dry,42,9,8,6,82,147,0.36,259.9,0.64,259.9,0,0,0,0,-6,6,42,9,8,0,88,319,990,965.4,24.6,0.148,0.0216,0.000881,0.17,0.00691,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.8,28,55.9,1340
1996-05-21,1995,8,34,142,400.56,0.51,5,Dry,42,9,8,6,82,147,0.37,253.6,0.63,253.6,0,0,0,0,-6,6,42,9,8,0,88,313,990,965.4,24.6,0.146,0.0187,0.000759,0.165,0.00669,2,0.114,0.278,0.0113,24.3,0.931,0.97,0.903,28.1,27.3,54.6,1310
1996-05-22,1995,8,34,143,394.82,0.52,5,Dry,42,9,8,6,82,147,0.37,247.8,0.63,247.8,0,0,0,0,-6,6,42,9,8,0,88,307,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00652,2,0.11,0.27,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
1996-05-23,1995,8,34,144,389.08,0.52,5,Dry,42,9,8,6,82,147,0.38,242.1,0.62,242.1,0,0,0,0,-6,6,42,9,8,0,88,301,990,965.3,24.7,0.142,0.0163,0.000662,0.158,0.00641,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.8,26,52.1,1250
1996-05-24,1995,8,34,145,384.43,0.52,5,Dry,42,9,8,6,82,147,0.38,237.4,0.62,237.4,0,0,0,0,-6,6,42,9,8,0,88,296,990,965.3,24.7,0.14,0.0159,0.000646,0.156,0.00632,2,0.103,0.259,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1230
1996-05-25,1995,8,34,146,379.23,0.53,5,Dry,42,9,8,6,82,147,0.39,232.2,0.61,232.2,0,0,0,0,-6,6,42,9,8,0,88,291,990,965.3,24.7,0.138,0.0155,0.000627,0.154,0.00623,2,0.0993,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
1996-05-26,1995,8,35,147,374.04,0.53,5,Dry,42,9,8,6,82,147,0.39,227,0.61,227,0,0,0,0,-6,6,42,9,8,0,88,286,990,965.3,24.7,0.136,0.015,0.000609,0.152,0.00613,1,0.249,0.401,0.0162,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
1996-05-27,1995,8,35,148,368.84,0.54,5,Dry,42,9,8,6,82,147,0.4,221.8,0.6,221.8,0,0,0,0,-6,6,42,9,8,0,88,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00603,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
1996-05-28,1995,8,35,149,364.19,0.54,5,Dry,42,9,8,6,82,147,0.4,217.2,0.6,217.2,0,0,0,0,-6,6,42,9,8,0,88,276,990,965.2,24.8,0.133,0.0142,0.000574,0.147,0.00594,1,0.236,0.383,0.0155,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
1996-05-29,1995,8,35,150,359.54,0.55,5,Dry,42,9,8,6,82,147,0.41,212.5,0.59,212.5,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.131,0.0138,0.000557,0.145,0.00585,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
1996-05-30,1995,8,35,151,354.9,0.55,5,Dry,42,9,8,6,82,147,0.41,207.9,0.59,207.9,0,0,0,0,-6,6,42,9,8,0,88,267,990,965.2,24.8,0.13,0.0134,0.000541,0.143,0.00577,1,0.223,0.366,0.0148,24.5,0.956,0.98,0.937,47.7,46.7,46.7,1120
1996-05-31,1995,8,35,152,350.25,0.56,5,Dry,42,9,8,6,82,147,0.42,203.3,0.58,203.3,0,0,0,0,-6,6,42,9,8,0,88,262,990,965.2,24.8,0.128,0.013,0.000524,0.141,0.00568,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.6,45.7,45.7,1100
1996-06-01,1995,9,35,153,346.69,0.56,5,Dry,39,9,7,5,59,119,0.34,227.7,0.66,227.7,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000607,0.15,0.00605,1,0.25,0.4,0.0161,24.5,0.959,0.98,0.939,52.4,48.2,48.2,1160
1996-06-02,1995,9,36,154,342.59,0.56,5,Dry,39,9,7,5,59,119,0.35,223.6,0.65,223.6,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000593,0.149,0.00597,1,0.244,0.393,0.0158,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
1996-06-03,1995,9,36,155,338.49,0.57,5,Dry,39,9,7,5,59,119,0.35,219.5,0.65,219.5,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000578,0.147,0.00589,1,0.239,0.386,0.0155,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
1996-06-04,1995,9,36,156,334.39,0.57,5,Dry,39,9,7,5,59,119,0.36,215.4,0.64,215.4,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.0141,0.000564,0.145,0.00582,1,0.233,0.378,0.0152,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
1996-06-05,1995,9,36,157,330.29,0.58,5,Dry,39,9,7,5,59,119,0.36,211.3,0.64,211.3,0,0,0,0,-5,5,39,9,7,0,64,266,990,965.1,24.9,0.13,0.0137,0.00055,0.143,0.00574,1,0.228,0.371,0.0149,24.6,0.957,0.98,0.938,48.7,47.8,47.8,1150
1996-06-06,1995,9,36,158,326.19,0.58,5,Dry,39,9,7,5,59,119,0.36,207.2,0.64,207.2,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0134,0.000535,0.141,0.00566,1,0.222,0.364,0.0146,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
1996-06-07,1995,9,36,159,322.63,0.59,5,Dry,39,9,7,5,59,119,0.37,203.6,0.63,203.6,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000523,0.14,0.0056,1,0.217,0.357,0.0143,24.6,0.955,0.98,0.936,47,46.1,46.1,1110
1996-06-08,1995,9,36,160,319.08,0.59,5,Dry,39,9,7,5,59,119,0.37,200.1,0.63,200.1,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.126,0.0128,0.00051,0.138,0.00553,1,0.213,0.351,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
1996-06-09,1995,9,37,161,315.52,0.59,5,Dry,39,9,7,5,59,119,0.38,196.5,0.62,196.5,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000498,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1996-06-10,1995,9,37,162,311.97,0.6,5,Dry,39,9,7,5,59,119,0.38,193,0.62,193,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0122,0.000485,0.135,0.0054,1,0.203,0.338,0.0135,24.7,0.953,0.98,0.934,44.5,43.6,43.6,1050
1996-06-11,1995,9,37,163,308.41,0.6,5,Dry,39,9,7,5,59,119,0.39,189.4,0.61,189.4,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000473,0.134,0.00533,1,0.198,0.332,0.0132,24.7,0.952,0.98,0.933,43.7,42.8,42.8,1030
1996-06-12,1995,9,37,164,305.95,0.6,5,Dry,39,9,7,5,59,119,0.39,186.9,0.61,186.9,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0116,0.000464,0.133,0.00529,1,0.195,0.327,0.0131,24.7,0.951,0.98,0.932,43.1,42.3,42.3,1010
1996-06-13,1995,9,37,165,302.94,0.61,5,Dry,39,9,7,5,59,119,0.39,183.9,0.61,183.9,0,0,0,0,-5,5,39,9,7,0,64,239,990,964.9,25.1,0.12,0.0114,0.000454,0.131,0.00523,1,0.191,0.322,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
1996-06-14,1995,9,37,166,299.94,0.61,5,Dry,39,9,7,5,59,119,0.4,180.9,0.6,180.9,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000443,0.13,0.00518,1,0.187,0.317,0.0126,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
1996-06-15,1995,9,37,167,296.93,0.62,5,Dry,39,9,7,5,59,119,0.4,177.9,0.6,177.9,0,0,0,0,-5,5,39,9,7,0,64,233,990,964.9,25.1,0.118,0.0109,0.000433,0.129,0.00512,1,0.183,0.311,0.0124,24.8,0.948,0.978,0.927,41,40.1,40.1,963
1996-06-16,1995,9,38,168,293.92,0.62,5,Dry,39,9,7,5,59,119,0.41,174.9,0.59,174.9,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0106,0.000423,0.127,0.00507,1,0.179,0.306,0.0122,24.8,0.947,0.977,0.925,40.3,39.4,39.4,945
1996-06-17,1995,9,38,169,290.91,0.62,5,Dry,39,9,7,5,59,119,0.41,171.9,0.59,171.9,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.116,0.0104,0.000412,0.126,0.00501,1,0.175,0.301,0.012,24.8,0.946,0.975,0.923,39.6,38.6,38.6,927
1996-06-18,1995,9,38,170,287.9,0.63,5,Dry,39,9,7,5,59,119,0.41,168.9,0.59,168.9,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
1996-06-19,1995,9,38,171,284.9,0.63,5,Dry,39,9,7,5,59,119,0.42,165.9,0.58,165.9,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.113,0.00985,0.000392,0.123,0.0049,1,0.166,0.29,0.0115,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
1996-06-20,1995,9,38,172,281.89,0.64,5,Dry,39,9,7,5,59,119,0.42,162.9,0.58,162.9,0,0,0,0,-5,5,39,9,7,0,64,218,990,964.8,25.2,0.112,0.0096,0.000381,0.122,0.00485,1,0.162,0.284,0.0113,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
1996-06-21,1995,9,38,173,279.43,0.64,5,Dry,39,9,7,5,59,119,0.43,160.4,0.57,160.4,0,0,0,0,-5,5,39,9,7,0,64,215,990,964.8,25.2,0.112,0.00939,0.000373,0.121,0.0048,1,0.159,0.28,0.0111,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
1996-06-22,1995,9,38,174,276.97,0.64,5,Dry,39,9,7,5,59,119,0.43,158,0.57,158,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00918,0.000364,0.12,0.00476,1,0.156,0.276,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,846
1996-06-23,1995,9,39,175,274.51,0.65,5,Dry,39,9,7,5,59,119,0.43,155.5,0.57,155.5,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.00897,0.000356,0.119,0.00471,1,0.152,0.271,0.0108,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
1996-06-24,1995,9,39,176,272.04,0.65,5,Dry,39,9,7,5,59,119,0.44,153,0.56,153,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00876,0.000347,0.118,0.00467,1,0.149,0.267,0.0106,24.9,0.94,0.97,0.912,35.2,34.1,34.1,819
1996-06-25,1995,9,39,177,269.58,0.66,5,Dry,39,9,7,5,59,119,0.44,150.6,0.56,150.6,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.00855,0.000339,0.117,0.00462,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.6,33.6,33.6,806
1996-06-26,1995,9,39,178,267.12,0.66,5,Dry,39,9,7,5,59,119,0.45,148.1,0.56,148.1,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00834,0.000331,0.116,0.00458,1,0.142,0.258,0.0102,25,0.938,0.97,0.91,34,33,33,793
1996-06-27,1995,9,39,179,264.66,0.66,5,Dry,39,9,7,5,59,119,0.45,145.7,0.55,145.7,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.106,0.00813,0.000322,0.114,0.00454,1,0.139,0.254,0.01,25,0.937,0.97,0.909,33.5,32.5,32.5,779
1996-06-28,1995,9,39,180,262.2,0.67,5,Dry,39,9,7,5,59,119,0.45,143.2,0.55,143.2,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.105,0.00792,0.000314,0.113,0.00449,1,0.136,0.249,0.00987,25,0.936,0.97,0.908,32.9,31.9,31.9,765
1996-06-29,1995,9,39,181,259.74,0.67,5,Dry,39,9,7,5,59,119,0.46,140.7,0.54,140.7,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00771,0.000305,0.112,0.00445,1,0.132,0.245,0.00969,25,0.935,0.97,0.907,32.3,31.3,31.3,752
1996-06-30,1995,9,40,182,257.28,0.68,5,Dry,39,9,7,5,59,119,0.46,138.3,0.54,138.3,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.0075,0.000297,0.111,0.0044,1,0.129,0.24,0.00951,25,0.934,0.97,0.906,31.7,30.8,30.8,738
1996-07-01,1995,10,40,183,254.82,0.68,5,Dry,37,8,6,4,53,108,0.42,146.8,0.58,146.8,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
1996-07-02,1995,10,40,184,252.36,0.69,5,Dry,37,8,6,4,53,108,0.43,144.4,0.57,144.4,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00802,0.000317,0.113,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1996-07-03,1995,10,40,185,249.9,0.69,5,Dry,37,8,6,4,53,108,0.43,141.9,0.57,141.9,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25.1,0.936,0.97,0.908,32.6,31.6,31.6,760
1996-07-04,1995,10,40,186,247.44,0.7,5,Dry,37,8,6,4,53,108,0.44,139.4,0.56,139.4,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00952,25.1,0.935,0.97,0.907,32.1,31.1,31.1,746
1996-07-05,1995,10,40,187,246.07,0.7,5,Dry,37,8,6,4,53,108,0.44,138.1,0.56,138.1,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00749,0.000296,0.11,0.00433,1,0.129,0.239,0.00942,25.1,0.934,0.97,0.906,31.7,30.8,30.8,739
1996-07-06,1995,10,40,188,244.15,0.71,5,Dry,37,8,6,4,53,108,0.44,136.2,0.56,136.2,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00928,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
1996-07-07,1995,10,41,189,242.24,0.71,5,Dry,37,8,6,4,53,108,0.45,134.2,0.55,134.2,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00716,0.000282,0.108,0.00426,1,0.124,0.232,0.00914,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
1996-07-08,1995,10,41,190,240.33,0.72,5,Dry,37,8,6,4,53,108,0.45,132.3,0.55,132.3,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
1996-07-09,1995,10,41,191,238.41,0.72,5,Dry,37,8,6,4,53,108,0.45,130.4,0.55,130.4,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0996,0.00683,0.000269,0.106,0.00419,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,697
1996-07-10,1995,10,41,192,236.5,0.73,5,Dry,37,8,6,4,53,108,0.46,128.5,0.54,128.5,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.222,0.00873,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
1996-07-11,1995,10,41,193,234.58,0.73,5,Dry,37,8,6,4,53,108,0.46,126.6,0.54,126.6,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0982,0.00651,0.000256,0.105,0.00412,1,0.113,0.218,0.00859,25.2,0.929,0.97,0.901,29,28.2,28.2,676
1996-07-12,1995,10,41,194,232.67,0.74,5,Dry,37,8,6,4,53,108,0.46,124.7,0.54,124.7,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0975,0.00635,0.00025,0.104,0.00409,1,0.111,0.215,0.00845,25.2,0.928,0.97,0.901,28.6,27.7,27.7,666
1996-07-13,1995,10,41,195,230.76,0.74,5,Dry,37,8,6,4,53,108,0.47,122.8,0.53,122.8,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0969,0.00618,0.000243,0.103,0.00405,1,0.108,0.211,0.00831,25.2,0.927,0.97,0.899,28.1,27.3,27.3,655
1996-07-14,1995,10,42,196,228.84,0.75,5,Dry,37,8,6,4,53,108,0.47,120.8,0.53,120.8,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0962,0.00602,0.000237,0.102,0.00402,1,0.106,0.208,0.00817,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
1996-07-15,1995,10,42,197,226.93,0.75,5,Dry,37,8,6,4,53,108,0.48,118.9,0.52,118.9,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0955,0.00586,0.00023,0.101,0.00398,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
1996-07-16,1995,10,42,198,225.01,0.76,5,Dry,37,8,6,4,53,108,0.48,117,0.52,117,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.6,25.4,0.0948,0.0057,0.000224,0.101,0.00395,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,623
1996-07-17,1995,10,42,199,223.1,0.77,5,Dry,37,8,6,4,53,108,0.48,115.1,0.52,115.1,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0942,0.00553,0.000217,0.0997,0.00392,1,0.0979,0.198,0.00776,25.3,0.922,0.97,0.894,26.3,25.5,25.5,612
1996-07-18,1995,10,42,200,221.19,0.77,5,Dry,37,8,6,4,53,108,0.49,113.2,0.51,113.2,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0935,0.00537,0.000211,0.0989,0.00388,1,0.0953,0.194,0.00762,25.3,0.92,0.97,0.893,25.8,25.1,25.1,601
1996-07-19,1995,10,42,201,219.27,0.78,5,Dry,37,8,6,4,53,108,0.49,111.3,0.51,111.3,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0928,0.00521,0.000204,0.098,0.00385,1,0.0927,0.191,0.00748,25.3,0.919,0.97,0.892,25.4,24.6,24.6,591
1996-07-20,1995,10,42,202,217.36,0.79,5,Dry,37,8,6,4,53,108,0.5,109.4,0.5,109.4,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00505,0.000198,0.0972,0.00381,1,0.0901,0.187,0.00735,25.3,0.918,0.97,0.89,24.9,24.2,24.2,580
1996-07-21,1995,10,43,203,215.99,0.79,5,Dry,37,8,6,4,53,108,0.5,108,0.5,108,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0916,0.00493,0.000193,0.0966,0.00379,1,0.0883,0.185,0.00725,25.3,0.917,0.97,0.889,24.6,23.8,23.8,572
1996-07-22,1995,10,43,204,214.62,0.8,5,Dry,37,8,6,4,53,108,0.5,106.6,0.5,106.6,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0912,0.00481,0.000189,0.096,0.00376,1,0.0864,0.182,0.00715,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
1996-07-23,1995,10,43,205,213.26,0.8,5,Dry,37,8,6,4,53,108,0.51,105.3,0.49,105.3,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0907,0.0047,0.000184,0.0954,0.00374,1,0.0846,0.18,0.00705,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1996-07-24,1995,10,43,206,211.89,0.81,5,Dry,37,8,6,4,53,108,0.51,103.9,0.49,103.9,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0902,0.00458,0.000179,0.0948,0.00371,1,0.0828,0.178,0.00695,25.4,0.914,0.97,0.886,23.6,22.9,22.9,549
1996-07-25,1995,10,43,207,210.52,0.81,5,Dry,37,8,6,4,53,108,0.51,102.5,0.49,102.5,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0897,0.00446,0.000175,0.0942,0.00369,1,0.0809,0.175,0.00686,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
1996-07-26,1995,10,43,208,209.15,0.81,5,Dry,37,8,6,4,53,108,0.52,101.2,0.48,101.2,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0892,0.00435,0.00017,0.0936,0.00366,1,0.0791,0.173,0.00676,25.4,0.911,0.969,0.884,22.9,22.2,22.2,534
1996-07-27,1995,10,43,209,207.79,0.82,5,Dry,37,8,6,4,53,108,0.52,99.79,0.48,99.79,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0887,0.00423,0.000166,0.093,0.00364,1,0.0772,0.17,0.00666,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1996-07-28,1995,10,44,210,206.42,0.82,5,Dry,37,8,6,4,53,108,0.52,98.42,0.48,98.42,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0883,0.00412,0.000161,0.0924,0.00361,1,0.0754,0.168,0.00656,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1996-07-29,1995,10,44,211,205.05,0.82,5,Dry,37,8,6,4,53,108,0.53,97.05,0.47,97.05,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0878,0.004,0.000156,0.0918,0.00359,1,0.0735,0.165,0.00646,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,203.69,0.83,5,Dry,37,8,6,4,53,108,0.53,95.69,0.47,95.69,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0873,0.00388,0.000152,0.0912,0.00357,1,0.0717,0.163,0.00637,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,202.32,0.83,5,Dry,37,8,6,4,53,108,0.53,94.32,0.47,94.32,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0868,0.00377,0.000147,0.0906,0.00354,1,0.0698,0.16,0.00627,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,200.95,0.84,5,Dry,34,7,5,3,44,93,0.46,108,0.54,108,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00493,0.000192,0.0948,0.0037,1,0.0882,0.183,0.00715,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,197.94,0.85,5,Dry,34,7,5,3,44,93,0.47,104.9,0.53,104.9,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00467,0.000182,0.0935,0.00365,1,0.0842,0.178,0.00694,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,194.94,0.86,5,Dry,34,7,5,3,44,93,0.48,101.9,0.52,101.9,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0877,0.00441,0.000173,0.0922,0.0036,1,0.0801,0.172,0.00673,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,191.93,0.87,5,Dry,34,7,5,3,44,93,0.48,98.93,0.52,98.93,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0867,0.00416,0.000163,0.0908,0.00355,1,0.0761,0.167,0.00652,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,189.47,0.87,5,Dry,34,7,5,3,44,93,0.49,96.47,0.51,96.47,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0858,0.00395,0.000154,0.0898,0.00351,1,0.0727,0.162,0.00635,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,187.01,0.88,5,Dry,34,7,5,3,44,93,0.5,94.01,0.5,94.01,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0849,0.00374,0.000146,0.0887,0.00347,1,0.0694,0.158,0.00618,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,184.54,0.89,5,Dry,34,7,5,3,44,93,0.5,91.54,0.5,91.54,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0841,0.00353,0.000138,0.0876,0.00343,1,0.0661,0.154,0.00601,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,182.08,0.89,5,Dry,34,7,5,3,44,93,0.51,89.08,0.49,89.08,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00332,0.00013,0.0865,0.00338,1,0.0628,0.149,0.00584,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,180.72,0.89,5,Dry,34,7,5,3,44,93,0.52,87.72,0.48,87.72,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00321,0.000125,0.0859,0.00336,1,0.0609,0.147,0.00575,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,178.8,0.9,5,Dry,34,7,5,3,44,93,0.52,85.8,0.48,85.8,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00304,0.000119,0.0851,0.00333,1,0.0583,0.143,0.00561,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,176.89,0.9,5,Dry,34,7,5,3,44,93,0.53,83.89,0.47,83.89,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0814,0.00288,0.000113,0.0843,0.0033,1,0.0558,0.14,0.00548,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,174.97,0.91,5,Dry,34,7,5,3,44,93,0.53,81.97,0.47,81.97,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0807,0.00272,0.000106,0.0834,0.00326,1,0.0532,0.137,0.00535,25.4,0,0,0,0,0,0,0
