date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-13,1995,11,46,226,173.06,0.91,5,Dry,34,7,5,3,44,93,0.54,80.06,0.46,80.06,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00256,0.0001,0.0826,0.00323,1,0.0506,0.133,0.00521,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,171.15,0.91,5,Dry,34,7,5,3,44,93,0.54,78.15,0.46,78.15,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00239,0.0000937,0.0817,0.0032,1,0.048,0.13,0.00508,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,169.23,0.92,5,Dry,34,7,5,3,44,93,0.55,76.23,0.45,76.23,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0787,0.00223,0.0000873,0.0809,0.00317,1,0.0454,0.126,0.00495,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,167.32,0.92,5,Dry,34,7,5,3,44,93,0.56,74.32,0.44,74.32,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.078,0.00207,0.000081,0.0801,0.00314,1,0.0428,0.123,0.00481,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,165.4,0.92,5,Dry,34,7,5,3,44,93,0.56,72.4,0.44,72.4,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.0019,0.0000746,0.0792,0.0031,1,0.0402,0.119,0.00468,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,164.04,0.93,5,Dry,34,7,5,3,44,93,0.57,71.04,0.43,71.04,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0768,0.00179,0.0000701,0.0786,0.00308,1,0.0384,0.117,0.00458,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,162.67,0.93,5,Dry,34,7,5,3,44,93,0.57,69.67,0.43,69.67,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0764,0.00167,0.0000655,0.078,0.00306,1,0.0366,0.115,0.00449,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,161.3,0.93,5,Dry,34,7,5,3,44,93,0.58,68.3,0.42,68.3,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00156,0.0000609,0.0774,0.00303,1,0.0347,0.112,0.00439,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,159.94,0.93,5,Dry,34,7,5,3,44,93,0.58,66.94,0.42,66.94,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00144,0.0000564,0.0768,0.00301,1,0.0329,0.11,0.0043,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,158.57,0.93,5,Dry,34,7,5,3,44,93,0.59,65.57,0.41,65.57,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0749,0.00132,0.0000519,0.0762,0.00299,1,0.031,0.107,0.0042,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,157.2,0.94,5,Dry,34,7,5,3,44,93,0.59,64.2,0.41,64.2,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.00121,0.0000473,0.0756,0.00296,1,0.0292,0.105,0.00411,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,155.83,0.94,5,Dry,34,7,5,3,44,93,0.6,62.83,0.4,62.83,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00109,0.0000427,0.075,0.00294,1,0.0273,0.102,0.00401,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,154.47,0.94,5,Dry,34,7,5,3,44,93,0.6,61.47,0.4,61.47,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0735,0.000975,0.0000382,0.0744,0.00292,1,0.0255,0.0999,0.00392,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,153.1,0.94,5,Dry,34,7,5,3,44,93,0.61,60.1,0.39,60.1,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.073,0.000859,0.0000337,0.0738,0.00289,1,0.0236,0.0975,0.00382,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,151.73,0.94,5,Dry,34,7,5,3,44,93,0.61,58.73,0.39,58.73,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0725,0.000742,0.0000291,0.0732,0.00287,1,0.0218,0.095,0.00373,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,150.36,0.94,5,Dry,34,7,5,3,44,93,0.62,57.36,0.38,57.36,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.072,0.000626,0.0000245,0.0726,0.00285,1,0.0199,0.0926,0.00363,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,150.09,0.95,5,Dry,34,7,5,3,44,93,0.62,57.09,0.38,57.09,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.000603,0.0000236,0.0725,0.00284,1,0.0196,0.0921,0.00361,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,148.18,0.95,5,Dry,34,7,5,3,44,93,0.63,55.18,0.37,55.18,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0712,0.00044,0.0000173,0.0717,0.00281,1,0.017,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,147.9,0.95,5,Dry,34,7,5,3,44,93,0.63,54.9,0.37,54.9,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0711,0.000416,0.0000163,0.0716,0.00281,1,0.0166,0.0882,0.00346,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,145.99,0.95,5,Dry,30,6,4,2,30,72,0.49,73.99,0.51,73.99,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0758,0.00204,0.00008,0.0778,0.00305,1,0.0424,0.12,0.00471,25.4,0.935,0.96,0.897,17.2,16.5,16.5,397
1996-09-02,1995,12,49,246,142.98,0.96,5,Dry,30,6,4,2,30,72,0.5,70.98,0.5,70.98,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00178,0.0000699,0.0765,0.003,1,0.0383,0.115,0.0045,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
1996-09-03,1995,12,49,247,140.52,0.96,5,Dry,30,6,4,2,30,72,0.51,68.52,0.49,68.52,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0738,0.00157,0.0000617,0.0754,0.00296,1,0.035,0.11,0.00433,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
1996-09-04,1995,12,49,248,139.15,0.96,5,Dry,30,6,4,2,30,72,0.52,67.15,0.48,67.15,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00146,0.0000572,0.0748,0.00293,1,0.0332,0.108,0.00423,25.4,0.897,0.96,0.861,15,14.4,14.4,346
1996-09-05,1995,12,49,249,137.24,0.96,5,Dry,30,6,4,2,30,72,0.53,65.24,0.47,65.24,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.0013,0.0000508,0.074,0.0029,1,0.0306,0.105,0.0041,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1996-09-06,1995,12,49,250,135.33,0.96,5,Dry,30,6,4,2,30,72,0.53,63.33,0.47,63.33,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.072,0.00113,0.0000444,0.0731,0.00287,1,0.028,0.101,0.00397,25.4,0.876,0.96,0.841,13.8,13.3,13.3,318
1996-09-07,1995,12,49,251,133.41,0.97,5,Dry,30,6,4,2,30,72,0.54,61.41,0.46,61.41,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.00097,0.000038,0.0723,0.00283,1,0.0254,0.0977,0.00383,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,131.5,0.97,5,Dry,30,6,4,2,30,72,0.55,59.5,0.45,59.5,0,0,0,0,-2,2,30,6,4,0,32,99.5,990,964.5,25.5,0.0708,0.000808,0.0000317,0.0716,0.00281,1,0.0228,0.0945,0.0037,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,129.58,0.97,5,Dry,30,6,4,2,30,72,0.56,57.58,0.44,57.58,0,0,0,0,-2,2,30,6,4,0,32,97.6,990,964.5,25.5,0.0708,0.000644,0.0000253,0.0715,0.0028,1,0.0202,0.0917,0.0036,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,127.67,0.97,5,Dry,30,6,4,2,30,72,0.56,55.67,0.44,55.67,0,0,0,0,-2,2,30,6,4,0,32,95.7,990,964.5,25.5,0.0708,0.000482,0.0000189,0.0713,0.0028,1,0.0177,0.089,0.00349,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,125.76,0.97,5,Dry,30,6,4,2,30,72,0.57,53.76,0.43,53.76,0,0,0,0,-2,2,30,6,4,0,32,93.8,990,964.5,25.5,0.0708,0.00032,0.0000125,0.0711,0.00279,1,0.0151,0.0862,0.00338,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,124.39,0.97,5,Dry,30,6,4,2,30,72,0.58,52.39,0.42,52.39,0,0,0,0,-2,2,30,6,4,0,32,92.4,990,964.5,25.5,0.0708,0.000203,0.00000797,0.071,0.00279,1,0.0132,0.0843,0.0033,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,123.02,0.97,5,Dry,30,6,4,2,30,72,0.58,51.02,0.41,51.02,0,0,0,0,-2,2,30,6,4,0,32,91,990,964.5,25.5,0.0708,0.0000867,0.0000034,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,121.65,0.98,5,Dry,30,6,4,2,30,72,0.59,49.65,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,120.29,0.98,5,Dry,30,6,4,2,30,72,0.6,48.29,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,120.01,0.98,5,Dry,30,6,4,2,30,72,0.6,48.01,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,119.19,0.98,5,Dry,30,6,4,2,30,72,0.6,47.19,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,117.28,0.98,5,Dry,30,6,4,2,30,72,0.61,45.28,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,115.91,0.98,5,Dry,30,6,4,2,30,72,0.62,43.91,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,115.64,0.98,5,Dry,30,6,4,2,30,72,0.62,43.64,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,114.82,0.98,5,Dry,30,6,4,2,30,72,0.63,42.82,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,112.9,0.98,5,Dry,30,6,4,2,30,72,0.64,40.9,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,112.63,0.98,5,Dry,30,6,4,2,30,72,0.64,40.63,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,111.81,0.98,5,Dry,30,6,4,2,30,72,0.64,39.81,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,110.99,0.98,5,Dry,30,6,4,2,30,72,0.65,38.99,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,110.17,0.98,5,Dry,30,6,4,2,30,72,0.65,38.17,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,109.35,0.98,5,Dry,30,6,4,2,30,72,0.66,37.35,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,108.53,0.99,5,Dry,30,6,4,2,30,72,0.66,36.53,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,107.71,0.99,5,Dry,30,6,4,2,30,72,0.67,35.71,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,106.89,0.99,5,Dry,30,6,4,2,30,72,0.67,34.89,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,106.07,0.99,5,Dry,24,4,2,2,20,52,0.49,54.07,0.51,54.07,0,0,0,0,-2,2,24,4,2,0,22,84.1,990,964.5,25.5,0.0708,0.000346,0.0000136,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,105.25,0.99,5,Dry,24,4,2,2,20,52,0.49,53.25,0.51,53.25,0,0,0,0,-2,2,24,4,2,0,22,83.3,990,964.5,25.5,0.0708,0.000276,0.0000108,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,104.43,0.99,5,Dry,24,4,2,2,20,52,0.5,52.43,0.5,52.43,0,0,0,0,-2,2,24,4,2,0,22,82.4,990,964.5,25.5,0.0708,0.000207,0.0000081,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,103.61,0.99,5,Dry,24,4,2,2,20,52,0.5,51.61,0.5,51.61,0,0,0,0,-2,2,24,4,2,0,22,81.6,990,964.5,25.5,0.0708,0.000137,0.00000537,0.071,0.00278,1,0.0122,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,102.79,0.99,5,Dry,24,4,2,2,20,52,0.51,50.79,0.49,50.79,0,0,0,0,-2,2,24,4,2,0,22,80.8,990,964.5,25.5,0.0708,0.0000671,0.00000263,0.0709,0.00278,1,0.0111,0.082,0.00321,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,102.51,0.99,5,Dry,24,4,2,2,20,52,0.51,50.51,0.49,50.51,0,0,0,0,-2,2,24,4,2,0,22,80.5,990,964.5,25.5,0.0708,0.0000433,0.0000017,0.0709,0.00278,1,0.0107,0.0816,0.0032,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,102.24,0.99,5,Dry,24,4,2,2,20,52,0.51,50.24,0.49,50.24,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000204,8e-7,0.0708,0.00278,1,0.0103,0.0812,0.00318,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,101.97,0.99,5,Dry,24,4,2,2,20,52,0.51,49.97,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,101.69,0.99,5,Dry,24,4,2,2,20,52,0.51,49.69,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,100.87,0.99,5,Dry,24,4,2,2,20,52,0.52,48.87,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,100.05,0.99,5,Dry,24,4,2,2,20,52,0.52,48.05,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,99.23,0.99,5,Dry,24,4,2,2,20,52,0.52,47.23,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,100.05,0.99,5,Dry,24,4,2,2,20,52,0.52,48.05,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,99.23,0.99,5,Dry,24,4,2,2,20,52,0.52,47.23,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,98.96,0.99,5,Dry,24,4,2,2,20,52,0.53,46.96,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,98.14,0.99,5,Dry,24,4,2,2,20,52,0.53,46.14,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,97.32,0.99,5,Dry,24,4,2,2,20,52,0.53,45.32,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,96.5,0.99,5,Dry,24,4,2,2,20,52,0.54,44.5,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,96.22,0.99,5,Dry,24,4,2,2,20,52,0.54,44.22,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,95.95,0.99,5,Dry,24,4,2,2,20,52,0.54,43.95,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,95.13,0.99,5,Dry,24,4,2,2,20,52,0.55,43.13,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,95.95,0.99,5,Dry,24,4,2,2,20,52,0.54,43.95,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,96.22,0.99,5,Dry,24,4,2,2,20,52,0.54,44.22,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,96.5,0.99,5,Dry,24,4,2,2,20,52,0.54,44.5,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,96.77,0.99,5,Dry,24,4,2,2,20,52,0.54,44.77,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,95.95,0.99,5,Dry,24,4,2,2,20,52,0.54,43.95,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,95.68,0.99,5,Dry,24,4,2,2,20,52,0.54,43.68,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,95.4,0.99,5,Dry,24,4,2,2,20,52,0.55,43.4,0.46,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,95.68,0.99,5,Dry,24,4,2,2,20,52,0.54,43.68,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,96.5,0.99,5,Dry,24,4,2,2,20,52,0.54,44.5,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,96.22,0.99,5,Dry,24,4,2,2,20,52,0.54,44.22,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,98.14,0.99,5,Dry,23,4,2,2,19,50,0.51,48.14,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,99.51,0.99,5,Dry,23,4,2,2,19,50,0.5,49.51,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,101.42,0.99,5,Dry,23,4,2,2,19,50,0.49,51.42,0.51,51.42,0,0,0,0,-2,2,23,4,2,0,21,80.4,990,964.5,25.5,0.0708,0.000121,0.00000473,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,102.79,0.99,5,Dry,23,4,2,2,19,50,0.49,52.79,0.51,52.79,0,0,0,0,-2,2,23,4,2,0,21,81.8,990,964.5,25.5,0.0708,0.000237,0.0000093,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,104.7,0.99,5,Dry,23,4,2,2,19,50,0.48,54.7,0.52,54.7,0,0,0,0,-2,2,23,4,2,0,21,83.7,990,964.5,25.5,0.0708,0.0004,0.0000157,0.0712,0.00279,1,0.0163,0.0876,0.00343,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,104.97,0.99,5,Dry,23,4,2,2,19,50,0.48,54.97,0.52,54.97,0,0,0,0,-2,2,23,4,2,0,21,84,990,964.5,25.5,0.0708,0.000422,0.0000166,0.0712,0.00279,1,0.0167,0.088,0.00345,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,105.79,0.99,5,Dry,23,4,2,2,19,50,0.47,55.79,0.53,55.79,0,0,0,0,-2,2,23,4,2,0,21,84.8,990,964.5,25.5,0.0708,0.000492,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.0035,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,107.16,0.99,5,Dry,23,4,2,2,19,50,0.47,57.16,0.53,57.16,0,0,0,0,-2,2,23,4,2,0,21,86.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,108.53,0.99,5,Dry,23,4,2,2,19,50,0.46,58.53,0.54,58.53,0,0,0,0,-2,2,23,4,2,0,21,87.5,990,964.5,25.5,0.0708,0.000725,0.0000284,0.0715,0.00281,1,0.0215,0.0931,0.00365,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,109.9,0.98,5,Dry,23,4,2,2,19,50,0.46,59.9,0.55,59.9,0,0,0,0,-2,2,23,4,2,0,21,88.9,990,964.5,25.5,0.0708,0.000841,0.000033,0.0717,0.00281,1,0.0234,0.095,0.00373,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,113.45,0.98,5,Dry,23,4,2,2,19,50,0.44,63.45,0.56,63.45,0,0,0,0,-2,2,23,4,2,0,21,92.5,990,964.5,25.5,0.0708,0.00114,0.0000448,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
1996-11-12,1996,2,7,317,116.46,0.98,5,Dry,23,4,2,2,19,50,0.43,66.46,0.57,66.46,0,0,0,0,-2,2,23,4,2,0,21,95.5,990,964.5,25.5,0.0708,0.0014,0.0000549,0.0722,0.00283,1,0.0322,0.104,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1996-11-13,1996,2,7,318,116.19,0.98,5,Dry,23,4,2,2,19,50,0.43,66.19,0.57,66.19,0,0,0,0,-2,2,23,4,2,0,21,95.2,990,964.5,25.5,0.0708,0.00138,0.000054,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
1996-11-14,1996,2,7,319,115.36,0.98,5,Dry,23,4,2,2,19,50,0.43,65.36,0.57,65.36,0,0,0,0,-2,2,23,4,2,0,21,94.4,990,964.5,25.5,0.0708,0.00131,0.0000512,0.0721,0.00283,1,0.0307,0.103,0.00403,25.4,0.888,0.96,0.852,14.4,13.9,13.9,333
1996-11-15,1996,2,7,320,117.83,0.98,5,Dry,23,4,2,2,19,50,0.42,67.83,0.58,67.83,0,0,0,0,-2,2,23,4,2,0,21,96.8,990,964.5,25.5,0.0708,0.00152,0.0000594,0.0723,0.00284,1,0.0341,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1996-11-16,1996,2,7,321,121.93,0.98,5,Dry,23,4,2,2,19,50,0.41,71.93,0.59,71.93,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00186,0.0000731,0.073,0.00286,1,0.0396,0.113,0.00442,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
1996-11-17,1996,2,7,322,126.03,0.97,5,Dry,23,4,2,2,19,50,0.4,76.03,0.6,76.03,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00221,0.0000868,0.0748,0.00293,1,0.0451,0.12,0.0047,25.4,0.939,0.96,0.902,17.8,17.1,17.1,409
1996-11-18,1996,2,7,323,128.49,0.97,5,Dry,23,4,2,2,19,50,0.39,78.49,0.61,78.49,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0735,0.00242,0.000095,0.0759,0.00298,1,0.0485,0.124,0.00488,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1996-11-19,1996,2,8,324,131.5,0.97,5,Dry,23,4,2,2,19,50,0.38,81.5,0.62,81.5,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0745,0.00268,0.000105,0.0772,0.00303,1,0.0525,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.1,18.1,436
1996-11-20,1996,2,8,325,132.86,0.97,5,Dry,23,4,2,2,19,50,0.38,82.86,0.62,82.86,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00279,0.00011,0.0778,0.00305,1,0.0544,0.132,0.00518,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1996-11-21,1996,2,8,326,131.5,0.97,5,Dry,23,4,2,2,19,50,0.38,81.5,0.62,81.5,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0745,0.00268,0.000105,0.0772,0.00303,1,0.0525,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.1,18.1,436
1996-11-22,1996,2,8,327,130.13,0.97,5,Dry,23,4,2,2,19,50,0.38,80.13,0.62,80.13,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00256,0.0001,0.0766,0.003,1,0.0507,0.127,0.00499,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1996-11-23,1996,2,8,328,128.76,0.97,5,Dry,23,4,2,2,19,50,0.39,78.76,0.61,78.76,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00244,0.0000959,0.076,0.00298,1,0.0488,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1996-11-24,1996,2,8,329,131.77,0.97,5,Dry,23,4,2,2,19,50,0.38,81.77,0.62,81.77,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.0027,0.000106,0.0773,0.00303,1,0.0529,0.13,0.00511,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
1996-11-25,1996,2,8,330,134.23,0.97,5,Dry,23,4,2,2,19,50,0.37,84.23,0.63,84.23,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00291,0.000114,0.0784,0.00307,1,0.0562,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
1996-11-26,1996,2,9,331,137.24,0.96,5,Dry,23,4,2,2,19,50,0.36,87.24,0.64,87.24,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00317,0.000124,0.0797,0.00313,1,0.0603,0.14,0.00549,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
1996-11-27,1996,2,9,332,142.44,0.96,5,Dry,23,4,2,2,19,50,0.35,92.44,0.65,92.44,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0784,0.00361,0.000141,0.082,0.00322,1,0.0673,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1996-11-28,1996,2,9,333,144.9,0.95,5,Dry,23,4,2,2,19,50,0.34,94.9,0.66,94.9,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0706,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1996-11-29,1996,2,9,334,145.17,0.95,5,Dry,23,4,2,2,19,50,0.34,95.17,0.66,95.17,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00384,0.000151,0.0832,0.00326,1,0.071,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
1996-11-30,1996,2,9,335,143.26,0.96,5,Dry,23,4,2,2,19,50,0.35,93.26,0.65,93.26,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0684,0.151,0.00591,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
1996-12-01,1996,3,9,336,144.08,0.95,5,Dry,26,4,3,2,24,59,0.41,85.08,0.59,85.08,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00298,0.000117,0.0802,0.00314,1,0.0574,0.138,0.00539,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1996-12-02,1996,3,9,337,145.44,0.95,5,Dry,26,4,3,2,24,59,0.41,86.44,0.59,86.44,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.0031,0.000121,0.0808,0.00317,1,0.0592,0.14,0.00549,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1996-12-03,1996,3,10,338,146.81,0.95,5,Dry,26,4,3,2,24,59,0.4,87.81,0.6,87.81,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00321,0.000126,0.0814,0.00319,1,0.061,0.142,0.00559,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1996-12-04,1996,3,10,339,149.82,0.95,5,Dry,26,4,3,2,24,59,0.39,90.82,0.61,90.82,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00347,0.000136,0.0827,0.00324,1,0.0651,0.148,0.0058,25.4,0.92,0.965,0.888,20.8,20,20,481
1996-12-05,1996,3,10,340,150.64,0.94,5,Dry,26,4,3,2,24,59,0.39,91.64,0.61,91.64,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0795,0.00354,0.000139,0.0831,0.00326,1,0.0662,0.149,0.00585,25.4,0.919,0.965,0.887,20.9,20.2,20.2,485
1996-12-06,1996,3,10,341,148.72,0.95,5,Dry,26,4,3,2,24,59,0.4,89.72,0.6,89.72,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00338,0.000132,0.0822,0.00322,1,0.0636,0.146,0.00572,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1996-12-07,1996,3,10,342,147.36,0.95,5,Dry,26,4,3,2,24,59,0.4,88.36,0.6,88.36,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0784,0.00326,0.000128,0.0816,0.0032,1,0.0618,0.143,0.00562,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1996-12-08,1996,3,10,343,147.08,0.95,5,Dry,26,4,3,2,24,59,0.4,88.08,0.6,88.08,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00324,0.000127,0.0815,0.0032,1,0.0614,0.143,0.0056,25.4,0.923,0.963,0.89,20.2,19.5,19.5,468
1996-12-09,1996,3,10,344,149,0.95,5,Dry,26,4,3,2,24,59,0.4,90,0.6,90,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.0034,0.000133,0.0823,0.00323,1,0.064,0.146,0.00574,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1996-12-10,1996,3,11,345,152.01,0.94,5,Dry,26,4,3,2,24,59,0.39,93.01,0.61,93.01,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000143,0.0837,0.00328,1,0.0681,0.152,0.00595,25.4,0.918,0.966,0.887,21.2,20.5,20.5,492
1996-12-11,1996,3,11,346,154.47,0.94,5,Dry,26,4,3,2,24,59,0.38,95.47,0.62,95.47,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0809,0.00386,0.000152,0.0847,0.00332,1,0.0714,0.156,0.00612,25.4,0.916,0.967,0.885,21.7,21,21,504
1996-12-12,1996,3,11,347,156.38,0.94,5,Dry,26,4,3,2,24,59,0.38,97.38,0.62,97.38,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00403,0.000158,0.0856,0.00335,1,0.074,0.16,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1996-12-13,1996,3,11,348,154.47,0.94,5,Dry,26,4,3,2,24,59,0.38,95.47,0.62,95.47,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0809,0.00386,0.000152,0.0847,0.00332,1,0.0714,0.156,0.00612,25.4,0.916,0.967,0.885,21.7,21,21,504
1996-12-14,1996,3,11,349,153.1,0.94,5,Dry,26,4,3,2,24,59,0.39,94.1,0.61,94.1,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0841,0.0033,1,0.0695,0.154,0.00602,25.4,0.917,0.966,0.886,21.5,20.7,20.7,497
1996-12-15,1996,3,11,350,155.01,0.94,5,Dry,26,4,3,2,24,59,0.38,96.01,0.62,96.01,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00391,0.000153,0.085,0.00333,1,0.0721,0.157,0.00616,25.4,0.915,0.967,0.885,21.8,21.1,21.1,507
1996-12-16,1996,3,11,351,156.93,0.94,5,Dry,26,4,3,2,24,59,0.38,97.93,0.62,97.93,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00407,0.00016,0.0858,0.00336,1,0.0747,0.161,0.00629,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1996-12-17,1996,3,12,352,155.01,0.94,5,Dry,26,4,3,2,24,59,0.38,96.01,0.62,96.01,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00391,0.000153,0.085,0.00333,1,0.0721,0.157,0.00616,25.4,0.915,0.967,0.885,21.8,21.1,21.1,507
1996-12-18,1996,3,12,353,153.1,0.94,5,Dry,26,4,3,2,24,59,0.39,94.1,0.61,94.1,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0841,0.0033,1,0.0695,0.154,0.00602,25.4,0.917,0.966,0.886,21.5,20.7,20.7,497
1996-12-19,1996,3,12,354,155.01,0.94,5,Dry,26,4,3,2,24,59,0.38,96.01,0.62,96.01,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00391,0.000153,0.085,0.00333,1,0.0721,0.157,0.00616,25.4,0.915,0.967,0.885,21.8,21.1,21.1,507
1996-12-20,1996,3,12,355,159.11,0.93,5,Dry,26,4,3,2,24,59,0.37,100.1,0.63,100.1,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00426,0.000167,0.0868,0.0034,1,0.0776,0.164,0.00644,25.4,0.911,0.969,0.882,22.7,22,22,527
1996-12-21,1996,3,12,356,163.22,0.93,5,Dry,26,4,3,2,24,59,0.36,104.2,0.64,104.2,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0832,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,551
1996-12-22,1996,3,12,357,167.32,0.92,5,Dry,26,4,3,2,24,59,0.35,108.3,0.65,108.3,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00496,0.000194,0.0904,0.00354,1,0.0887,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,24,24,575
1996-12-23,1996,3,12,358,170.87,0.92,5,Dry,26,4,3,2,24,59,0.34,111.9,0.66,111.9,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00526,0.000206,0.0919,0.0036,1,0.0935,0.185,0.00726,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
1996-12-24,1996,3,13,359,174.43,0.91,5,Dry,26,4,3,2,24,59,0.34,115.4,0.66,115.4,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00556,0.000218,0.0935,0.00366,1,0.0983,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1996-12-25,1996,3,13,360,175.79,0.9,5,Dry,26,4,3,2,24,59,0.34,116.8,0.66,116.8,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,624
1996-12-26,1996,3,13,361,175.52,0.91,5,Dry,26,4,3,2,24,59,0.34,116.5,0.66,116.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00565,0.000221,0.094,0.00368,1,0.0998,0.194,0.00758,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1996-12-27,1996,3,13,362,175.79,0.9,5,Dry,26,4,3,2,24,59,0.34,116.8,0.66,116.8,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,624
1996-12-28,1996,3,13,363,178.8,0.9,5,Dry,26,4,3,2,24,59,0.33,119.8,0.67,119.8,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00593,0.000232,0.0954,0.00373,1,0.104,0.2,0.00781,25.4,0.925,0.97,0.897,27.6,26.7,26.7,641
1996-12-29,1996,3,13,364,181.81,0.89,5,Dry,26,4,3,2,24,59,0.33,122.8,0.68,122.8,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
1996-12-30,1996,3,13,365,184.82,0.89,5,Dry,26,4,3,2,24,59,0.32,125.8,0.68,125.8,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00644,0.000252,0.098,0.00383,1,0.112,0.21,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1996-12-31,1996,3,14,366,187.28,0.88,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00665,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1997-01-01,1996,4,14,1,187.55,0.88,5,Dry,29,5,4,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0971,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
1997-01-02,1996,4,14,2,187.83,0.88,5,Dry,29,5,4,2,33,73,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000215,0.095,0.00371,1,0.0975,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1997-01-03,1996,4,14,3,189.19,0.87,5,Dry,29,5,4,2,33,73,0.39,116.2,0.61,116.2,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00563,0.00022,0.0956,0.00374,1,0.0994,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
1997-01-04,1996,4,14,4,190.56,0.87,5,Dry,29,5,4,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0904,0.00574,0.000224,0.0962,0.00376,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1997-01-05,1996,4,14,5,194.66,0.86,5,Dry,29,5,4,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1997-01-06,1996,4,14,6,196.03,0.85,5,Dry,29,5,4,2,33,73,0.37,123,0.63,123,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000243,0.0986,0.00385,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1997-01-07,1996,4,15,7,196.3,0.85,5,Dry,29,5,4,2,33,73,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0925,0.00623,0.000243,0.0987,0.00386,1,0.109,0.208,0.00811,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1997-01-08,1996,4,15,8,198.22,0.85,5,Dry,29,5,4,2,33,73,0.37,125.2,0.63,125.2,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00639,0.00025,0.0995,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
1997-01-09,1996,4,15,9,201.22,0.84,5,Dry,29,5,4,2,33,73,0.36,128.2,0.64,128.2,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1997-01-10,1996,4,15,10,206.42,0.82,5,Dry,29,5,4,2,33,73,0.35,133.4,0.65,133.4,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00709,0.000277,0.103,0.00403,1,0.123,0.226,0.00883,25.3,0.932,0.97,0.904,30.9,30,30,719
1997-01-11,1996,4,15,11,211.07,0.81,5,Dry,29,5,4,2,33,73,0.35,138.1,0.65,138.1,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00749,0.000293,0.105,0.00412,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,32,31,31,745
1997-01-12,1996,4,15,12,216.26,0.79,5,Dry,29,5,4,2,33,73,0.34,143.3,0.66,143.3,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00793,0.000311,0.107,0.00421,1,0.136,0.243,0.00954,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
1997-01-13,1996,4,15,13,221.46,0.77,5,Dry,29,5,4,2,33,73,0.33,148.5,0.67,148.5,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00837,0.000329,0.11,0.00431,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.4,33.4,33.4,802
1997-01-14,1996,4,16,14,227.75,0.75,5,Dry,29,5,4,2,33,73,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.0089,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
1997-01-15,1996,4,16,15,233.49,0.73,5,Dry,29,5,4,2,33,73,0.31,160.5,0.69,160.5,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00939,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.1,36.1,867
1997-01-16,1996,4,16,16,239.23,0.72,5,Dry,29,5,4,2,33,73,0.3,166.2,0.69,166.2,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00988,0.00039,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.6,37.6,901
1997-01-17,1996,4,16,17,244.97,0.71,5,Dry,29,5,4,2,33,73,0.3,172,0.7,172,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,39.9,39,39,935
1997-01-18,1996,4,16,18,252.36,0.69,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
1997-01-19,1996,4,16,19,259.19,0.68,5,Dry,29,5,4,2,33,73,0.28,186.2,0.72,186.2,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
1997-01-20,1996,4,16,20,267.67,0.66,5,Dry,29,5,4,2,33,73,0.27,194.7,0.73,194.7,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
1997-01-21,1996,4,17,21,277.24,0.64,5,Dry,29,5,4,2,33,73,0.26,204.2,0.74,204.2,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
1997-01-22,1996,4,17,22,286.81,0.63,5,Dry,29,5,4,2,33,73,0.26,213.8,0.74,213.8,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
1997-01-23,1996,4,17,23,296.93,0.62,5,Dry,29,5,4,2,33,73,0.25,223.9,0.75,223.9,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00568,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
1997-01-24,1996,4,17,24,310.33,0.6,5,Dry,29,5,4,2,33,73,0.23,237.3,0.77,237.3,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
1997-01-25,1996,4,17,25,324.82,0.58,5,Dry,29,5,4,2,33,73,0.23,251.8,0.78,251.8,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000715,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
1997-01-26,1996,4,17,26,338.76,0.57,5,Dry,29,5,4,2,33,73,0.21,265.8,0.79,265.8,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0244,0.000981,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
1997-01-27,1996,4,17,27,352.71,0.55,5,Dry,29,5,4,2,33,73,0.21,279.7,0.79,279.7,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.031,0.00125,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
1997-01-28,1996,4,18,28,368.29,0.54,5,Dry,29,5,4,2,33,73,0.2,295.3,0.8,295.3,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0384,0.00155,0.192,0.00774,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
1997-01-29,1996,4,18,29,390.99,0.52,5,Dry,29,5,4,2,33,73,0.19,318,0.81,318,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0491,0.00199,0.21,0.00853,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.3,1660
1997-01-30,1996,4,18,30,415.33,0.5,5,Dry,29,5,4,2,33,73,0.18,342.3,0.82,342.3,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0606,0.00247,0.23,0.00939,2,0.174,0.404,0.0165,24.1,0.947,0.972,0.921,38.4,37.3,74.6,1790
1997-01-31,1996,4,18,31,441.85,0.48,5,Dry,29,5,4,2,33,73,0.17,368.9,0.83,368.9,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0731,0.00299,0.252,0.0103,2,0.191,0.444,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.7,1940
1997-02-01,1996,5,18,32,473.29,0.46,5,Dry,31,6,4,3,41,85,0.18,388.3,0.82,388.3,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0823,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.7,2030
1997-02-02,1996,5,18,33,503.65,0.44,5,Dry,31,6,4,3,41,85,0.17,418.6,0.83,418.6,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0966,0.004,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.4,45.4,90.9,2180
1997-02-03,1996,5,18,34,537.28,0.42,5,Dry,31,6,4,3,41,85,0.16,452.3,0.84,452.3,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.21,0.112,0.00469,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
1997-02-04,1996,5,19,35,573.65,0.4,5,Dry,31,6,4,3,41,85,0.15,488.6,0.85,488.6,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00544,0.357,0.015,3,0.162,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
1997-02-05,1996,5,19,36,610.56,0.38,5,Dry,31,6,4,3,41,85,0.14,525.6,0.86,525.6,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.248,0.152,0.00643,0.401,0.0169,3,0.179,0.58,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
1997-02-06,1996,5,19,37,646.38,0.37,5,Dry,31,6,4,3,41,85,0.13,561.4,0.87,561.4,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00748,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2810
1997-02-07,1996,5,19,38,678.37,0.35,5,Dry,31,6,4,3,41,85,0.13,593.4,0.88,593.4,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00844,0.484,0.0207,3,0.21,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.2,123,2960
1997-02-08,1996,5,19,39,707.63,0.34,5,Dry,31,6,4,3,41,85,0.12,622.6,0.88,622.6,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00932,0.521,0.0224,3,0.223,0.743,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
1997-02-09,1996,5,19,40,734.7,0.33,5,Dry,31,6,4,3,41,85,0.12,649.7,0.88,649.7,0,0,0,0,-3,3,31,6,4,0,44,691,990,966.8,23.2,0.319,0.235,0.0101,0.554,0.0239,3,0.235,0.789,0.0341,22.4,0.956,0.98,0.937,45.4,44.5,134,3210
1997-02-10,1996,5,19,41,759.04,0.32,5,Dry,31,6,4,3,41,85,0.11,674,0.89,674,0,0,0,0,-3,3,31,6,4,0,44,715,990,966.9,23.1,0.333,0.251,0.0109,0.584,0.0253,3,0.246,0.83,0.036,22.2,0.957,0.98,0.938,46.9,46,138,3310
1997-02-11,1996,5,20,42,775.71,0.31,4,Mod_Dry,36,6,5,4,54,105,0.14,670.7,0.86,670.7,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.334,0.249,0.0108,0.583,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1997-02-12,1996,5,20,43,790.69,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,685.7,0.87,685.7,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.259,0.0113,0.602,0.0262,3,0.251,0.853,0.0372,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
1997-02-13,1996,5,20,44,808.47,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,703.5,0.87,703.5,0,0,0,0,-4,4,36,6,5,0,58,750,990,967.1,22.9,0.353,0.271,0.0118,0.624,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3410
1997-02-14,1996,5,20,45,828.13,0.28,4,Mod_Dry,36,6,5,4,54,105,0.13,723.1,0.87,723.1,0,0,0,0,-4,4,36,6,5,0,58,770,990,967.2,22.8,0.364,0.284,0.0125,0.648,0.0284,3,0.268,0.916,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1997-02-15,1996,5,20,46,849.3,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,744.3,0.88,744.3,0,0,0,0,-4,4,36,6,5,0,58,791,990,967.3,22.7,0.379,0.298,0.0131,0.678,0.0298,3,0.277,0.955,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
1997-02-16,1996,5,20,47,867.55,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,762.5,0.88,762.5,0,0,0,0,-4,4,36,6,5,0,58,810,990,967.4,22.6,0.396,0.308,0.0136,0.704,0.0311,3,0.283,0.987,0.0436,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
1997-02-17,1996,5,20,48,882.26,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,777.3,0.88,777.3,0,0,0,0,-4,4,36,6,5,0,58,824,990,967.4,22.6,0.41,0.315,0.014,0.725,0.0321,3,0.287,1.01,0.0448,21.6,0.956,0.98,0.937,52.4,48.2,145,3470
1997-02-18,1996,5,21,49,893.03,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,788,0.88,788,0,0,0,0,-4,4,36,6,5,0,58,835,990,967.5,22.5,0.419,0.32,0.0142,0.74,0.0328,4,0.208,0.948,0.0421,21.6,0.953,0.975,0.929,39.7,38.8,155,3720
1997-02-19,1996,5,21,50,904,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,799,0.88,799,0,0,0,0,-4,4,36,6,5,0,58,846,990,967.5,22.5,0.429,0.326,0.0145,0.755,0.0336,4,0.212,0.967,0.043,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
1997-02-20,1996,5,21,51,919.67,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,814.7,0.89,814.7,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.333,0.0149,0.777,0.0347,4,0.217,0.994,0.0444,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
1997-02-21,1996,5,21,52,935.7,0.25,3,Normal,43,7,5,4,78,137,0.15,798.7,0.85,798.7,0,0,0,0,-4,4,43,7,5,0,82,854,990,967.6,22.4,0.436,0.326,0.0146,0.762,0.0341,4,0.212,0.974,0.0436,21.4,0.953,0.976,0.93,39.9,38.9,156,3740
1997-02-22,1996,5,21,53,947.35,0.24,3,Normal,43,7,5,4,78,137,0.14,810.4,0.85,810.4,0,0,0,0,-4,4,43,7,5,0,82,865,990,967.7,22.3,0.447,0.331,0.0148,0.778,0.0349,4,0.216,0.994,0.0446,21.3,0.953,0.977,0.931,40.4,39.4,158,3790
1997-02-23,1996,5,21,54,959.17,0.24,3,Normal,43,7,5,4,78,137,0.14,822.2,0.86,822.2,0,0,0,0,-4,4,43,7,5,0,82,877,990,967.7,22.3,0.458,0.337,0.0151,0.795,0.0357,4,0.22,1.01,0.0456,21.2,0.954,0.978,0.933,40.9,39.9,160,3830
1997-02-24,1996,5,21,55,971.14,0.24,3,Normal,43,7,5,4,78,137,0.14,834.1,0.86,834.1,0,0,0,0,-4,4,43,7,5,0,82,889,990,967.8,22.2,0.469,0.343,0.0154,0.812,0.0365,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1997-02-25,1996,5,22,56,983.27,0.24,3,Normal,43,7,5,4,78,137,0.14,846.3,0.86,846.3,0,0,0,0,-4,4,43,7,5,0,82,901,990,967.8,22.2,0.48,0.349,0.0157,0.829,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.8,41,164,3930
1997-02-26,1996,5,22,57,995.55,0.23,3,Normal,43,7,5,4,78,137,0.14,858.5,0.86,858.5,0,0,0,0,-4,4,43,7,5,0,82,914,990,967.9,22.1,0.491,0.355,0.016,0.846,0.0382,4,0.232,1.08,0.0487,21,0.955,0.98,0.935,42.3,41.4,166,3980
1997-02-27,1996,5,22,58,1008,0.23,3,Normal,43,7,5,4,78,137,0.14,871,0.86,871,0,0,0,0,-4,4,43,7,5,0,82,926,990,967.9,22.1,0.503,0.361,0.0163,0.863,0.0391,4,0.236,1.1,0.0498,21,0.955,0.98,0.936,42.8,41.9,168,4020
1997-02-28,1996,5,22,59,1020.5,0.23,3,Normal,43,7,5,4,78,137,0.13,883.5,0.87,883.5,0,0,0,0,-4,4,43,7,5,0,82,939,990,968,22,0.514,0.367,0.0166,0.881,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
1997-03-01,1996,6,22,60,1038.3,0.22,3,Normal,49,9,9,9,107,183,0.18,855.3,0.82,855.3,0,0,0,0,-9,9,49,9,9,0,116,922,990,968,22,0.499,0.353,0.0161,0.852,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.8,41,164,3930
1997-03-02,1996,6,22,61,1056.4,0.22,3,Normal,49,9,9,9,107,183,0.17,873.4,0.83,873.4,0,0,0,0,-9,9,49,9,9,0,116,940,990,968.1,21.9,0.516,0.362,0.0165,0.877,0.04,4,0.237,1.11,0.0508,20.8,0.955,0.98,0.936,42.5,41.7,167,4000
1997-03-03,1996,6,22,62,1069.5,0.22,3,Normal,49,9,9,9,107,183,0.17,886.5,0.83,886.5,0,0,0,0,-9,9,49,9,9,0,116,953,990,968.1,21.9,0.528,0.368,0.0168,0.896,0.0409,4,0.242,1.14,0.052,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
1997-03-04,1996,6,23,63,1082.6,0.22,3,Normal,49,9,9,9,107,183,0.17,899.6,0.83,899.6,0,0,0,0,-9,9,49,9,9,0,116,967,990,968.2,21.8,0.54,0.374,0.0171,0.914,0.0419,4,0.246,1.16,0.0531,20.7,0.955,0.98,0.936,43.6,42.7,171,4100
1997-03-05,1996,6,23,64,1090.6,0.21,3,Normal,49,9,9,9,107,183,0.17,907.6,0.83,907.6,0,0,0,0,-9,9,49,9,9,0,116,975,990,968.2,21.8,0.547,0.378,0.0173,0.925,0.0424,4,0.249,1.17,0.0538,20.6,0.955,0.98,0.936,43.9,43,172,4130
1997-03-06,1996,6,23,65,1093.3,0.21,3,Normal,49,9,9,9,107,183,0.17,910.3,0.83,910.3,0,0,0,0,-9,9,49,9,9,0,116,977,990,968.2,21.8,0.55,0.38,0.0174,0.929,0.0426,4,0.25,1.18,0.0541,20.6,0.955,0.98,0.936,44,43.1,172,4140
1997-03-07,1996,6,23,66,1090.6,0.21,3,Normal,49,9,9,9,107,183,0.17,907.6,0.83,907.6,0,0,0,0,-9,9,49,9,9,0,116,975,990,968.2,21.8,0.547,0.378,0.0173,0.925,0.0424,4,0.249,1.17,0.0538,20.6,0.955,0.98,0.936,43.9,43,172,4130
1997-03-08,1996,6,23,67,1087.9,0.22,3,Normal,49,9,9,9,107,183,0.17,904.9,0.83,904.9,0,0,0,0,-9,9,49,9,9,0,116,972,990,968.2,21.8,0.545,0.377,0.0173,0.922,0.0422,4,0.248,1.17,0.0536,20.7,0.955,0.98,0.936,43.8,42.9,172,4120
1997-03-09,1996,6,23,68,1074.7,0.22,3,Normal,49,9,9,9,107,183,0.17,891.7,0.83,891.7,0,0,0,0,-9,9,49,9,9,0,116,959,990,968.1,21.9,0.533,0.371,0.0169,0.903,0.0413,4,0.243,1.15,0.0524,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
1997-03-10,1996,6,23,69,1061.6,0.22,3,Normal,49,9,9,9,107,183,0.17,878.6,0.83,878.6,0,0,0,0,-9,9,49,9,9,0,116,946,990,968.1,21.9,0.521,0.364,0.0166,0.885,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.7,41.9,168,4020
1997-03-11,1996,6,24,70,1048.6,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,919.6,0.88,919.6,0,0,0,0,-6,6,41,8,7,0,73,976,990,968.1,21.9,0.548,0.384,0.0175,0.932,0.0425,4,0.253,1.18,0.054,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
1997-03-12,1996,6,24,71,1040.9,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,911.9,0.88,911.9,0,0,0,0,-6,6,41,8,7,0,73,968,990,968,22,0.541,0.38,0.0173,0.921,0.0419,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
1997-03-13,1996,6,24,72,1033.2,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,904.2,0.88,904.2,0,0,0,0,-6,6,41,8,7,0,73,960,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.1,43.3,173,4150
1997-03-14,1996,6,24,73,1020.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,891.5,0.87,891.5,0,0,0,0,-6,6,41,8,7,0,73,948,990,968,22,0.522,0.371,0.0168,0.893,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.8,171,4110
1997-03-15,1996,6,24,74,1013,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,884,0.87,884,0,0,0,0,-6,6,41,8,7,0,73,940,990,967.9,22.1,0.515,0.367,0.0166,0.882,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
1997-03-16,1996,6,24,75,1000.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,871.5,0.87,871.5,0,0,0,0,-6,6,41,8,7,0,73,928,990,967.9,22.1,0.504,0.361,0.0163,0.865,0.0391,4,0.237,1.1,0.0498,21,0.955,0.98,0.936,42.8,42,168,4030
1997-03-17,1996,6,24,76,993.08,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,864.1,0.87,864.1,0,0,0,0,-6,6,41,8,7,0,73,920,990,967.9,22.1,0.497,0.357,0.0161,0.854,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4000
1997-03-18,1996,6,25,77,980.84,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,851.8,0.87,851.8,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.486,0.351,0.0158,0.837,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
1997-03-19,1996,6,25,78,968.74,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,839.7,0.87,839.7,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.8,163,3910
1997-03-20,1996,6,25,79,961.55,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,832.5,0.87,832.5,0,0,0,0,-6,6,41,8,7,0,73,889,990,967.7,22.3,0.468,0.342,0.0154,0.81,0.0364,4,0.223,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1997-03-21,1996,6,25,80,954.42,0.24,4,Mod_Dry,41,8,7,6,67,129,0.14,825.4,0.86,825.4,0,0,0,0,-6,6,41,8,7,0,73,881,990,967.7,22.3,0.462,0.339,0.0152,0.8,0.0359,4,0.221,1.02,0.0458,21.3,0.954,0.978,0.933,41,40.1,161,3850
1997-03-22,1996,6,25,81,942.67,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,813.7,0.86,813.7,0,0,0,0,-6,6,41,8,7,0,73,870,990,967.7,22.3,0.451,0.333,0.0149,0.784,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1997-03-23,1996,6,25,82,935.7,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,806.7,0.86,806.7,0,0,0,0,-6,6,41,8,7,0,73,863,990,967.6,22.4,0.445,0.329,0.0147,0.774,0.0346,4,0.215,0.989,0.0442,21.4,0.953,0.977,0.931,40.3,39.4,157,3780
1997-03-24,1996,6,25,83,933.39,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,804.4,0.86,804.4,0,0,0,0,-6,6,41,8,7,0,73,860,990,967.6,22.4,0.443,0.328,0.0147,0.771,0.0345,4,0.214,0.985,0.044,21.4,0.953,0.976,0.931,40.2,39.3,157,3770
1997-03-25,1996,6,26,84,926.5,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,797.5,0.86,797.5,0,0,0,0,-6,6,41,8,7,0,73,854,990,967.6,22.4,0.436,0.325,0.0145,0.761,0.034,4,0.212,0.973,0.0434,21.4,0.953,0.976,0.93,39.9,39,156,3740
1997-03-26,1996,6,26,85,919.67,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,790.7,0.86,790.7,0,0,0,0,-6,6,41,8,7,0,73,847,990,967.6,22.4,0.43,0.322,0.0143,0.752,0.0335,4,0.209,0.961,0.0429,21.5,0.953,0.975,0.929,39.6,38.7,155,3710
