date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-03-27,1996,6,26,86,917.41,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,788.4,0.86,788.4,0,0,0,0,-6,6,41,8,7,0,73,844,990,967.6,22.4,0.428,0.321,0.0143,0.749,0.0334,4,0.209,0.957,0.0427,21.5,0.953,0.975,0.929,39.5,38.6,154,3700
1997-03-28,1996,6,26,87,919.67,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,790.7,0.86,790.7,0,0,0,0,-6,6,41,8,7,0,73,847,990,967.6,22.4,0.43,0.322,0.0143,0.752,0.0335,4,0.209,0.961,0.0429,21.5,0.953,0.975,0.929,39.6,38.7,155,3710
1997-03-29,1996,6,26,88,926.5,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,797.5,0.86,797.5,0,0,0,0,-6,6,41,8,7,0,73,854,990,967.6,22.4,0.436,0.325,0.0145,0.761,0.034,4,0.212,0.973,0.0434,21.4,0.953,0.976,0.93,39.9,39,156,3740
1997-03-30,1996,6,26,89,933.39,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,804.4,0.86,804.4,0,0,0,0,-6,6,41,8,7,0,73,860,990,967.6,22.4,0.443,0.328,0.0147,0.771,0.0345,4,0.214,0.985,0.044,21.4,0.953,0.976,0.931,40.2,39.3,157,3770
1997-03-31,1996,6,26,90,945.01,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,816,0.86,816,0,0,0,0,-6,6,41,8,7,0,73,872,990,967.7,22.3,0.453,0.334,0.015,0.787,0.0353,4,0.218,1.01,0.045,21.3,0.954,0.977,0.932,40.7,39.8,159,3820
1997-04-01,1996,7,27,91,956.79,0.24,5,Dry,40,10,8,5,62,125,0.13,831.8,0.87,831.8,0,0,0,0,-5,5,40,10,8,0,67,890,990,967.7,22.3,0.469,0.342,0.0153,0.811,0.0364,4,0.223,1.03,0.0464,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1997-04-02,1996,7,27,92,973.56,0.24,5,Dry,40,10,8,5,62,125,0.13,848.6,0.87,848.6,0,0,0,0,-5,5,40,10,8,0,67,907,990,967.8,22.2,0.485,0.35,0.0157,0.835,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.1,165,3950
1997-04-03,1996,7,27,93,990.62,0.23,5,Dry,40,10,8,5,62,125,0.13,865.6,0.87,865.6,0,0,0,0,-5,5,40,10,8,0,67,924,990,967.9,22.1,0.5,0.358,0.0162,0.858,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.8,167,4010
1997-04-04,1996,7,27,94,1008,0.23,5,Dry,40,10,8,5,62,125,0.12,883,0.88,883,0,0,0,0,-5,5,40,10,8,0,67,941,990,967.9,22.1,0.516,0.366,0.0166,0.883,0.04,4,0.241,1.12,0.0509,21,0.955,0.98,0.936,43.3,42.5,170,4080
1997-04-05,1996,7,27,95,1035.8,0.23,5,Dry,40,10,8,5,62,125,0.12,910.8,0.88,910.8,0,0,0,0,-5,5,40,10,8,0,67,969,990,968,22,0.542,0.38,0.0173,0.922,0.0419,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
1997-04-06,1996,7,27,96,1064.2,0.22,5,Dry,40,10,8,5,62,125,0.12,939.2,0.88,939.2,0,0,0,0,-5,5,40,10,8,0,67,997,990,968.1,21.9,0.568,0.394,0.018,0.961,0.0439,4,0.259,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
1997-04-07,1996,7,27,97,1093.3,0.21,5,Dry,40,10,8,5,62,125,0.11,968.3,0.89,968.3,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.594,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
1997-04-08,1996,7,28,98,1128.3,0.21,5,Dry,40,10,8,5,62,125,0.11,1003,0.89,1003,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.642,0.43,0.0198,1.07,0.0494,4,0.281,1.35,0.0624,20.3,0.956,0.98,0.936,47.8,46.9,187,4500
1997-04-09,1996,7,28,99,1169.7,0.2,5,Dry,40,10,8,5,62,125,0.11,1045,0.89,1045,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.702,0.524,0.0243,1.23,0.0568,4,0.289,1.51,0.0702,20.1,0.955,0.98,0.936,49.1,48.1,192,4620
1997-04-10,1996,7,28,100,1212,0.2,5,Dry,40,10,8,5,62,125,0.1,1087,0.9,1087,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.764,0.619,0.0289,1.38,0.0645,4,0.297,1.68,0.0784,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
1997-04-11,1996,7,28,101,1249.4,0.19,5,Dry,40,10,8,5,62,125,0.1,1124,0.9,1100,24,5,1,1,-4,21,45,11,9,1,83,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1997-04-12,1996,7,28,102,1287.4,0.18,5,Dry,40,10,8,5,62,125,0.097,1162,0.9,1100,62,14,2,2,-3,47,54,12,10,2,109,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.935,50,48.2,193,4630
1997-04-13,1996,7,28,103,1326.1,0.18,5,Dry,40,10,8,5,62,125,0.094,1201,0.91,1100,101,23,3,3,-2,74,63,13,11,3,136,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1997-04-14,1996,7,28,104,1365.3,0.17,5,Dry,40,10,8,5,62,125,0.092,1240,0.91,1100,140,32,4,4,-1,101,72,14,12,4,163,1200,990,969,21,0.842,0.648,0.0309,1.49,0.0711,4,0.3,1.79,0.0854,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1997-04-15,1996,7,29,105,1398.9,0.17,5,Dry,40,10,8,5,62,125,0.089,1274,0.91,1100,174,39,5,5,0,125,79,15,13,5,187,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
1997-04-16,1996,7,29,106,1420.5,0.16,5,Dry,40,10,8,5,62,125,0.088,1296,0.91,1100,196,44,6,6,1,139,84,16,14,6,201,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
1997-04-17,1996,7,29,107,1442.3,0.16,5,Dry,40,10,8,5,62,125,0.087,1317,0.91,1100,217,49,7,7,2,152,89,17,15,7,214,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1997-04-18,1996,7,29,108,1464.2,0.15,5,Dry,40,10,8,5,62,125,0.085,1339,0.92,1100,239,54,7,7,2,169,94,17,15,7,231,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1997-04-19,1996,7,29,109,1486.3,0.15,5,Dry,40,10,8,5,62,125,0.084,1361,0.92,1100,261,59,8,8,3,183,99,18,16,8,245,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48,47.1,188,4520
1997-04-20,1996,7,29,110,1502.1,0.14,5,Dry,40,10,8,5,62,125,0.083,1377,0.92,1100,277,60,8,8,3,198,100,18,16,8,260,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1997-04-21,1996,7,29,111,1511.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.098,1364,0.9,1100,264,55,7,8,-2,196,100,18,18,8,268,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
1997-04-22,1996,7,30,112,1514.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.098,1367,0.9,1100,267,55,7,8,-2,199,100,18,18,8,271,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1997-04-23,1996,7,30,113,1511.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.098,1364,0.9,1100,264,55,7,8,-2,196,100,18,18,8,268,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
1997-04-24,1996,7,30,114,1502.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.099,1354,0.9,1100,254,55,7,8,-2,186,100,18,18,8,258,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1997-04-25,1996,7,30,115,1492.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.099,1345,0.9,1100,245,55,7,7,-3,179,100,18,17,7,251,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4510
1997-04-26,1996,7,30,116,1476.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1329,0.9,1100,229,52,7,7,-3,166,97,18,17,7,238,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0896,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1997-04-27,1996,7,30,117,1461.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1313,0.9,1100,213,48,6,6,-4,157,93,17,16,6,229,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1997-04-28,1996,7,30,118,1439.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1291,0.9,1100,191,43,6,6,-4,140,88,17,16,6,212,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1997-04-29,1996,7,31,119,1417.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1269,0.9,1100,169,38,5,5,-5,126,83,16,15,5,198,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.8,191,4580
1997-04-30,1996,7,31,120,1395.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1248,0.89,1100,148,33,4,5,-6,112,78,15,15,4,184,1210,990,969.1,20.9,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,48,192,4600
1997-05-01,1996,8,31,121,1356.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1164,0.86,1100,64,14,2,2,-8,54,61,12,12,2,169,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-05-02,1996,8,31,122,1317.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.15,1125,0.85,1100,25,6,1,1,-9,26,53,11,11,1,141,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1997-05-03,1996,8,31,123,1278.6,0.18,4,Mod_Dry,47,10,10,10,115,192,0.15,1087,0.85,1087,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.777,0.618,0.0291,1.39,0.0657,4,0.297,1.69,0.0797,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
1997-05-04,1996,8,31,124,1240.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1049,0.84,1049,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.721,0.533,0.025,1.25,0.0588,4,0.29,1.54,0.0723,19.8,0.955,0.98,0.935,48.6,47.6,190,4570
1997-05-05,1996,8,31,125,1203.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1011,0.84,1011,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.667,0.449,0.0209,1.12,0.052,4,0.282,1.4,0.0651,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
1997-05-06,1996,8,32,126,1166.9,0.2,4,Mod_Dry,47,10,10,10,115,192,0.17,974.9,0.83,974.9,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.613,0.411,0.019,1.02,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
1997-05-07,1996,8,32,127,1136.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,944.5,0.83,944.5,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.977,0.0451,4,0.261,1.24,0.0571,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
1997-05-08,1996,8,32,128,1106.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,914.6,0.83,914.6,0,0,0,0,-10,10,47,10,10,0,125,982,990,968.2,21.8,0.554,0.382,0.0175,0.935,0.043,4,0.251,1.19,0.0545,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
1997-05-09,1996,8,32,129,1077.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,885.4,0.82,885.4,0,0,0,0,-10,10,47,10,10,0,125,952,990,968.1,21.9,0.527,0.368,0.0168,0.894,0.0409,4,0.241,1.14,0.052,20.7,0.955,0.98,0.936,42.9,42.1,168,4040
1997-05-10,1996,8,32,130,1048.6,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,856.6,0.82,856.6,0,0,0,0,-10,10,47,10,10,0,125,924,990,968.1,21.9,0.5,0.354,0.0161,0.854,0.0389,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3930
1997-05-11,1996,8,32,131,1025.6,0.23,5,Dry,42,9,8,6,82,147,0.14,878.6,0.86,878.6,0,0,0,0,-6,6,42,9,8,0,88,938,990,968,22,0.513,0.364,0.0165,0.877,0.0398,4,0.239,1.12,0.0507,20.9,0.955,0.98,0.936,43,42.1,169,4050
1997-05-12,1996,8,32,132,1003,0.23,5,Dry,42,9,8,6,82,147,0.15,856,0.85,856,0,0,0,0,-6,6,42,9,8,0,88,915,990,967.9,22.1,0.493,0.353,0.016,0.846,0.0383,4,0.231,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.2,165,3960
1997-05-13,1996,8,33,133,980.84,0.24,5,Dry,42,9,8,6,82,147,0.15,833.8,0.85,833.8,0,0,0,0,-6,6,42,9,8,0,88,893,990,967.8,22.2,0.472,0.343,0.0154,0.815,0.0367,4,0.224,1.04,0.0468,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
1997-05-14,1996,8,33,134,959.17,0.24,5,Dry,42,9,8,6,82,147,0.15,812.2,0.85,812.2,0,0,0,0,-6,6,42,9,8,0,88,871,990,967.7,22.3,0.452,0.332,0.0149,0.785,0.0352,4,0.217,1,0.045,21.3,0.953,0.977,0.931,40.4,39.4,158,3790
1997-05-15,1996,8,33,135,938.02,0.25,5,Dry,42,9,8,6,82,147,0.16,791,0.84,791,0,0,0,0,-6,6,42,9,8,0,88,850,990,967.7,22.3,0.433,0.322,0.0144,0.755,0.0338,4,0.209,0.964,0.0432,21.4,0.953,0.975,0.929,39.5,38.5,154,3700
1997-05-16,1996,8,33,136,917.41,0.25,5,Dry,42,9,8,6,82,147,0.16,770.4,0.84,770.4,0,0,0,0,-6,6,42,9,8,0,88,829,990,967.6,22.4,0.414,0.312,0.0139,0.726,0.0324,3,0.285,1.01,0.0451,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
1997-05-17,1996,8,33,137,901.79,0.26,5,Dry,42,9,8,6,82,147,0.16,754.8,0.84,754.8,0,0,0,0,-6,6,42,9,8,0,88,814,990,967.5,22.5,0.4,0.304,0.0135,0.704,0.0313,3,0.281,0.986,0.0438,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
1997-05-18,1996,8,33,138,886.54,0.26,5,Dry,42,9,8,6,82,147,0.17,739.5,0.83,739.5,0,0,0,0,-6,6,42,9,8,0,88,799,990,967.4,22.6,0.386,0.295,0.0131,0.681,0.0302,3,0.275,0.956,0.0424,21.6,0.957,0.98,0.938,50,48.2,145,3470
1997-05-19,1996,8,33,139,871.71,0.27,5,Dry,42,9,8,6,82,147,0.17,724.7,0.83,724.7,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.372,0.285,0.0126,0.658,0.0291,3,0.269,0.926,0.041,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
1997-05-20,1996,8,34,140,857.31,0.27,5,Dry,42,9,8,6,82,147,0.17,710.3,0.83,710.3,0,0,0,0,-6,6,42,9,8,0,88,769,990,967.3,22.7,0.364,0.275,0.0122,0.639,0.0282,3,0.262,0.901,0.0398,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
1997-05-21,1996,8,34,141,843.39,0.28,5,Dry,42,9,8,6,82,147,0.17,696.4,0.83,696.4,0,0,0,0,-6,6,42,9,8,0,88,755,990,967.3,22.7,0.356,0.266,0.0117,0.622,0.0274,3,0.256,0.878,0.0386,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
1997-05-22,1996,8,34,142,830,0.28,5,Dry,42,9,8,6,82,147,0.18,683,0.82,683,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0266,3,0.25,0.855,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3310
1997-05-23,1996,8,34,143,817.2,0.29,5,Dry,42,9,8,6,82,147,0.18,670.2,0.82,670.2,0,0,0,0,-6,6,42,9,8,0,88,729,990,967.2,22.8,0.341,0.249,0.0109,0.59,0.0258,3,0.244,0.834,0.0365,22,0.957,0.98,0.938,46.1,45.2,136,3250
1997-05-24,1996,8,34,144,805.08,0.29,5,Dry,42,9,8,6,82,147,0.18,658.1,0.82,658.1,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.813,0.0355,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
1997-05-25,1996,8,34,145,793.76,0.3,5,Dry,42,9,8,6,82,147,0.18,646.8,0.81,646.8,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0245,3,0.234,0.794,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,132,3160
1997-05-26,1996,8,34,146,783.44,0.3,5,Dry,42,9,8,6,82,147,0.19,636.4,0.81,636.4,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.322,0.226,0.00985,0.548,0.0239,3,0.229,0.777,0.0338,22.2,0.956,0.98,0.937,44.1,43.2,130,3110
1997-05-27,1996,8,35,147,774.56,0.31,5,Dry,42,9,8,6,82,147,0.19,627.6,0.81,627.6,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.22,0.00957,0.537,0.0233,3,0.225,0.762,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
1997-05-28,1996,8,35,148,766.42,0.31,5,Dry,42,9,8,6,82,147,0.19,619.4,0.81,619.4,0,0,0,0,-6,6,42,9,8,0,88,678,990,967,23,0.312,0.215,0.00932,0.527,0.0229,3,0.221,0.748,0.0325,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
1997-05-29,1996,8,35,149,754.11,0.32,5,Dry,42,9,8,6,82,147,0.2,607.1,0.81,607.1,0,0,0,0,-6,6,42,9,8,0,88,666,990,966.9,23.1,0.305,0.207,0.00895,0.512,0.0222,3,0.216,0.727,0.0315,22.4,0.955,0.98,0.935,42.4,41.5,125,2990
1997-05-30,1996,8,35,150,741.26,0.32,5,Dry,42,9,8,6,82,147,0.2,594.3,0.8,594.3,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.298,0.198,0.00856,0.496,0.0214,3,0.21,0.706,0.0305,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
1997-05-31,1996,8,35,151,728.41,0.33,5,Dry,42,9,8,6,82,147,0.2,581.4,0.8,581.4,0,0,0,0,-6,6,42,9,8,0,88,640,990,966.8,23.2,0.29,0.189,0.00817,0.48,0.0207,3,0.204,0.684,0.0295,22.5,0.953,0.978,0.932,40.8,39.8,120,2870
1997-06-01,1996,9,35,152,716.11,0.33,5,Dry,39,9,7,5,59,119,0.17,597.1,0.83,597.1,0,0,0,0,-5,5,39,9,7,0,64,652,990,966.8,23.2,0.297,0.2,0.0086,0.497,0.0214,3,0.211,0.708,0.0305,22.5,0.954,0.98,0.935,42,41.1,123,2960
1997-06-02,1996,9,35,153,704.9,0.34,5,Dry,39,9,7,5,59,119,0.17,585.9,0.83,585.9,0,0,0,0,-5,5,39,9,7,0,64,641,990,966.7,23.3,0.291,0.192,0.00826,0.483,0.0208,3,0.206,0.689,0.0296,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
1997-06-03,1996,9,36,154,693.14,0.34,5,Dry,39,9,7,5,59,119,0.17,574.1,0.83,574.1,0,0,0,0,-5,5,39,9,7,0,64,629,990,966.7,23.3,0.284,0.185,0.00791,0.469,0.0201,3,0.201,0.669,0.0287,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
1997-06-04,1996,9,36,155,681.38,0.35,5,Dry,39,9,7,5,59,119,0.17,562.4,0.82,562.4,0,0,0,0,-5,5,39,9,7,0,64,617,990,966.6,23.4,0.277,0.177,0.00756,0.454,0.0194,3,0.196,0.65,0.0278,22.7,0.952,0.975,0.928,39.8,38.8,116,2790
1997-06-05,1996,9,36,156,670.17,0.36,5,Dry,39,9,7,5,59,119,0.18,551.2,0.82,551.2,0,0,0,0,-5,5,39,9,7,0,64,606,990,966.6,23.4,0.271,0.169,0.00722,0.44,0.0188,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.926,39,38,114,2740
1997-06-06,1996,9,36,157,660.05,0.36,5,Dry,39,9,7,5,59,119,0.18,541,0.82,541,0,0,0,0,-5,5,39,9,7,0,64,596,990,966.5,23.5,0.265,0.162,0.00692,0.428,0.0182,3,0.186,0.614,0.0262,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
1997-06-07,1996,9,36,158,649.39,0.36,5,Dry,39,9,7,5,59,119,0.18,530.4,0.82,530.4,0,0,0,0,-5,5,39,9,7,0,64,585,990,966.5,23.5,0.259,0.155,0.00661,0.414,0.0176,3,0.181,0.596,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
1997-06-08,1996,9,36,159,638.72,0.37,5,Dry,39,9,7,5,59,119,0.19,519.7,0.81,519.7,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.253,0.148,0.00629,0.401,0.017,3,0.176,0.578,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
1997-06-09,1996,9,36,160,628.61,0.37,5,Dry,39,9,7,5,59,119,0.19,509.6,0.81,509.6,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.247,0.141,0.006,0.389,0.0165,3,0.172,0.561,0.0238,23,0.947,0.97,0.919,36.3,35.2,106,2540
1997-06-10,1996,9,37,161,619.58,0.38,5,Dry,39,9,7,5,59,119,0.19,500.6,0.81,500.6,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.242,0.135,0.00573,0.378,0.016,3,0.168,0.545,0.0231,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
1997-06-11,1996,9,37,162,610.01,0.38,5,Dry,39,9,7,5,59,119,0.2,491,0.81,491,0,0,0,0,-5,5,39,9,7,0,64,546,990,966.3,23.7,0.237,0.131,0.00553,0.368,0.0155,3,0.163,0.531,0.0224,23.1,0.945,0.97,0.917,35.1,34,102,2450
1997-06-12,1996,9,37,163,600.44,0.39,5,Dry,39,9,7,5,59,119,0.2,481.4,0.8,481.4,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00533,0.358,0.0151,2,0.267,0.625,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
1997-06-13,1996,9,37,164,591.42,0.39,5,Dry,39,9,7,5,59,119,0.2,472.4,0.8,472.4,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00514,0.348,0.0147,2,0.261,0.61,0.0257,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
1997-06-14,1996,9,37,165,582.4,0.4,5,Dry,39,9,7,5,59,119,0.2,463.4,0.8,463.4,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.118,0.00495,0.339,0.0142,2,0.255,0.594,0.025,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
1997-06-15,1996,9,37,166,574.47,0.4,5,Dry,39,9,7,5,59,119,0.21,455.5,0.79,455.5,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.217,0.114,0.00479,0.331,0.0139,2,0.25,0.581,0.0244,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
1997-06-16,1996,9,37,167,565.99,0.41,5,Dry,39,9,7,5,59,119,0.21,447,0.79,447,0,0,0,0,-5,5,39,9,7,0,64,502,990,966.1,23.9,0.213,0.11,0.00461,0.323,0.0135,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.9,47.9,95.8,2300
1997-06-17,1996,9,38,168,557.51,0.41,5,Dry,39,9,7,5,59,119,0.21,438.5,0.79,438.5,0,0,0,0,-5,5,39,9,7,0,64,494,990,966.1,23.9,0.21,0.106,0.00444,0.316,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,48,47.1,94.2,2260
1997-06-18,1996,9,38,169,549.58,0.41,5,Dry,39,9,7,5,59,119,0.22,430.6,0.78,430.6,0,0,0,0,-5,5,39,9,7,0,64,486,990,966.1,23.9,0.207,0.102,0.00427,0.309,0.0129,2,0.233,0.542,0.0227,23.4,0.957,0.98,0.938,47.2,46.3,92.6,2220
1997-06-19,1996,9,38,170,541.65,0.42,5,Dry,39,9,7,5,59,119,0.22,422.6,0.78,422.6,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0985,0.00411,0.303,0.0126,2,0.228,0.53,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
1997-06-20,1996,9,38,171,534.82,0.42,5,Dry,39,9,7,5,59,119,0.22,415.8,0.78,415.8,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0953,0.00397,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.8,44.8,89.7,2150
1997-06-21,1996,9,38,172,527.44,0.43,5,Dry,39,9,7,5,59,119,0.23,408.4,0.77,408.4,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0918,0.00382,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.2,2120
1997-06-22,1996,9,38,173,520.05,0.43,5,Dry,39,9,7,5,59,119,0.23,401.1,0.77,401.1,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.196,0.0883,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.7,2080
1997-06-23,1996,9,38,174,512.67,0.43,5,Dry,39,9,7,5,59,119,0.23,393.7,0.77,393.7,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0848,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2050
1997-06-24,1996,9,39,175,505.83,0.44,5,Dry,39,9,7,5,59,119,0.23,386.8,0.77,386.8,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.191,0.0816,0.00338,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.8,2010
1997-06-25,1996,9,39,176,499,0.44,5,Dry,39,9,7,5,59,119,0.24,380,0.76,380,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0784,0.00324,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
1997-06-26,1996,9,39,177,493.26,0.44,5,Dry,39,9,7,5,59,119,0.24,374.3,0.76,374.3,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0757,0.00313,0.263,0.0109,2,0.195,0.458,0.0189,23.7,0.952,0.979,0.932,41.4,40.6,81.1,1950
1997-06-27,1996,9,39,178,486.97,0.45,5,Dry,39,9,7,5,59,119,0.24,368,0.76,368,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0727,0.003,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.7,1910
1997-06-28,1996,9,39,179,480.68,0.45,5,Dry,39,9,7,5,59,119,0.25,361.7,0.75,361.7,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0697,0.00288,0.252,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.927,40.1,39.1,78.3,1880
1997-06-29,1996,9,39,180,474.39,0.46,5,Dry,39,9,7,5,59,119,0.25,355.4,0.75,355.4,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0667,0.00275,0.247,0.0102,2,0.182,0.43,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.9,1840
1997-06-30,1996,9,39,181,468.1,0.46,5,Dry,39,9,7,5,59,119,0.25,349.1,0.75,349.1,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0638,0.00263,0.242,0.00996,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.8,37.7,75.4,1810
1997-07-01,1996,10,40,182,461.81,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,326.8,0.71,326.8,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0533,0.00219,0.225,0.00925,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.2,35.2,70.3,1690
1997-07-02,1996,10,40,183,457.16,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,322.2,0.7,322.2,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0511,0.0021,0.221,0.00908,2,0.16,0.381,0.0157,24,0.944,0.97,0.916,35.7,34.7,69.3,1660
1997-07-03,1996,10,40,184,451.97,0.47,4,Mod_Dry,42,9,8,6,70,135,0.3,317,0.7,317,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0486,0.00199,0.217,0.0089,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.3,1640
1997-07-04,1996,10,40,185,446.77,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,311.8,0.7,311.8,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0462,0.00189,0.213,0.00871,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.6,67.2,1610
1997-07-05,1996,10,40,186,441.58,0.48,4,Mod_Dry,42,9,8,6,70,135,0.31,306.6,0.69,306.6,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0437,0.00179,0.208,0.00853,2,0.149,0.358,0.0147,24.1,0.942,0.97,0.914,34.1,33,66.1,1590
1997-07-06,1996,10,40,187,436.38,0.48,4,Mod_Dry,42,9,8,6,70,135,0.31,301.4,0.69,301.4,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0413,0.00169,0.204,0.00835,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
1997-07-07,1996,10,40,188,431.19,0.49,4,Mod_Dry,42,9,8,6,70,135,0.31,296.2,0.69,296.2,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0388,0.00159,0.2,0.00816,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.9,1530
1997-07-08,1996,10,41,189,425.99,0.49,4,Mod_Dry,42,9,8,6,70,135,0.32,291,0.68,291,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0363,0.00148,0.195,0.00798,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.3,31.4,62.8,1510
1997-07-09,1996,10,41,190,421.34,0.49,4,Mod_Dry,42,9,8,6,70,135,0.32,286.3,0.68,286.3,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0342,0.00139,0.192,0.00782,2,0.136,0.327,0.0134,24.2,0.938,0.97,0.91,31.8,30.9,61.8,1480
1997-07-10,1996,10,41,191,416.69,0.5,4,Mod_Dry,42,9,8,6,70,135,0.32,281.7,0.68,281.7,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.032,0.0013,0.188,0.00765,2,0.133,0.32,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.8,1460
1997-07-11,1996,10,41,192,412.04,0.5,4,Mod_Dry,42,9,8,6,70,135,0.33,277,0.67,277,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0298,0.00121,0.184,0.00749,2,0.13,0.313,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1430
1997-07-12,1996,10,41,193,407.4,0.51,4,Mod_Dry,42,9,8,6,70,135,0.33,272.4,0.67,272.4,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0276,0.00112,0.18,0.00733,2,0.126,0.306,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
1997-07-13,1996,10,41,194,402.75,0.51,4,Mod_Dry,42,9,8,6,70,135,0.34,267.8,0.67,267.8,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0254,0.00103,0.176,0.00717,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
1997-07-14,1996,10,41,195,399.19,0.51,4,Mod_Dry,42,9,8,6,70,135,0.34,264.2,0.66,264.2,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0237,0.000963,0.173,0.00704,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
1997-07-15,1996,10,42,196,395.09,0.52,4,Mod_Dry,42,9,8,6,70,135,0.34,260.1,0.66,260.1,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0218,0.000884,0.17,0.0069,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28.1,56.1,1350
1997-07-16,1996,10,42,197,390.99,0.52,4,Mod_Dry,42,9,8,6,70,135,0.34,256,0.66,256,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0198,0.000805,0.167,0.00676,2,0.115,0.282,0.0114,24.4,0.931,0.97,0.903,28.5,27.6,55.2,1330
1997-07-17,1996,10,42,198,386.89,0.52,4,Mod_Dry,42,9,8,6,70,135,0.35,251.9,0.65,251.9,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0179,0.000725,0.163,0.00661,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1300
1997-07-18,1996,10,42,199,382.79,0.53,4,Mod_Dry,42,9,8,6,70,135,0.35,247.8,0.65,247.8,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000681,0.161,0.00651,2,0.11,0.27,0.011,24.4,0.929,0.97,0.901,27.6,26.7,53.5,1280
1997-07-19,1996,10,42,200,378.69,0.53,4,Mod_Dry,42,9,8,6,70,135,0.36,243.7,0.64,243.7,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000666,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
1997-07-20,1996,10,42,201,374.58,0.53,4,Mod_Dry,42,9,8,6,70,135,0.36,239.6,0.64,239.6,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
1997-07-21,1996,10,42,202,370.48,0.54,4,Mod_Dry,42,9,8,6,70,135,0.36,235.5,0.64,235.5,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.3,24.7,0.139,0.0158,0.000637,0.155,0.00627,2,0.101,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.7,1220
1997-07-22,1996,10,43,203,366.38,0.54,4,Mod_Dry,42,9,8,6,70,135,0.37,231.4,0.63,231.4,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0987,0.252,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.8,1200
1997-07-23,1996,10,43,204,362.83,0.55,4,Mod_Dry,42,9,8,6,70,135,0.37,227.8,0.63,227.8,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.00061,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
1997-07-24,1996,10,43,205,359.27,0.55,4,Mod_Dry,42,9,8,6,70,135,0.38,224.3,0.62,224.3,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.136,0.0148,0.000597,0.15,0.00606,1,0.245,0.396,0.0159,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
1997-07-25,1996,10,43,206,355.72,0.55,4,Mod_Dry,42,9,8,6,70,135,0.38,220.7,0.62,220.7,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.00599,1,0.24,0.389,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
1997-07-26,1996,10,43,207,352.16,0.56,4,Mod_Dry,42,9,8,6,70,135,0.38,217.2,0.62,217.2,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000572,0.147,0.00593,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,49.9,48.2,48.2,1160
1997-07-27,1996,10,43,208,348.61,0.56,4,Mod_Dry,42,9,8,6,70,135,0.39,213.6,0.61,213.6,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.0139,0.000559,0.146,0.00586,1,0.231,0.377,0.0151,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
1997-07-28,1996,10,43,209,345.05,0.56,4,Mod_Dry,42,9,8,6,70,135,0.39,210.1,0.61,210.1,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.957,0.98,0.937,48.3,47.3,47.3,1140
1997-07-29,1996,10,44,210,341.5,0.57,4,Mod_Dry,42,9,8,6,70,135,0.4,206.5,0.6,206.5,0,0,0,0,-6,6,42,9,8,0,76,266,990,965.1,24.9,0.129,0.0133,0.000534,0.143,0.00573,1,0.221,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.5,46.5,1120
1997-07-30,1996,10,44,211,339.04,0.57,4,Mod_Dry,42,9,8,6,70,135,0.4,204,0.6,204,0,0,0,0,-6,6,42,9,8,0,76,263,990,965.1,24.9,0.128,0.0131,0.000526,0.141,0.00568,1,0.218,0.359,0.0144,24.5,0.956,0.98,0.936,46.9,46,46,1100
1997-07-31,1996,10,44,212,336.03,0.57,4,Mod_Dry,42,9,8,6,70,135,0.4,201,0.6,201,0,0,0,0,-6,6,42,9,8,0,76,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00562,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.3,45.3,45.3,1090
1997-08-01,1996,11,44,213,331.93,0.58,4,Mod_Dry,39,7,5,4,60,115,0.35,216.9,0.65,216.9,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00579,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50,48.2,48.2,1160
1997-08-02,1996,11,44,214,326.73,0.58,4,Mod_Dry,39,7,5,4,60,115,0.35,211.7,0.65,211.7,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0137,0.000551,0.142,0.00569,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
1997-08-03,1996,11,44,215,322.08,0.59,4,Mod_Dry,39,7,5,4,60,115,0.36,207.1,0.64,207.1,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1120
1997-08-04,1996,11,44,216,318.53,0.59,4,Mod_Dry,39,7,5,4,60,115,0.36,203.5,0.64,203.5,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.125,0.0131,0.000522,0.138,0.00553,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
1997-08-05,1996,11,45,217,314.43,0.59,4,Mod_Dry,39,7,5,4,60,115,0.37,199.4,0.63,199.4,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1080
1997-08-06,1996,11,45,218,310.33,0.6,4,Mod_Dry,39,7,5,4,60,115,0.37,195.3,0.63,195.3,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1997-08-07,1996,11,45,219,306.22,0.6,4,Mod_Dry,39,7,5,4,60,115,0.38,191.2,0.62,191.2,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
1997-08-08,1996,11,45,220,302.12,0.61,4,Mod_Dry,39,7,5,4,60,115,0.38,187.1,0.62,187.1,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
1997-08-09,1996,11,45,221,298.57,0.61,4,Mod_Dry,39,7,5,4,60,115,0.39,183.6,0.61,183.6,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00517,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
1997-08-10,1996,11,45,222,295.01,0.62,4,Mod_Dry,39,7,5,4,60,115,0.39,180,0.61,180,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
1997-08-11,1996,11,45,223,291.46,0.62,4,Mod_Dry,39,7,5,4,60,115,0.4,176.5,0.6,176.5,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000428,0.127,0.00504,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,955
1997-08-12,1996,11,46,224,287.9,0.63,4,Mod_Dry,39,7,5,4,60,115,0.4,172.9,0.6,172.9,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0104,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.923,39.9,38.9,38.9,934
1997-08-13,1996,11,46,225,285.44,0.63,4,Mod_Dry,39,7,5,4,60,115,0.4,170.4,0.6,170.4,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,919
1997-08-14,1996,11,46,226,282.44,0.64,4,Mod_Dry,39,7,5,4,60,115,0.41,167.4,0.59,167.4,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00998,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
1997-08-15,1996,11,46,227,279.43,0.64,4,Mod_Dry,39,7,5,4,60,115,0.41,164.4,0.59,164.4,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00973,0.000386,0.121,0.00482,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1997-08-16,1996,11,46,228,276.42,0.64,4,Mod_Dry,39,7,5,4,60,115,0.42,161.4,0.58,161.4,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.111,0.00947,0.000376,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
1997-08-17,1996,11,46,229,273.41,0.65,4,Mod_Dry,39,7,5,4,60,115,0.42,158.4,0.58,158.4,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00921,0.000366,0.119,0.00471,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
1997-08-18,1996,11,46,230,270.4,0.65,4,Mod_Dry,39,7,5,4,60,115,0.42,155.4,0.57,155.4,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
1997-08-19,1996,11,47,231,267.4,0.66,4,Mod_Dry,39,7,5,4,60,115,0.43,152.4,0.57,152.4,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.0087,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
1997-08-20,1996,11,47,232,264.39,0.67,4,Mod_Dry,39,7,5,4,60,115,0.43,149.4,0.56,149.4,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00845,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
1997-08-21,1996,11,47,233,261.93,0.67,4,Mod_Dry,39,7,5,4,60,115,0.44,146.9,0.56,146.9,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00824,0.000326,0.114,0.0045,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
1997-08-22,1996,11,47,234,259.47,0.67,4,Mod_Dry,39,7,5,4,60,115,0.44,144.5,0.56,144.5,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.105,0.00803,0.000318,0.113,0.00446,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1997-08-23,1996,11,47,235,257.01,0.68,4,Mod_Dry,39,7,5,4,60,115,0.45,142,0.55,142,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00782,0.000309,0.111,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.6,31.6,31.6,759
1997-08-24,1996,11,47,236,254.54,0.69,4,Mod_Dry,39,7,5,4,60,115,0.45,139.5,0.55,139.5,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00761,0.000301,0.11,0.00437,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
1997-08-25,1996,11,47,237,252.08,0.69,4,Mod_Dry,39,7,5,4,60,115,0.46,137.1,0.54,137.1,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.0074,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
1997-08-26,1996,11,48,238,249.62,0.7,4,Mod_Dry,39,7,5,4,60,115,0.46,134.6,0.54,134.6,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00719,0.000284,0.108,0.00428,1,0.124,0.232,0.00919,25.1,0.933,0.97,0.905,30.9,29.9,29.9,719
1997-08-27,1996,11,48,239,247.16,0.7,4,Mod_Dry,39,7,5,4,60,115,0.47,132.2,0.54,132.2,0,0,0,0,-4,4,39,7,5,0,64,183,990,964.7,25.3,0.1,0.00698,0.000276,0.107,0.00423,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
1997-08-28,1996,11,48,240,244.7,0.71,4,Mod_Dry,39,7,5,4,60,115,0.47,129.7,0.53,129.7,0,0,0,0,-4,4,39,7,5,0,64,181,990,964.7,25.3,0.0993,0.00677,0.000267,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
1997-08-29,1996,11,48,241,243.33,0.71,4,Mod_Dry,39,7,5,4,60,115,0.47,128.3,0.53,128.3,0,0,0,0,-4,4,39,7,5,0,64,179,990,964.7,25.3,0.0988,0.00666,0.000263,0.105,0.00416,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
1997-08-30,1996,11,48,242,241.42,0.71,4,Mod_Dry,39,7,5,4,60,115,0.48,126.4,0.52,126.4,0,0,0,0,-4,4,39,7,5,0,64,177,990,964.6,25.4,0.0981,0.0065,0.000256,0.105,0.00413,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.901,29,28.1,28.1,674
1997-08-31,1996,11,48,243,239.51,0.72,4,Mod_Dry,39,7,5,4,60,115,0.48,124.5,0.52,124.5,0,0,0,0,-4,4,39,7,5,0,64,176,990,964.6,25.4,0.0975,0.00633,0.00025,0.104,0.00409,1,0.111,0.214,0.00845,25.1,0.928,0.97,0.901,28.5,27.7,27.7,664
1997-09-01,1996,12,48,244,236.5,0.73,5,Dry,30,6,4,2,30,72,0.3,164.5,0.7,164.5,0,0,0,0,-2,2,30,6,4,0,32,205,990,964.6,25.4,0.108,0.00973,0.000383,0.117,0.00463,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
1997-09-02,1996,12,49,245,234.04,0.73,5,Dry,30,6,4,2,30,72,0.31,162,0.69,162,0,0,0,0,-2,2,30,6,4,0,32,202,990,964.6,25.4,0.107,0.00952,0.000375,0.116,0.00458,1,0.161,0.278,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,877
1997-09-03,1996,12,49,246,231.03,0.74,5,Dry,30,6,4,2,30,72,0.31,159,0.69,159,0,0,0,0,-2,2,30,6,4,0,32,199,990,964.6,25.4,0.106,0.00927,0.000365,0.115,0.00453,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,860
1997-09-04,1996,12,49,247,228.02,0.75,5,Dry,30,6,4,2,30,72,0.32,156,0.68,156,0,0,0,0,-2,2,30,6,4,0,32,196,990,964.6,25.4,0.105,0.00901,0.000354,0.114,0.00447,1,0.153,0.267,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
1997-09-05,1996,12,49,248,225.01,0.76,5,Dry,30,6,4,2,30,72,0.32,153,0.68,153,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.6,25.4,0.104,0.00876,0.000344,0.112,0.00442,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.5,34.5,34.5,827
1997-09-06,1996,12,49,249,222.55,0.77,5,Dry,30,6,4,2,30,72,0.32,150.6,0.68,150.6,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.00855,0.000336,0.111,0.00437,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
1997-09-07,1996,12,49,250,220.09,0.78,5,Dry,30,6,4,2,30,72,0.33,148.1,0.67,148.1,0,0,0,0,-2,2,30,6,4,0,32,188,990,964.5,25.5,0.102,0.00834,0.000327,0.11,0.00433,1,0.142,0.253,0.00992,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
1997-09-08,1996,12,49,251,217.63,0.79,5,Dry,30,6,4,2,30,72,0.33,145.6,0.67,145.6,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00813,0.000319,0.109,0.00428,1,0.139,0.248,0.00974,25.2,0.937,0.97,0.909,33.8,32.8,32.8,786
1997-09-09,1996,12,50,252,215.17,0.8,5,Dry,30,6,4,2,30,72,0.34,143.2,0.67,143.2,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00792,0.00031,0.108,0.00424,1,0.136,0.244,0.00956,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
1997-09-10,1996,12,50,253,213.8,0.8,5,Dry,30,6,4,2,30,72,0.34,141.8,0.66,141.8,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0997,0.0078,0.000306,0.107,0.00421,1,0.134,0.241,0.00946,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
1997-09-11,1996,12,50,254,211.89,0.81,5,Dry,30,6,4,2,30,72,0.34,139.9,0.66,139.9,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.099,0.00764,0.000299,0.107,0.00418,1,0.131,0.238,0.00932,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
1997-09-12,1996,12,50,255,208.88,0.81,5,Dry,30,6,4,2,30,72,0.34,136.9,0.66,136.9,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.00738,0.000289,0.105,0.00412,1,0.127,0.233,0.00911,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
1997-09-13,1996,12,50,256,207.51,0.82,5,Dry,30,6,4,2,30,72,0.35,135.5,0.65,135.5,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0975,0.00727,0.000284,0.105,0.0041,1,0.125,0.23,0.00901,25.3,0.933,0.97,0.905,31.4,30.4,30.4,731
1997-09-14,1996,12,50,257,205.6,0.82,5,Dry,30,6,4,2,30,72,0.35,133.6,0.65,133.6,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.00711,0.000278,0.104,0.00406,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,30.9,30,30,720
1997-09-15,1996,12,50,258,205.33,0.82,5,Dry,30,6,4,2,30,72,0.35,133.3,0.65,133.3,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00708,0.000277,0.104,0.00406,1,0.122,0.226,0.00885,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
1997-09-16,1996,12,51,259,203.41,0.83,5,Dry,30,6,4,2,30,72,0.35,131.4,0.65,131.4,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.096,0.00692,0.000271,0.103,0.00402,1,0.12,0.223,0.00871,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1997-09-17,1996,12,51,260,201.5,0.83,5,Dry,30,6,4,2,30,72,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00676,0.000264,0.102,0.00399,1,0.117,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1997-09-18,1996,12,51,261,199.58,0.84,5,Dry,30,6,4,2,30,72,0.36,127.6,0.64,127.6,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00659,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1997-09-19,1996,12,51,262,197.67,0.85,5,Dry,30,6,4,2,30,72,0.36,125.7,0.64,125.7,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00643,0.000251,0.1,0.00392,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,676
1997-09-20,1996,12,51,263,195.76,0.85,5,Dry,30,6,4,2,30,72,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00627,0.000245,0.0996,0.00389,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
1997-09-21,1996,12,51,264,193.84,0.86,5,Dry,30,6,4,2,30,72,0.37,121.8,0.63,121.8,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
1997-09-22,1996,12,51,265,191.93,0.87,5,Dry,30,6,4,2,30,72,0.38,119.9,0.63,119.9,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00594,0.000232,0.0979,0.00383,1,0.104,0.202,0.00791,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1997-09-23,1996,12,52,266,190.01,0.87,5,Dry,30,6,4,2,30,72,0.38,118,0.62,118,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00578,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1997-09-24,1996,12,52,267,188.1,0.88,5,Dry,30,6,4,2,30,72,0.38,116.1,0.62,116.1,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00562,0.00022,0.0962,0.00376,1,0.0992,0.195,0.00764,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1997-09-25,1996,12,52,268,186.19,0.88,5,Dry,30,6,4,2,30,72,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00546,0.000213,0.0954,0.00373,1,0.0967,0.192,0.00751,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
1997-09-26,1996,12,52,269,184.27,0.89,5,Dry,30,6,4,2,30,72,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.00529,0.000207,0.0946,0.0037,1,0.0941,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1997-09-27,1996,12,52,270,182.36,0.89,5,Dry,30,6,4,2,30,72,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00513,0.000201,0.0937,0.00367,1,0.0915,0.185,0.00724,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
1997-09-28,1996,12,52,271,180.99,0.89,5,Dry,30,6,4,2,30,72,0.4,109,0.6,109,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00501,0.000196,0.0931,0.00364,1,0.0896,0.183,0.00715,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1997-09-29,1996,12,52,272,179.62,0.9,5,Dry,30,6,4,2,30,72,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.0049,0.000192,0.0925,0.00362,1,0.0878,0.18,0.00705,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1997-09-30,1996,12,53,273,178.26,0.9,5,Dry,30,6,4,2,30,72,0.4,106.3,0.6,106.3,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.00478,0.000187,0.0919,0.0036,1,0.086,0.178,0.00696,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1997-10-01,1997,1,1,274,176.89,0.9,5,Dry,24,4,2,2,20,52,0.29,124.9,0.71,124.9,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00637,0.000249,0.0966,0.00378,1,0.111,0.208,0.00813,25.3,0.928,0.97,0.901,28.8,28,28,671
1997-10-02,1997,1,1,275,175.52,0.91,5,Dry,24,4,2,2,20,52,0.3,123.5,0.7,123.5,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0897,0.00625,0.000245,0.096,0.00376,1,0.109,0.205,0.00803,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
1997-10-03,1997,1,1,276,174.15,0.91,5,Dry,24,4,2,2,20,52,0.3,122.2,0.7,122.2,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0892,0.00613,0.00024,0.0954,0.00373,1,0.107,0.203,0.00794,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
1997-10-04,1997,1,1,277,172.79,0.91,5,Dry,24,4,2,2,20,52,0.3,120.8,0.7,120.8,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0887,0.00602,0.000236,0.0948,0.00371,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,647
1997-10-05,1997,1,1,278,171.42,0.91,5,Dry,24,4,2,2,20,52,0.3,119.4,0.7,119.4,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0883,0.0059,0.000231,0.0942,0.00369,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
1997-10-06,1997,1,1,279,170.05,0.92,5,Dry,24,4,2,2,20,52,0.31,118,0.69,118,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.00578,0.000226,0.0936,0.00366,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1997-10-07,1997,1,1,280,169.78,0.92,5,Dry,24,4,2,2,20,52,0.31,117.8,0.69,117.8,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0877,0.00576,0.000226,0.0934,0.00366,1,0.102,0.195,0.00763,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1997-10-08,1997,1,2,281,168.96,0.92,5,Dry,24,4,2,2,20,52,0.31,117,0.69,117,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.00569,0.000223,0.0931,0.00365,1,0.1,0.193,0.00758,25.3,0.923,0.97,0.895,26.8,26,26,625
1997-10-09,1997,1,2,282,169.23,0.92,5,Dry,24,4,2,2,20,52,0.31,117.2,0.69,117.2,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00571,0.000224,0.0932,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
1997-10-10,1997,1,2,283,169.51,0.92,5,Dry,24,4,2,2,20,52,0.31,117.5,0.69,117.5,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00574,0.000225,0.0933,0.00365,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1997-10-11,1997,1,2,284,168.69,0.92,5,Dry,24,4,2,2,20,52,0.31,116.7,0.69,116.7,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00567,0.000222,0.093,0.00364,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,623
1997-10-12,1997,1,2,285,168.96,0.92,5,Dry,24,4,2,2,20,52,0.31,117,0.69,117,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.00569,0.000223,0.0931,0.00365,1,0.1,0.193,0.00758,25.3,0.923,0.97,0.895,26.8,26,26,625
1997-10-13,1997,1,2,286,169.78,0.92,5,Dry,24,4,2,2,20,52,0.31,117.8,0.69,117.8,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0877,0.00576,0.000226,0.0934,0.00366,1,0.102,0.195,0.00763,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1997-10-14,1997,1,2,287,167.86,0.92,5,Dry,24,4,2,2,20,52,0.31,115.9,0.69,115.9,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.087,0.0056,0.000219,0.0926,0.00363,1,0.0989,0.192,0.0075,25.3,0.922,0.97,0.894,26.6,25.8,25.8,618
1997-10-15,1997,1,3,288,166.5,0.92,5,Dry,24,4,2,2,20,52,0.31,114.5,0.69,114.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0865,0.00548,0.000215,0.092,0.0036,1,0.0971,0.189,0.00741,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-10-16,1997,1,3,289,165.13,0.92,5,Dry,24,4,2,2,20,52,0.32,113.1,0.69,113.1,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00537,0.00021,0.0914,0.00358,1,0.0952,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
1997-10-17,1997,1,3,290,164.86,0.93,5,Dry,24,4,2,2,20,52,0.32,112.9,0.69,112.9,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00534,0.000209,0.0913,0.00358,1,0.0949,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25,25,601
1997-10-18,1997,1,3,291,164.04,0.93,5,Dry,24,4,2,2,20,52,0.32,112,0.68,112,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00527,0.000207,0.0909,0.00356,1,0.0938,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
1997-10-19,1997,1,3,292,162.12,0.93,5,Dry,24,4,2,2,20,52,0.32,110.1,0.68,110.1,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00511,0.0002,0.0901,0.00353,1,0.0912,0.181,0.0071,25.3,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-10-20,1997,1,3,293,160.76,0.93,5,Dry,24,4,2,2,20,52,0.32,108.8,0.68,108.8,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00499,0.000196,0.0895,0.00351,1,0.0893,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24,24,577
1997-10-21,1997,1,3,294,159.39,0.93,5,Dry,24,4,2,2,20,52,0.33,107.4,0.67,107.4,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00488,0.000191,0.0889,0.00348,1,0.0875,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.7,23.7,569
1997-10-22,1997,1,4,295,158.02,0.93,5,Dry,24,4,2,2,20,52,0.33,106,0.67,106,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00476,0.000187,0.0883,0.00346,1,0.0856,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1997-10-23,1997,1,4,296,156.65,0.94,5,Dry,24,4,2,2,20,52,0.33,104.7,0.67,104.7,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00465,0.000182,0.0877,0.00344,1,0.0838,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1997-10-24,1997,1,4,297,155.29,0.94,5,Dry,24,4,2,2,20,52,0.34,103.3,0.67,103.3,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00453,0.000178,0.0871,0.00341,1,0.0819,0.169,0.00663,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
1997-10-25,1997,1,4,298,153.92,0.94,5,Dry,24,4,2,2,20,52,0.34,101.9,0.66,101.9,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.0801,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
1997-10-26,1997,1,4,299,153.65,0.94,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00439,0.000172,0.0864,0.00339,1,0.0797,0.166,0.00651,25.3,0.912,0.97,0.884,23,22.3,22.3,536
1997-10-27,1997,1,4,300,151.73,0.94,5,Dry,24,4,2,2,20,52,0.34,99.73,0.66,99.73,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0855,0.00335,1,0.0771,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
