date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-10-28,1997,1,4,301,150.36,0.94,5,Dry,24,4,2,2,20,52,0.35,98.36,0.65,98.36,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00411,0.000161,0.0849,0.00333,1,0.0753,0.16,0.00628,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
1997-10-29,1997,1,5,302,153.37,0.94,5,Dry,24,4,2,2,20,52,0.34,101.4,0.66,101.4,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0793,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,534
1997-10-30,1997,1,5,303,156.38,0.94,5,Dry,24,4,2,2,20,52,0.33,104.4,0.67,104.4,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00462,0.000181,0.0876,0.00343,1,0.0834,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,552
1997-10-31,1997,1,5,304,155.01,0.94,5,Dry,24,4,2,2,20,52,0.34,103,0.67,103,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0816,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
1997-11-01,1997,2,5,305,154.74,0.94,5,Dry,23,4,2,2,19,50,0.32,104.7,0.68,104.7,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00465,0.000182,0.0874,0.00343,1,0.0839,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1997-11-02,1997,2,5,306,155.01,0.94,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,556
1997-11-03,1997,2,5,307,154.19,0.94,5,Dry,23,4,2,2,19,50,0.32,104.2,0.68,104.2,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00461,0.000181,0.0871,0.00342,1,0.0832,0.17,0.00668,25.3,0.914,0.97,0.886,23.7,23,23,551
1997-11-04,1997,2,5,308,155.01,0.94,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,556
1997-11-05,1997,2,6,309,158.02,0.93,5,Dry,23,4,2,2,19,50,0.32,108,0.68,108,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00493,0.000193,0.0888,0.00348,1,0.0883,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1997-11-06,1997,2,6,310,161.03,0.93,5,Dry,23,4,2,2,19,50,0.31,111,0.69,111,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0901,0.00353,1,0.0924,0.183,0.00715,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
1997-11-07,1997,2,6,311,162.4,0.93,5,Dry,23,4,2,2,19,50,0.31,112.4,0.69,112.4,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.0053,0.000208,0.0907,0.00355,1,0.0942,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1997-11-08,1997,2,6,312,164.31,0.93,5,Dry,23,4,2,2,19,50,0.3,114.3,0.7,114.3,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0968,0.188,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
1997-11-09,1997,2,6,313,164.04,0.93,5,Dry,23,4,2,2,19,50,0.3,114,0.69,114,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00544,0.000213,0.0915,0.00358,1,0.0965,0.188,0.00736,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
1997-11-10,1997,2,6,314,163.22,0.93,5,Dry,23,4,2,2,19,50,0.31,113.2,0.69,113.2,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00537,0.000211,0.0911,0.00357,1,0.0953,0.186,0.0073,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1997-11-11,1997,2,6,315,165.68,0.92,5,Dry,23,4,2,2,19,50,0.3,115.7,0.7,115.7,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00558,0.000219,0.0922,0.00361,1,0.0987,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
1997-11-12,1997,2,7,316,170.33,0.92,5,Dry,23,4,2,2,19,50,0.29,120.3,0.71,120.3,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
1997-11-13,1997,2,7,317,173.88,0.91,5,Dry,23,4,2,2,19,50,0.29,123.9,0.71,123.9,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00628,0.000246,0.0958,0.00375,1,0.11,0.206,0.00804,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1997-11-14,1997,2,7,318,176.89,0.9,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
1997-11-15,1997,2,7,319,178.26,0.9,5,Dry,23,4,2,2,19,50,0.28,128.3,0.72,128.3,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00665,0.00026,0.0977,0.00382,1,0.116,0.213,0.00835,25.3,0.93,0.97,0.902,29.6,28.8,28.8,690
1997-11-16,1997,2,7,320,179.62,0.9,5,Dry,23,4,2,2,19,50,0.28,129.6,0.72,129.6,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,30,29.1,29.1,698
1997-11-17,1997,2,7,321,180.44,0.89,5,Dry,23,4,2,2,19,50,0.28,130.4,0.72,130.4,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00684,0.000267,0.0986,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,702
1997-11-18,1997,2,7,322,178.53,0.9,5,Dry,23,4,2,2,19,50,0.28,128.5,0.72,128.5,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0911,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1997-11-19,1997,2,8,323,176.07,0.9,5,Dry,23,4,2,2,19,50,0.28,126.1,0.72,126.1,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0967,0.00379,1,0.113,0.209,0.0082,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
1997-11-20,1997,2,8,324,174.7,0.91,5,Dry,23,4,2,2,19,50,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00635,0.000249,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1997-11-21,1997,2,8,325,172.79,0.91,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
1997-11-22,1997,2,8,326,173.06,0.91,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00621,0.000243,0.0954,0.00373,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
1997-11-23,1997,2,8,327,173.88,0.91,5,Dry,23,4,2,2,19,50,0.29,123.9,0.71,123.9,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00628,0.000246,0.0958,0.00375,1,0.11,0.206,0.00804,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1997-11-24,1997,2,8,328,171.42,0.91,5,Dry,23,4,2,2,19,50,0.29,121.4,0.71,121.4,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00607,0.000238,0.0947,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1997-11-25,1997,2,8,329,172.24,0.91,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.095,0.00372,1,0.108,0.203,0.00793,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
1997-11-26,1997,2,9,330,174.15,0.91,5,Dry,23,4,2,2,19,50,0.29,124.2,0.71,124.2,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.0063,0.000247,0.0959,0.00375,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1997-11-27,1997,2,9,331,175.52,0.91,5,Dry,23,4,2,2,19,50,0.28,125.5,0.71,125.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00642,0.000251,0.0965,0.00378,1,0.112,0.208,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,674
1997-11-28,1997,2,9,332,176.89,0.9,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
1997-11-29,1997,2,9,333,176.07,0.9,5,Dry,23,4,2,2,19,50,0.28,126.1,0.72,126.1,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0967,0.00379,1,0.113,0.209,0.0082,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
1997-11-30,1997,2,9,334,175.25,0.91,5,Dry,23,4,2,2,19,50,0.28,125.3,0.71,125.3,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.0064,0.00025,0.0964,0.00377,1,0.112,0.208,0.00814,25.3,0.929,0.97,0.901,28.9,28,28,673
1997-12-01,1997,3,9,335,173.33,0.91,5,Dry,26,4,3,2,24,59,0.34,114.3,0.66,114.3,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00547,0.000214,0.093,0.00364,1,0.0968,0.19,0.00743,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-12-02,1997,3,9,336,171.42,0.91,5,Dry,26,4,3,2,24,59,0.34,112.4,0.66,112.4,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0869,0.00531,0.000208,0.0922,0.00361,1,0.0943,0.186,0.0073,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
1997-12-03,1997,3,10,337,173.33,0.91,5,Dry,26,4,3,2,24,59,0.34,114.3,0.66,114.3,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00547,0.000214,0.093,0.00364,1,0.0968,0.19,0.00743,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-12-04,1997,3,10,338,173.61,0.91,5,Dry,26,4,3,2,24,59,0.34,114.6,0.66,114.6,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.00549,0.000215,0.0931,0.00364,1,0.0972,0.19,0.00745,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
1997-12-05,1997,3,10,339,175.52,0.91,5,Dry,26,4,3,2,24,59,0.34,116.5,0.66,116.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00565,0.000221,0.094,0.00368,1,0.0998,0.194,0.00758,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1997-12-06,1997,3,10,340,180.72,0.89,5,Dry,26,4,3,2,24,59,0.33,121.7,0.67,121.7,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.0061,0.000238,0.0962,0.00376,1,0.107,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1997-12-07,1997,3,10,341,184.27,0.89,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00382,1,0.112,0.209,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,673
1997-12-08,1997,3,10,342,185.09,0.88,5,Dry,26,4,3,2,24,59,0.32,126.1,0.68,126.1,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0981,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
1997-12-09,1997,3,10,343,183.72,0.89,5,Dry,26,4,3,2,24,59,0.32,124.7,0.68,124.7,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00635,0.000248,0.0975,0.00382,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
1997-12-10,1997,3,11,344,181.81,0.89,5,Dry,26,4,3,2,24,59,0.33,122.8,0.68,122.8,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
1997-12-11,1997,3,11,345,178.8,0.9,5,Dry,26,4,3,2,24,59,0.33,119.8,0.67,119.8,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00593,0.000232,0.0954,0.00373,1,0.104,0.2,0.00781,25.4,0.925,0.97,0.897,27.6,26.7,26.7,641
1997-12-12,1997,3,11,346,177.44,0.9,5,Dry,26,4,3,2,24,59,0.33,118.4,0.67,118.4,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1997-12-13,1997,3,11,347,176.61,0.9,5,Dry,26,4,3,2,24,59,0.33,117.6,0.67,117.6,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0944,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1997-12-14,1997,3,11,348,175.79,0.9,5,Dry,26,4,3,2,24,59,0.34,116.8,0.66,116.8,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,624
1997-12-15,1997,3,11,349,173.88,0.91,5,Dry,26,4,3,2,24,59,0.34,114.9,0.66,114.9,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00551,0.000216,0.0932,0.00365,1,0.0976,0.191,0.00747,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1997-12-16,1997,3,11,350,171.97,0.91,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00535,0.00021,0.0924,0.00362,1,0.095,0.187,0.00734,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1997-12-17,1997,3,12,351,173.33,0.91,5,Dry,26,4,3,2,24,59,0.34,114.3,0.66,114.3,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00547,0.000214,0.093,0.00364,1,0.0968,0.19,0.00743,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-12-18,1997,3,12,352,176.34,0.9,5,Dry,26,4,3,2,24,59,0.34,117.3,0.67,117.3,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00572,0.000224,0.0943,0.00369,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1997-12-19,1997,3,12,353,178.8,0.9,5,Dry,26,4,3,2,24,59,0.33,119.8,0.67,119.8,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00593,0.000232,0.0954,0.00373,1,0.104,0.2,0.00781,25.4,0.925,0.97,0.897,27.6,26.7,26.7,641
1997-12-20,1997,3,12,354,181.26,0.89,5,Dry,26,4,3,2,24,59,0.33,122.3,0.68,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00614,0.00024,0.0965,0.00377,1,0.108,0.204,0.00798,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
1997-12-21,1997,3,12,355,180.44,0.89,5,Dry,26,4,3,2,24,59,0.33,121.4,0.67,121.4,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00607,0.000238,0.0961,0.00376,1,0.106,0.203,0.00792,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1997-12-22,1997,3,12,356,183.45,0.89,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00633,0.000248,0.0974,0.00381,1,0.111,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1997-12-23,1997,3,12,357,185.91,0.88,5,Dry,26,4,3,2,24,59,0.32,126.9,0.68,126.9,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00654,0.000256,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,683
1997-12-24,1997,3,13,358,187.83,0.88,5,Dry,26,4,3,2,24,59,0.31,128.8,0.69,128.8,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.0067,0.000262,0.0993,0.00388,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1997-12-25,1997,3,13,359,188.65,0.88,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00677,0.000265,0.0997,0.0039,1,0.118,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1997-12-26,1997,3,13,360,190.01,0.87,5,Dry,26,4,3,2,24,59,0.31,131,0.69,131,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1997-12-27,1997,3,13,361,192.47,0.86,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0943,0.00709,0.000277,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,720
1997-12-28,1997,3,13,362,194.94,0.86,5,Dry,26,4,3,2,24,59,0.3,135.9,0.7,135.9,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00893,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
1997-12-29,1997,3,13,363,197.4,0.85,5,Dry,26,4,3,2,24,59,0.3,138.4,0.7,138.4,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00751,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.1,31.2,31.2,748
1997-12-30,1997,3,13,364,196.58,0.85,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,744
1997-12-31,1997,3,14,365,196.3,0.85,5,Dry,26,4,3,2,24,59,0.3,137.3,0.7,137.3,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00742,0.00029,0.103,0.00403,1,0.128,0.231,0.00902,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
1998-01-01,1997,4,14,1,198.76,0.84,5,Dry,29,5,4,2,33,73,0.37,125.8,0.63,125.8,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00644,0.000252,0.0998,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1998-01-02,1997,4,14,2,203.41,0.83,5,Dry,29,5,4,2,33,73,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.095,0.00683,0.000267,0.102,0.00398,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1998-01-03,1997,4,14,3,208.61,0.82,5,Dry,29,5,4,2,33,73,0.35,135.6,0.65,135.6,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00407,1,0.126,0.23,0.00899,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
1998-01-04,1997,4,14,4,213.8,0.8,5,Dry,29,5,4,2,33,73,0.34,140.8,0.66,140.8,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.00772,0.000302,0.106,0.00417,1,0.133,0.239,0.00936,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
1998-01-05,1997,4,14,5,219,0.78,5,Dry,29,5,4,2,33,73,0.33,146,0.67,146,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00816,0.00032,0.109,0.00426,1,0.14,0.248,0.00974,25.2,0.937,0.97,0.909,33.9,32.8,32.8,788
1998-01-06,1997,4,14,6,224.19,0.76,5,Dry,29,5,4,2,33,73,0.33,151.2,0.67,151.2,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.0086,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
1998-01-07,1997,4,15,7,227.75,0.75,5,Dry,29,5,4,2,33,73,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.0089,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
1998-01-08,1997,4,15,8,231.3,0.74,5,Dry,29,5,4,2,33,73,0.32,158.3,0.68,158.3,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00921,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
1998-01-09,1997,4,15,9,236.5,0.73,5,Dry,29,5,4,2,33,73,0.31,163.5,0.69,163.5,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00965,0.00038,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
1998-01-10,1997,4,15,10,239.51,0.72,5,Dry,29,5,4,2,33,73,0.3,166.5,0.69,166.5,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.0099,0.00039,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
1998-01-11,1997,4,15,11,244.15,0.71,5,Dry,29,5,4,2,33,73,0.3,171.2,0.7,171.2,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.8,38.8,930
1998-01-12,1997,4,15,12,252.08,0.69,5,Dry,29,5,4,2,33,73,0.29,179.1,0.71,179.1,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.307,0.0122,25,0.948,0.979,0.929,41.6,40.7,40.7,978
1998-01-13,1997,4,15,13,260.01,0.67,5,Dry,29,5,4,2,33,73,0.28,187,0.72,187,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
1998-01-14,1997,4,16,14,268.49,0.66,5,Dry,29,5,4,2,33,73,0.27,195.5,0.73,195.5,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00517,1,0.206,0.337,0.0133,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
1998-01-15,1997,4,16,15,276.97,0.64,5,Dry,29,5,4,2,33,73,0.26,204,0.74,204,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
1998-01-16,1997,4,16,16,284.35,0.63,5,Dry,29,5,4,2,33,73,0.26,211.3,0.74,211.3,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
1998-01-17,1997,4,16,17,290.64,0.62,5,Dry,29,5,4,2,33,73,0.25,217.6,0.75,217.6,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1998-01-18,1997,4,16,18,299.11,0.61,5,Dry,29,5,4,2,33,73,0.24,226.1,0.76,226.1,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
1998-01-19,1997,4,16,19,309.23,0.6,5,Dry,29,5,4,2,33,73,0.24,236.2,0.76,236.2,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
1998-01-20,1997,4,16,20,319.35,0.59,5,Dry,29,5,4,2,33,73,0.23,246.3,0.77,246.3,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000668,0.153,0.0061,2,0.109,0.261,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
1998-01-21,1997,4,17,21,327.83,0.58,5,Dry,29,5,4,2,33,73,0.22,254.8,0.78,254.8,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0193,0.000772,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
1998-01-22,1997,4,17,22,337.4,0.57,5,Dry,29,5,4,2,33,73,0.22,264.4,0.78,264.4,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0238,0.000955,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
1998-01-23,1997,4,17,23,347.51,0.56,5,Dry,29,5,4,2,33,73,0.21,274.5,0.79,274.5,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00701,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,59.9,1440
1998-01-24,1997,4,17,24,357.63,0.55,5,Dry,29,5,4,2,33,73,0.2,284.6,0.8,284.6,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0333,0.00134,0.183,0.00737,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
1998-01-25,1997,4,17,25,370.48,0.54,5,Dry,29,5,4,2,33,73,0.2,297.5,0.8,297.5,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0394,0.00159,0.193,0.00781,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.5,32.5,64.9,1560
1998-01-26,1997,4,17,26,384.43,0.52,5,Dry,29,5,4,2,33,73,0.19,311.4,0.81,311.4,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.046,0.00186,0.205,0.0083,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
1998-01-27,1997,4,17,27,397.83,0.51,5,Dry,29,5,4,2,33,73,0.18,324.8,0.82,324.8,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0523,0.00213,0.216,0.00877,2,0.162,0.378,0.0153,24.2,0.944,0.97,0.916,36.4,35.4,70.7,1700
1998-01-28,1997,4,18,28,412.32,0.5,5,Dry,29,5,4,2,33,73,0.18,339.3,0.82,339.3,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0592,0.00241,0.228,0.00928,2,0.172,0.399,0.0163,24.1,0.947,0.972,0.92,38,37,73.9,1770
1998-01-29,1997,4,18,29,426.81,0.49,5,Dry,29,5,4,2,33,73,0.17,353.8,0.83,353.8,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.066,0.0027,0.24,0.0098,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
1998-01-30,1997,4,18,30,442.4,0.48,5,Dry,29,5,4,2,33,73,0.17,369.4,0.83,369.4,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0734,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
1998-01-31,1997,4,18,31,459.62,0.47,5,Dry,29,5,4,2,33,73,0.16,386.6,0.84,386.6,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0815,0.00335,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.3,84.5,2030
1998-02-01,1997,5,18,32,475.21,0.46,5,Dry,31,6,4,3,41,85,0.18,390.2,0.82,390.2,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0832,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
1998-02-02,1997,5,18,33,491.34,0.45,5,Dry,31,6,4,3,41,85,0.17,406.3,0.83,406.3,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0908,0.00375,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
1998-02-03,1997,5,18,34,508.57,0.44,5,Dry,31,6,4,3,41,85,0.17,423.6,0.83,423.6,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.199,0.0989,0.0041,0.298,0.0124,2,0.228,0.527,0.0218,23.6,0.957,0.98,0.937,46.9,45.9,91.8,2200
1998-02-04,1997,5,19,35,527.98,0.42,5,Dry,31,6,4,3,41,85,0.16,443,0.84,443,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.0045,0.314,0.0131,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.7,2300
1998-02-05,1997,5,19,36,547.94,0.41,5,Dry,31,6,4,3,41,85,0.15,462.9,0.84,462.9,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.213,0.118,0.00491,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
1998-02-06,1997,5,19,37,571.73,0.4,5,Dry,31,6,4,3,41,85,0.15,486.7,0.85,486.7,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
1998-02-07,1997,5,19,38,597.71,0.39,5,Dry,31,6,4,3,41,85,0.14,512.7,0.86,512.7,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.143,0.00605,0.385,0.0162,3,0.173,0.558,0.0235,23.2,0.947,0.97,0.919,36.8,35.7,107,2570
1998-02-08,1997,5,19,39,623.14,0.38,5,Dry,31,6,4,3,41,85,0.14,538.1,0.86,538.1,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.16,0.0068,0.416,0.0176,3,0.185,0.601,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
1998-02-09,1997,5,19,40,649.66,0.36,5,Dry,31,6,4,3,41,85,0.13,564.7,0.87,564.7,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00758,0.449,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
1998-02-10,1997,5,19,41,677.28,0.35,5,Dry,31,6,4,3,41,85,0.13,592.3,0.87,592.3,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.197,0.00841,0.483,0.0207,3,0.209,0.692,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
1998-02-11,1997,5,20,42,707.63,0.34,5,Dry,31,6,4,3,41,85,0.12,622.6,0.88,622.6,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00932,0.521,0.0224,3,0.223,0.743,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
1998-02-12,1997,5,20,43,741.81,0.32,5,Dry,31,6,4,3,41,85,0.12,656.8,0.89,656.8,0,0,0,0,-3,3,31,6,4,0,44,698,990,966.9,23.1,0.323,0.24,0.0104,0.563,0.0243,3,0.238,0.801,0.0346,22.3,0.957,0.98,0.937,45.9,45,135,3240
1998-02-13,1997,5,20,44,774.56,0.31,5,Dry,31,6,4,3,41,85,0.11,689.6,0.89,689.6,0,0,0,0,-3,3,31,6,4,0,44,731,990,967,23,0.342,0.262,0.0114,0.603,0.0262,3,0.253,0.856,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
1998-02-14,1997,5,20,45,798.5,0.29,5,Dry,31,6,4,3,41,85,0.11,713.5,0.89,713.5,0,0,0,0,-3,3,31,6,4,0,44,755,990,967.1,22.9,0.355,0.278,0.0121,0.633,0.0276,3,0.264,0.896,0.0391,22,0.957,0.98,0.938,49.1,48.1,144,3470
1998-02-15,1997,5,20,46,824.44,0.28,5,Dry,31,6,4,3,41,85,0.1,739.4,0.9,739.4,0,0,0,0,-3,3,31,6,4,0,44,780,990,967.2,22.8,0.37,0.295,0.0129,0.665,0.0292,3,0.275,0.94,0.0412,21.9,0.957,0.98,0.938,50.6,48.2,145,3470
1998-02-16,1997,5,20,47,857.31,0.27,5,Dry,31,6,4,3,41,85,0.099,772.3,0.9,772.3,0,0,0,0,-3,3,31,6,4,0,44,813,990,967.3,22.7,0.399,0.313,0.0138,0.712,0.0314,3,0.286,0.998,0.044,21.7,0.956,0.98,0.937,52.3,48.2,145,3470
1998-02-17,1997,5,20,48,893.03,0.26,5,Dry,31,6,4,3,41,85,0.095,808,0.91,808,0,0,0,0,-3,3,31,6,4,0,44,849,990,967.5,22.5,0.432,0.33,0.0147,0.762,0.0338,4,0.215,0.977,0.0434,21.6,0.954,0.978,0.932,40.7,39.8,159,3820
1998-02-18,1997,5,21,49,921.94,0.25,5,Dry,31,6,4,3,41,85,0.092,836.9,0.91,836.9,0,0,0,0,-3,3,31,6,4,0,44,878,990,967.6,22.4,0.459,0.344,0.0154,0.803,0.0358,4,0.225,1.03,0.0459,21.4,0.954,0.98,0.935,41.9,41,164,3940
1998-02-19,1997,5,21,50,942.67,0.25,5,Dry,31,6,4,3,41,85,0.09,857.7,0.91,857.7,0,0,0,0,-3,3,31,6,4,0,44,899,990,967.7,22.3,0.478,0.354,0.0159,0.832,0.0372,4,0.232,1.06,0.0476,21.3,0.955,0.98,0.936,42.7,41.8,167,4020
1998-02-20,1997,5,21,51,963.94,0.24,5,Dry,31,6,4,3,41,85,0.088,878.9,0.91,878.9,0,0,0,0,-3,3,31,6,4,0,44,920,990,967.8,22.2,0.497,0.364,0.0164,0.861,0.0387,4,0.239,1.1,0.0495,21.1,0.955,0.98,0.936,43.5,42.7,171,4090
1998-02-21,1997,5,21,52,975.98,0.24,3,Normal,43,7,5,4,78,137,0.14,839,0.86,839,0,0,0,0,-4,4,43,7,5,0,82,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0369,4,0.226,1.04,0.047,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
1998-02-22,1997,5,21,53,983.27,0.24,3,Normal,43,7,5,4,78,137,0.14,846.3,0.86,846.3,0,0,0,0,-4,4,43,7,5,0,82,901,990,967.8,22.2,0.48,0.349,0.0157,0.829,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.8,41,164,3930
1998-02-23,1997,5,21,54,985.72,0.24,3,Normal,43,7,5,4,78,137,0.14,848.7,0.86,848.7,0,0,0,0,-4,4,43,7,5,0,82,904,990,967.8,22.2,0.482,0.35,0.0158,0.832,0.0375,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
1998-02-24,1997,5,21,55,983.27,0.24,3,Normal,43,7,5,4,78,137,0.14,846.3,0.86,846.3,0,0,0,0,-4,4,43,7,5,0,82,901,990,967.8,22.2,0.48,0.349,0.0157,0.829,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.8,41,164,3930
1998-02-25,1997,5,22,56,980.84,0.24,3,Normal,43,7,5,4,78,137,0.14,843.8,0.86,843.8,0,0,0,0,-4,4,43,7,5,0,82,899,990,967.8,22.2,0.478,0.347,0.0157,0.825,0.0372,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.7,40.9,163,3920
1998-02-26,1997,5,22,57,978.4,0.24,3,Normal,43,7,5,4,78,137,0.14,841.4,0.86,841.4,0,0,0,0,-4,4,43,7,5,0,82,896,990,967.8,22.2,0.476,0.346,0.0156,0.822,0.037,4,0.226,1.05,0.0472,21.1,0.954,0.979,0.935,41.6,40.8,163,3910
1998-02-27,1997,5,22,58,975.98,0.24,3,Normal,43,7,5,4,78,137,0.14,839,0.86,839,0,0,0,0,-4,4,43,7,5,0,82,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0369,4,0.226,1.04,0.047,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
1998-02-28,1997,5,22,59,973.56,0.24,3,Normal,43,7,5,4,78,137,0.14,836.6,0.86,836.6,0,0,0,0,-4,4,43,7,5,0,82,892,990,967.8,22.2,0.471,0.344,0.0155,0.815,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.4,40.6,162,3890
1998-03-01,1997,6,22,60,966.34,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,837.3,0.87,837.3,0,0,0,0,-6,6,41,8,7,0,73,893,990,967.8,22.2,0.473,0.344,0.0155,0.817,0.0367,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
1998-03-02,1997,6,22,61,959.17,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,830.2,0.87,830.2,0,0,0,0,-6,6,41,8,7,0,73,886,990,967.7,22.3,0.466,0.341,0.0153,0.807,0.0362,4,0.223,1.03,0.0462,21.2,0.954,0.979,0.934,41.2,40.3,161,3870
1998-03-03,1997,6,22,62,952.06,0.24,4,Mod_Dry,41,8,7,6,67,129,0.14,823.1,0.86,823.1,0,0,0,0,-6,6,41,8,7,0,73,879,990,967.7,22.3,0.46,0.337,0.0151,0.797,0.0358,4,0.22,1.02,0.0456,21.3,0.954,0.978,0.933,40.9,40,160,3840
1998-03-04,1997,6,23,63,949.7,0.24,4,Mod_Dry,41,8,7,6,67,129,0.14,820.7,0.86,820.7,0,0,0,0,-6,6,41,8,7,0,73,877,990,967.7,22.3,0.457,0.336,0.0151,0.794,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.933,40.9,39.9,160,3840
1998-03-05,1997,6,23,64,942.67,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,813.7,0.86,813.7,0,0,0,0,-6,6,41,8,7,0,73,870,990,967.7,22.3,0.451,0.333,0.0149,0.784,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1998-03-06,1997,6,23,65,935.7,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,806.7,0.86,806.7,0,0,0,0,-6,6,41,8,7,0,73,863,990,967.6,22.4,0.445,0.329,0.0147,0.774,0.0346,4,0.215,0.989,0.0442,21.4,0.953,0.977,0.931,40.3,39.4,157,3780
1998-03-07,1997,6,23,66,933.39,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,804.4,0.86,804.4,0,0,0,0,-6,6,41,8,7,0,73,860,990,967.6,22.4,0.443,0.328,0.0147,0.771,0.0345,4,0.214,0.985,0.044,21.4,0.953,0.976,0.931,40.2,39.3,157,3770
1998-03-08,1997,6,23,67,931.08,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,802.1,0.86,802.1,0,0,0,0,-6,6,41,8,7,0,73,858,990,967.6,22.4,0.44,0.327,0.0146,0.768,0.0343,4,0.213,0.981,0.0438,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
1998-03-09,1997,6,23,68,928.79,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,799.8,0.86,799.8,0,0,0,0,-6,6,41,8,7,0,73,856,990,967.6,22.4,0.438,0.326,0.0146,0.764,0.0342,4,0.212,0.977,0.0436,21.4,0.953,0.976,0.93,40,39.1,156,3750
1998-03-10,1997,6,23,69,926.5,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,797.5,0.86,797.5,0,0,0,0,-6,6,41,8,7,0,73,854,990,967.6,22.4,0.436,0.325,0.0145,0.761,0.034,4,0.212,0.973,0.0434,21.4,0.953,0.976,0.93,39.9,39,156,3740
1998-03-11,1997,6,24,70,928.79,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,799.8,0.86,799.8,0,0,0,0,-6,6,41,8,7,0,73,856,990,967.6,22.4,0.438,0.326,0.0146,0.764,0.0342,4,0.212,0.977,0.0436,21.4,0.953,0.976,0.93,40,39.1,156,3750
1998-03-12,1997,6,24,71,940.34,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,811.3,0.86,811.3,0,0,0,0,-6,6,41,8,7,0,73,867,990,967.7,22.3,0.449,0.332,0.0148,0.781,0.0349,4,0.216,0.997,0.0446,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
1998-03-13,1997,6,24,72,952.06,0.24,4,Mod_Dry,41,8,7,6,67,129,0.14,823.1,0.86,823.1,0,0,0,0,-6,6,41,8,7,0,73,879,990,967.7,22.3,0.46,0.337,0.0151,0.797,0.0358,4,0.22,1.02,0.0456,21.3,0.954,0.978,0.933,40.9,40,160,3840
1998-03-14,1997,6,24,73,959.17,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,830.2,0.87,830.2,0,0,0,0,-6,6,41,8,7,0,73,886,990,967.7,22.3,0.466,0.341,0.0153,0.807,0.0362,4,0.223,1.03,0.0462,21.2,0.954,0.979,0.934,41.2,40.3,161,3870
1998-03-15,1997,6,24,74,971.14,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,842.1,0.87,842.1,0,0,0,0,-6,6,41,8,7,0,73,898,990,967.8,22.2,0.477,0.347,0.0156,0.824,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,163,3920
1998-03-16,1997,6,24,75,988.17,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,859.2,0.87,859.2,0,0,0,0,-6,6,41,8,7,0,73,915,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.232,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
1998-03-17,1997,6,24,76,1005.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,876.5,0.87,876.5,0,0,0,0,-6,6,41,8,7,0,73,932,990,967.9,22.1,0.509,0.363,0.0164,0.872,0.0395,4,0.238,1.11,0.0503,21,0.955,0.98,0.936,43,42.2,169,4050
1998-03-18,1997,6,25,77,1028.1,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,899.1,0.88,899.1,0,0,0,0,-6,6,41,8,7,0,73,955,990,968,22,0.529,0.374,0.017,0.903,0.041,4,0.246,1.15,0.0522,20.9,0.955,0.98,0.936,43.9,43.1,172,4130
1998-03-19,1997,6,25,78,1051.2,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,922.2,0.88,922.2,0,0,0,0,-6,6,41,8,7,0,73,978,990,968.1,21.9,0.55,0.385,0.0176,0.936,0.0427,4,0.254,1.19,0.0542,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
1998-03-20,1997,6,25,79,1069.5,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,940.5,0.88,940.5,0,0,0,0,-6,6,41,8,7,0,73,996,990,968.1,21.9,0.567,0.394,0.018,0.961,0.0439,4,0.26,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
1998-03-21,1997,6,25,80,1087.9,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,958.9,0.88,958.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.584,0.403,0.0185,0.987,0.0452,4,0.266,1.25,0.0574,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
1998-03-22,1997,6,25,81,1101.3,0.21,4,Mod_Dry,41,8,7,6,67,129,0.12,972.3,0.88,972.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.596,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0586,20.5,0.956,0.98,0.936,46.7,45.8,183,4390
1998-03-23,1997,6,25,82,1114.7,0.21,4,Mod_Dry,41,8,7,6,67,129,0.12,985.7,0.88,985.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.613,0.416,0.0191,1.03,0.0473,4,0.275,1.3,0.06,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
1998-03-24,1997,6,25,83,1122.9,0.21,4,Mod_Dry,41,8,7,6,67,129,0.12,993.9,0.89,993.9,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.625,0.42,0.0193,1.05,0.0481,4,0.278,1.32,0.0609,20.4,0.956,0.98,0.937,47.5,46.5,186,4470
1998-03-25,1997,6,26,84,1131,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1002,0.89,1002,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.637,0.428,0.0197,1.06,0.0491,4,0.28,1.34,0.062,20.3,0.956,0.98,0.936,47.8,46.8,187,4490
1998-03-26,1997,6,26,85,1139.3,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1010,0.89,1010,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.649,0.446,0.0206,1.1,0.0506,4,0.282,1.38,0.0636,20.3,0.956,0.98,0.936,48,47,188,4520
1998-03-27,1997,6,26,86,1153,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1024,0.89,1024,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.669,0.477,0.0221,1.15,0.053,4,0.285,1.43,0.0662,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
1998-03-28,1997,6,26,87,1166.9,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1038,0.89,1038,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.69,0.508,0.0236,1.2,0.0555,4,0.288,1.49,0.0688,20.1,0.955,0.98,0.936,48.8,47.9,191,4590
1998-03-29,1997,6,26,88,1180.9,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1052,0.89,1052,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.71,0.54,0.0251,1.25,0.058,4,0.29,1.54,0.0715,20,0.955,0.98,0.936,49.2,48.2,193,4630
1998-03-30,1997,6,26,89,1195,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1066,0.89,1066,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.731,0.571,0.0266,1.3,0.0606,4,0.293,1.6,0.0742,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
1998-03-31,1997,6,26,90,1214.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.11,1086,0.89,1086,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.76,0.616,0.0288,1.38,0.0642,4,0.297,1.67,0.0781,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
1998-04-01,1997,7,27,91,1240.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.12,1093,0.88,1093,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.784,0.632,0.0296,1.42,0.0663,4,0.299,1.71,0.0803,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
1998-04-02,1997,7,27,92,1266.9,0.19,4,Mod_Dry,45,11,10,10,72,148,0.12,1119,0.88,1100,19,4,1,1,-9,22,49,12,11,1,94,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1998-04-03,1997,7,27,93,1299.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1151,0.89,1100,51,12,2,2,-8,43,57,13,12,2,115,1180,990,968.8,21.2,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1998-04-04,1997,7,27,94,1326.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1178,0.89,1100,78,18,2,2,-8,64,63,13,12,2,136,1190,990,968.9,21.1,0.827,0.648,0.0307,1.48,0.07,4,0.3,1.78,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1998-04-05,1997,7,27,95,1353.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1205,0.89,1100,105,24,3,3,-7,82,69,14,13,3,154,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0851,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1998-04-06,1997,7,27,96,1380.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1233,0.89,1100,133,30,4,4,-6,101,75,15,14,4,173,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1998-04-07,1997,7,27,97,1402,0.16,4,Mod_Dry,45,11,10,10,72,148,0.11,1254,0.89,1100,154,35,5,5,-5,114,80,16,15,5,186,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
1998-04-08,1997,7,28,98,1417.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1269,0.9,1100,169,38,5,5,-5,126,83,16,15,5,198,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.8,191,4580
1998-04-09,1997,7,28,99,1433,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1285,0.9,1100,185,42,6,6,-4,135,87,17,16,6,207,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1998-04-10,1997,7,28,100,1442.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1294,0.9,1100,194,44,6,6,-4,142,89,17,16,6,214,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1998-04-11,1997,7,28,101,1451.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1304,0.9,1100,204,46,6,6,-4,150,91,17,16,6,222,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1998-04-12,1997,7,28,102,1461.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1313,0.9,1100,213,48,6,6,-4,157,93,17,16,6,229,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1998-04-13,1997,7,28,103,1470.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1323,0.9,1100,223,50,7,7,-3,162,95,18,17,7,234,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1998-04-14,1997,7,28,104,1473.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1326,0.9,1100,226,51,7,7,-3,164,96,18,17,7,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1998-04-15,1997,7,29,105,1476.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1329,0.9,1100,229,52,7,7,-3,166,97,18,17,7,238,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0896,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1998-04-16,1997,7,29,106,1480,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1332,0.9,1100,232,52,7,7,-3,169,97,18,17,7,241,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
1998-04-17,1997,7,29,107,1476.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1329,0.9,1100,229,52,7,7,-3,166,97,18,17,7,238,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0896,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1998-04-18,1997,7,29,108,1473.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1326,0.9,1100,226,51,7,7,-3,164,96,18,17,7,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1998-04-19,1997,7,29,109,1464.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1316,0.9,1100,216,49,6,7,-4,158,94,17,17,6,230,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.089,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1998-04-20,1997,7,29,110,1454.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1307,0.9,1100,207,47,6,6,-4,152,92,17,16,6,224,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1998-04-21,1997,7,29,111,1439.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1291,0.9,1100,191,43,6,6,-4,140,88,17,16,6,212,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1998-04-22,1997,7,30,112,1423.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1276,0.9,1100,176,40,5,5,-5,131,85,16,15,5,203,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1998-04-23,1997,7,30,113,1408.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1260,0.9,1100,160,36,5,5,-5,119,81,16,15,5,191,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
1998-04-24,1997,7,30,114,1386.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1239,0.89,1100,139,31,4,4,-6,106,76,15,14,4,178,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
1998-04-25,1997,7,30,115,1347.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1199,0.89,1100,99,22,3,3,-7,78,67,14,13,3,150,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1998-04-26,1997,7,30,116,1308.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1160,0.89,1100,60,14,2,2,-8,50,59,13,12,2,122,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1998-04-27,1997,7,30,117,1269.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.12,1122,0.88,1100,22,5,1,1,-9,24,50,12,11,1,96,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1998-04-28,1997,7,30,118,1237.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.12,1090,0.88,1090,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.6,21.4,0.78,0.625,0.0293,1.41,0.0658,4,0.298,1.7,0.0798,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
1998-04-29,1997,7,31,119,1206.3,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1058,0.88,1058,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.734,0.554,0.0258,1.29,0.0601,4,0.292,1.58,0.0737,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
1998-04-30,1997,7,31,120,1175.3,0.2,4,Mod_Dry,45,11,10,10,72,148,0.13,1027,0.87,1027,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.5,21.5,0.689,0.484,0.0225,1.17,0.0544,4,0.285,1.46,0.0677,20.1,0.955,0.98,0.936,48.3,47.4,189,4550
1998-05-01,1997,8,31,121,1144.7,0.21,5,Dry,42,9,8,6,82,147,0.13,997.7,0.87,997.7,0,0,0,0,-6,6,42,9,8,0,88,1060,990,968.4,21.6,0.635,0.422,0.0195,1.06,0.0488,4,0.279,1.34,0.0617,20.3,0.956,0.98,0.936,47.5,46.5,186,4470
1998-05-02,1997,8,31,122,1120.2,0.21,5,Dry,42,9,8,6,82,147,0.13,973.1,0.87,973.1,0,0,0,0,-6,6,42,9,8,0,88,1030,990,968.3,21.7,0.6,0.41,0.0189,1.01,0.0465,4,0.271,1.28,0.059,20.4,0.955,0.98,0.936,46.6,45.7,183,4380
1998-05-03,1997,8,31,123,1095.9,0.21,5,Dry,42,9,8,6,82,147,0.13,948.9,0.87,948.9,0,0,0,0,-6,6,42,9,8,0,88,1010,990,968.2,21.8,0.578,0.398,0.0183,0.976,0.0448,4,0.263,1.24,0.0568,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
1998-05-04,1997,8,31,124,1072.1,0.22,5,Dry,42,9,8,6,82,147,0.14,925.1,0.86,925.1,0,0,0,0,-6,6,42,9,8,0,88,984,990,968.1,21.9,0.556,0.387,0.0177,0.942,0.0431,4,0.255,1.2,0.0547,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
1998-05-05,1997,8,31,125,1048.6,0.22,5,Dry,42,9,8,6,82,147,0.14,901.6,0.86,901.6,0,0,0,0,-6,6,42,9,8,0,88,961,990,968.1,21.9,0.534,0.375,0.0171,0.91,0.0414,4,0.247,1.16,0.0527,20.8,0.955,0.98,0.936,43.9,43,172,4130
1998-05-06,1997,8,32,126,1025.6,0.23,5,Dry,42,9,8,6,82,147,0.14,878.6,0.86,878.6,0,0,0,0,-6,6,42,9,8,0,88,938,990,968,22,0.513,0.364,0.0165,0.877,0.0398,4,0.239,1.12,0.0507,20.9,0.955,0.98,0.936,43,42.1,169,4050
1998-05-07,1997,8,32,127,1003,0.23,5,Dry,42,9,8,6,82,147,0.15,856,0.85,856,0,0,0,0,-6,6,42,9,8,0,88,915,990,967.9,22.1,0.493,0.353,0.016,0.846,0.0383,4,0.231,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.2,165,3960
1998-05-08,1997,8,32,128,980.84,0.24,5,Dry,42,9,8,6,82,147,0.15,833.8,0.85,833.8,0,0,0,0,-6,6,42,9,8,0,88,893,990,967.8,22.2,0.472,0.343,0.0154,0.815,0.0367,4,0.224,1.04,0.0468,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
1998-05-09,1997,8,32,129,959.17,0.24,5,Dry,42,9,8,6,82,147,0.15,812.2,0.85,812.2,0,0,0,0,-6,6,42,9,8,0,88,871,990,967.7,22.3,0.452,0.332,0.0149,0.785,0.0352,4,0.217,1,0.045,21.3,0.953,0.977,0.931,40.4,39.4,158,3790
1998-05-10,1997,8,32,130,942.67,0.25,5,Dry,42,9,8,6,82,147,0.16,795.7,0.84,795.7,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.437,0.324,0.0145,0.761,0.0341,4,0.211,0.972,0.0436,21.4,0.953,0.975,0.93,39.7,38.7,155,3720
1998-05-11,1997,8,32,131,926.5,0.25,5,Dry,42,9,8,6,82,147,0.16,779.5,0.84,779.5,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.316,0.0141,0.739,0.033,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
1998-05-12,1997,8,32,132,910.67,0.26,5,Dry,42,9,8,6,82,147,0.16,763.7,0.84,763.7,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
1998-05-13,1997,8,33,133,895.21,0.26,5,Dry,42,9,8,6,82,147,0.16,748.2,0.84,748.2,0,0,0,0,-6,6,42,9,8,0,88,807,990,967.5,22.5,0.394,0.301,0.0134,0.695,0.0308,3,0.279,0.974,0.0432,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
1998-05-14,1997,8,33,134,880.14,0.26,5,Dry,42,9,8,6,82,147,0.17,733.1,0.83,733.1,0,0,0,0,-6,6,42,9,8,0,88,792,990,967.4,22.6,0.38,0.291,0.0129,0.671,0.0297,3,0.272,0.943,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1998-05-15,1997,8,33,135,865.48,0.27,5,Dry,42,9,8,6,82,147,0.17,718.5,0.83,718.5,0,0,0,0,-6,6,42,9,8,0,88,777,990,967.4,22.6,0.368,0.281,0.0124,0.649,0.0287,3,0.266,0.915,0.0404,21.7,0.957,0.98,0.938,48.8,47.8,144,3440
1998-05-16,1997,8,33,136,851.29,0.27,5,Dry,42,9,8,6,82,147,0.17,704.3,0.83,704.3,0,0,0,0,-6,6,42,9,8,0,88,763,990,967.3,22.7,0.36,0.271,0.012,0.632,0.0278,3,0.259,0.891,0.0393,21.8,0.957,0.98,0.938,48,47.1,141,3390
1998-05-17,1997,8,33,137,837.59,0.28,5,Dry,42,9,8,6,82,147,0.18,690.6,0.82,690.6,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.262,0.0115,0.615,0.027,3,0.253,0.868,0.0382,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
1998-05-18,1997,8,33,138,824.44,0.28,5,Dry,42,9,8,6,82,147,0.18,677.4,0.82,677.4,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.247,0.846,0.0371,22,0.957,0.98,0.938,46.5,45.6,137,3280
1998-05-19,1997,8,33,139,811.92,0.29,5,Dry,42,9,8,6,82,147,0.18,664.9,0.82,664.9,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.583,0.0255,3,0.242,0.825,0.0361,22,0.957,0.98,0.937,45.8,44.9,135,3230
1998-05-20,1997,8,34,140,800.12,0.29,5,Dry,42,9,8,6,82,147,0.18,653.1,0.82,653.1,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0104,0.568,0.0248,3,0.236,0.805,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
1998-05-21,1997,8,34,141,789.2,0.3,5,Dry,42,9,8,6,82,147,0.19,642.2,0.81,642.2,0,0,0,0,-6,6,42,9,8,0,88,701,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.231,0.786,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
1998-05-22,1997,8,34,142,779.42,0.3,5,Dry,42,9,8,6,82,147,0.19,632.4,0.81,632.4,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.00972,0.543,0.0236,3,0.227,0.77,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
1998-05-23,1997,8,34,143,771.46,0.31,5,Dry,42,9,8,6,82,147,0.19,624.5,0.81,624.5,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.315,0.218,0.00948,0.533,0.0232,3,0.224,0.757,0.0329,22.3,0.955,0.98,0.936,43.4,42.5,128,3060
1998-05-24,1997,8,34,144,761.22,0.31,5,Dry,42,9,8,6,82,147,0.19,614.2,0.81,614.2,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00916,0.52,0.0226,3,0.219,0.739,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
1998-05-25,1997,8,34,145,748.37,0.32,5,Dry,42,9,8,6,82,147,0.2,601.4,0.8,601.4,0,0,0,0,-6,6,42,9,8,0,88,660,990,966.9,23.1,0.302,0.203,0.00877,0.505,0.0218,3,0.213,0.718,0.0311,22.4,0.954,0.98,0.935,42,41.2,123,2960
1998-05-26,1997,8,34,146,735.52,0.33,5,Dry,42,9,8,6,82,147,0.2,588.5,0.8,588.5,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.194,0.00838,0.489,0.0211,3,0.207,0.696,0.0301,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
1998-05-27,1997,8,35,147,723.22,0.33,5,Dry,42,9,8,6,82,147,0.2,576.2,0.8,576.2,0,0,0,0,-6,6,42,9,8,0,88,635,990,966.8,23.2,0.288,0.186,0.00801,0.473,0.0204,3,0.202,0.675,0.0291,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
1998-05-28,1997,8,35,148,712.01,0.34,5,Dry,42,9,8,6,82,147,0.21,565,0.79,565,0,0,0,0,-6,6,42,9,8,0,88,624,990,966.7,23.3,0.281,0.178,0.00767,0.46,0.0198,3,0.197,0.656,0.0282,22.6,0.952,0.975,0.928,39.7,38.7,116,2790
1998-05-29,1997,8,35,149,700.25,0.34,5,Dry,42,9,8,6,82,147,0.21,553.3,0.79,553.3,0,0,0,0,-6,6,42,9,8,0,88,612,990,966.7,23.3,0.274,0.171,0.00732,0.445,0.0191,3,0.191,0.636,0.0273,22.7,0.951,0.974,0.926,39,38,114,2730
1998-05-30,1997,8,35,150,688.49,0.35,5,Dry,42,9,8,6,82,147,0.21,541.5,0.79,541.5,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.268,0.163,0.00697,0.43,0.0184,3,0.186,0.617,0.0264,22.7,0.95,0.972,0.924,38.2,37.2,111,2680
1998-05-31,1997,8,35,151,677.28,0.35,5,Dry,42,9,8,6,82,147,0.22,530.3,0.78,530.3,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00664,0.417,0.0178,3,0.181,0.598,0.0256,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
1998-06-01,1997,9,35,152,667.16,0.36,5,Dry,39,9,7,5,59,119,0.18,548.2,0.82,548.2,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00713,0.436,0.0186,3,0.189,0.626,0.0267,22.8,0.951,0.974,0.925,38.8,37.8,113,2720
