date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-06-02,1997,9,35,153,656.5,0.36,5,Dry,39,9,7,5,59,119,0.18,537.5,0.82,537.5,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.263,0.16,0.00682,0.423,0.018,3,0.184,0.608,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
1998-06-03,1997,9,36,154,646.38,0.37,5,Dry,39,9,7,5,59,119,0.18,527.4,0.82,527.4,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.00652,0.411,0.0175,3,0.18,0.591,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1998-06-04,1997,9,36,155,636.26,0.37,5,Dry,39,9,7,5,59,119,0.19,517.3,0.81,517.3,0,0,0,0,-5,5,39,9,7,0,64,572,990,966.4,23.6,0.252,0.147,0.00622,0.398,0.0169,3,0.175,0.574,0.0243,23,0.948,0.97,0.92,36.8,35.7,107,2570
1998-06-05,1997,9,36,156,627.24,0.37,5,Dry,39,9,7,5,59,119,0.19,508.2,0.81,508.2,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.247,0.141,0.00596,0.387,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.2,35.2,105,2530
1998-06-06,1997,9,36,157,617.67,0.38,5,Dry,39,9,7,5,59,119,0.19,498.7,0.81,498.7,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.134,0.00569,0.376,0.0159,3,0.167,0.542,0.023,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
1998-06-07,1997,9,36,158,608.1,0.38,5,Dry,39,9,7,5,59,119,0.2,489.1,0.8,489.1,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.236,0.13,0.00549,0.366,0.0154,3,0.163,0.528,0.0223,23.1,0.945,0.97,0.917,35,33.9,102,2440
1998-06-08,1997,9,36,159,599.08,0.39,5,Dry,39,9,7,5,59,119,0.2,480.1,0.8,480.1,0,0,0,0,-5,5,39,9,7,0,64,535,990,966.3,23.7,0.231,0.126,0.0053,0.356,0.015,2,0.267,0.623,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
1998-06-09,1997,9,36,160,590.05,0.39,5,Dry,39,9,7,5,59,119,0.2,471.1,0.8,471.1,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.225,0.121,0.00511,0.347,0.0146,2,0.26,0.607,0.0256,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
1998-06-10,1997,9,37,161,582.12,0.4,5,Dry,39,9,7,5,59,119,0.2,463.1,0.8,463.1,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.118,0.00494,0.339,0.0142,2,0.255,0.594,0.025,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
1998-06-11,1997,9,37,162,573.65,0.4,5,Dry,39,9,7,5,59,119,0.21,454.6,0.79,454.6,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00477,0.33,0.0138,2,0.249,0.579,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
1998-06-12,1997,9,37,163,565.17,0.41,5,Dry,39,9,7,5,59,119,0.21,446.2,0.79,446.2,0,0,0,0,-5,5,39,9,7,0,64,501,990,966.1,23.9,0.212,0.11,0.00459,0.322,0.0135,2,0.244,0.566,0.0237,23.3,0.958,0.98,0.939,48.8,47.8,95.7,2300
1998-06-13,1997,9,37,164,557.24,0.41,5,Dry,39,9,7,5,59,119,0.21,438.2,0.79,438.2,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00443,0.315,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,48,47.1,94.1,2260
1998-06-14,1997,9,37,165,549.31,0.41,5,Dry,39,9,7,5,59,119,0.22,430.3,0.78,430.3,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00427,0.309,0.0129,2,0.233,0.542,0.0226,23.4,0.957,0.98,0.938,47.2,46.3,92.6,2220
1998-06-15,1997,9,37,166,542.47,0.42,5,Dry,39,9,7,5,59,119,0.22,423.5,0.78,423.5,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0989,0.00413,0.303,0.0127,2,0.228,0.532,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.2,2190
1998-06-16,1997,9,37,167,535.09,0.42,5,Dry,39,9,7,5,59,119,0.22,416.1,0.78,416.1,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0954,0.00398,0.297,0.0124,2,0.223,0.521,0.0217,23.5,0.956,0.98,0.937,45.8,44.9,89.7,2150
1998-06-17,1997,9,38,168,527.71,0.42,5,Dry,39,9,7,5,59,119,0.23,408.7,0.77,408.7,0,0,0,0,-5,5,39,9,7,0,64,464,990,966,24,0.199,0.0919,0.00383,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.3,2120
1998-06-18,1997,9,38,169,520.33,0.43,5,Dry,39,9,7,5,59,119,0.23,401.3,0.77,401.3,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0884,0.00368,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
1998-06-19,1997,9,38,170,512.94,0.43,5,Dry,39,9,7,5,59,119,0.23,393.9,0.77,393.9,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0849,0.00353,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.3,2050
1998-06-20,1997,9,38,171,506.11,0.44,5,Dry,39,9,7,5,59,119,0.23,387.1,0.77,387.1,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.192,0.0817,0.00339,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.9,2010
1998-06-21,1997,9,38,172,499.27,0.44,5,Dry,39,9,7,5,59,119,0.24,380.3,0.76,380.3,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0785,0.00325,0.268,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,42.1,41.2,82.4,1980
1998-06-22,1997,9,38,173,493.53,0.44,5,Dry,39,9,7,5,59,119,0.24,374.5,0.76,374.5,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0758,0.00313,0.263,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.932,41.5,40.6,81.2,1950
1998-06-23,1997,9,38,174,487.24,0.45,5,Dry,39,9,7,5,59,119,0.24,368.2,0.76,368.2,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0728,0.00301,0.258,0.0106,2,0.191,0.449,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1910
1998-06-24,1997,9,39,175,480.95,0.45,5,Dry,39,9,7,5,59,119,0.25,361.9,0.75,361.9,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0698,0.00288,0.253,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.928,40.1,39.2,78.3,1880
1998-06-25,1997,9,39,176,474.66,0.46,5,Dry,39,9,7,5,59,119,0.25,355.7,0.75,355.7,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.18,0.0669,0.00276,0.247,0.0102,2,0.183,0.43,0.0177,23.8,0.949,0.975,0.925,39.5,38.5,76.9,1850
1998-06-26,1997,9,39,177,468.37,0.46,5,Dry,39,9,7,5,59,119,0.25,349.4,0.75,349.4,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0639,0.00263,0.242,0.00997,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.8,37.8,75.5,1810
1998-06-27,1997,9,39,178,462.08,0.46,5,Dry,39,9,7,5,59,119,0.26,343.1,0.74,343.1,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0609,0.00251,0.237,0.00974,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74.1,1780
1998-06-28,1997,9,39,179,456.34,0.47,5,Dry,39,9,7,5,59,119,0.26,337.3,0.74,337.3,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0582,0.00239,0.232,0.00954,2,0.17,0.402,0.0165,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
1998-06-29,1997,9,39,180,450.6,0.47,5,Dry,39,9,7,5,59,119,0.26,331.6,0.74,331.6,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0555,0.00228,0.227,0.00933,2,0.166,0.394,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.5,1720
1998-06-30,1997,9,39,181,444.86,0.48,5,Dry,39,9,7,5,59,119,0.27,325.9,0.73,325.9,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0528,0.00216,0.223,0.00913,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.2,35.2,70.3,1690
1998-07-01,1997,10,40,182,440.21,0.48,5,Dry,37,8,6,4,53,108,0.24,332.2,0.76,332.2,0,0,0,0,-4,4,37,8,6,0,57,383,990,965.6,24.4,0.171,0.0558,0.00229,0.227,0.00928,2,0.167,0.393,0.0161,24,0.946,0.97,0.917,37,35.9,71.8,1720
1998-07-02,1997,10,40,183,435.01,0.48,5,Dry,37,8,6,4,53,108,0.25,327,0.75,327,0,0,0,0,-4,4,37,8,6,0,57,378,990,965.6,24.4,0.169,0.0533,0.00218,0.222,0.00909,2,0.163,0.386,0.0158,24.1,0.945,0.97,0.917,36.4,35.4,70.7,1700
1998-07-03,1997,10,40,184,429.82,0.49,5,Dry,37,8,6,4,53,108,0.25,321.8,0.75,321.8,0,0,0,0,-4,4,37,8,6,0,57,373,990,965.5,24.5,0.167,0.0509,0.00208,0.218,0.00891,2,0.16,0.378,0.0154,24.1,0.944,0.97,0.916,35.9,34.8,69.6,1670
1998-07-04,1997,10,40,185,424.62,0.49,5,Dry,37,8,6,4,53,108,0.25,316.6,0.75,316.6,0,0,0,0,-4,4,37,8,6,0,57,368,990,965.5,24.5,0.165,0.0484,0.00198,0.214,0.00873,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.3,34.3,68.5,1640
1998-07-05,1997,10,40,186,419.43,0.5,5,Dry,37,8,6,4,53,108,0.26,311.4,0.74,311.4,0,0,0,0,-4,4,37,8,6,0,57,362,990,965.5,24.5,0.163,0.046,0.00188,0.209,0.00854,2,0.153,0.362,0.0148,24.2,0.942,0.97,0.914,34.8,33.7,67.4,1620
1998-07-06,1997,10,40,187,414.78,0.5,5,Dry,37,8,6,4,53,108,0.26,306.8,0.74,306.8,0,0,0,0,-4,4,37,8,6,0,57,358,990,965.5,24.5,0.162,0.0438,0.00179,0.206,0.00838,2,0.15,0.355,0.0145,24.2,0.942,0.97,0.913,34.2,33.2,66.4,1590
1998-07-07,1997,10,40,188,410.13,0.5,5,Dry,37,8,6,4,53,108,0.26,302.1,0.74,302.1,0,0,0,0,-4,4,37,8,6,0,57,353,990,965.4,24.6,0.16,0.0416,0.00169,0.202,0.00822,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.7,32.7,65.5,1570
1998-07-08,1997,10,41,189,405.48,0.51,5,Dry,37,8,6,4,53,108,0.27,297.5,0.73,297.5,0,0,0,0,-4,4,37,8,6,0,57,348,990,965.4,24.6,0.159,0.0394,0.0016,0.198,0.00805,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33.2,32.2,64.5,1550
1998-07-09,1997,10,41,190,400.83,0.51,5,Dry,37,8,6,4,53,108,0.27,292.8,0.73,292.8,0,0,0,0,-4,4,37,8,6,0,57,344,990,965.4,24.6,0.157,0.0372,0.00151,0.194,0.00789,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.5,1520
1998-07-10,1997,10,41,191,396.19,0.51,5,Dry,37,8,6,4,53,108,0.27,288.2,0.73,288.2,0,0,0,0,-4,4,37,8,6,0,57,339,990,965.4,24.6,0.155,0.035,0.00142,0.19,0.00773,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.5,1500
1998-07-11,1997,10,41,192,392.63,0.52,5,Dry,37,8,6,4,53,108,0.28,284.6,0.72,284.6,0,0,0,0,-4,4,37,8,6,0,57,336,990,965.4,24.6,0.154,0.0333,0.00135,0.187,0.0076,2,0.135,0.322,0.0131,24.3,0.937,0.97,0.909,31.8,30.8,61.7,1480
1998-07-12,1997,10,41,193,388.53,0.52,5,Dry,37,8,6,4,53,108,0.28,280.5,0.72,280.5,0,0,0,0,-4,4,37,8,6,0,57,332,990,965.3,24.7,0.153,0.0314,0.00127,0.184,0.00746,2,0.132,0.316,0.0128,24.3,0.936,0.97,0.908,31.3,30.4,60.8,1460
1998-07-13,1997,10,41,194,384.43,0.52,5,Dry,37,8,6,4,53,108,0.28,276.4,0.72,276.4,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0295,0.00119,0.181,0.00732,2,0.129,0.31,0.0125,24.4,0.935,0.97,0.907,30.9,30,59.9,1440
1998-07-14,1997,10,41,195,380.33,0.53,5,Dry,37,8,6,4,53,108,0.28,272.3,0.72,272.3,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.15,0.0275,0.00112,0.177,0.00717,2,0.126,0.304,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,59.1,1420
1998-07-15,1997,10,42,196,376.22,0.53,5,Dry,37,8,6,4,53,108,0.29,268.2,0.71,268.2,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0256,0.00104,0.174,0.00703,2,0.124,0.297,0.012,24.4,0.933,0.97,0.905,30,29.1,58.2,1400
1998-07-16,1997,10,42,197,372.12,0.54,5,Dry,37,8,6,4,53,108,0.29,264.1,0.71,264.1,0,0,0,0,-4,4,37,8,6,0,57,315,990,965.3,24.7,0.147,0.0237,0.000957,0.17,0.00689,2,0.121,0.291,0.0118,24.4,0.933,0.97,0.905,29.5,28.6,57.3,1370
1998-07-17,1997,10,42,198,368.02,0.54,5,Dry,37,8,6,4,53,108,0.29,260,0.71,260,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0217,0.000878,0.167,0.00675,2,0.118,0.285,0.0115,24.5,0.932,0.97,0.904,29.1,28.2,56.4,1350
1998-07-18,1997,10,42,199,363.92,0.54,5,Dry,37,8,6,4,53,108,0.3,255.9,0.7,255.9,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0198,0.000799,0.164,0.0066,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.6,27.8,55.5,1330
1998-07-19,1997,10,42,200,360.36,0.55,5,Dry,37,8,6,4,53,108,0.3,252.4,0.7,252.4,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.143,0.0181,0.00073,0.161,0.00648,2,0.113,0.274,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1310
1998-07-20,1997,10,42,201,356.81,0.55,5,Dry,37,8,6,4,53,108,0.3,248.8,0.7,248.8,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000681,0.158,0.00638,2,0.11,0.269,0.0108,24.5,0.929,0.97,0.901,27.8,27,54,1300
1998-07-21,1997,10,42,202,353.26,0.55,5,Dry,37,8,6,4,53,108,0.31,245.3,0.69,245.3,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000668,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
1998-07-22,1997,10,43,203,349.7,0.56,5,Dry,37,8,6,4,53,108,0.31,241.7,0.69,241.7,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.1,24.9,0.139,0.0163,0.000656,0.155,0.00624,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
1998-07-23,1997,10,43,204,346.15,0.56,5,Dry,37,8,6,4,53,108,0.31,238.2,0.69,238.2,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000643,0.154,0.00618,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1998-07-24,1997,10,43,205,342.59,0.56,5,Dry,37,8,6,4,53,108,0.32,234.6,0.69,234.6,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
1998-07-25,1997,10,43,206,339.04,0.57,5,Dry,37,8,6,4,53,108,0.32,231,0.68,231,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000618,0.15,0.00604,2,0.0985,0.249,0.00999,24.7,0.923,0.97,0.896,25.8,25,50,1200
1998-07-26,1997,10,43,207,335.48,0.57,5,Dry,37,8,6,4,53,108,0.32,227.5,0.68,227.5,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00597,1,0.25,0.398,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
1998-07-27,1997,10,43,208,333.02,0.57,5,Dry,37,8,6,4,53,108,0.32,225,0.68,225,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000597,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
1998-07-28,1997,10,43,209,330.01,0.58,5,Dry,37,8,6,4,53,108,0.33,222,0.67,222,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000586,0.147,0.00587,1,0.242,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
1998-07-29,1997,10,44,210,327.01,0.58,5,Dry,37,8,6,4,53,108,0.33,219,0.67,219,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000575,0.145,0.00582,1,0.238,0.383,0.0154,24.6,0.958,0.98,0.939,50.6,48.2,48.2,1160
1998-07-30,1997,10,44,211,324,0.58,5,Dry,37,8,6,4,53,108,0.33,216,0.67,216,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
1998-07-31,1997,10,44,212,320.99,0.59,5,Dry,37,8,6,4,53,108,0.34,213,0.66,213,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000554,0.143,0.0057,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
1998-08-01,1997,11,44,213,316.89,0.59,5,Dry,34,7,5,3,44,93,0.29,223.9,0.71,223.9,0,0,0,0,-3,3,34,7,5,0,47,270,990,965,25,0.131,0.0148,0.000591,0.146,0.00582,1,0.245,0.39,0.0156,24.6,0.959,0.98,0.94,51.8,48.2,48.2,1160
1998-08-02,1997,11,44,214,313.33,0.6,5,Dry,34,7,5,3,44,93,0.3,220.3,0.7,220.3,0,0,0,0,-3,3,34,7,5,0,47,266,990,965,25,0.13,0.0145,0.000578,0.144,0.00575,1,0.24,0.384,0.0153,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
1998-08-03,1997,11,44,215,309.78,0.6,5,Dry,34,7,5,3,44,93,0.3,216.8,0.7,216.8,0,0,0,0,-3,3,34,7,5,0,47,263,990,964.9,25.1,0.128,0.0142,0.000566,0.142,0.00569,1,0.235,0.378,0.0151,24.7,0.958,0.98,0.939,50.2,48.2,48.2,1160
1998-08-04,1997,11,44,216,306.22,0.6,5,Dry,34,7,5,3,44,93,0.3,213.2,0.7,213.2,0,0,0,0,-3,3,34,7,5,0,47,259,990,964.9,25.1,0.127,0.0139,0.000553,0.141,0.00562,1,0.23,0.371,0.0148,24.7,0.957,0.98,0.938,49.4,48.2,48.2,1160
1998-08-05,1997,11,45,217,302.67,0.61,5,Dry,34,7,5,3,44,93,0.31,209.7,0.69,209.7,0,0,0,0,-3,3,34,7,5,0,47,256,990,964.9,25.1,0.126,0.0136,0.000541,0.139,0.00555,1,0.226,0.365,0.0145,24.7,0.956,0.98,0.937,48.6,47.6,47.6,1140
1998-08-06,1997,11,45,218,300.21,0.61,5,Dry,34,7,5,3,44,93,0.31,207.2,0.69,207.2,0,0,0,0,-3,3,34,7,5,0,47,253,990,964.9,25.1,0.125,0.0134,0.000532,0.138,0.00551,1,0.222,0.36,0.0144,24.7,0.956,0.98,0.937,48.1,47.1,47.1,1130
1998-08-07,1997,11,45,219,297.2,0.62,5,Dry,34,7,5,3,44,93,0.31,204.2,0.69,204.2,0,0,0,0,-3,3,34,7,5,0,47,250,990,964.9,25.1,0.124,0.0131,0.000522,0.137,0.00545,1,0.218,0.355,0.0141,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
1998-08-08,1997,11,45,220,294.19,0.62,5,Dry,34,7,5,3,44,93,0.32,201.2,0.68,201.2,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0129,0.000512,0.136,0.0054,1,0.214,0.35,0.0139,24.8,0.955,0.98,0.936,46.7,45.7,45.7,1100
1998-08-09,1997,11,45,221,291.19,0.62,5,Dry,34,7,5,3,44,93,0.32,198.2,0.68,198.2,0,0,0,0,-3,3,34,7,5,0,47,244,990,964.9,25.1,0.122,0.0126,0.000501,0.134,0.00534,1,0.21,0.344,0.0137,24.8,0.954,0.98,0.935,46,45.1,45.1,1080
1998-08-10,1997,11,45,222,288.18,0.63,5,Dry,34,7,5,3,44,93,0.32,195.2,0.68,195.2,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0123,0.000491,0.133,0.00529,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1060
1998-08-11,1997,11,45,223,285.17,0.63,5,Dry,34,7,5,3,44,93,0.33,192.2,0.67,192.2,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.12,0.0121,0.00048,0.132,0.00523,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.6,43.7,43.7,1050
1998-08-12,1997,11,46,224,282.16,0.64,5,Dry,34,7,5,3,44,93,0.33,189.2,0.67,189.2,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.119,0.0118,0.00047,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.8,43,43,1030
1998-08-13,1997,11,46,225,279.15,0.64,5,Dry,34,7,5,3,44,93,0.33,186.2,0.67,186.2,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.00046,0.129,0.00512,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
1998-08-14,1997,11,46,226,276.15,0.64,5,Dry,34,7,5,3,44,93,0.34,183.2,0.66,183.2,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.317,0.0126,24.9,0.949,0.98,0.931,42.4,41.6,41.6,998
1998-08-15,1997,11,46,227,273.69,0.65,5,Dry,34,7,5,3,44,93,0.34,180.7,0.66,180.7,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0111,0.000441,0.127,0.00502,1,0.186,0.313,0.0124,24.9,0.949,0.98,0.93,41.8,41,41,984
1998-08-16,1997,11,46,228,271.22,0.65,5,Dry,34,7,5,3,44,93,0.34,178.2,0.66,178.2,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000432,0.126,0.00498,1,0.183,0.309,0.0122,24.9,0.948,0.979,0.928,41.3,40.4,40.4,969
1998-08-17,1997,11,46,229,268.76,0.66,5,Dry,34,7,5,3,44,93,0.35,175.8,0.65,175.8,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000424,0.124,0.00494,1,0.18,0.304,0.0121,24.9,0.947,0.977,0.926,40.7,39.8,39.8,954
1998-08-18,1997,11,46,230,266.3,0.66,5,Dry,34,7,5,3,44,93,0.35,173.3,0.65,173.3,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000415,0.123,0.00489,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
1998-08-19,1997,11,47,231,263.84,0.67,5,Dry,34,7,5,3,44,93,0.35,170.8,0.65,170.8,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000407,0.122,0.00485,1,0.173,0.295,0.0117,24.9,0.946,0.975,0.922,39.5,38.5,38.5,925
1998-08-20,1997,11,47,232,261.38,0.67,5,Dry,34,7,5,3,44,93,0.36,168.4,0.64,168.4,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.0101,0.000398,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,910
1998-08-21,1997,11,47,233,258.92,0.68,5,Dry,34,7,5,3,44,93,0.36,165.9,0.64,165.9,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00985,0.00039,0.12,0.00476,1,0.166,0.287,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
1998-08-22,1997,11,47,234,256.46,0.68,5,Dry,34,7,5,3,44,93,0.36,163.5,0.64,163.5,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00964,0.000382,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,881
1998-08-23,1997,11,47,235,254,0.69,5,Dry,34,7,5,3,44,93,0.37,161,0.63,161,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00944,0.000373,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,866
1998-08-24,1997,11,47,236,252.63,0.69,5,Dry,34,7,5,3,44,93,0.37,159.6,0.63,159.6,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00932,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
1998-08-25,1997,11,47,237,250.72,0.69,5,Dry,34,7,5,3,44,93,0.37,157.7,0.63,157.7,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00916,0.000362,0.117,0.00461,1,0.155,0.272,0.0108,25,0.941,0.97,0.913,36.4,35.4,35.4,848
1998-08-26,1997,11,48,238,248.8,0.7,5,Dry,34,7,5,3,44,93,0.37,155.8,0.63,155.8,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00899,0.000355,0.116,0.00457,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
1998-08-27,1997,11,48,239,246.89,0.7,5,Dry,34,7,5,3,44,93,0.38,153.9,0.62,153.9,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00883,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
1998-08-28,1997,11,48,240,244.97,0.71,5,Dry,34,7,5,3,44,93,0.38,152,0.62,152,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00867,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,817
1998-08-29,1997,11,48,241,243.06,0.71,5,Dry,34,7,5,3,44,93,0.38,150.1,0.62,150.1,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00851,0.000336,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
1998-08-30,1997,11,48,242,241.15,0.71,5,Dry,34,7,5,3,44,93,0.39,148.2,0.61,148.2,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00834,0.000329,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
1998-08-31,1997,11,48,243,239.23,0.72,5,Dry,34,7,5,3,44,93,0.39,146.2,0.61,146.2,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00818,0.000322,0.112,0.0044,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.8,32.7,32.7,786
1998-09-01,1997,12,48,244,236.22,0.73,5,Dry,30,6,4,2,30,72,0.3,164.2,0.69,164.2,0,0,0,0,-2,2,30,6,4,0,32,204,990,964.6,25.4,0.108,0.00971,0.000382,0.117,0.00462,1,0.164,0.282,0.0111,25.1,0.943,0.972,0.917,38.1,37.1,37.1,890
1998-09-02,1997,12,49,245,232.67,0.74,5,Dry,30,6,4,2,30,72,0.31,160.7,0.69,160.7,0,0,0,0,-2,2,30,6,4,0,32,201,990,964.6,25.4,0.106,0.00941,0.00037,0.116,0.00456,1,0.159,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
1998-09-03,1997,12,49,246,229.11,0.75,5,Dry,30,6,4,2,30,72,0.31,157.1,0.69,157.1,0,0,0,0,-2,2,30,6,4,0,32,197,990,964.6,25.4,0.105,0.0091,0.000358,0.114,0.00449,1,0.155,0.269,0.0106,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
1998-09-04,1997,12,49,247,226.65,0.75,5,Dry,30,6,4,2,30,72,0.32,154.7,0.68,154.7,0,0,0,0,-2,2,30,6,4,0,32,195,990,964.6,25.4,0.104,0.0089,0.00035,0.113,0.00445,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
1998-09-05,1997,12,49,248,223.65,0.76,5,Dry,30,6,4,2,30,72,0.32,151.7,0.68,151.7,0,0,0,0,-2,2,30,6,4,0,32,192,990,964.5,25.5,0.103,0.00864,0.000339,0.112,0.00439,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
1998-09-06,1997,12,49,249,220.64,0.78,5,Dry,30,6,4,2,30,72,0.33,148.6,0.67,148.6,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00838,0.000329,0.11,0.00434,1,0.143,0.254,0.00996,25.2,0.938,0.97,0.91,34.5,33.5,33.5,803
1998-09-07,1997,12,49,250,217.63,0.79,5,Dry,30,6,4,2,30,72,0.33,145.6,0.67,145.6,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00813,0.000319,0.109,0.00428,1,0.139,0.248,0.00974,25.2,0.937,0.97,0.909,33.8,32.8,32.8,786
1998-09-08,1997,12,49,251,215.17,0.8,5,Dry,30,6,4,2,30,72,0.34,143.2,0.67,143.2,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00792,0.00031,0.108,0.00424,1,0.136,0.244,0.00956,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
1998-09-09,1997,12,50,252,212.71,0.8,5,Dry,30,6,4,2,30,72,0.34,140.7,0.66,140.7,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0993,0.00771,0.000302,0.107,0.00419,1,0.132,0.239,0.00938,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
1998-09-10,1997,12,50,253,210.25,0.81,5,Dry,30,6,4,2,30,72,0.34,138.3,0.66,138.3,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0984,0.0075,0.000294,0.106,0.00415,1,0.129,0.235,0.0092,25.3,0.934,0.97,0.906,32,31.1,31.1,746
1998-09-11,1997,12,50,254,207.79,0.82,5,Dry,30,6,4,2,30,72,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.00729,0.000285,0.105,0.0041,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
1998-09-12,1997,12,50,255,205.33,0.82,5,Dry,30,6,4,2,30,72,0.35,133.3,0.65,133.3,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00708,0.000277,0.104,0.00406,1,0.122,0.226,0.00885,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
1998-09-13,1997,12,50,256,202.86,0.83,5,Dry,30,6,4,2,30,72,0.35,130.9,0.65,130.9,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00687,0.000269,0.103,0.00401,1,0.119,0.222,0.00867,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1998-09-14,1997,12,50,257,201.5,0.83,5,Dry,30,6,4,2,30,72,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00676,0.000264,0.102,0.00399,1,0.117,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1998-09-15,1997,12,50,258,199.58,0.84,5,Dry,30,6,4,2,30,72,0.36,127.6,0.64,127.6,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00659,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1998-09-16,1997,12,51,259,197.67,0.85,5,Dry,30,6,4,2,30,72,0.36,125.7,0.64,125.7,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00643,0.000251,0.1,0.00392,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,676
1998-09-17,1997,12,51,260,195.76,0.85,5,Dry,30,6,4,2,30,72,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00627,0.000245,0.0996,0.00389,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
1998-09-18,1997,12,51,261,193.84,0.86,5,Dry,30,6,4,2,30,72,0.37,121.8,0.63,121.8,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
1998-09-19,1997,12,51,262,191.93,0.87,5,Dry,30,6,4,2,30,72,0.38,119.9,0.63,119.9,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00594,0.000232,0.0979,0.00383,1,0.104,0.202,0.00791,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1998-09-20,1997,12,51,263,190.01,0.87,5,Dry,30,6,4,2,30,72,0.38,118,0.62,118,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00578,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1998-09-21,1997,12,51,264,188.1,0.88,5,Dry,30,6,4,2,30,72,0.38,116.1,0.62,116.1,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00562,0.00022,0.0962,0.00376,1,0.0992,0.195,0.00764,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1998-09-22,1997,12,51,265,186.73,0.88,5,Dry,30,6,4,2,30,72,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.0055,0.000215,0.0956,0.00374,1,0.0974,0.193,0.00755,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1998-09-23,1997,12,52,266,185.36,0.88,5,Dry,30,6,4,2,30,72,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0897,0.00539,0.000211,0.095,0.00372,1,0.0955,0.191,0.00745,25.4,0.92,0.97,0.893,26,25.2,25.2,604
1998-09-24,1997,12,52,267,183.45,0.89,5,Dry,30,6,4,2,30,72,0.39,111.5,0.61,111.5,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00522,0.000204,0.0942,0.00368,1,0.093,0.187,0.00732,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1998-09-25,1997,12,52,268,181.54,0.89,5,Dry,30,6,4,2,30,72,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00506,0.000198,0.0934,0.00365,1,0.0904,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,582
1998-09-26,1997,12,52,269,179.62,0.9,5,Dry,30,6,4,2,30,72,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.0049,0.000192,0.0925,0.00362,1,0.0878,0.18,0.00705,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1998-09-27,1997,12,52,270,178.26,0.9,5,Dry,30,6,4,2,30,72,0.4,106.3,0.6,106.3,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.00478,0.000187,0.0919,0.0036,1,0.086,0.178,0.00696,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1998-09-28,1997,12,52,271,177.98,0.9,5,Dry,30,6,4,2,30,72,0.41,106,0.59,106,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00476,0.000186,0.0918,0.00359,1,0.0856,0.177,0.00694,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
1998-09-29,1997,12,52,272,177.71,0.9,5,Dry,30,6,4,2,30,72,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000185,0.0917,0.00359,1,0.0852,0.177,0.00692,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
1998-09-30,1997,12,53,273,176.34,0.9,5,Dry,30,6,4,2,30,72,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00462,0.000181,0.0911,0.00356,1,0.0834,0.174,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,552
1998-10-01,1998,1,1,274,174.97,0.91,5,Dry,24,4,2,2,20,52,0.3,123,0.7,123,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0895,0.0062,0.000243,0.0957,0.00375,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
1998-10-02,1998,1,1,275,173.61,0.91,5,Dry,24,4,2,2,20,52,0.3,121.6,0.7,121.6,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.089,0.00609,0.000238,0.0951,0.00372,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,652
1998-10-03,1998,1,1,276,172.24,0.91,5,Dry,24,4,2,2,20,52,0.3,120.2,0.7,120.2,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0886,0.00597,0.000234,0.0945,0.0037,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.6,26.8,26.8,644
1998-10-04,1998,1,1,277,170.87,0.92,5,Dry,24,4,2,2,20,52,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0881,0.00585,0.000229,0.0939,0.00368,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
1998-10-05,1998,1,1,278,169.51,0.92,5,Dry,24,4,2,2,20,52,0.31,117.5,0.69,117.5,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00574,0.000225,0.0933,0.00365,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1998-10-06,1998,1,1,279,168.14,0.92,5,Dry,24,4,2,2,20,52,0.31,116.1,0.69,116.1,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00562,0.00022,0.0927,0.00363,1,0.0993,0.192,0.00752,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
1998-10-07,1998,1,1,280,166.77,0.92,5,Dry,24,4,2,2,20,52,0.31,114.8,0.69,114.8,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00551,0.000216,0.0921,0.00361,1,0.0974,0.19,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
1998-10-08,1998,1,2,281,165.4,0.92,5,Dry,24,4,2,2,20,52,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00539,0.000211,0.0915,0.00359,1,0.0956,0.187,0.00733,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
1998-10-09,1998,1,2,282,164.04,0.93,5,Dry,24,4,2,2,20,52,0.32,112,0.68,112,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00527,0.000207,0.0909,0.00356,1,0.0938,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
1998-10-10,1998,1,2,283,162.67,0.93,5,Dry,24,4,2,2,20,52,0.32,110.7,0.68,110.7,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0903,0.00354,1,0.0919,0.182,0.00714,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
1998-10-11,1998,1,2,284,161.3,0.93,5,Dry,24,4,2,2,20,52,0.32,109.3,0.68,109.3,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00504,0.000197,0.0897,0.00352,1,0.0901,0.18,0.00704,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
1998-10-12,1998,1,2,285,159.94,0.93,5,Dry,24,4,2,2,20,52,0.33,107.9,0.68,107.9,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00492,0.000193,0.0891,0.00349,1,0.0882,0.177,0.00695,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
1998-10-13,1998,1,2,286,158.57,0.93,5,Dry,24,4,2,2,20,52,0.33,106.6,0.67,106.6,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0837,0.00481,0.000188,0.0885,0.00347,1,0.0864,0.175,0.00685,25.3,0.916,0.97,0.888,24.2,23.5,23.5,565
1998-10-14,1998,1,2,287,157.2,0.94,5,Dry,24,4,2,2,20,52,0.33,105.2,0.67,105.2,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00469,0.000184,0.0879,0.00345,1,0.0845,0.172,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1998-10-15,1998,1,3,288,156.93,0.94,5,Dry,24,4,2,2,20,52,0.33,104.9,0.67,104.9,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00467,0.000183,0.0878,0.00344,1,0.0842,0.172,0.00674,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
1998-10-16,1998,1,3,289,155.01,0.94,5,Dry,24,4,2,2,20,52,0.34,103,0.67,103,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0816,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
1998-10-17,1998,1,3,290,153.65,0.94,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00439,0.000172,0.0864,0.00339,1,0.0797,0.166,0.00651,25.3,0.912,0.97,0.884,23,22.3,22.3,536
1998-10-18,1998,1,3,291,152.28,0.94,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000168,0.0858,0.00336,1,0.0779,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
1998-10-19,1998,1,3,292,150.91,0.94,5,Dry,24,4,2,2,20,52,0.34,98.91,0.66,98.91,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00416,0.000163,0.0852,0.00334,1,0.076,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
1998-10-20,1998,1,3,293,149.54,0.95,5,Dry,24,4,2,2,20,52,0.35,97.54,0.65,97.54,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0805,0.00404,0.000158,0.0846,0.00332,1,0.0742,0.159,0.00623,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1998-10-21,1998,1,3,294,149.27,0.95,5,Dry,24,4,2,2,20,52,0.35,97.27,0.65,97.27,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00402,0.000158,0.0845,0.00331,1,0.0738,0.158,0.00621,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
1998-10-22,1998,1,4,295,148.45,0.95,5,Dry,24,4,2,2,20,52,0.35,96.45,0.65,96.45,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0802,0.00395,0.000155,0.0841,0.0033,1,0.0727,0.157,0.00615,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1998-10-23,1998,1,4,296,146.54,0.95,5,Dry,24,4,2,2,20,52,0.35,94.54,0.65,94.54,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00379,0.000148,0.0833,0.00327,1,0.0701,0.153,0.00602,25.3,0.916,0.966,0.885,21.5,20.8,20.8,499
1998-10-24,1998,1,4,297,146.26,0.95,5,Dry,24,4,2,2,20,52,0.36,94.26,0.64,94.26,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00376,0.000148,0.0831,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
1998-10-25,1998,1,4,298,145.44,0.95,5,Dry,24,4,2,2,20,52,0.36,93.44,0.64,93.44,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0686,0.151,0.00594,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
1998-10-26,1998,1,4,299,144.62,0.95,5,Dry,24,4,2,2,20,52,0.36,92.62,0.64,92.62,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00362,0.000142,0.0824,0.00323,1,0.0675,0.15,0.00588,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
1998-10-27,1998,1,4,300,143.8,0.95,5,Dry,24,4,2,2,20,52,0.36,91.8,0.64,91.8,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00355,0.000139,0.0821,0.00322,1,0.0664,0.149,0.00582,25.4,0.919,0.965,0.887,21,20.2,20.2,486
1998-10-28,1998,1,4,301,142.98,0.96,5,Dry,24,4,2,2,20,52,0.36,90.98,0.64,90.98,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00348,0.000137,0.0817,0.0032,1,0.0653,0.147,0.00577,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1998-10-29,1998,1,5,302,142.16,0.96,5,Dry,24,4,2,2,20,52,0.37,90.16,0.63,90.16,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0814,0.00319,1,0.0642,0.146,0.00571,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
1998-10-30,1998,1,5,303,141.89,0.96,5,Dry,24,4,2,2,20,52,0.37,89.89,0.63,89.89,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00339,0.000133,0.0812,0.00319,1,0.0639,0.145,0.00569,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
1998-10-31,1998,1,5,304,141.61,0.96,5,Dry,24,4,2,2,20,52,0.37,89.61,0.63,89.61,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00337,0.000132,0.0811,0.00318,1,0.0635,0.145,0.00567,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1998-11-01,1998,2,5,305,140.79,0.96,5,Dry,23,4,2,2,19,50,0.35,90.79,0.65,90.79,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0651,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20,20,481
1998-11-02,1998,2,5,306,141.61,0.96,5,Dry,23,4,2,2,19,50,0.35,91.61,0.65,91.61,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0816,0.0032,1,0.0662,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
1998-11-03,1998,2,5,307,142.44,0.96,5,Dry,23,4,2,2,19,50,0.35,92.44,0.65,92.44,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0784,0.00361,0.000141,0.082,0.00322,1,0.0673,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1998-11-04,1998,2,5,308,143.26,0.96,5,Dry,23,4,2,2,19,50,0.35,93.26,0.65,93.26,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0684,0.151,0.00591,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
1998-11-05,1998,2,6,309,144.62,0.95,5,Dry,23,4,2,2,19,50,0.35,94.62,0.65,94.62,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00379,0.000149,0.083,0.00325,1,0.0702,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
1998-11-06,1998,2,6,310,147.63,0.95,5,Dry,23,4,2,2,19,50,0.34,97.63,0.66,97.63,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.0033,1,0.0743,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.4,21.4,515
1998-11-07,1998,2,6,311,152.28,0.94,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00444,0.000174,0.0863,0.00338,1,0.0806,0.167,0.00654,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1998-11-08,1998,2,6,312,155.83,0.94,5,Dry,23,4,2,2,19,50,0.32,105.8,0.68,105.8,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00344,1,0.0854,0.173,0.00679,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
1998-11-09,1998,2,6,313,155.01,0.94,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,556
1998-11-10,1998,2,6,314,154.74,0.94,5,Dry,23,4,2,2,19,50,0.32,104.7,0.68,104.7,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00465,0.000182,0.0874,0.00343,1,0.0839,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1998-11-11,1998,2,6,315,157.75,0.93,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00491,0.000192,0.0887,0.00348,1,0.088,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
1998-11-12,1998,2,7,316,161.85,0.93,5,Dry,23,4,2,2,19,50,0.31,111.8,0.69,111.8,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00526,0.000206,0.0905,0.00355,1,0.0935,0.184,0.00721,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
1998-11-13,1998,2,7,317,162.67,0.93,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00533,0.000209,0.0909,0.00356,1,0.0946,0.185,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
1998-11-14,1998,2,7,318,162.94,0.93,5,Dry,23,4,2,2,19,50,0.31,112.9,0.69,112.9,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00535,0.00021,0.091,0.00356,1,0.095,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,601
1998-11-15,1998,2,7,319,166.5,0.92,5,Dry,23,4,2,2,19,50,0.3,116.5,0.7,116.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00565,0.000221,0.0925,0.00362,1,0.0998,0.192,0.00753,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1998-11-16,1998,2,7,320,170.05,0.92,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
1998-11-17,1998,2,7,321,170.87,0.92,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00602,0.000236,0.0944,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,647
1998-11-18,1998,2,7,322,170.6,0.92,5,Dry,23,4,2,2,19,50,0.29,120.6,0.71,120.6,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.006,0.000235,0.0943,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
1998-11-19,1998,2,8,323,169.78,0.92,5,Dry,23,4,2,2,19,50,0.29,119.8,0.71,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00593,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1998-11-20,1998,2,8,324,170.05,0.92,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
1998-11-21,1998,2,8,325,170.33,0.92,5,Dry,23,4,2,2,19,50,0.29,120.3,0.71,120.3,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
1998-11-22,1998,2,8,326,171.15,0.91,5,Dry,23,4,2,2,19,50,0.29,121.2,0.71,121.2,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.9,27,27,649
1998-11-23,1998,2,8,327,170.33,0.92,5,Dry,23,4,2,2,19,50,0.29,120.3,0.71,120.3,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
1998-11-24,1998,2,8,328,168.41,0.92,5,Dry,23,4,2,2,19,50,0.3,118.4,0.7,118.4,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00581,0.000228,0.0934,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1998-11-25,1998,2,8,329,168.69,0.92,5,Dry,23,4,2,2,19,50,0.3,118.7,0.7,118.7,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
1998-11-26,1998,2,9,330,170.6,0.92,5,Dry,23,4,2,2,19,50,0.29,120.6,0.71,120.6,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.006,0.000235,0.0943,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
1998-11-27,1998,2,9,331,173.61,0.91,5,Dry,23,4,2,2,19,50,0.29,123.6,0.71,123.6,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0956,0.00374,1,0.109,0.205,0.00803,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
1998-11-28,1998,2,9,332,174.97,0.91,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0899,0.00637,0.000249,0.0962,0.00377,1,0.111,0.207,0.00812,25.3,0.928,0.97,0.901,28.8,28,28,671
1998-11-29,1998,2,9,333,175.25,0.91,5,Dry,23,4,2,2,19,50,0.28,125.3,0.71,125.3,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.0064,0.00025,0.0964,0.00377,1,0.112,0.208,0.00814,25.3,0.929,0.97,0.901,28.9,28,28,673
1998-11-30,1998,2,9,334,175.52,0.91,5,Dry,23,4,2,2,19,50,0.28,125.5,0.71,125.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00642,0.000251,0.0965,0.00378,1,0.112,0.208,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,674
1998-12-01,1998,3,9,335,176.89,0.9,5,Dry,26,4,3,2,24,59,0.33,117.9,0.67,117.9,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00577,0.000226,0.0946,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
1998-12-02,1998,3,9,336,178.26,0.9,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.00023,0.0952,0.00372,1,0.104,0.199,0.00777,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1998-12-03,1998,3,10,337,180.17,0.9,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00605,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
1998-12-04,1998,3,10,338,182.63,0.89,5,Dry,26,4,3,2,24,59,0.32,123.6,0.68,123.6,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00626,0.000245,0.0971,0.0038,1,0.109,0.206,0.00808,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
1998-12-05,1998,3,10,339,185.64,0.88,5,Dry,26,4,3,2,24,59,0.32,126.6,0.68,126.6,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00651,0.000255,0.0984,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
1998-12-06,1998,3,10,340,189.19,0.87,5,Dry,26,4,3,2,24,59,0.31,130.2,0.69,130.2,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00682,0.000266,0.0999,0.00391,1,0.118,0.218,0.00853,25.4,0.931,0.97,0.903,30.1,29.2,29.2,701
1998-12-07,1998,3,10,341,190.56,0.87,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00693,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
1998-12-08,1998,3,10,342,191.93,0.87,5,Dry,26,4,3,2,24,59,0.31,132.9,0.69,132.9,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00705,0.000276,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
1998-12-09,1998,3,10,343,193.29,0.86,5,Dry,26,4,3,2,24,59,0.3,134.3,0.69,134.3,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00716,0.00028,0.102,0.00398,1,0.124,0.226,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
1998-12-10,1998,3,11,344,194.66,0.86,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00728,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
1998-12-11,1998,3,11,345,197.12,0.85,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
1998-12-12,1998,3,11,346,197.94,0.85,5,Dry,26,4,3,2,24,59,0.3,138.9,0.7,138.9,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00756,0.000295,0.104,0.00405,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,751
1998-12-13,1998,3,11,347,196.03,0.85,5,Dry,26,4,3,2,24,59,0.3,137,0.7,137,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.0074,0.000289,0.103,0.00402,1,0.127,0.23,0.009,25.4,0.933,0.97,0.905,31.8,30.9,30.9,740
1998-12-14,1998,3,11,348,197.94,0.85,5,Dry,26,4,3,2,24,59,0.3,138.9,0.7,138.9,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00756,0.000295,0.104,0.00405,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,751
1998-12-15,1998,3,11,349,198.22,0.85,5,Dry,26,4,3,2,24,59,0.3,139.2,0.7,139.2,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00758,0.000296,0.104,0.00406,1,0.13,0.234,0.00916,25.4,0.934,0.97,0.906,32.3,31.4,31.4,753
1998-12-16,1998,3,11,350,200.13,0.84,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
1998-12-17,1998,3,12,351,201.5,0.83,5,Dry,26,4,3,2,24,59,0.29,142.5,0.71,142.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00786,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.1,32.1,32.1,772
1998-12-18,1998,3,12,352,202.86,0.83,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00948,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1998-12-19,1998,3,12,353,206.97,0.82,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00978,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
1998-12-20,1998,3,12,354,208.33,0.82,5,Dry,26,4,3,2,24,59,0.28,149.3,0.72,149.3,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0999,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
1998-12-21,1998,3,12,355,208.61,0.82,5,Dry,26,4,3,2,24,59,0.28,149.6,0.72,149.6,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000331,0.108,0.00424,1,0.144,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
1998-12-22,1998,3,12,356,212.16,0.81,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,830
1998-12-23,1998,3,12,357,217.9,0.79,5,Dry,26,4,3,2,24,59,0.27,158.9,0.73,158.9,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
1998-12-24,1998,3,13,358,225.29,0.76,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
1998-12-25,1998,3,13,359,232.12,0.74,5,Dry,26,4,3,2,24,59,0.25,173.1,0.75,173.1,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,946
1998-12-26,1998,3,13,360,238.96,0.72,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
1998-12-27,1998,3,13,361,246.34,0.7,5,Dry,26,4,3,2,24,59,0.24,187.3,0.76,187.3,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.195,0.32,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
1998-12-28,1998,3,13,362,254.82,0.68,5,Dry,26,4,3,2,24,59,0.23,195.8,0.77,195.8,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
1998-12-29,1998,3,13,363,260.56,0.67,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
1998-12-30,1998,3,13,364,266.3,0.66,5,Dry,26,4,3,2,24,59,0.22,207.3,0.78,207.3,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
1998-12-31,1998,3,14,365,275.87,0.65,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1999-01-01,1998,4,14,1,284.9,0.63,5,Dry,29,5,4,2,33,73,0.26,211.9,0.74,211.9,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.137,0.00546,1,0.229,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
1999-01-02,1998,4,14,2,295.56,0.62,5,Dry,29,5,4,2,33,73,0.25,222.6,0.75,222.6,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.127,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1999-01-03,1998,4,14,3,305.68,0.6,5,Dry,29,5,4,2,33,73,0.24,232.7,0.76,232.7,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00585,2,0.0996,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
