date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-01-04,1998,4,14,4,315.25,0.59,5,Dry,29,5,4,2,33,73,0.23,242.3,0.77,242.3,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
1999-01-05,1998,4,14,5,325.36,0.58,5,Dry,29,5,4,2,33,73,0.22,252.4,0.78,252.4,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0181,0.000725,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.1,1320
1999-01-06,1998,4,14,6,334.39,0.57,5,Dry,29,5,4,2,33,73,0.22,261.4,0.78,261.4,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0224,0.000898,0.164,0.00656,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
1999-01-07,1998,4,15,7,342.86,0.56,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
1999-01-08,1998,4,15,8,355.72,0.55,5,Dry,29,5,4,2,33,73,0.2,282.7,0.8,282.7,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0324,0.00131,0.181,0.0073,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.7,1480
1999-01-09,1998,4,15,9,370.21,0.54,5,Dry,29,5,4,2,33,73,0.2,297.2,0.8,297.2,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
1999-01-10,1998,4,15,10,386.34,0.52,5,Dry,29,5,4,2,33,73,0.19,313.3,0.81,313.3,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.16,0.0469,0.0019,0.206,0.00837,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
1999-01-11,1998,4,15,11,401.93,0.51,5,Dry,29,5,4,2,33,73,0.18,328.9,0.82,328.9,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
1999-01-12,1998,4,15,12,419.15,0.5,5,Dry,29,5,4,2,33,73,0.17,346.1,0.83,346.1,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0624,0.00254,0.233,0.00952,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.5,1810
1999-01-13,1998,4,15,13,437.47,0.48,5,Dry,29,5,4,2,33,73,0.17,364.5,0.83,364.5,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.178,0.071,0.00291,0.249,0.0102,2,0.189,0.437,0.0179,24,0.95,0.978,0.929,40.8,39.8,79.7,1910
1999-01-14,1998,4,16,14,456.34,0.47,5,Dry,29,5,4,2,33,73,0.16,383.3,0.84,383.3,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0799,0.00328,0.264,0.0109,2,0.201,0.465,0.0191,23.9,0.953,0.98,0.934,42.8,41.9,83.8,2010
1999-01-15,1998,4,16,15,477.4,0.45,5,Dry,29,5,4,2,33,73,0.15,404.4,0.85,404.4,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.192,0.0899,0.00371,0.282,0.0116,2,0.215,0.497,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.2,2120
1999-01-16,1998,4,16,16,498.45,0.44,5,Dry,29,5,4,2,33,73,0.15,425.4,0.85,425.4,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0998,0.00413,0.299,0.0124,2,0.23,0.529,0.0219,23.6,0.957,0.98,0.938,47.2,46.2,92.4,2220
1999-01-17,1998,4,16,17,517.32,0.43,5,Dry,29,5,4,2,33,73,0.14,444.3,0.86,444.3,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.109,0.00452,0.314,0.0131,2,0.242,0.557,0.0231,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
1999-01-18,1998,4,16,18,533.45,0.42,5,Dry,29,5,4,2,33,73,0.14,460.4,0.86,460.4,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
1999-01-19,1998,4,16,19,550.68,0.41,5,Dry,29,5,4,2,33,73,0.13,477.7,0.87,477.7,0,0,0,0,-2,2,29,5,4,0,35,516,990,966.1,23.9,0.22,0.124,0.0052,0.344,0.0144,2,0.265,0.609,0.0255,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
1999-01-20,1998,4,16,20,569,0.4,5,Dry,29,5,4,2,33,73,0.13,496,0.87,496,0,0,0,0,-2,2,29,5,4,0,35,534,990,966.2,23.8,0.23,0.133,0.00558,0.363,0.0152,3,0.166,0.529,0.0222,23.3,0.946,0.97,0.917,35.7,34.7,104,2500
1999-01-21,1998,4,17,21,585.68,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,494.7,0.84,494.7,0,0,0,0,-3,3,34,5,4,0,48,538,990,966.2,23.8,0.232,0.132,0.00558,0.365,0.0153,3,0.165,0.53,0.0223,23.2,0.946,0.97,0.917,35.5,34.5,103,2480
1999-01-22,1998,4,17,22,603.45,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,512.5,0.85,512.5,0,0,0,0,-3,3,34,5,4,0,48,555,990,966.3,23.7,0.242,0.143,0.00605,0.385,0.0163,3,0.173,0.559,0.0236,23.1,0.947,0.97,0.919,36.7,35.6,107,2560
1999-01-23,1998,4,17,23,621.22,0.38,4,Mod_Dry,34,5,4,3,45,91,0.15,530.2,0.85,530.2,0,0,0,0,-3,3,34,5,4,0,48,573,990,966.4,23.6,0.252,0.155,0.00657,0.407,0.0173,3,0.181,0.589,0.0249,23,0.949,0.971,0.922,37.9,36.8,110,2650
1999-01-24,1998,4,17,24,639,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,548,0.86,548,0,0,0,0,-3,3,34,5,4,0,48,591,990,966.5,23.5,0.262,0.167,0.0071,0.429,0.0182,3,0.189,0.619,0.0263,22.9,0.951,0.974,0.926,39,38,114,2740
1999-01-25,1998,4,17,25,657.86,0.36,4,Mod_Dry,34,5,4,3,45,91,0.14,566.9,0.86,566.9,0,0,0,0,-3,3,34,5,4,0,48,610,990,966.5,23.5,0.273,0.18,0.00766,0.453,0.0193,3,0.198,0.65,0.0277,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
1999-01-26,1998,4,17,26,676.73,0.35,4,Mod_Dry,34,5,4,3,45,91,0.13,585.7,0.87,585.7,0,0,0,0,-3,3,34,5,4,0,48,629,990,966.6,23.4,0.284,0.192,0.00822,0.476,0.0204,3,0.206,0.682,0.0292,22.7,0.953,0.979,0.934,41.5,40.6,122,2920
1999-01-27,1998,4,17,27,697.24,0.34,4,Mod_Dry,34,5,4,3,45,91,0.13,606.2,0.87,606.2,0,0,0,0,-3,3,34,5,4,0,48,649,990,966.7,23.3,0.295,0.206,0.00884,0.501,0.0215,3,0.215,0.717,0.0307,22.6,0.955,0.98,0.936,42.7,41.9,126,3020
1999-01-28,1998,4,18,28,717.2,0.33,4,Mod_Dry,34,5,4,3,45,91,0.13,626.2,0.87,626.2,0,0,0,0,-3,3,34,5,4,0,48,669,990,966.8,23.2,0.307,0.219,0.00944,0.526,0.0226,3,0.224,0.75,0.0323,22.5,0.955,0.98,0.936,44,43.1,129,3100
1999-01-29,1998,4,18,29,739.35,0.32,4,Mod_Dry,34,5,4,3,45,91,0.12,648.4,0.88,648.4,0,0,0,0,-3,3,34,5,4,0,48,691,990,966.9,23.1,0.319,0.234,0.0101,0.554,0.0239,3,0.234,0.788,0.034,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
1999-01-30,1998,4,18,30,763.69,0.31,4,Mod_Dry,34,5,4,3,45,91,0.12,672.7,0.88,672.7,0,0,0,0,-3,3,34,5,4,0,48,716,990,967,23,0.333,0.25,0.0109,0.584,0.0253,3,0.245,0.829,0.036,22.2,0.957,0.98,0.938,46.8,45.8,137,3300
1999-01-31,1998,4,18,31,782.07,0.3,4,Mod_Dry,34,5,4,3,45,91,0.12,691.1,0.88,691.1,0,0,0,0,-3,3,34,5,4,0,48,734,990,967,23,0.344,0.263,0.0114,0.606,0.0264,3,0.253,0.86,0.0374,22.1,0.957,0.98,0.938,47.8,46.9,141,3370
1999-02-01,1998,5,18,32,808.47,0.29,3,Normal,43,7,5,4,78,137,0.17,671.5,0.83,671.5,0,0,0,0,-4,4,43,7,5,0,82,726,990,967.1,22.9,0.339,0.25,0.0109,0.589,0.0258,3,0.245,0.834,0.0365,22,0.957,0.98,0.938,46.3,45.4,136,3270
1999-02-02,1998,5,18,33,847.32,0.27,3,Normal,43,7,5,4,78,137,0.16,710.3,0.84,710.3,0,0,0,0,-4,4,43,7,5,0,82,765,990,967.3,22.7,0.361,0.275,0.0121,0.637,0.028,3,0.262,0.899,0.0396,21.8,0.957,0.98,0.938,48.5,47.5,142,3420
1999-02-03,1998,5,18,34,895.21,0.26,3,Normal,43,7,5,4,78,137,0.15,758.2,0.85,758.2,0,0,0,0,-4,4,43,7,5,0,82,813,990,967.5,22.5,0.399,0.306,0.0136,0.705,0.0313,3,0.282,0.988,0.0439,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
1999-02-04,1998,5,19,35,947.35,0.24,3,Normal,43,7,5,4,78,137,0.14,810.4,0.85,810.4,0,0,0,0,-4,4,43,7,5,0,82,865,990,967.7,22.3,0.447,0.331,0.0148,0.778,0.0349,4,0.216,0.994,0.0446,21.3,0.953,0.977,0.931,40.4,39.4,158,3790
1999-02-05,1998,5,19,36,1008,0.23,3,Normal,43,7,5,4,78,137,0.14,871,0.86,871,0,0,0,0,-4,4,43,7,5,0,82,926,990,967.9,22.1,0.503,0.361,0.0163,0.863,0.0391,4,0.236,1.1,0.0498,21,0.955,0.98,0.936,42.8,41.9,168,4020
1999-02-06,1998,5,19,37,1072.1,0.22,3,Normal,43,7,5,4,78,137,0.13,935.1,0.87,935.1,0,0,0,0,-4,4,43,7,5,0,82,990,990,968.1,21.9,0.561,0.392,0.0179,0.953,0.0436,4,0.258,1.21,0.0554,20.7,0.955,0.98,0.936,45.3,44.4,177,4260
1999-02-07,1998,5,19,38,1144.7,0.21,3,Normal,43,7,5,4,78,137,0.12,1008,0.88,1008,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.4,21.6,0.644,0.44,0.0203,1.08,0.0501,4,0.282,1.37,0.0631,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
1999-02-08,1998,5,19,39,1220.6,0.19,3,Normal,43,7,5,4,78,137,0.11,1084,0.89,1084,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.755,0.611,0.0285,1.37,0.0638,4,0.297,1.66,0.0777,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
1999-02-09,1998,5,19,40,1293.3,0.18,3,Normal,43,7,5,4,78,137,0.11,1156,0.89,1100,56,13,2,2,-2,41,56,9,7,2,119,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.934,50,48.2,193,4630
1999-02-10,1998,5,19,41,1362.3,0.17,3,Normal,43,7,5,4,78,137,0.1,1225,0.9,1100,125,28,4,4,0,89,71,11,9,4,167,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1999-02-11,1998,5,20,42,1408.2,0.16,2,Mod_Wet,49,8,7,5,93,162,0.12,1246,0.89,1100,146,33,4,4,-1,106,82,12,11,4,199,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
1999-02-12,1998,5,20,43,1436.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1274,0.89,1100,174,39,5,5,0,125,88,13,12,5,218,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-02-13,1998,5,20,44,1457.9,0.15,2,Mod_Wet,49,8,7,5,93,162,0.11,1296,0.89,1100,196,44,6,6,1,139,93,14,13,6,232,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-02-14,1998,5,20,45,1473.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
1999-02-15,1998,5,20,46,1489.5,0.15,2,Mod_Wet,49,8,7,5,93,162,0.11,1327,0.89,1100,227,51,7,7,2,160,100,15,14,7,253,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-02-16,1998,5,20,47,1499,0.14,2,Mod_Wet,49,8,7,5,93,162,0.11,1337,0.89,1100,237,51,7,7,2,170,100,15,14,7,263,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
1999-02-17,1998,5,20,48,1508.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.11,1347,0.89,1100,247,51,7,8,2,179,100,15,15,7,272,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1999-02-18,1998,5,21,49,1518.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.11,1356,0.89,1100,256,51,8,8,3,186,100,16,15,8,279,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1999-02-19,1998,5,21,50,1527.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.11,1366,0.89,1100,266,51,8,8,3,196,100,16,15,8,289,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-02-20,1998,5,21,51,1530.9,0.14,2,Mod_Wet,49,8,7,5,93,162,0.11,1369,0.89,1100,269,51,8,8,3,199,100,16,15,8,292,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1999-02-21,1998,5,21,52,1534.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.11,1372,0.89,1100,272,51,8,8,3,202,100,16,15,8,295,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1999-02-22,1998,5,21,53,1537.3,0.14,2,Mod_Wet,49,8,7,5,93,162,0.1,1375,0.9,1100,275,51,8,8,3,205,100,16,15,8,298,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1999-02-23,1998,5,21,54,1540.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.1,1379,0.9,1100,279,51,8,9,3,208,100,16,16,8,301,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0758,4,0.3,1.85,0.0905,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
1999-02-24,1998,5,21,55,1543.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.1,1382,0.9,1100,282,51,8,9,3,211,100,16,16,8,304,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
1999-02-25,1998,5,22,56,1546.9,0.14,2,Mod_Wet,49,8,7,5,93,162,0.1,1385,0.9,1100,285,51,9,9,4,212,100,17,16,9,305,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1999-02-26,1998,5,22,57,1550.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.1,1388,0.9,1100,288,51,9,9,4,215,100,17,16,9,308,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1999-02-27,1998,5,22,58,1553.4,0.14,2,Mod_Wet,49,8,7,5,93,162,0.1,1391,0.9,1100,291,51,9,9,4,218,100,17,16,9,311,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-02-28,1998,5,22,59,1556.6,0.13,2,Mod_Wet,49,8,7,5,93,162,0.1,1395,0.9,1100,295,51,9,9,4,222,100,17,16,9,315,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
1999-03-01,1998,6,22,60,1559.8,0.13,3,Normal,49,9,9,9,107,183,0.12,1377,0.88,1100,277,51,8,8,-1,211,100,17,17,8,318,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-03-02,1998,6,22,61,1569.5,0.13,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1999-03-03,1998,6,22,62,1579.3,0.13,3,Normal,49,9,9,9,107,183,0.12,1396,0.88,1100,296,51,9,9,0,227,100,18,18,9,334,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-03-04,1998,6,23,63,1595.5,0.13,3,Normal,49,9,9,9,107,183,0.12,1413,0.89,1100,313,51,9,10,0,243,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
1999-03-05,1998,6,23,64,1611.9,0.13,3,Normal,49,9,9,9,107,183,0.11,1429,0.89,1100,329,51,9,10,1,258,100,18,19,10,365,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
1999-03-06,1998,6,23,65,1621.7,0.13,3,Normal,49,9,9,9,107,183,0.11,1439,0.89,1100,339,51,9,10,1,268,100,18,19,10,375,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1999-03-07,1998,6,23,66,1631.6,0.13,3,Normal,49,9,9,9,107,183,0.11,1449,0.89,1100,349,51,9,11,1,277,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1999-03-08,1998,6,23,67,1641.5,0.12,3,Normal,49,9,9,9,107,183,0.11,1458,0.89,1100,358,51,9,11,2,285,100,18,20,11,392,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1999-03-09,1998,6,23,68,1644.8,0.12,3,Normal,49,9,9,9,107,183,0.11,1462,0.89,1100,362,51,9,11,2,289,100,18,20,11,396,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1999-03-10,1998,6,23,69,1641.5,0.12,3,Normal,49,9,9,9,107,183,0.11,1458,0.89,1100,358,51,9,11,2,285,100,18,20,11,392,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1999-03-11,1998,6,24,70,1638.2,0.12,3,Normal,49,9,9,9,107,183,0.11,1455,0.89,1100,355,51,9,11,2,282,100,18,20,11,389,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1999-03-12,1998,6,24,71,1634.9,0.12,3,Normal,49,9,9,9,107,183,0.11,1452,0.89,1100,352,51,9,11,2,279,100,18,20,11,386,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1999-03-13,1998,6,24,72,1631.6,0.13,3,Normal,49,9,9,9,107,183,0.11,1449,0.89,1100,349,51,9,11,1,277,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1999-03-14,1998,6,24,73,1634.9,0.12,3,Normal,49,9,9,9,107,183,0.11,1452,0.89,1100,352,51,9,11,2,279,100,18,20,11,386,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1999-03-15,1998,6,24,74,1638.2,0.12,3,Normal,49,9,9,9,107,183,0.11,1455,0.89,1100,355,51,9,11,2,282,100,18,20,11,389,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1999-03-16,1998,6,24,75,1648.1,0.12,3,Normal,49,9,9,9,107,183,0.11,1465,0.89,1100,365,51,9,11,2,292,100,18,20,11,399,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1999-03-17,1998,6,24,76,1664.7,0.12,3,Normal,49,9,9,9,107,183,0.11,1482,0.89,1100,382,51,9,12,2,308,100,18,21,11,415,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1999-03-18,1998,6,25,77,1681.3,0.12,3,Normal,49,9,9,9,107,183,0.11,1498,0.89,1100,398,51,9,12,3,323,100,18,21,12,430,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1999-03-19,1998,6,25,78,1704.7,0.12,3,Normal,49,9,9,9,107,183,0.11,1522,0.89,1100,422,51,9,13,4,345,100,18,22,13,452,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-03-20,1998,6,25,79,1735,0.11,3,Normal,49,9,9,9,107,183,0.1,1552,0.9,1100,452,51,9,14,5,373,100,18,23,14,480,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
1999-03-21,1998,6,25,80,1772.2,0.11,3,Normal,49,9,9,9,107,183,0.1,1589,0.9,1100,489,51,9,15,6,408,100,18,24,15,515,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
1999-03-22,1998,6,25,81,1816.7,0.11,3,Normal,49,9,9,9,107,183,0.1,1634,0.9,1100,534,51,9,16,7,451,100,18,25,16,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
1999-03-23,1998,6,25,82,1868.5,0.1,3,Normal,49,9,9,9,107,183,0.098,1685,0.9,1100,585,51,9,16,9,500,100,18,25,18,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.5,0.949,0.98,0.93,44.7,43.8,175,4200
1999-03-24,1998,6,25,83,1934.8,0.096,3,Normal,49,9,9,9,107,183,0.095,1752,0.91,1100,652,51,9,16,11,565,100,18,25,20,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-03-25,1998,6,26,84,2009.2,0.09,3,Normal,49,9,9,9,107,183,0.091,1826,0.91,1100,726,51,9,16,13,637,100,18,25,22,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1999-03-26,1998,6,26,85,2091.7,0.083,3,Normal,49,9,9,9,107,183,0.087,1909,0.91,1100,809,51,9,16,15,718,100,18,25,24,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1999-03-27,1998,6,26,86,2168.1,0.077,3,Normal,49,9,9,9,107,183,0.084,1985,0.92,1100,885,51,9,16,18,791,100,18,25,27,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
1999-03-28,1998,6,26,87,2245.4,0.071,3,Normal,49,9,9,9,107,183,0.082,2062,0.92,1100,962,51,9,16,20,866,100,18,25,29,973,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
1999-03-29,1998,6,26,88,2308.6,0.065,3,Normal,49,9,9,9,107,183,0.079,2126,0.92,1100,1030,51,9,16,22,928,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
1999-03-30,1998,6,26,89,2357.3,0.06,3,Normal,49,9,9,9,107,183,0.078,2174,0.92,1100,1070,51,9,16,23,975,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1999-03-31,1998,6,26,90,2406.4,0.054,3,Normal,49,9,9,9,107,183,0.076,2223,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1999-04-01,1998,7,27,91,2448.2,0.05,3,Normal,54,13,14,19,117,217,0.089,2231,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1999-04-02,1998,7,27,92,2482.5,0.047,3,Normal,54,13,14,19,117,217,0.087,2265,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1999-04-03,1998,7,27,93,2517,0.044,3,Normal,54,13,14,19,117,217,0.086,2300,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
1999-04-04,1998,7,27,94,2551.6,0.041,3,Normal,54,13,14,19,117,217,0.085,2335,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
1999-04-05,1998,7,27,95,2594.2,0.038,3,Normal,54,13,14,19,117,217,0.084,2377,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
1999-04-06,1998,7,27,96,2636.9,0.036,3,Normal,54,13,14,19,117,217,0.082,2420,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1999-04-07,1998,7,27,97,2679.9,0.034,3,Normal,54,13,14,19,117,217,0.081,2463,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
1999-04-08,1998,7,28,98,2715.2,0.033,3,Normal,54,13,14,19,117,217,0.08,2498,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
1999-04-09,1998,7,28,99,2750.7,0.031,3,Normal,54,13,14,19,117,217,0.079,2534,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
1999-04-10,1998,7,28,100,2778.4,0.03,3,Normal,54,13,14,19,117,217,0.078,2561,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
1999-04-11,1998,7,28,101,2806.1,0.028,3,Normal,54,13,14,19,117,217,0.077,2589,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
1999-04-12,1998,7,28,102,2826,0.027,3,Normal,54,13,14,19,117,217,0.077,2609,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
1999-04-13,1998,7,28,103,2838,0.027,3,Normal,54,13,14,19,117,217,0.076,2621,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
1999-04-14,1998,7,28,104,2849.9,0.026,3,Normal,54,13,14,19,117,217,0.076,2633,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
1999-04-15,1998,7,29,105,2853.9,0.026,3,Normal,54,13,14,19,117,217,0.076,2637,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
1999-04-16,1998,7,29,106,2857.9,0.025,3,Normal,54,13,14,19,117,217,0.076,2641,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
1999-04-17,1998,7,29,107,2853.9,0.026,3,Normal,54,13,14,19,117,217,0.076,2637,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
1999-04-18,1998,7,29,108,2842,0.026,3,Normal,54,13,14,19,117,217,0.076,2625,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
1999-04-19,1998,7,29,109,2822.1,0.027,3,Normal,54,13,14,19,117,217,0.077,2605,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
1999-04-20,1998,7,29,110,2802.2,0.028,3,Normal,54,13,14,19,117,217,0.077,2585,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
1999-04-21,1998,7,29,111,2774.4,0.03,3,Normal,54,13,14,19,117,217,0.078,2557,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
1999-04-22,1998,7,30,112,2746.8,0.031,3,Normal,54,13,14,19,117,217,0.079,2530,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
1999-04-23,1998,7,30,113,2719.2,0.032,3,Normal,54,13,14,19,117,217,0.08,2502,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
1999-04-24,1998,7,30,114,2683.8,0.034,3,Normal,54,13,14,19,117,217,0.081,2467,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3650
1999-04-25,1998,7,30,115,2648.6,0.036,3,Normal,54,13,14,19,117,217,0.082,2432,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
1999-04-26,1998,7,30,116,2613.6,0.037,3,Normal,54,13,14,19,117,217,0.083,2397,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.6,154,3700
1999-04-27,1998,7,30,117,2578.7,0.039,3,Normal,54,13,14,19,117,217,0.084,2362,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
1999-04-28,1998,7,30,118,2543.9,0.041,3,Normal,54,13,14,19,117,217,0.085,2327,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
1999-04-29,1998,7,31,119,2501.6,0.045,3,Normal,54,13,14,19,117,217,0.087,2285,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
1999-04-30,1998,7,31,120,2459.6,0.049,3,Normal,54,13,14,19,117,217,0.088,2243,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3800
1999-05-01,1998,8,31,121,2417.8,0.053,3,Normal,55,13,13,17,178,276,0.11,2142,0.89,1100,1040,45,5,12,14,966,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1999-05-02,1998,8,31,122,2376.2,0.058,3,Normal,55,13,13,17,178,276,0.12,2100,0.88,1100,1000,45,5,12,13,925,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1999-05-03,1998,8,31,123,2334.8,0.062,3,Normal,55,13,13,17,178,276,0.12,2059,0.88,1100,959,45,5,12,12,885,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1999-05-04,1998,8,31,124,2293.7,0.067,3,Normal,55,13,13,17,178,276,0.12,2018,0.88,1100,918,45,5,12,11,845,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
1999-05-05,1998,8,31,125,2252.8,0.071,3,Normal,55,13,13,17,178,276,0.12,1977,0.88,1100,877,45,5,12,9,806,100,18,25,26,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
1999-05-06,1998,8,32,126,2197.4,0.075,3,Normal,55,13,13,17,178,276,0.13,1921,0.87,1100,821,45,5,12,8,751,100,18,25,25,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.3,41.4,166,3970
1999-05-07,1998,8,32,127,2149.8,0.078,3,Normal,55,13,13,17,178,276,0.13,1874,0.87,1100,774,45,5,12,6,706,100,18,25,23,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
1999-05-08,1998,8,32,128,2102.6,0.082,3,Normal,55,13,13,17,178,276,0.13,1827,0.87,1100,727,45,5,12,5,660,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1999-05-09,1998,8,32,129,2055.7,0.086,3,Normal,55,13,13,17,178,276,0.13,1780,0.87,1100,680,45,5,12,3,615,100,18,25,20,793,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1999-05-10,1998,8,32,130,2009.2,0.09,3,Normal,55,13,13,17,178,276,0.14,1733,0.86,1100,633,45,5,12,2,569,100,18,25,19,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1999-05-11,1998,8,32,131,1963,0.093,3,Normal,55,13,13,17,178,276,0.14,1687,0.86,1100,587,45,5,12,1,524,100,18,25,18,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
1999-05-12,1998,8,32,132,1917.3,0.097,3,Normal,55,13,13,17,178,276,0.14,1641,0.86,1100,541,45,5,12,-1,480,100,18,25,16,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
1999-05-13,1998,8,33,133,1878.9,0.1,3,Normal,55,13,13,17,178,276,0.15,1603,0.85,1100,503,45,5,12,-2,443,100,18,25,15,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1999-05-14,1998,8,33,134,1840.8,0.1,3,Normal,55,13,13,17,178,276,0.15,1565,0.85,1100,465,45,5,12,-3,406,100,18,25,14,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
1999-05-15,1998,8,33,135,1803,0.11,3,Normal,55,13,13,17,178,276,0.15,1527,0.85,1100,427,45,5,12,-4,369,100,18,25,13,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
1999-05-16,1998,8,33,136,1765.4,0.11,3,Normal,55,13,13,17,178,276,0.16,1489,0.84,1100,389,45,5,12,-5,332,100,18,25,12,510,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1999-05-17,1998,8,33,137,1728.2,0.11,3,Normal,55,13,13,17,178,276,0.16,1452,0.84,1100,352,45,5,11,-6,297,100,18,24,11,475,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
1999-05-18,1998,8,33,138,1691.3,0.12,3,Normal,55,13,13,17,178,276,0.16,1415,0.84,1100,315,45,5,10,-8,263,100,18,23,9,441,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
1999-05-19,1998,8,33,139,1654.7,0.12,3,Normal,55,13,13,17,178,276,0.17,1379,0.83,1100,279,45,5,9,-9,229,100,18,22,8,407,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
1999-05-20,1998,8,34,140,1618.5,0.13,3,Normal,55,13,13,17,178,276,0.17,1342,0.83,1100,242,45,5,7,-10,195,100,18,20,7,373,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
1999-05-21,1998,8,34,141,1582.5,0.13,3,Normal,55,13,13,17,178,276,0.17,1307,0.83,1100,207,45,5,6,-11,162,100,18,19,6,340,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-05-22,1998,8,34,142,1553.4,0.14,3,Normal,55,13,13,17,178,276,0.18,1277,0.82,1100,177,40,5,5,-12,139,95,18,18,5,317,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-05-23,1998,8,34,143,1524.5,0.14,3,Normal,55,13,13,17,178,276,0.18,1248,0.82,1100,148,33,4,5,-13,119,88,17,18,4,297,1220,990,969.6,20.4,0.879,0.648,0.0317,1.53,0.0747,4,0.3,1.83,0.0894,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1999-05-24,1998,8,34,144,1495.8,0.14,3,Normal,55,13,13,17,178,276,0.18,1220,0.81,1100,120,27,4,4,-13,98,82,17,17,4,276,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1999-05-25,1998,8,34,145,1467.4,0.15,3,Normal,55,13,13,17,178,276,0.19,1191,0.81,1100,91,21,3,3,-14,78,76,16,16,3,256,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0875,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1999-05-26,1998,8,34,146,1439.2,0.16,3,Normal,55,13,13,17,178,276,0.19,1163,0.81,1100,63,14,2,2,-15,60,69,15,15,2,238,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1999-05-27,1998,8,35,147,1411.3,0.16,3,Normal,55,13,13,17,178,276,0.2,1135,0.8,1100,35,8,1,1,-16,41,63,14,14,1,219,1190,990,969.2,20.8,0.832,0.648,0.0312,1.48,0.0711,4,0.3,1.78,0.0856,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-05-28,1998,8,35,148,1377.5,0.17,3,Normal,55,13,13,17,178,276,0.2,1101,0.8,1100,1,0,0,0,-17,18,55,13,13,0,196,1180,990,969.1,20.9,0.817,0.648,0.031,1.47,0.0701,4,0.3,1.77,0.0844,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1999-05-29,1998,8,35,149,1326.1,0.18,3,Normal,55,13,13,17,178,276,0.21,1050,0.79,1050,0,0,0,0,-17,17,55,13,13,0,195,1130,990,968.9,21.1,0.744,0.536,0.0254,1.28,0.0607,4,0.29,1.57,0.0745,19.5,0.954,0.98,0.935,47.9,46.9,188,4510
1999-05-30,1998,8,35,150,1281.5,0.18,3,Normal,55,13,13,17,178,276,0.21,1006,0.79,1006,0,0,0,0,-17,17,55,13,13,0,195,1090,990,968.8,21.2,0.679,0.435,0.0205,1.11,0.0525,4,0.281,1.4,0.0658,19.8,0.955,0.98,0.936,46.6,45.7,183,4390
1999-05-31,1998,8,35,151,1237.8,0.19,3,Normal,55,13,13,17,178,276,0.22,961.8,0.78,961.8,0,0,0,0,-17,17,55,13,13,0,195,1040,990,968.6,21.4,0.615,0.405,0.0189,1.02,0.0477,4,0.267,1.29,0.0602,20.1,0.955,0.98,0.936,45.2,44.3,177,4250
1999-06-01,1998,9,35,152,1200.6,0.2,4,Mod_Dry,45,10,9,9,88,161,0.13,1040,0.87,1040,0,0,0,0,-9,9,45,10,9,0,97,1100,990,968.5,21.5,0.704,0.512,0.0239,1.22,0.0566,4,0.288,1.5,0.07,20,0.955,0.98,0.936,48.6,47.6,191,4570
1999-06-02,1998,9,35,153,1164.1,0.2,4,Mod_Dry,45,10,9,9,88,161,0.14,1003,0.86,1003,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.65,0.43,0.0199,1.08,0.05,4,0.281,1.36,0.0631,20.2,0.955,0.98,0.936,47.5,46.6,186,4470
1999-06-03,1998,9,36,154,1133.8,0.21,4,Mod_Dry,45,10,9,9,88,161,0.14,972.8,0.86,972.8,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.606,0.41,0.0189,1.02,0.0468,4,0.271,1.29,0.0593,20.4,0.955,0.98,0.936,46.5,45.5,182,4370
1999-06-04,1998,9,36,155,1104,0.21,4,Mod_Dry,45,10,9,9,88,161,0.15,943,0.85,943,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.577,0.395,0.0182,0.972,0.0446,4,0.261,1.23,0.0566,20.5,0.955,0.98,0.936,45.4,44.5,178,4270
1999-06-05,1998,9,36,156,1074.7,0.22,4,Mod_Dry,45,10,9,9,88,161,0.15,913.7,0.85,913.7,0,0,0,0,-9,9,45,10,9,0,97,978,990,968.1,21.9,0.55,0.381,0.0174,0.931,0.0426,4,0.251,1.18,0.0541,20.7,0.955,0.98,0.936,44.3,43.4,174,4160
1999-06-06,1998,9,36,157,1051.2,0.22,4,Mod_Dry,45,10,9,9,88,161,0.15,890.2,0.85,890.2,0,0,0,0,-9,9,45,10,9,0,97,954,990,968.1,21.9,0.528,0.37,0.0169,0.898,0.0409,4,0.243,1.14,0.052,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
1999-06-07,1998,9,36,158,1028.1,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,867.1,0.84,867.1,0,0,0,0,-9,9,45,10,9,0,97,931,990,968,22,0.507,0.359,0.0163,0.866,0.0393,4,0.235,1.1,0.05,20.9,0.955,0.98,0.936,42.4,41.6,166,3990
1999-06-08,1998,9,36,159,1005.5,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,844.5,0.84,844.5,0,0,0,0,-9,9,45,10,9,0,97,908,990,967.9,22.1,0.487,0.348,0.0157,0.834,0.0378,4,0.228,1.06,0.0481,21,0.954,0.979,0.934,41.5,40.7,163,3900
1999-06-09,1998,9,36,160,983.27,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,822.3,0.84,822.3,0,0,0,0,-9,9,45,10,9,0,97,886,990,967.8,22.2,0.466,0.337,0.0152,0.803,0.0362,4,0.22,1.02,0.0462,21.1,0.954,0.977,0.932,40.6,39.7,159,3810
1999-06-10,1998,9,37,161,961.55,0.24,4,Mod_Dry,45,10,9,9,88,161,0.17,800.5,0.83,800.5,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.446,0.326,0.0147,0.773,0.0347,4,0.213,0.986,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
1999-06-11,1998,9,37,162,945.01,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,784,0.83,784,0,0,0,0,-9,9,45,10,9,0,97,848,990,967.7,22.3,0.431,0.318,0.0143,0.75,0.0336,3,0.289,1.04,0.0465,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
1999-06-12,1998,9,37,163,928.79,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,767.8,0.83,767.8,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.416,0.311,0.0139,0.727,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
1999-06-13,1998,9,37,164,912.91,0.25,4,Mod_Dry,45,10,9,9,88,161,0.18,751.9,0.82,751.9,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.705,0.0314,3,0.281,0.985,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
1999-06-14,1998,9,37,165,897.39,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,736.4,0.82,736.4,0,0,0,0,-9,9,45,10,9,0,97,800,990,967.5,22.5,0.388,0.293,0.013,0.681,0.0302,3,0.274,0.954,0.0424,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1999-06-15,1998,9,37,166,882.26,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,721.3,0.82,721.3,0,0,0,0,-9,9,45,10,9,0,97,785,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.924,0.0409,21.6,0.957,0.98,0.938,48.8,47.9,144,3450
1999-06-16,1998,9,37,167,867.55,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,706.5,0.81,706.5,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.364,0.273,0.0121,0.637,0.0282,3,0.26,0.898,0.0397,21.7,0.957,0.98,0.938,48,47.1,141,3390
1999-06-17,1998,9,38,168,853.28,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,692.3,0.81,692.3,0,0,0,0,-9,9,45,10,9,0,97,756,990,967.3,22.7,0.356,0.263,0.0116,0.62,0.0273,3,0.254,0.874,0.0385,21.8,0.957,0.98,0.938,47.2,46.3,139,3330
1999-06-18,1998,9,38,169,839.51,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,678.5,0.81,678.5,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.348,0.254,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.5,137,3280
1999-06-19,1998,9,38,170,826.28,0.28,4,Mod_Dry,45,10,9,9,88,161,0.2,665.3,0.81,665.3,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0108,0.586,0.0257,3,0.242,0.828,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
1999-06-20,1998,9,38,171,817.2,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,656.2,0.8,656.2,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.813,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
1999-06-21,1998,9,38,172,808.47,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,647.5,0.8,647.5,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.331,0.234,0.0102,0.564,0.0247,3,0.234,0.798,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1999-06-22,1998,9,38,173,800.12,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,639.1,0.8,639.1,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00995,0.554,0.0242,3,0.23,0.784,0.0342,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
1999-06-23,1998,9,38,174,792.22,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,631.2,0.8,631.2,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.322,0.223,0.00971,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1999-06-24,1998,9,39,175,784.84,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,623.8,0.8,623.8,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.317,0.218,0.00948,0.535,0.0233,3,0.223,0.758,0.033,22.2,0.955,0.98,0.936,43.2,42.4,127,3050
1999-06-25,1998,9,39,176,778.14,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,617.1,0.79,617.1,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00928,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
1999-06-26,1998,9,39,177,770.52,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,609.5,0.79,609.5,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
1999-06-27,1998,9,39,178,763.69,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,602.7,0.79,602.7,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00883,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
1999-06-28,1998,9,39,179,750.83,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,589.8,0.79,589.8,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00844,0.493,0.0213,3,0.208,0.701,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
1999-06-29,1998,9,39,180,739.62,0.32,4,Mod_Dry,45,10,9,9,88,161,0.22,578.6,0.78,578.6,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.0081,0.479,0.0207,3,0.203,0.682,0.0295,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
1999-06-30,1998,9,39,181,727.86,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,566.9,0.78,566.9,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00775,0.465,0.02,3,0.198,0.662,0.0286,22.5,0.952,0.975,0.928,39.7,38.8,116,2790
1999-07-01,1998,10,40,182,716.11,0.33,3,Normal,50,10,9,9,108,186,0.26,530.1,0.74,530.1,0,0,0,0,-9,9,50,10,9,0,117,599,990,966.8,23.2,0.267,0.155,0.00668,0.422,0.0182,3,0.181,0.603,0.026,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
1999-07-02,1998,10,40,183,704.9,0.34,3,Normal,50,10,9,9,108,186,0.26,518.9,0.74,518.9,0,0,0,0,-9,9,50,10,9,0,117,588,990,966.7,23.3,0.261,0.148,0.00634,0.408,0.0175,3,0.176,0.584,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
1999-07-03,1998,10,40,184,694.78,0.34,3,Normal,50,10,9,9,108,186,0.27,508.8,0.73,508.8,0,0,0,0,-9,9,50,10,9,0,117,578,990,966.7,23.3,0.255,0.141,0.00604,0.396,0.017,3,0.171,0.567,0.0243,22.8,0.947,0.97,0.919,35.8,34.8,104,2500
1999-07-04,1998,10,40,185,684.11,0.35,3,Normal,50,10,9,9,108,186,0.27,498.1,0.73,498.1,0,0,0,0,-9,9,50,10,9,0,117,567,990,966.6,23.4,0.249,0.134,0.00574,0.383,0.0164,3,0.167,0.55,0.0235,22.8,0.946,0.97,0.918,35.1,34.1,102,2450
1999-07-05,1998,10,40,186,673.45,0.35,3,Normal,50,10,9,9,108,186,0.28,487.4,0.72,487.4,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.243,0.129,0.00551,0.372,0.0159,2,0.272,0.643,0.0275,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
1999-07-06,1998,10,40,187,663.33,0.36,3,Normal,50,10,9,9,108,186,0.28,477.3,0.72,477.3,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.0053,0.361,0.0154,2,0.265,0.626,0.0267,22.8,0.957,0.98,0.937,51.1,48.2,96.4,2310
1999-07-07,1998,10,40,188,653.22,0.36,3,Normal,50,10,9,9,108,186,0.28,467.2,0.71,467.2,0,0,0,0,-9,9,50,10,9,0,117,536,990,966.5,23.5,0.231,0.12,0.00509,0.351,0.0149,2,0.258,0.609,0.0259,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
1999-07-08,1998,10,41,189,644.19,0.37,3,Normal,50,10,9,9,108,186,0.29,458.2,0.71,458.2,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.0049,0.341,0.0145,2,0.252,0.593,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
1999-07-09,1998,10,41,190,634.62,0.37,3,Normal,50,10,9,9,108,186,0.29,448.6,0.71,448.6,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.0047,0.331,0.0141,2,0.245,0.577,0.0245,23,0.958,0.98,0.939,48.4,47.5,94.9,2280
1999-07-10,1998,10,41,191,625.05,0.38,3,Normal,50,10,9,9,108,186,0.3,439.1,0.7,439.1,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.0045,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.5,46.5,93.1,2230
1999-07-11,1998,10,41,192,616.03,0.38,3,Normal,50,10,9,9,108,186,0.3,430,0.7,430,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.314,0.0133,2,0.233,0.546,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.3,2190
1999-07-12,1998,10,41,193,608.1,0.38,3,Normal,50,10,9,9,108,186,0.31,422.1,0.69,422.1,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0982,0.00415,0.307,0.013,2,0.227,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.7,2150
1999-07-13,1998,10,41,194,599.62,0.39,3,Normal,50,10,9,9,108,186,0.31,413.6,0.69,413.6,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0942,0.00398,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88.1,2110
1999-07-14,1998,10,41,195,591.15,0.39,3,Normal,50,10,9,9,108,186,0.32,405.1,0.69,405.1,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0902,0.0038,0.293,0.0123,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
1999-07-15,1998,10,42,196,584.31,0.4,3,Normal,50,10,9,9,108,186,0.32,398.3,0.68,398.3,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.087,0.00366,0.287,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.936,43.4,42.5,85,2040
1999-07-16,1998,10,42,197,575.83,0.4,3,Normal,50,10,9,9,108,186,0.32,389.8,0.68,389.8,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.197,0.083,0.00349,0.28,0.0118,2,0.206,0.486,0.0204,23.3,0.954,0.98,0.935,42.5,41.7,83.3,2000
1999-07-17,1998,10,42,198,567.9,0.4,3,Normal,50,10,9,9,108,186,0.33,381.9,0.67,381.9,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0793,0.00332,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.7,40.8,81.7,1960
1999-07-18,1998,10,42,199,559.97,0.41,3,Normal,50,10,9,9,108,186,0.33,374,0.67,374,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0755,0.00316,0.267,0.0112,2,0.195,0.462,0.0194,23.4,0.952,0.978,0.931,40.9,40,79.9,1920
1999-07-19,1998,10,42,200,553.14,0.41,3,Normal,50,10,9,9,108,186,0.34,367.1,0.66,367.1,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.189,0.0723,0.00302,0.262,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
1999-07-20,1998,10,42,201,545.76,0.42,3,Normal,50,10,9,9,108,186,0.34,359.8,0.66,359.8,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0688,0.00287,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
1999-07-21,1998,10,42,202,538.37,0.42,3,Normal,50,10,9,9,108,186,0.34,352.4,0.66,352.4,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0653,0.00272,0.25,0.0104,2,0.18,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.6,75.1,1800
1999-07-22,1998,10,43,203,530.99,0.42,3,Normal,50,10,9,9,108,186,0.35,345,0.65,345,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.0618,0.00258,0.243,0.0101,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.5,1760
1999-07-23,1998,10,43,204,524.15,0.43,3,Normal,50,10,9,9,108,186,0.35,338.1,0.65,338.1,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0586,0.00244,0.238,0.00989,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
1999-07-24,1998,10,43,205,517.32,0.43,3,Normal,50,10,9,9,108,186,0.36,331.3,0.64,331.3,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
1999-07-25,1998,10,43,206,510.48,0.43,3,Normal,50,10,9,9,108,186,0.36,324.5,0.64,324.5,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.0522,0.00216,0.227,0.0094,2,0.162,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.6,69.2,1660
1999-07-26,1998,10,43,207,504.74,0.44,3,Normal,50,10,9,9,108,186,0.37,318.7,0.63,318.7,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0494,0.00205,0.222,0.00919,2,0.158,0.379,0.0157,23.7,0.944,0.97,0.915,35,34,68,1630
1999-07-27,1998,10,43,208,498.45,0.44,3,Normal,50,10,9,9,108,186,0.37,312.4,0.63,312.4,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0465,0.00192,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
1999-07-28,1998,10,43,209,492.16,0.45,3,Normal,50,10,9,9,108,186,0.38,306.2,0.62,306.2,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0435,0.0018,0.211,0.00874,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
1999-07-29,1998,10,44,210,485.87,0.45,3,Normal,50,10,9,9,108,186,0.38,299.9,0.62,299.9,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0405,0.00167,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
1999-07-30,1998,10,44,211,479.58,0.45,3,Normal,50,10,9,9,108,186,0.39,293.6,0.61,293.6,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.163,0.0376,0.00155,0.201,0.00829,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
1999-07-31,1998,10,44,212,473.84,0.46,3,Normal,50,10,9,9,108,186,0.39,287.8,0.61,287.8,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.161,0.0349,0.00144,0.196,0.00809,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
1999-08-01,1998,11,44,213,468.1,0.46,3,Normal,47,8,6,5,89,155,0.33,313.1,0.67,313.1,0,0,0,0,-5,5,47,8,6,0,94,374,990,965.7,24.3,0.168,0.0468,0.00193,0.214,0.00882,2,0.154,0.368,0.0152,23.9,0.943,0.97,0.915,34.6,33.6,67.2,1610
1999-08-02,1998,11,44,214,460.72,0.47,3,Normal,47,8,6,5,89,155,0.34,305.7,0.66,305.7,0,0,0,0,-5,5,47,8,6,0,94,367,990,965.7,24.3,0.165,0.0433,0.00178,0.208,0.00856,2,0.149,0.357,0.0147,24,0.942,0.97,0.914,33.8,32.8,65.7,1580
1999-08-03,1998,11,44,215,454.97,0.47,3,Normal,47,8,6,5,89,155,0.34,300,0.66,300,0,0,0,0,-5,5,47,8,6,0,94,361,990,965.6,24.4,0.163,0.0406,0.00167,0.204,0.00836,2,0.145,0.348,0.0143,24,0.941,0.97,0.913,33.2,32.2,64.4,1550
