date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-08-04,1998,11,44,216,448.69,0.47,3,Normal,47,8,6,5,89,155,0.34,293.7,0.66,293.7,0,0,0,0,-5,5,47,8,6,0,94,355,990,965.6,24.4,0.161,0.0376,0.00154,0.198,0.00813,2,0.141,0.339,0.0139,24,0.939,0.97,0.911,32.5,31.6,63.1,1510
1999-08-05,1998,11,45,217,442.4,0.48,3,Normal,47,8,6,5,89,155,0.35,287.4,0.65,287.4,0,0,0,0,-5,5,47,8,6,0,94,348,990,965.6,24.4,0.158,0.0347,0.00142,0.193,0.00791,2,0.136,0.33,0.0135,24.1,0.938,0.97,0.91,31.8,30.9,61.8,1480
1999-08-06,1998,11,45,218,436.11,0.48,3,Normal,47,8,6,5,89,155,0.35,281.1,0.65,281.1,0,0,0,0,-5,5,47,8,6,0,94,342,990,965.6,24.4,0.156,0.0317,0.0013,0.188,0.00769,2,0.132,0.32,0.0131,24.1,0.937,0.97,0.909,31.1,30.2,60.4,1450
1999-08-07,1998,11,45,219,430.36,0.49,3,Normal,47,8,6,5,89,155,0.36,275.4,0.64,275.4,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.029,0.00118,0.183,0.00749,2,0.128,0.312,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
1999-08-08,1998,11,45,220,424.62,0.49,3,Normal,47,8,6,5,89,155,0.36,269.6,0.64,269.6,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0263,0.00107,0.178,0.00729,2,0.124,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,57.9,1390
1999-08-09,1998,11,45,221,419.97,0.5,3,Normal,47,8,6,5,89,155,0.37,265,0.63,265,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0241,0.000982,0.175,0.00713,2,0.121,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
1999-08-10,1998,11,45,222,414.78,0.5,3,Normal,47,8,6,5,89,155,0.37,259.8,0.63,259.8,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0216,0.000881,0.17,0.00694,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.8,27.9,55.8,1340
1999-08-11,1998,11,45,223,409.58,0.5,3,Normal,47,8,6,5,89,155,0.38,254.6,0.62,254.6,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0192,0.00078,0.166,0.00676,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.7,1310
1999-08-12,1998,11,46,224,404.39,0.51,3,Normal,47,8,6,5,89,155,0.38,249.4,0.62,249.4,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.00069,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.6,1290
1999-08-13,1998,11,46,225,399.19,0.51,3,Normal,47,8,6,5,89,155,0.39,244.2,0.61,244.2,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000671,0.16,0.00649,2,0.107,0.267,0.0109,24.3,0.928,0.97,0.9,27,26.2,52.5,1260
1999-08-14,1998,11,46,226,394.54,0.52,3,Normal,47,8,6,5,89,155,0.39,239.5,0.61,239.5,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000654,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
1999-08-15,1998,11,46,227,389.9,0.52,3,Normal,47,8,6,5,89,155,0.4,234.9,0.6,234.9,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
1999-08-16,1998,11,46,228,385.25,0.52,3,Normal,47,8,6,5,89,155,0.4,230.3,0.6,230.3,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000621,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
1999-08-17,1998,11,46,229,380.6,0.53,3,Normal,47,8,6,5,89,155,0.41,225.6,0.59,225.6,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000604,0.152,0.00614,1,0.247,0.399,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
1999-08-18,1998,11,46,230,377.04,0.53,3,Normal,47,8,6,5,89,155,0.41,222,0.59,222,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000592,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
1999-08-19,1998,11,47,231,372.94,0.54,3,Normal,47,8,6,5,89,155,0.42,217.9,0.58,217.9,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
1999-08-20,1998,11,47,232,368.84,0.54,3,Normal,47,8,6,5,89,155,0.42,213.8,0.58,213.8,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.0139,0.000563,0.146,0.00592,1,0.231,0.378,0.0153,24.4,0.957,0.98,0.938,48.9,48,48,1150
1999-08-21,1998,11,47,233,364.74,0.54,3,Normal,47,8,6,5,89,155,0.42,209.7,0.57,209.7,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.37,0.0149,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
1999-08-22,1998,11,47,234,360.64,0.55,3,Normal,47,8,6,5,89,155,0.43,205.6,0.57,205.6,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000534,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.2,46.2,1110
1999-08-23,1998,11,47,235,356.54,0.55,3,Normal,47,8,6,5,89,155,0.43,201.5,0.56,201.5,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00568,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
1999-08-24,1998,11,47,236,352.44,0.56,3,Normal,47,8,6,5,89,155,0.44,197.4,0.56,197.4,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000505,0.139,0.00561,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
1999-08-25,1998,11,47,237,348.33,0.56,3,Normal,47,8,6,5,89,155,0.45,193.3,0.56,193.3,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
1999-08-26,1998,11,48,238,344.78,0.56,3,Normal,47,8,6,5,89,155,0.45,189.8,0.55,189.8,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000478,0.136,0.00546,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.6,42.6,1020
1999-08-27,1998,11,48,239,341.22,0.57,3,Normal,47,8,6,5,89,155,0.45,186.2,0.55,186.2,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.0054,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
1999-08-28,1998,11,48,240,337.67,0.57,3,Normal,47,8,6,5,89,155,0.46,182.7,0.54,182.7,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,984
1999-08-29,1998,11,48,241,334.11,0.57,3,Normal,47,8,6,5,89,155,0.46,179.1,0.54,179.1,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.1,40.1,963
1999-08-30,1998,11,48,242,330.56,0.58,3,Normal,47,8,6,5,89,155,0.47,175.6,0.53,175.6,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.2,39.2,942
1999-08-31,1998,11,48,243,327.01,0.58,3,Normal,47,8,6,5,89,155,0.47,172,0.53,172,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,921
1999-09-01,1998,12,48,244,323.45,0.59,3,Normal,40,6,4,3,65,118,0.36,205.4,0.64,205.4,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.126,0.0132,0.000529,0.139,0.00556,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.4,46.5,46.5,1120
1999-09-02,1998,12,49,245,319.9,0.59,3,Normal,40,6,4,3,65,118,0.37,201.9,0.63,201.9,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.124,0.0129,0.000516,0.137,0.00549,1,0.215,0.352,0.0141,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
1999-09-03,1998,12,49,246,315.79,0.59,3,Normal,40,6,4,3,65,118,0.37,197.8,0.63,197.8,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000502,0.136,0.00542,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
1999-09-04,1998,12,49,247,311.69,0.6,3,Normal,40,6,4,3,65,118,0.38,193.7,0.62,193.7,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0122,0.000488,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1999-09-05,1998,12,49,248,307.59,0.6,3,Normal,40,6,4,3,65,118,0.38,189.6,0.62,189.6,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
1999-09-06,1998,12,49,249,303.49,0.61,3,Normal,40,6,4,3,65,118,0.39,185.5,0.61,185.5,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
1999-09-07,1998,12,49,250,299.94,0.61,3,Normal,40,6,4,3,65,118,0.39,181.9,0.61,181.9,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00512,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
1999-09-08,1998,12,49,251,296.38,0.62,3,Normal,40,6,4,3,65,118,0.4,178.4,0.6,178.4,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
1999-09-09,1998,12,50,252,292.83,0.62,3,Normal,40,6,4,3,65,118,0.4,174.8,0.6,174.8,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,945
1999-09-10,1998,12,50,253,289.27,0.63,3,Normal,40,6,4,3,65,118,0.41,171.3,0.59,171.3,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
1999-09-11,1998,12,50,254,286.81,0.63,3,Normal,40,6,4,3,65,118,0.41,168.8,0.59,168.8,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00488,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
1999-09-12,1998,12,50,255,283.8,0.63,3,Normal,40,6,4,3,65,118,0.42,165.8,0.58,165.8,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00984,0.000391,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
1999-09-13,1998,12,50,256,280.79,0.64,3,Normal,40,6,4,3,65,118,0.42,162.8,0.58,162.8,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00959,0.000381,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,873
1999-09-14,1998,12,50,257,277.79,0.64,3,Normal,40,6,4,3,65,118,0.42,159.8,0.57,159.8,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
1999-09-15,1998,12,50,258,274.78,0.65,3,Normal,40,6,4,3,65,118,0.43,156.8,0.57,156.8,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
1999-09-16,1998,12,51,259,271.77,0.65,3,Normal,40,6,4,3,65,118,0.43,153.8,0.57,153.8,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00882,0.00035,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
1999-09-17,1998,12,51,260,268.76,0.66,3,Normal,40,6,4,3,65,118,0.44,150.8,0.56,150.8,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00856,0.00034,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
1999-09-18,1998,12,51,261,265.76,0.66,3,Normal,40,6,4,3,65,118,0.44,147.8,0.56,147.8,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00831,0.000329,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,32.9,32.9,791
1999-09-19,1998,12,51,262,262.75,0.67,3,Normal,40,6,4,3,65,118,0.45,144.8,0.55,144.8,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00805,0.000319,0.112,0.00445,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,774
1999-09-20,1998,12,51,263,260.29,0.67,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00784,0.000311,0.111,0.0044,1,0.135,0.246,0.00973,25,0.936,0.97,0.908,32.7,31.7,31.7,761
1999-09-21,1998,12,51,264,257.83,0.68,3,Normal,40,6,4,3,65,118,0.46,139.8,0.54,139.8,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,747
1999-09-22,1998,12,51,265,255.36,0.68,3,Normal,40,6,4,3,65,118,0.46,137.4,0.54,137.4,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00432,1,0.128,0.237,0.00938,25,0.934,0.97,0.906,31.5,30.6,30.6,733
1999-09-23,1998,12,52,266,252.9,0.69,3,Normal,40,6,4,3,65,118,0.47,134.9,0.53,134.9,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
1999-09-24,1998,12,52,267,250.44,0.69,3,Normal,40,6,4,3,65,118,0.47,132.4,0.53,132.4,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00902,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
1999-09-25,1998,12,52,268,247.98,0.7,3,Normal,40,6,4,3,65,118,0.48,130,0.52,130,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.0068,0.000269,0.106,0.00418,1,0.118,0.224,0.00884,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
1999-09-26,1998,12,52,269,245.52,0.7,3,Normal,40,6,4,3,65,118,0.48,127.5,0.52,127.5,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.00659,0.00026,0.105,0.00414,1,0.115,0.219,0.00866,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
1999-09-27,1998,12,52,270,244.15,0.71,3,Normal,40,6,4,3,65,118,0.48,126.2,0.52,126.2,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00647,0.000255,0.104,0.00411,1,0.113,0.217,0.00856,25.1,0.929,0.97,0.901,28.9,28,28,672
1999-09-28,1998,12,52,271,242.24,0.71,3,Normal,40,6,4,3,65,118,0.49,124.2,0.51,124.2,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00631,0.000249,0.103,0.00408,1,0.11,0.214,0.00843,25.1,0.928,0.97,0.9,28.4,27.6,27.6,662
1999-09-29,1998,12,52,272,240.33,0.72,3,Normal,40,6,4,3,65,118,0.49,122.3,0.51,122.3,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00615,0.000242,0.102,0.00404,1,0.108,0.21,0.00829,25.1,0.927,0.97,0.899,28,27.1,27.1,651
1999-09-30,1998,12,53,273,238.41,0.72,3,Normal,40,6,4,3,65,118,0.49,120.4,0.51,120.4,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0957,0.00598,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.5,26.7,26.7,640
1999-10-01,1999,1,1,274,236.5,0.73,3,Normal,37,5,3,2,50,97,0.41,139.5,0.59,139.5,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00761,0.0003,0.108,0.00427,1,0.131,0.239,0.00942,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
1999-10-02,1999,1,1,275,234.58,0.73,3,Normal,37,5,3,2,50,97,0.41,137.6,0.59,137.6,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00744,0.000293,0.107,0.00423,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.7,30.7,738
1999-10-03,1999,1,1,276,232.67,0.74,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00728,0.000287,0.107,0.0042,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
1999-10-04,1999,1,1,277,231.85,0.74,3,Normal,37,5,3,2,50,97,0.42,134.8,0.58,134.8,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.00721,0.000284,0.106,0.00418,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
1999-10-05,1999,1,1,278,231.58,0.74,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31,30.1,30.1,721
1999-10-06,1999,1,1,279,230.21,0.74,3,Normal,37,5,3,2,50,97,0.42,133.2,0.58,133.2,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00707,0.000278,0.106,0.00415,1,0.122,0.228,0.00896,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
1999-10-07,1999,1,1,280,228.29,0.75,3,Normal,37,5,3,2,50,97,0.42,131.3,0.57,131.3,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00691,0.000272,0.105,0.00412,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
1999-10-08,1999,1,2,281,225.29,0.76,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00665,0.000261,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
1999-10-09,1999,1,2,282,222.83,0.77,3,Normal,37,5,3,2,50,97,0.43,125.8,0.56,125.8,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00645,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,28.9,28.1,28.1,674
1999-10-10,1999,1,2,283,221.46,0.77,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00633,0.000248,0.102,0.00399,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
1999-10-11,1999,1,2,284,219.54,0.78,3,Normal,37,5,3,2,50,97,0.44,122.5,0.56,122.5,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
1999-10-12,1999,1,2,285,217.63,0.79,3,Normal,37,5,3,2,50,97,0.45,120.6,0.55,120.6,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.006,0.000235,0.1,0.00392,1,0.105,0.205,0.00805,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
1999-10-13,1999,1,2,286,216.26,0.79,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.5,26.5,637
1999-10-14,1999,1,2,287,214.9,0.8,3,Normal,37,5,3,2,50,97,0.45,117.9,0.55,117.9,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00577,0.000226,0.0988,0.00387,1,0.102,0.2,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,629
1999-10-15,1999,1,3,288,212.98,0.8,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00561,0.00022,0.098,0.00384,1,0.0991,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,618
1999-10-16,1999,1,3,289,211.07,0.81,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000213,0.0971,0.0038,1,0.0965,0.194,0.00758,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
1999-10-17,1999,1,3,290,209.15,0.81,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00528,0.000207,0.0963,0.00377,1,0.0939,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1999-10-18,1999,1,3,291,207.24,0.82,3,Normal,37,5,3,2,50,97,0.47,110.2,0.53,110.2,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00512,0.0002,0.0954,0.00373,1,0.0913,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1999-10-19,1999,1,3,292,205.33,0.82,3,Normal,37,5,3,2,50,97,0.47,108.3,0.53,108.3,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00496,0.000194,0.0946,0.0037,1,0.0887,0.183,0.00717,25.4,0.916,0.97,0.889,24.7,24,24,575
1999-10-20,1999,1,3,293,203.96,0.83,3,Normal,37,5,3,2,50,97,0.48,107,0.52,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00484,0.000189,0.094,0.00368,1,0.0869,0.181,0.00707,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
1999-10-21,1999,1,3,294,202.04,0.83,3,Normal,37,5,3,2,50,97,0.48,105,0.52,105,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0843,0.177,0.00694,25.4,0,0,0,0,0,0,0
1999-10-22,1999,1,4,295,200.13,0.84,3,Normal,37,5,3,2,50,97,0.48,103.1,0.52,103.1,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000176,0.0923,0.00361,1,0.0817,0.174,0.0068,25.4,0,0,0,0,0,0,0
1999-10-23,1999,1,4,296,198.22,0.85,3,Normal,37,5,3,2,50,97,0.49,101.2,0.51,101.2,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00435,0.00017,0.0915,0.00357,1,0.0791,0.171,0.00667,25.4,0,0,0,0,0,0,0
1999-10-24,1999,1,4,297,196.3,0.85,3,Normal,37,5,3,2,50,97,0.49,99.3,0.51,99.3,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.00419,0.000164,0.0906,0.00354,1,0.0766,0.167,0.00653,25.4,0,0,0,0,0,0,0
1999-10-25,1999,1,4,298,194.94,0.86,3,Normal,37,5,3,2,50,97,0.5,97.94,0.5,97.94,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.086,0.00407,0.000159,0.0901,0.00352,1,0.0747,0.165,0.00644,25.4,0,0,0,0,0,0,0
1999-10-26,1999,1,4,299,193.57,0.86,3,Normal,37,5,3,2,50,97,0.5,96.57,0.5,96.57,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00396,0.000155,0.0895,0.0035,1,0.0729,0.162,0.00634,25.4,0,0,0,0,0,0,0
1999-10-27,1999,1,4,300,193.29,0.86,3,Normal,37,5,3,2,50,97,0.5,96.29,0.5,96.29,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00393,0.000154,0.0893,0.00349,1,0.0725,0.162,0.00632,25.4,0,0,0,0,0,0,0
1999-10-28,1999,1,4,301,192.47,0.86,3,Normal,37,5,3,2,50,97,0.5,95.47,0.5,95.47,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0851,0.00386,0.000151,0.089,0.00348,1,0.0714,0.16,0.00627,25.4,0,0,0,0,0,0,0
1999-10-29,1999,1,5,302,191.65,0.87,3,Normal,37,5,3,2,50,97,0.51,94.65,0.49,94.65,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.0038,0.000148,0.0886,0.00346,1,0.0703,0.159,0.00621,25.4,0,0,0,0,0,0,0
1999-10-30,1999,1,5,303,190.83,0.87,3,Normal,37,5,3,2,50,97,0.51,93.83,0.49,93.83,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0845,0.00373,0.000146,0.0883,0.00345,1,0.0692,0.157,0.00615,25.4,0,0,0,0,0,0,0
1999-10-31,1999,1,5,304,188.92,0.88,3,Normal,37,5,3,2,50,97,0.51,91.92,0.49,91.92,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.0839,0.00356,0.000139,0.0874,0.00342,1,0.0666,0.154,0.00602,25.4,0,0,0,0,0,0,0
1999-11-01,1999,2,5,305,188.65,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,121.7,0.65,121.7,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00609,0.000238,0.0969,0.00379,1,0.107,0.204,0.00796,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1999-11-02,1999,2,5,306,191.11,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,124.1,0.65,124.1,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
1999-11-03,1999,2,5,307,192.47,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0922,0.00641,0.000251,0.0986,0.00385,1,0.112,0.21,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1999-11-04,1999,2,5,308,192.2,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,125.2,0.65,125.2,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.00639,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,673
1999-11-05,1999,2,6,309,191.93,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,124.9,0.65,124.9,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00637,0.000249,0.0983,0.00384,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
1999-11-06,1999,2,6,310,192.75,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00644,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1999-11-07,1999,2,6,311,193.57,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,126.6,0.65,126.6,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00651,0.000254,0.0991,0.00387,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
1999-11-08,1999,2,6,312,193.29,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,126.3,0.65,126.3,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1999-11-09,1999,2,6,313,194.11,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,127.1,0.66,127.1,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00655,0.000256,0.0993,0.00388,1,0.114,0.213,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1999-11-10,1999,2,6,314,198.22,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,131.2,0.66,131.2,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.0069,0.00027,0.101,0.00395,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1999-11-11,1999,2,6,315,201.77,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00721,0.000282,0.103,0.00401,1,0.124,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
1999-11-12,1999,2,7,316,203.69,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,136.7,0.67,136.7,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.103,0.00405,1,0.127,0.231,0.00901,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
1999-11-13,1999,2,7,317,203.41,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,136.4,0.67,136.4,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00734,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
1999-11-14,1999,2,7,318,204.23,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,137.2,0.67,137.2,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00741,0.00029,0.104,0.00406,1,0.128,0.231,0.00905,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
1999-11-15,1999,2,7,319,203.41,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,136.4,0.67,136.4,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00734,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
1999-11-16,1999,2,7,320,202.04,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,135,0.67,135,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00723,0.000282,0.103,0.00402,1,0.125,0.228,0.00889,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
1999-11-17,1999,2,7,321,200.13,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,133.1,0.67,133.1,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,29.9,29.9,719
1999-11-18,1999,2,7,322,199.31,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,132.3,0.66,132.3,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000273,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
1999-11-19,1999,2,8,323,198.49,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,131.5,0.66,131.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
1999-11-20,1999,2,8,324,198.22,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,131.2,0.66,131.2,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.0069,0.00027,0.101,0.00395,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1999-11-21,1999,2,8,325,197.4,0.85,5,Dry,23,4,2,2,19,50,0.25,147.4,0.75,147.4,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00828,0.000323,0.106,0.00414,1,0.141,0.248,0.00967,25.3,0.937,0.97,0.909,34.3,33.3,33.3,800
1999-11-22,1999,2,8,326,195.48,0.85,5,Dry,23,4,2,2,19,50,0.26,145.5,0.74,145.5,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00954,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
1999-11-23,1999,2,8,327,194.11,0.86,5,Dry,23,4,2,2,19,50,0.26,144.1,0.74,144.1,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.008,0.000313,0.105,0.00409,1,0.137,0.242,0.00944,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
1999-11-24,1999,2,8,328,193.29,0.86,5,Dry,23,4,2,2,19,50,0.26,143.3,0.74,143.3,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00793,0.00031,0.104,0.00408,1,0.136,0.24,0.00939,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
1999-11-25,1999,2,8,329,196.3,0.85,5,Dry,23,4,2,2,19,50,0.26,146.3,0.74,146.3,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
1999-11-26,1999,2,9,330,200.4,0.84,5,Dry,23,4,2,2,19,50,0.25,150.4,0.75,150.4,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00853,0.000333,0.107,0.00419,1,0.146,0.253,0.00988,25.3,0.939,0.97,0.91,35.1,34,34,817
1999-11-27,1999,2,9,331,202.32,0.83,5,Dry,23,4,2,2,19,50,0.25,152.3,0.75,152.3,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.0087,0.00034,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
1999-11-28,1999,2,9,332,204.23,0.83,5,Dry,23,4,2,2,19,50,0.24,154.2,0.76,154.2,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00886,0.000346,0.109,0.00426,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,838
1999-11-29,1999,2,9,333,206.69,0.82,5,Dry,23,4,2,2,19,50,0.24,156.7,0.76,156.7,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00907,0.000355,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.6,35.5,35.5,851
1999-11-30,1999,2,9,334,208.61,0.82,5,Dry,23,4,2,2,19,50,0.24,158.6,0.76,158.6,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00923,0.000361,0.111,0.00434,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37,35.9,35.9,862
1999-12-01,1999,3,9,335,208.88,0.81,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00849,0.000332,0.109,0.00425,1,0.145,0.253,0.00992,25.3,0.938,0.97,0.91,34.9,33.8,33.8,812
1999-12-02,1999,3,9,336,208.06,0.82,5,Dry,26,4,3,2,24,59,0.28,149.1,0.72,149.1,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00842,0.00033,0.108,0.00423,1,0.144,0.252,0.00986,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
1999-12-03,1999,3,10,337,206.69,0.82,5,Dry,26,4,3,2,24,59,0.28,147.7,0.71,147.7,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
1999-12-04,1999,3,10,338,206.42,0.82,5,Dry,26,4,3,2,24,59,0.29,147.4,0.71,147.4,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.107,0.00421,1,0.142,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1999-12-05,1999,3,10,339,205.05,0.82,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00816,0.000319,0.107,0.00418,1,0.14,0.247,0.00964,25.3,0.937,0.97,0.909,34,33,33,791
1999-12-06,1999,3,10,340,204.78,0.83,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00814,0.000318,0.107,0.00418,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
1999-12-07,1999,3,10,341,203.96,0.83,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00807,0.000316,0.106,0.00416,1,0.138,0.245,0.00956,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
1999-12-08,1999,3,10,342,205.87,0.82,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.0042,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
1999-12-09,1999,3,10,343,206.69,0.82,5,Dry,26,4,3,2,24,59,0.28,147.7,0.71,147.7,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
1999-12-10,1999,3,11,344,207.51,0.82,5,Dry,26,4,3,2,24,59,0.28,148.5,0.72,148.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00837,0.000328,0.108,0.00422,1,0.143,0.251,0.00982,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
1999-12-11,1999,3,11,345,211.61,0.81,5,Dry,26,4,3,2,24,59,0.28,152.6,0.72,152.6,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
1999-12-12,1999,3,11,346,213.53,0.8,5,Dry,26,4,3,2,24,59,0.28,154.5,0.72,154.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
1999-12-13,1999,3,11,347,213.26,0.8,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00886,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
1999-12-14,1999,3,11,348,214.62,0.8,5,Dry,26,4,3,2,24,59,0.28,155.6,0.72,155.6,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00435,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,844
1999-12-15,1999,3,11,349,218.18,0.79,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
1999-12-16,1999,3,11,350,219.54,0.78,5,Dry,26,4,3,2,24,59,0.27,160.5,0.73,160.5,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
1999-12-17,1999,3,12,351,218.18,0.79,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
1999-12-18,1999,3,12,352,216.81,0.79,5,Dry,26,4,3,2,24,59,0.27,157.8,0.73,157.8,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00916,0.000359,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,856
1999-12-19,1999,3,12,353,215.44,0.8,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
1999-12-20,1999,3,12,354,217.36,0.79,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
1999-12-21,1999,3,12,355,220.91,0.77,5,Dry,26,4,3,2,24,59,0.27,161.9,0.73,161.9,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
1999-12-22,1999,3,12,356,221.73,0.77,5,Dry,26,4,3,2,24,59,0.27,162.7,0.73,162.7,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
1999-12-23,1999,3,12,357,218.72,0.78,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
1999-12-24,1999,3,13,358,219.54,0.78,5,Dry,26,4,3,2,24,59,0.27,160.5,0.73,160.5,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
1999-12-25,1999,3,13,359,222.55,0.77,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00965,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,889
1999-12-26,1999,3,13,360,221.73,0.77,5,Dry,26,4,3,2,24,59,0.27,162.7,0.73,162.7,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
1999-12-27,1999,3,13,361,218.72,0.78,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
1999-12-28,1999,3,13,362,217.36,0.79,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
1999-12-29,1999,3,13,363,218.72,0.78,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
1999-12-30,1999,3,13,364,220.09,0.78,5,Dry,26,4,3,2,24,59,0.27,161.1,0.73,161.1,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00944,0.000371,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
1999-12-31,1999,3,14,365,218.18,0.79,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2000-01-01,1999,4,14,1,216.26,0.79,5,Dry,29,5,4,2,33,73,0.34,143.3,0.66,143.3,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00793,0.000311,0.107,0.00421,1,0.136,0.243,0.00954,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2000-01-02,1999,4,14,2,218.18,0.79,5,Dry,29,5,4,2,33,73,0.34,145.2,0.67,145.2,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00809,0.000317,0.108,0.00425,1,0.138,0.247,0.00968,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
2000-01-03,1999,4,14,3,221.73,0.77,5,Dry,29,5,4,2,33,73,0.33,148.7,0.67,148.7,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00839,0.000329,0.11,0.00431,1,0.143,0.253,0.00994,25.2,0.938,0.97,0.91,34.5,33.5,33.5,803
2000-01-04,1999,4,14,4,226.93,0.75,5,Dry,29,5,4,2,33,73,0.32,153.9,0.68,153.9,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00883,0.000347,0.112,0.00441,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2000-01-05,1999,4,14,5,232.12,0.74,5,Dry,29,5,4,2,33,73,0.31,159.1,0.69,159.1,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00928,0.000365,0.114,0.0045,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,860
2000-01-06,1999,4,14,6,236.77,0.73,5,Dry,29,5,4,2,33,73,0.31,163.8,0.69,163.8,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00967,0.000381,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38,36.9,36.9,887
2000-01-07,1999,4,15,7,240.33,0.72,5,Dry,29,5,4,2,33,73,0.3,167.3,0.7,167.3,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00997,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
2000-01-08,1999,4,15,8,244.43,0.71,5,Dry,29,5,4,2,33,73,0.3,171.4,0.7,171.4,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2000-01-09,1999,4,15,9,248.53,0.7,5,Dry,29,5,4,2,33,73,0.29,175.5,0.71,175.5,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2000-01-10,1999,4,15,10,250.99,0.69,5,Dry,29,5,4,2,33,73,0.29,178,0.71,178,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.5,40.5,971
2000-01-11,1999,4,15,11,250.17,0.69,5,Dry,29,5,4,2,33,73,0.29,177.2,0.71,177.2,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.3,40.3,966
2000-01-12,1999,4,15,12,248.26,0.7,5,Dry,29,5,4,2,33,73,0.29,175.3,0.71,175.3,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000421,0.121,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2000-01-13,1999,4,15,13,248.53,0.7,5,Dry,29,5,4,2,33,73,0.29,175.5,0.71,175.5,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2000-01-14,1999,4,16,14,252.63,0.69,5,Dry,29,5,4,2,33,73,0.29,179.6,0.71,179.6,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,981
2000-01-15,1999,4,16,15,255.64,0.68,5,Dry,29,5,4,2,33,73,0.29,182.6,0.71,182.6,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2000-01-16,1999,4,16,16,258.65,0.68,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2000-01-17,1999,4,16,17,263.84,0.67,5,Dry,29,5,4,2,33,73,0.28,190.8,0.72,190.8,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2000-01-18,1999,4,16,18,268.49,0.66,5,Dry,29,5,4,2,33,73,0.27,195.5,0.73,195.5,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00517,1,0.206,0.337,0.0133,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2000-01-19,1999,4,16,19,273.14,0.65,5,Dry,29,5,4,2,33,73,0.27,200.1,0.73,200.1,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2000-01-20,1999,4,16,20,279.43,0.64,5,Dry,29,5,4,2,33,73,0.26,206.4,0.74,206.4,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2000-01-21,1999,4,17,21,285.72,0.63,5,Dry,29,5,4,2,33,73,0.26,212.7,0.74,212.7,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2000-01-22,1999,4,17,22,292.01,0.62,5,Dry,29,5,4,2,33,73,0.25,219,0.75,219,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.00559,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2000-01-23,1999,4,17,23,298.29,0.61,5,Dry,29,5,4,2,33,73,0.24,225.3,0.76,225.3,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2000-01-24,1999,4,17,24,302.94,0.61,5,Dry,29,5,4,2,33,73,0.24,229.9,0.76,229.9,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0977,0.243,0.00969,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2000-01-25,1999,4,17,25,309.78,0.6,5,Dry,29,5,4,2,33,73,0.24,236.8,0.76,236.8,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2000-01-26,1999,4,17,26,318.8,0.59,5,Dry,29,5,4,2,33,73,0.23,245.8,0.77,245.8,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000666,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2000-01-27,1999,4,17,27,327.83,0.58,5,Dry,29,5,4,2,33,73,0.22,254.8,0.78,254.8,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0193,0.000772,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2000-01-28,1999,4,18,28,338.49,0.57,5,Dry,29,5,4,2,33,73,0.22,265.5,0.78,265.5,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0243,0.000976,0.167,0.0067,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2000-01-29,1999,4,18,29,348.61,0.56,5,Dry,29,5,4,2,33,73,0.21,275.6,0.79,275.6,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00705,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2000-01-30,1999,4,18,30,357.08,0.55,5,Dry,29,5,4,2,33,73,0.2,284.1,0.8,284.1,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0331,0.00133,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2000-01-31,1999,4,18,31,365.56,0.54,5,Dry,29,5,4,2,33,73,0.2,292.6,0.8,292.6,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0371,0.0015,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2000-02-01,1999,5,18,32,376.77,0.53,5,Dry,31,6,4,3,41,85,0.23,291.8,0.77,291.8,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0367,0.00149,0.19,0.00767,2,0.139,0.329,0.0133,24.4,0.939,0.97,0.91,32.7,31.8,63.5,1520
2000-02-02,1999,5,18,33,385.79,0.52,5,Dry,31,6,4,3,41,85,0.22,300.8,0.78,300.8,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.041,0.00166,0.197,0.00799,2,0.146,0.343,0.0139,24.3,0.94,0.97,0.912,33.7,32.7,65.5,1570
2000-02-03,1999,5,18,34,396.46,0.51,5,Dry,31,6,4,3,41,85,0.21,311.5,0.79,311.5,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.046,0.00187,0.206,0.00837,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1630
2000-02-04,1999,5,19,35,408.22,0.5,5,Dry,31,6,4,3,41,85,0.21,323.2,0.79,323.2,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0516,0.0021,0.216,0.00878,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1690
2000-02-05,1999,5,19,36,419.97,0.5,5,Dry,31,6,4,3,41,85,0.2,335,0.8,335,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0571,0.00233,0.225,0.00919,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.7,1750
2000-02-06,1999,5,19,37,436.11,0.48,5,Dry,31,6,4,3,41,85,0.2,351.1,0.81,351.1,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0647,0.00265,0.239,0.00977,2,0.179,0.418,0.0171,24,0.949,0.974,0.924,39.2,38.2,76.4,1830
2000-02-07,1999,5,19,38,454.43,0.47,5,Dry,31,6,4,3,41,85,0.19,369.4,0.81,369.4,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0734,0.00301,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.6,1930
2000-02-08,1999,5,19,39,471.65,0.46,5,Dry,31,6,4,3,41,85,0.18,386.6,0.82,386.6,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.186,0.0815,0.00336,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.2,84.3,2020
2000-02-09,1999,5,19,40,487.24,0.45,5,Dry,31,6,4,3,41,85,0.17,402.2,0.83,402.2,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0889,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2000-02-10,1999,5,19,41,506.11,0.44,5,Dry,31,6,4,3,41,85,0.17,421.1,0.83,421.1,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0978,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.3,2190
2000-02-11,1999,5,20,42,525.52,0.43,5,Dry,31,6,4,3,41,85,0.16,440.5,0.84,440.5,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.205,0.107,0.00445,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2290
2000-02-12,1999,5,20,43,543.84,0.42,5,Dry,31,6,4,3,41,85,0.16,458.8,0.84,458.8,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2000-02-13,1999,5,20,44,560.52,0.41,5,Dry,31,6,4,3,41,85,0.15,475.5,0.85,475.5,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.123,0.00517,0.343,0.0144,2,0.263,0.607,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2000-02-14,1999,5,20,45,577.2,0.4,5,Dry,31,6,4,3,41,85,0.15,492.2,0.85,492.2,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2000-02-15,1999,5,20,46,595.52,0.39,5,Dry,31,6,4,3,41,85,0.14,510.5,0.86,510.5,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.00599,0.382,0.0161,3,0.172,0.554,0.0234,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2000-02-16,1999,5,20,47,611.65,0.38,5,Dry,31,6,4,3,41,85,0.14,526.6,0.86,526.6,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00646,0.402,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
2000-02-17,1999,5,20,48,624.51,0.38,5,Dry,31,6,4,3,41,85,0.14,539.5,0.86,539.5,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.256,0.161,0.00684,0.418,0.0177,3,0.185,0.603,0.0256,23,0.95,0.973,0.924,38.5,37.5,112,2700
2000-02-18,1999,5,21,49,636.81,0.37,5,Dry,31,6,4,3,41,85,0.13,551.8,0.87,551.8,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.17,0.0072,0.433,0.0184,3,0.191,0.624,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2000-02-19,1999,5,21,50,649.11,0.36,5,Dry,31,6,4,3,41,85,0.13,564.1,0.87,564.1,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00757,0.448,0.0191,3,0.196,0.645,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
2000-02-20,1999,5,21,51,658.69,0.36,5,Dry,31,6,4,3,41,85,0.13,573.7,0.87,573.7,0,0,0,0,-3,3,31,6,4,0,44,615,990,966.5,23.5,0.276,0.184,0.00785,0.46,0.0196,3,0.201,0.661,0.0282,22.8,0.953,0.978,0.931,40.7,39.8,119,2870
2000-02-21,1999,5,21,52,667.16,0.36,5,Dry,31,6,4,3,41,85,0.13,582.2,0.87,582.2,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.281,0.19,0.0081,0.471,0.0201,3,0.204,0.675,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2000-02-22,1999,5,21,53,677.83,0.35,5,Dry,31,6,4,3,41,85,0.13,592.8,0.88,592.8,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00842,0.484,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,42,41.1,123,2960
2000-02-23,1999,5,21,54,687.4,0.35,5,Dry,31,6,4,3,41,85,0.12,602.4,0.88,602.4,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00871,0.496,0.0212,3,0.214,0.709,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3000
2000-02-24,1999,5,21,55,693.14,0.34,5,Dry,31,6,4,3,41,85,0.12,608.1,0.88,608.1,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00888,0.503,0.0215,3,0.216,0.719,0.0308,22.6,0.955,0.98,0.936,42.9,42.1,126,3030
2000-02-25,1999,5,22,56,694.51,0.34,5,Dry,31,6,4,3,41,85,0.12,609.5,0.88,609.5,0,0,0,0,-3,3,31,6,4,0,44,651,990,966.7,23.3,0.296,0.208,0.00893,0.504,0.0216,3,0.217,0.721,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
2000-02-26,1999,5,22,57,694.23,0.34,5,Dry,31,6,4,3,41,85,0.12,609.2,0.88,609.2,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.00892,0.504,0.0216,3,0.217,0.721,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
2000-02-27,1999,5,22,58,693.96,0.34,5,Dry,31,6,4,3,41,85,0.12,609,0.88,609,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.00891,0.504,0.0216,3,0.217,0.72,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
2000-02-28,1999,5,22,59,696.97,0.34,5,Dry,31,6,4,3,41,85,0.12,612,0.88,612,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.009,0.507,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.1,42.3,127,3040
2000-02-29,1999,5,22,60,701.07,0.34,5,Dry,31,6,4,3,41,85,0.12,616.1,0.88,616.1,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.213,0.00912,0.512,0.022,3,0.22,0.732,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2000-03-01,1999,6,22,61,705.17,0.34,5,Dry,36,8,6,4,53,107,0.15,598.2,0.85,598.2,0,0,0,0,-4,4,36,8,6,0,57,648,990,966.7,23.3,0.295,0.201,0.00862,0.495,0.0213,3,0.212,0.707,0.0304,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
2000-03-02,1999,6,22,62,708.72,0.34,5,Dry,36,8,6,4,53,107,0.15,601.7,0.85,601.7,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00872,0.5,0.0215,3,0.213,0.713,0.0307,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
2000-03-03,1999,6,23,63,712.28,0.34,5,Dry,36,8,6,4,53,107,0.15,605.3,0.85,605.3,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00883,0.504,0.0217,3,0.215,0.719,0.0309,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2000-03-04,1999,6,23,64,715.83,0.33,5,Dry,36,8,6,4,53,107,0.15,608.8,0.85,608.8,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00894,0.509,0.0219,3,0.216,0.725,0.0312,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2000-03-05,1999,6,23,65,719.39,0.33,5,Dry,36,8,6,4,53,107,0.15,612.4,0.85,612.4,0,0,0,0,-4,4,36,8,6,0,57,662,990,966.8,23.2,0.303,0.21,0.00905,0.513,0.0221,3,0.218,0.731,0.0315,22.5,0.955,0.98,0.936,43,42.1,126,3030
2000-03-06,1999,6,23,66,724.58,0.33,5,Dry,36,8,6,4,53,107,0.15,617.6,0.85,617.6,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.0092,0.519,0.0224,3,0.22,0.74,0.0319,22.5,0.955,0.98,0.936,43.3,42.4,127,3060
