date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-03-07,1999,6,23,67,729.23,0.33,5,Dry,36,8,6,4,53,107,0.15,622.2,0.85,622.2,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.309,0.217,0.00935,0.525,0.0227,3,0.223,0.748,0.0323,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2000-03-08,1999,6,23,68,735.52,0.33,5,Dry,36,8,6,4,53,107,0.14,628.5,0.85,628.5,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.312,0.221,0.00954,0.533,0.023,3,0.225,0.758,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3100
2000-03-09,1999,6,23,69,742.36,0.32,5,Dry,36,8,6,4,53,107,0.14,635.4,0.86,635.4,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00975,0.541,0.0234,3,0.228,0.77,0.0333,22.4,0.956,0.98,0.937,44.4,43.5,130,3130
2000-03-10,1999,6,24,70,750.29,0.32,5,Dry,36,8,6,4,53,107,0.14,643.3,0.86,643.3,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.321,0.231,0.00999,0.551,0.0239,3,0.232,0.783,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3170
2000-03-11,1999,6,24,71,762.04,0.31,5,Dry,36,8,6,4,53,107,0.14,655,0.86,655,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.239,0.0103,0.566,0.0245,3,0.237,0.803,0.0348,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2000-03-12,1999,6,24,72,772.42,0.31,5,Dry,36,8,6,4,53,107,0.14,665.4,0.86,665.4,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.246,0.0107,0.579,0.0251,3,0.242,0.821,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2000-03-13,1999,6,24,73,783.44,0.3,5,Dry,36,8,6,4,53,107,0.14,676.4,0.86,676.4,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.253,0.011,0.592,0.0258,3,0.247,0.839,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2000-03-14,1999,6,24,74,800.12,0.29,5,Dry,36,8,6,4,53,107,0.13,693.1,0.87,693.1,0,0,0,0,-4,4,36,8,6,0,57,743,990,967.1,22.9,0.349,0.264,0.0115,0.613,0.0268,3,0.254,0.867,0.0379,22,0.957,0.98,0.938,47.8,46.8,140,3370
2000-03-15,1999,6,24,75,822.61,0.28,5,Dry,36,8,6,4,53,107,0.13,715.6,0.87,715.6,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.905,0.0397,21.9,0.957,0.98,0.938,49,48.1,144,3460
2000-03-16,1999,6,24,76,851.29,0.27,5,Dry,36,8,6,4,53,107,0.13,744.3,0.87,744.3,0,0,0,0,-4,4,36,8,6,0,57,794,990,967.3,22.7,0.382,0.298,0.0131,0.68,0.03,3,0.277,0.958,0.0422,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2000-03-17,1999,6,25,77,886.54,0.26,5,Dry,36,8,6,4,53,107,0.12,779.5,0.88,779.5,0,0,0,0,-4,4,36,8,6,0,57,830,990,967.4,22.6,0.414,0.316,0.014,0.731,0.0324,4,0.206,0.936,0.0415,21.6,0.952,0.975,0.928,39.4,38.4,153,3680
2000-03-18,1999,6,25,78,928.79,0.25,5,Dry,36,8,6,4,53,107,0.12,821.8,0.89,821.8,0,0,0,0,-4,4,36,8,6,0,57,872,990,967.6,22.4,0.453,0.337,0.015,0.79,0.0353,4,0.22,1.01,0.0451,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2000-03-19,1999,6,25,79,983.27,0.24,5,Dry,36,8,6,4,53,107,0.11,876.3,0.89,876.3,0,0,0,0,-4,4,36,8,6,0,57,926,990,967.8,22.2,0.503,0.363,0.0164,0.866,0.0391,4,0.238,1.1,0.0498,21.1,0.955,0.98,0.936,43.2,42.4,169,4070
2000-03-20,1999,6,25,80,1056.4,0.22,5,Dry,36,8,6,4,53,107,0.1,949.4,0.9,949.4,0,0,0,0,-4,4,36,8,6,0,57,999,990,968.1,21.9,0.57,0.399,0.0182,0.968,0.0442,4,0.263,1.23,0.0562,20.7,0.956,0.98,0.937,46,45.1,180,4330
2000-03-21,1999,6,25,81,1144.7,0.21,5,Dry,36,8,6,4,53,107,0.093,1038,0.91,1038,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.681,0.508,0.0235,1.19,0.0549,4,0.288,1.48,0.0682,20.2,0.955,0.98,0.936,49,48,192,4610
2000-03-22,1999,6,25,82,1249.4,0.19,5,Dry,36,8,6,4,53,107,0.086,1142,0.91,1100,42,9,1,1,-3,34,45,9,7,1,87,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0814,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2000-03-23,1999,6,25,83,1365.3,0.17,5,Dry,36,8,6,4,53,107,0.078,1258,0.92,1100,158,36,5,5,1,111,72,13,11,5,164,1200,990,969,21,0.839,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2000-03-24,1999,6,26,84,1442.3,0.16,5,Dry,36,8,6,4,53,107,0.074,1335,0.93,1100,235,53,7,7,3,165,89,15,13,7,218,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2000-03-25,1999,6,26,85,1514.9,0.14,5,Dry,36,8,6,4,53,107,0.071,1408,0.93,1100,308,64,9,9,5,221,100,17,15,9,274,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2000-03-26,1999,6,26,86,1595.5,0.13,5,Dry,36,8,6,4,53,107,0.067,1489,0.93,1100,389,64,10,12,8,295,100,18,18,12,348,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2000-03-27,1999,6,26,87,1684.6,0.12,5,Dry,36,8,6,4,53,107,0.064,1578,0.94,1100,478,64,10,15,10,379,100,18,21,14,432,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2000-03-28,1999,6,26,88,1775.6,0.11,5,Dry,36,8,6,4,53,107,0.06,1669,0.94,1100,569,64,10,17,13,465,100,18,23,17,518,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2000-03-29,1999,6,26,89,1861.5,0.1,5,Dry,36,8,6,4,53,107,0.058,1755,0.94,1100,655,64,10,19,16,546,100,18,25,20,599,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.9,175,4210
2000-03-30,1999,6,26,90,1941.9,0.095,5,Dry,36,8,6,4,53,107,0.055,1835,0.94,1100,735,64,10,19,18,624,100,18,25,22,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2000-03-31,1999,6,27,91,2016.3,0.089,5,Dry,36,8,6,4,53,107,0.053,1909,0.95,1100,809,64,10,19,20,696,100,18,25,24,749,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2000-04-01,1999,7,27,92,2077.3,0.084,4,Mod_Dry,45,11,10,10,72,148,0.071,1929,0.93,1100,829,55,7,15,15,737,100,18,25,25,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2000-04-02,1999,7,27,93,2131.6,0.079,4,Mod_Dry,45,11,10,10,72,148,0.069,1984,0.93,1100,884,55,7,15,17,790,100,18,25,27,862,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2000-04-03,1999,7,27,94,2179.1,0.076,4,Mod_Dry,45,11,10,10,72,148,0.068,2031,0.93,1100,931,55,7,15,18,836,100,18,25,28,908,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2000-04-04,1999,7,27,95,2219.5,0.073,4,Mod_Dry,45,11,10,10,72,148,0.067,2072,0.93,1100,972,55,7,15,19,876,100,18,25,29,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2000-04-05,1999,7,27,96,2252.8,0.071,4,Mod_Dry,45,11,10,10,72,148,0.066,2105,0.93,1100,1010,55,7,15,20,908,100,18,25,30,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2000-04-06,1999,7,27,97,2271.3,0.069,4,Mod_Dry,45,11,10,10,72,148,0.065,2123,0.94,1100,1020,55,7,15,21,925,100,18,25,31,997,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2000-04-07,1999,7,28,98,2282.5,0.068,4,Mod_Dry,45,11,10,10,72,148,0.065,2134,0.94,1100,1030,55,7,15,21,936,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2000-04-08,1999,7,28,99,2293.7,0.067,4,Mod_Dry,45,11,10,10,72,148,0.065,2146,0.94,1100,1050,55,7,15,21,948,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2000-04-09,1999,7,28,100,2297.4,0.066,4,Mod_Dry,45,11,10,10,72,148,0.064,2149,0.94,1100,1050,55,7,15,21,951,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.7,163,3910
2000-04-10,1999,7,28,101,2301.1,0.066,4,Mod_Dry,45,11,10,10,72,148,0.064,2153,0.94,1100,1050,55,7,15,22,954,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2000-04-11,1999,7,28,102,2297.4,0.066,3,Normal,54,13,14,19,117,217,0.095,2080,0.91,1100,980,46,5,11,10,908,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.7,163,3910
2000-04-12,1999,7,28,103,2293.7,0.067,3,Normal,54,13,14,19,117,217,0.095,2077,0.91,1100,977,46,5,11,10,905,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2000-04-13,1999,7,28,104,2289.9,0.067,3,Normal,54,13,14,19,117,217,0.095,2073,0.91,1100,973,46,5,11,10,901,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2000-04-14,1999,7,29,105,2278.8,0.068,3,Normal,54,13,14,19,117,217,0.095,2062,0.91,1100,962,46,5,11,10,890,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3920
2000-04-15,1999,7,29,106,2267.6,0.07,3,Normal,54,13,14,19,117,217,0.096,2051,0.9,1100,951,46,5,11,10,879,100,18,25,29,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2000-04-16,1999,7,29,107,2249.1,0.071,3,Normal,54,13,14,19,117,217,0.097,2032,0.9,1100,932,46,5,11,9,861,100,18,25,28,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2000-04-17,1999,7,29,108,2223.2,0.073,3,Normal,54,13,14,19,117,217,0.098,2006,0.9,1100,906,46,5,11,8,836,100,18,25,27,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2000-04-18,1999,7,29,109,2197.4,0.075,3,Normal,54,13,14,19,117,217,0.099,1980,0.9,1100,880,46,5,11,7,811,100,18,25,26,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.3,41.4,166,3970
2000-04-19,1999,7,29,110,2171.8,0.076,3,Normal,54,13,14,19,117,217,0.1,1955,0.9,1100,855,46,5,11,7,786,100,18,25,26,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2000-04-20,1999,7,29,111,2138.9,0.079,3,Normal,54,13,14,19,117,217,0.1,1922,0.9,1100,822,46,5,11,6,754,100,18,25,25,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2000-04-21,1999,7,30,112,2106.2,0.081,4,Mod_Dry,45,11,10,10,72,148,0.07,1958,0.93,1100,858,55,7,15,16,765,100,18,25,26,837,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2000-04-22,1999,7,30,113,2073.7,0.084,4,Mod_Dry,45,11,10,10,72,148,0.071,1926,0.93,1100,826,55,7,15,15,734,100,18,25,25,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43.1,42.2,169,4050
2000-04-23,1999,7,30,114,2041.3,0.087,4,Mod_Dry,45,11,10,10,72,148,0.072,1893,0.93,1100,793,55,7,15,14,702,100,18,25,24,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2000-04-24,1999,7,30,115,2009.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.074,1861,0.93,1100,761,55,7,15,13,671,100,18,25,23,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2000-04-25,1999,7,30,116,1977.2,0.092,4,Mod_Dry,45,11,10,10,72,148,0.075,1829,0.93,1100,729,55,7,15,12,640,100,18,25,22,712,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2000-04-26,1999,7,30,117,1945.4,0.095,4,Mod_Dry,45,11,10,10,72,148,0.076,1797,0.92,1100,697,55,7,15,11,609,100,18,25,21,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2000-04-27,1999,7,30,118,1913.8,0.097,4,Mod_Dry,45,11,10,10,72,148,0.077,1766,0.92,1100,666,55,7,15,10,579,100,18,25,20,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2000-04-28,1999,7,31,119,1875.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.079,1727,0.92,1100,627,55,7,15,9,541,100,18,25,19,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2000-04-29,1999,7,31,120,1844.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.08,1696,0.92,1100,596,55,7,15,8,511,100,18,25,18,583,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2000-04-30,1999,7,31,121,1806.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.082,1658,0.92,1100,558,55,7,15,7,474,100,18,25,17,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2000-05-01,1999,8,31,122,1768.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1577,0.89,1100,477,53,8,15,4,397,100,18,25,14,512,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2000-05-02,1999,8,31,123,1738.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1546,0.89,1100,446,53,8,14,3,368,100,18,24,13,483,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2000-05-03,1999,8,31,124,1708,0.12,4,Mod_Dry,47,10,10,10,115,192,0.11,1516,0.89,1100,416,53,8,13,2,340,100,18,23,12,455,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2000-05-04,1999,8,31,125,1678,0.12,4,Mod_Dry,47,10,10,10,115,192,0.11,1486,0.89,1100,386,53,8,12,2,311,100,18,22,12,426,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2000-05-05,1999,8,32,126,1648.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1456,0.88,1100,356,53,8,11,1,283,100,18,21,11,398,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2000-05-06,1999,8,32,127,1618.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.12,1426,0.88,1100,326,53,8,10,0,255,100,18,20,10,370,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2000-05-07,1999,8,32,128,1589,0.13,4,Mod_Dry,47,10,10,10,115,192,0.12,1397,0.88,1100,297,53,8,9,-1,228,100,18,19,9,343,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2000-05-08,1999,8,32,129,1559.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.12,1368,0.88,1100,268,53,8,8,-2,201,100,18,18,8,316,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2000-05-09,1999,8,32,130,1530.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1339,0.88,1100,239,53,7,7,-3,175,100,17,17,7,290,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2000-05-10,1999,8,32,131,1502.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1310,0.87,1100,210,47,6,6,-4,155,94,16,16,6,270,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2000-05-11,1999,8,32,132,1473.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1282,0.87,1100,182,41,5,6,-5,135,88,15,16,5,250,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2000-05-12,1999,8,33,133,1445.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1253,0.87,1100,153,35,5,5,-5,113,82,15,15,5,228,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2000-05-13,1999,8,33,134,1417.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.14,1225,0.86,1100,125,28,4,4,-6,95,75,14,14,4,210,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2000-05-14,1999,8,33,135,1389.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1198,0.86,1100,98,22,3,3,-7,77,69,13,13,3,192,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48.1,192,4610
2000-05-15,1999,8,33,136,1338.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1146,0.86,1100,46,10,1,1,-9,43,57,11,11,1,158,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2000-05-16,1999,8,33,137,1293.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.15,1101,0.85,1100,1,0,0,0,-10,11,47,10,10,0,126,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2000-05-17,1999,8,33,138,1255.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1063,0.85,1063,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.743,0.565,0.0265,1.31,0.0614,4,0.293,1.6,0.0752,19.7,0.954,0.98,0.935,49,48,192,4610
2000-05-18,1999,8,33,139,1217.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.16,1026,0.84,1026,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.688,0.481,0.0225,1.17,0.0546,4,0.285,1.45,0.0679,20,0.955,0.98,0.936,47.9,47,188,4510
2000-05-19,1999,8,34,140,1180.9,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,988.9,0.84,988.9,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.634,0.418,0.0194,1.05,0.0488,4,0.276,1.33,0.0617,20.2,0.955,0.98,0.936,46.8,45.9,183,4400
2000-05-20,1999,8,34,141,1150.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.17,958.3,0.83,958.3,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.593,0.403,0.0186,0.996,0.0461,4,0.266,1.26,0.0584,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
2000-05-21,1999,8,34,142,1120.2,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,928.1,0.83,928.1,0,0,0,0,-10,10,47,10,10,0,125,995,990,968.3,21.7,0.566,0.388,0.0179,0.954,0.0439,4,0.256,1.21,0.0557,20.5,0.955,0.98,0.936,44.6,43.7,175,4190
2000-05-22,1999,8,34,143,1090.6,0.21,4,Mod_Dry,47,10,10,10,115,192,0.18,898.6,0.82,898.6,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0171,0.913,0.0418,4,0.246,1.16,0.0531,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2000-05-23,1999,8,34,144,1066.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,874.8,0.82,874.8,0,0,0,0,-10,10,47,10,10,0,125,942,990,968.1,21.9,0.517,0.362,0.0166,0.879,0.0402,4,0.238,1.12,0.051,20.8,0.955,0.98,0.936,42.5,41.7,167,4000
2000-05-24,1999,8,34,145,1043.5,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,851.5,0.82,851.5,0,0,0,0,-10,10,47,10,10,0,125,918,990,968,22,0.496,0.351,0.016,0.847,0.0386,4,0.23,1.08,0.049,20.9,0.954,0.979,0.935,41.6,40.7,163,3910
2000-05-25,1999,8,34,146,1020.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,828.5,0.81,828.5,0,0,0,0,-10,10,47,10,10,0,125,896,990,968,22,0.475,0.34,0.0154,0.815,0.037,4,0.222,1.04,0.0471,21,0.954,0.977,0.932,40.7,39.8,159,3820
2000-05-26,1999,8,35,147,998.02,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,806,0.81,806,0,0,0,0,-10,10,47,10,10,0,125,873,990,967.9,22.1,0.454,0.329,0.0149,0.783,0.0354,4,0.215,0.998,0.0451,21.1,0.953,0.976,0.93,39.8,38.8,155,3720
2000-05-27,1999,8,35,148,980.84,0.24,4,Mod_Dry,47,10,10,10,115,192,0.2,788.8,0.8,788.8,0,0,0,0,-10,10,47,10,10,0,125,856,990,967.8,22.2,0.438,0.321,0.0145,0.759,0.0342,3,0.29,1.05,0.0473,21.1,0.956,0.98,0.937,52.1,48.2,145,3470
2000-05-28,1999,8,35,149,963.94,0.24,4,Mod_Dry,47,10,10,10,115,192,0.2,771.9,0.8,771.9,0,0,0,0,-10,10,47,10,10,0,125,839,990,967.8,22.2,0.423,0.313,0.0141,0.736,0.0331,3,0.286,1.02,0.0459,21.2,0.956,0.98,0.937,51.2,48.2,145,3470
2000-05-29,1999,8,35,150,947.35,0.24,4,Mod_Dry,47,10,10,10,115,192,0.2,755.4,0.8,755.4,0,0,0,0,-10,10,47,10,10,0,125,822,990,967.7,22.3,0.408,0.305,0.0137,0.712,0.0319,3,0.281,0.994,0.0445,21.3,0.957,0.98,0.938,50.4,48.2,145,3470
2000-05-30,1999,8,35,151,931.08,0.25,4,Mod_Dry,47,10,10,10,115,192,0.21,739.1,0.79,739.1,0,0,0,0,-10,10,47,10,10,0,125,806,990,967.6,22.4,0.393,0.295,0.0132,0.688,0.0307,3,0.275,0.963,0.043,21.4,0.957,0.98,0.938,49.5,48.2,145,3470
2000-05-31,1999,8,35,152,915.16,0.25,4,Mod_Dry,47,10,10,10,115,192,0.21,723.2,0.79,723.2,0,0,0,0,-10,10,47,10,10,0,125,790,990,967.6,22.4,0.378,0.284,0.0127,0.662,0.0295,3,0.268,0.93,0.0415,21.5,0.957,0.98,0.938,48.6,47.7,143,3430
2000-06-01,1999,9,35,153,899.59,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,738.6,0.82,738.6,0,0,0,0,-9,9,45,10,9,0,97,803,990,967.5,22.5,0.39,0.294,0.0131,0.684,0.0304,3,0.275,0.959,0.0426,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2000-06-02,1999,9,36,154,884.4,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,723.4,0.82,723.4,0,0,0,0,-9,9,45,10,9,0,97,787,990,967.4,22.6,0.376,0.284,0.0126,0.66,0.0293,3,0.268,0.928,0.0411,21.6,0.957,0.98,0.938,48.9,48,144,3450
2000-06-03,1999,9,36,155,869.62,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,708.6,0.81,708.6,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.274,0.0121,0.64,0.0283,3,0.261,0.901,0.0398,21.7,0.957,0.98,0.938,48.1,47.2,142,3400
2000-06-04,1999,9,36,156,859.34,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,698.3,0.81,698.3,0,0,0,0,-9,9,45,10,9,0,97,762,990,967.3,22.7,0.36,0.267,0.0118,0.627,0.0277,3,0.257,0.884,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2000-06-05,1999,9,36,157,849.3,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,688.3,0.81,688.3,0,0,0,0,-9,9,45,10,9,0,97,752,990,967.3,22.7,0.354,0.261,0.0115,0.615,0.0271,3,0.252,0.867,0.0382,21.8,0.957,0.98,0.938,47,46.1,138,3320
2000-06-06,1999,9,36,158,839.51,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,678.5,0.81,678.5,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.348,0.254,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.5,137,3280
2000-06-07,1999,9,36,159,830,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,669,0.81,669,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.591,0.0259,3,0.244,0.835,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
2000-06-08,1999,9,36,160,820.79,0.28,4,Mod_Dry,45,10,9,9,88,161,0.2,659.8,0.8,659.8,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.239,0.819,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2000-06-09,1999,9,37,161,811.92,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,650.9,0.8,650.9,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.235,0.804,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2000-06-10,1999,9,37,162,803.41,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,642.4,0.8,642.4,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.328,0.23,0.0101,0.558,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2000-06-11,1999,9,37,163,795.32,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,634.3,0.8,634.3,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.225,0.00981,0.548,0.0239,3,0.228,0.776,0.0339,22.1,0.955,0.98,0.936,43.9,43,129,3100
2000-06-12,1999,9,37,164,787.72,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,626.7,0.8,626.7,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00957,0.539,0.0235,3,0.225,0.763,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3060
2000-06-13,1999,9,37,165,780.73,0.3,4,Mod_Dry,45,10,9,9,88,161,0.21,619.7,0.79,619.7,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00936,0.53,0.0231,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2000-06-14,1999,9,37,166,774.56,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,613.6,0.79,613.6,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00917,0.522,0.0227,3,0.219,0.741,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2000-06-15,1999,9,37,167,768.61,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,607.6,0.79,607.6,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00898,0.515,0.0224,3,0.216,0.731,0.0317,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2000-06-16,1999,9,38,168,755.76,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,594.8,0.79,594.8,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.00859,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2000-06-17,1999,9,38,169,744.54,0.32,4,Mod_Dry,45,10,9,9,88,161,0.22,583.5,0.78,583.5,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00825,0.485,0.021,3,0.205,0.69,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2000-06-18,1999,9,38,170,732.79,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,571.8,0.78,571.8,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.0079,0.471,0.0203,3,0.2,0.671,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2000-06-19,1999,9,38,171,721.58,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,560.6,0.78,560.6,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.281,0.175,0.00756,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2000-06-20,1999,9,38,172,711.46,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,550.5,0.77,550.5,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.276,0.169,0.00725,0.444,0.0191,3,0.19,0.635,0.0273,22.6,0.951,0.973,0.925,38.7,37.7,113,2710
2000-06-21,1999,9,38,173,700.79,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,539.8,0.77,539.8,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.162,0.00694,0.431,0.0185,3,0.185,0.617,0.0265,22.7,0.95,0.972,0.923,38,36.9,111,2660
2000-06-22,1999,9,38,174,690.13,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,529.1,0.77,529.1,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.264,0.154,0.00662,0.418,0.0179,3,0.181,0.599,0.0257,22.7,0.949,0.97,0.921,37.3,36.2,109,2610
2000-06-23,1999,9,39,175,680.01,0.35,4,Mod_Dry,45,10,9,9,88,161,0.24,519,0.76,519,0,0,0,0,-9,9,45,10,9,0,97,583,990,966.6,23.4,0.258,0.148,0.00632,0.406,0.0173,3,0.176,0.582,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2560
2000-06-24,1999,9,39,176,670.99,0.35,4,Mod_Dry,45,10,9,9,88,161,0.24,510,0.76,510,0,0,0,0,-9,9,45,10,9,0,97,574,990,966.6,23.4,0.253,0.142,0.00605,0.394,0.0168,3,0.172,0.566,0.0242,22.8,0.947,0.97,0.919,36.1,35,105,2520
2000-06-25,1999,9,39,177,661.42,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,500.4,0.76,500.4,0,0,0,0,-9,9,45,10,9,0,97,564,990,966.5,23.5,0.247,0.135,0.00577,0.383,0.0163,3,0.168,0.55,0.0235,22.9,0.946,0.97,0.918,35.5,34.4,103,2480
2000-06-26,1999,9,39,178,651.85,0.36,4,Mod_Dry,45,10,9,9,88,161,0.25,490.9,0.75,490.9,0,0,0,0,-9,9,45,10,9,0,97,555,990,966.5,23.5,0.242,0.131,0.00556,0.373,0.0159,2,0.274,0.646,0.0275,22.8,0.956,0.98,0.937,52.6,48.2,96.4,2310
2000-06-27,1999,9,39,179,642.28,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,481.3,0.75,481.3,0,0,0,0,-9,9,45,10,9,0,97,545,990,966.5,23.5,0.236,0.126,0.00536,0.363,0.0154,2,0.267,0.63,0.0268,22.9,0.956,0.98,0.937,51.7,48.2,96.4,2310
2000-06-28,1999,9,39,180,633.26,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,472.3,0.75,472.3,0,0,0,0,-9,9,45,10,9,0,97,536,990,966.4,23.6,0.231,0.122,0.00517,0.353,0.015,2,0.261,0.614,0.0261,23,0.957,0.98,0.938,50.9,48.2,96.4,2310
2000-06-29,1999,9,39,181,625.33,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,464.3,0.74,464.3,0,0,0,0,-9,9,45,10,9,0,97,528,990,966.4,23.6,0.227,0.118,0.00501,0.345,0.0146,2,0.256,0.601,0.0255,23,0.957,0.98,0.938,50.1,48.2,96.4,2310
2000-06-30,1999,9,40,182,616.85,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,455.9,0.74,455.9,0,0,0,0,-9,9,45,10,9,0,97,520,990,966.4,23.6,0.222,0.114,0.00483,0.336,0.0142,2,0.25,0.586,0.0248,23,0.958,0.98,0.939,49.3,48.2,96.4,2310
2000-07-01,1999,10,40,183,608.37,0.38,4,Mod_Dry,42,9,8,6,70,135,0.22,473.4,0.78,473.4,0,0,0,0,-6,6,42,9,8,0,76,532,990,966.3,23.7,0.229,0.122,0.00517,0.351,0.0149,2,0.262,0.614,0.0259,23.1,0.957,0.98,0.937,51.2,48.2,96.4,2310
2000-07-02,1999,10,40,184,599.9,0.39,4,Mod_Dry,42,9,8,6,70,135,0.23,464.9,0.78,464.9,0,0,0,0,-6,6,42,9,8,0,76,524,990,966.3,23.7,0.224,0.118,0.005,0.343,0.0145,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.4,48.2,96.4,2310
2000-07-03,1999,10,40,185,591.42,0.39,4,Mod_Dry,42,9,8,6,70,135,0.23,456.4,0.77,456.4,0,0,0,0,-6,6,42,9,8,0,76,515,990,966.3,23.7,0.219,0.114,0.00482,0.334,0.0141,2,0.251,0.584,0.0246,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2000-07-04,1999,10,40,186,582.94,0.4,4,Mod_Dry,42,9,8,6,70,135,0.23,447.9,0.77,447.9,0,0,0,0,-6,6,42,9,8,0,76,507,990,966.2,23.8,0.215,0.11,0.00464,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.8,47.9,95.7,2300
2000-07-05,1999,10,40,187,575.01,0.4,4,Mod_Dry,42,9,8,6,70,135,0.23,440,0.77,440,0,0,0,0,-6,6,42,9,8,0,76,499,990,966.2,23.8,0.212,0.107,0.00448,0.318,0.0134,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48,47.1,94.2,2260
2000-07-06,1999,10,40,188,567.08,0.4,4,Mod_Dry,42,9,8,6,70,135,0.24,432.1,0.76,432.1,0,0,0,0,-6,6,42,9,8,0,76,491,990,966.2,23.8,0.209,0.103,0.00432,0.312,0.0131,2,0.234,0.546,0.0229,23.3,0.957,0.98,0.938,47.2,46.3,92.6,2220
2000-07-07,1999,10,41,189,560.25,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,425.3,0.76,425.3,0,0,0,0,-6,6,42,9,8,0,76,484,990,966.1,23.9,0.206,0.0997,0.00418,0.306,0.0128,2,0.23,0.536,0.0224,23.3,0.957,0.98,0.937,46.6,45.6,91.3,2190
2000-07-08,1999,10,41,190,552.86,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,417.9,0.76,417.9,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0962,0.00402,0.3,0.0125,2,0.225,0.525,0.0219,23.4,0.956,0.98,0.937,45.8,44.9,89.8,2160
2000-07-09,1999,10,41,191,545.48,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,410.5,0.75,410.5,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0927,0.00387,0.294,0.0123,2,0.22,0.514,0.0214,23.4,0.956,0.98,0.936,45.1,44.2,88.3,2120
2000-07-10,1999,10,41,192,538.1,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,403.1,0.75,403.1,0,0,0,0,-6,6,42,9,8,0,76,462,990,966,24,0.199,0.0893,0.00372,0.288,0.012,2,0.215,0.502,0.021,23.5,0.955,0.98,0.936,44.3,43.4,86.9,2080
2000-07-11,1999,10,41,193,531.26,0.42,3,Normal,50,10,9,9,108,186,0.35,345.3,0.65,345.3,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.062,0.00258,0.244,0.0102,2,0.176,0.419,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.5,1770
2000-07-12,1999,10,41,194,524.43,0.43,3,Normal,50,10,9,9,108,186,0.35,338.4,0.65,338.4,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0587,0.00244,0.238,0.0099,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
2000-07-13,1999,10,41,195,517.59,0.43,3,Normal,50,10,9,9,108,186,0.36,331.6,0.64,331.6,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0555,0.00231,0.232,0.00966,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2000-07-14,1999,10,42,196,511.85,0.43,3,Normal,50,10,9,9,108,186,0.36,325.9,0.64,325.9,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0528,0.00219,0.228,0.00945,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
2000-07-15,1999,10,42,197,505.56,0.44,3,Normal,50,10,9,9,108,186,0.37,319.6,0.63,319.6,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0498,0.00207,0.222,0.00922,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.1,1640
2000-07-16,1999,10,42,198,499.27,0.44,3,Normal,50,10,9,9,108,186,0.37,313.3,0.63,313.3,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0469,0.00194,0.217,0.009,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2000-07-17,1999,10,42,199,492.98,0.44,3,Normal,50,10,9,9,108,186,0.38,307,0.62,307,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0439,0.00182,0.212,0.00877,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.5,1570
2000-07-18,1999,10,42,200,486.69,0.45,3,Normal,50,10,9,9,108,186,0.38,300.7,0.62,300.7,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0409,0.00169,0.207,0.00855,2,0.145,0.352,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2000-07-19,1999,10,42,201,480.95,0.45,3,Normal,50,10,9,9,108,186,0.39,294.9,0.61,294.9,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0382,0.00158,0.202,0.00834,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2000-07-20,1999,10,42,202,475.21,0.46,3,Normal,50,10,9,9,108,186,0.39,289.2,0.61,289.2,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0355,0.00146,0.197,0.00814,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.8,1480
2000-07-21,1999,10,43,203,469.47,0.46,3,Normal,50,10,9,9,108,186,0.4,283.5,0.6,283.5,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0328,0.00135,0.193,0.00794,2,0.134,0.327,0.0134,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2000-07-22,1999,10,43,204,464.82,0.46,3,Normal,50,10,9,9,108,186,0.4,278.8,0.6,278.8,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0306,0.00126,0.189,0.00777,2,0.131,0.32,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2000-07-23,1999,10,43,205,459.62,0.47,3,Normal,50,10,9,9,108,186,0.41,273.6,0.59,273.6,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.156,0.0281,0.00116,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.5,1400
2000-07-24,1999,10,43,206,454.43,0.47,3,Normal,50,10,9,9,108,186,0.41,268.4,0.59,268.4,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0257,0.00106,0.18,0.0074,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2000-07-25,1999,10,43,207,449.23,0.47,3,Normal,50,10,9,9,108,186,0.41,263.2,0.59,263.2,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0232,0.000953,0.176,0.00722,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.3,1350
2000-07-26,1999,10,43,208,444.04,0.48,3,Normal,50,10,9,9,108,186,0.42,258,0.58,258,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0208,0.000852,0.172,0.00704,2,0.117,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.2,1320
2000-07-27,1999,10,43,209,438.84,0.48,3,Normal,50,10,9,9,108,186,0.42,252.8,0.58,252.8,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0183,0.000751,0.167,0.00686,2,0.113,0.281,0.0115,24.1,0.931,0.97,0.903,27.9,27,54,1300
2000-07-28,1999,10,44,210,433.65,0.48,3,Normal,50,10,9,9,108,186,0.43,247.7,0.57,247.7,0,0,0,0,-9,9,50,10,9,0,117,317,990,965.6,24.4,0.147,0.0168,0.000687,0.164,0.00671,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,52.9,1270
2000-07-29,1999,10,44,211,429,0.49,3,Normal,50,10,9,9,108,186,0.43,243,0.57,243,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.146,0.0164,0.00067,0.162,0.00662,2,0.107,0.269,0.011,24.2,0.928,0.97,0.9,26.7,25.9,51.9,1250
2000-07-30,1999,10,44,212,424.35,0.49,3,Normal,50,10,9,9,108,186,0.44,238.3,0.56,238.3,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.016,0.000654,0.16,0.00653,2,0.103,0.263,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.9,1220
2000-07-31,1999,10,44,213,419.7,0.5,3,Normal,50,10,9,9,108,186,0.44,233.7,0.56,233.7,0,0,0,0,-9,9,50,10,9,0,117,303,990,965.5,24.5,0.142,0.0156,0.000637,0.158,0.00645,2,0.1,0.258,0.0105,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1200
2000-08-01,1999,11,44,214,415.05,0.5,3,Normal,47,8,6,5,89,155,0.37,260.1,0.63,260.1,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0217,0.000886,0.171,0.00695,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.8,27.9,55.9,1340
2000-08-02,1999,11,44,215,410.4,0.5,3,Normal,47,8,6,5,89,155,0.38,255.4,0.62,255.4,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0195,0.000796,0.167,0.00679,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
2000-08-03,1999,11,44,216,405.21,0.51,3,Normal,47,8,6,5,89,155,0.38,250.2,0.62,250.2,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.0171,0.000696,0.162,0.00661,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2000-08-04,1999,11,45,217,400.01,0.51,3,Normal,47,8,6,5,89,155,0.39,245,0.61,245,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000674,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2000-08-05,1999,11,45,218,395.36,0.52,3,Normal,47,8,6,5,89,155,0.39,240.4,0.61,240.4,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
2000-08-06,1999,11,45,219,390.72,0.52,3,Normal,47,8,6,5,89,155,0.4,235.7,0.6,235.7,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000641,0.156,0.00633,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2000-08-07,1999,11,45,220,386.07,0.52,3,Normal,47,8,6,5,89,155,0.4,231.1,0.6,231.1,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.254,0.408,0.0166,24.3,0.958,0.98,0.938,52.6,48.2,48.2,1160
2000-08-08,1999,11,45,221,382.51,0.53,3,Normal,47,8,6,5,89,155,0.41,227.5,0.59,227.5,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00617,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2000-08-09,1999,11,45,222,378.41,0.53,3,Normal,47,8,6,5,89,155,0.41,223.4,0.59,223.4,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000597,0.151,0.0061,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
2000-08-10,1999,11,45,223,374.31,0.53,3,Normal,47,8,6,5,89,155,0.41,219.3,0.59,219.3,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000582,0.149,0.00602,1,0.239,0.387,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2000-08-11,1999,11,46,224,370.21,0.54,3,Normal,47,8,6,5,89,155,0.42,215.2,0.58,215.2,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.014,0.000567,0.147,0.00594,1,0.233,0.38,0.0154,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
2000-08-12,1999,11,46,225,366.11,0.54,3,Normal,47,8,6,5,89,155,0.42,211.1,0.58,211.1,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000553,0.145,0.00586,1,0.227,0.373,0.015,24.4,0.957,0.98,0.938,48.3,47.4,47.4,1140
2000-08-13,1999,11,46,226,362.01,0.55,3,Normal,47,8,6,5,89,155,0.43,207,0.57,207,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000538,0.143,0.00579,1,0.222,0.365,0.0147,24.4,0.956,0.98,0.937,47.4,46.5,46.5,1110
2000-08-14,1999,11,46,227,357.9,0.55,3,Normal,47,8,6,5,89,155,0.43,202.9,0.57,202.9,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000524,0.142,0.00571,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2000-08-15,1999,11,46,228,354.35,0.55,3,Normal,47,8,6,5,89,155,0.44,199.3,0.56,199.3,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1070
2000-08-16,1999,11,46,229,350.79,0.56,3,Normal,47,8,6,5,89,155,0.44,195.8,0.56,195.8,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2000-08-17,1999,11,46,230,347.24,0.56,3,Normal,47,8,6,5,89,155,0.45,192.2,0.55,192.2,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44,43.2,43.2,1040
2000-08-18,1999,11,47,231,343.69,0.56,3,Normal,47,8,6,5,89,155,0.45,188.7,0.55,188.7,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00544,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.932,43.2,42.4,42.4,1020
2000-08-19,1999,11,47,232,340.13,0.57,3,Normal,47,8,6,5,89,155,0.46,185.1,0.54,185.1,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00538,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.6,41.6,997
2000-08-20,1999,11,47,233,336.58,0.57,3,Normal,47,8,6,5,89,155,0.46,181.6,0.54,181.6,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.7,40.7,977
2000-08-21,1999,11,47,234,333.02,0.57,3,Normal,47,8,6,5,89,155,0.47,178,0.54,178,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000436,0.131,0.00524,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,956
2000-08-22,1999,11,47,235,330.56,0.58,3,Normal,47,8,6,5,89,155,0.47,175.6,0.53,175.6,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.2,39.2,942
2000-08-23,1999,11,47,236,327.55,0.58,3,Normal,47,8,6,5,89,155,0.47,172.6,0.53,172.6,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,924
2000-08-24,1999,11,47,237,324.54,0.58,3,Normal,47,8,6,5,89,155,0.48,169.5,0.52,169.5,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.921,38.8,37.8,37.8,907
2000-08-25,1999,11,48,238,321.54,0.59,3,Normal,47,8,6,5,89,155,0.48,166.5,0.52,166.5,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00991,0.000396,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,889
2000-08-26,1999,11,48,239,318.53,0.59,3,Normal,47,8,6,5,89,155,0.49,163.5,0.51,163.5,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00965,0.000386,0.124,0.00498,1,0.163,0.288,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,871
2000-08-27,1999,11,48,240,315.52,0.59,3,Normal,47,8,6,5,89,155,0.49,160.5,0.51,160.5,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00939,0.000375,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.915,36.7,35.6,35.6,855
2000-08-28,1999,11,48,241,312.51,0.6,3,Normal,47,8,6,5,89,155,0.5,157.5,0.5,157.5,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00914,0.000365,0.122,0.00486,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36,34.9,34.9,839
2000-08-29,1999,11,48,242,309.51,0.6,3,Normal,47,8,6,5,89,155,0.5,154.5,0.5,154.5,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00888,0.000355,0.12,0.00481,1,0.151,0.272,0.0108,24.8,0.941,0.97,0.913,35.3,34.3,34.3,823
2000-08-30,1999,11,48,243,306.5,0.6,3,Normal,47,8,6,5,89,155,0.51,151.5,0.49,151.5,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00863,0.000344,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,806
2000-08-31,1999,11,48,244,303.49,0.61,3,Normal,47,8,6,5,89,155,0.51,148.5,0.49,148.5,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00837,0.000334,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,790
2000-09-01,1999,12,49,245,299.39,0.61,3,Normal,40,6,4,3,65,118,0.39,181.4,0.61,181.4,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000445,0.128,0.00511,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,984
2000-09-02,1999,12,49,246,294.74,0.62,3,Normal,40,6,4,3,65,118,0.4,176.7,0.6,176.7,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.8,39.8,39.8,956
2000-09-03,1999,12,49,247,290.09,0.63,3,Normal,40,6,4,3,65,118,0.41,172.1,0.59,172.1,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,928
2000-09-04,1999,12,49,248,286.54,0.63,3,Normal,40,6,4,3,65,118,0.41,168.5,0.59,168.5,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,907
2000-09-05,1999,12,49,249,282.44,0.64,3,Normal,40,6,4,3,65,118,0.42,164.4,0.58,164.4,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00973,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2000-09-06,1999,12,49,250,278.33,0.64,3,Normal,40,6,4,3,65,118,0.42,160.3,0.58,160.3,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2000-09-07,1999,12,49,251,274.23,0.65,3,Normal,40,6,4,3,65,118,0.43,156.2,0.57,156.2,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00903,0.000358,0.117,0.00466,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,36,34.9,34.9,837
2000-09-08,1999,12,50,252,270.13,0.66,3,Normal,40,6,4,3,65,118,0.44,152.1,0.56,152.1,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00868,0.000344,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,815
2000-09-09,1999,12,50,253,266.58,0.66,3,Normal,40,6,4,3,65,118,0.44,148.6,0.56,148.6,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2000-09-10,1999,12,50,254,263.02,0.67,3,Normal,40,6,4,3,65,118,0.45,145,0.55,145,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00808,0.00032,0.112,0.00445,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2000-09-11,1999,12,50,255,260.56,0.67,3,Normal,40,6,4,3,65,118,0.45,142.6,0.55,142.6,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.103,0.00787,0.000311,0.111,0.00441,1,0.135,0.246,0.00975,25,0.936,0.97,0.908,32.7,31.8,31.8,762
2000-09-12,1999,12,50,256,257.55,0.68,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00761,0.000301,0.11,0.00435,1,0.131,0.241,0.00953,25,0.935,0.97,0.907,32,31.1,31.1,745
2000-09-13,1999,12,50,257,254.54,0.69,3,Normal,40,6,4,3,65,118,0.46,136.5,0.54,136.5,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2000-09-14,1999,12,50,258,251.54,0.69,3,Normal,40,6,4,3,65,118,0.47,133.5,0.53,133.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.0071,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2000-09-15,1999,12,51,259,249.08,0.7,3,Normal,40,6,4,3,65,118,0.47,131.1,0.53,131.1,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00689,0.000272,0.106,0.0042,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2000-09-16,1999,12,51,260,246.61,0.7,3,Normal,40,6,4,3,65,118,0.48,128.6,0.52,128.6,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00668,0.000264,0.105,0.00416,1,0.116,0.221,0.00874,25.1,0.93,0.97,0.902,29.4,28.6,28.6,686
2000-09-17,1999,12,51,261,244.7,0.71,3,Normal,40,6,4,3,65,118,0.48,126.7,0.52,126.7,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00652,0.000257,0.104,0.00412,1,0.114,0.218,0.0086,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2000-09-18,1999,12,51,262,243.33,0.71,3,Normal,40,6,4,3,65,118,0.48,125.3,0.52,125.3,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.0064,0.000253,0.104,0.0041,1,0.112,0.216,0.0085,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
2000-09-19,1999,12,51,263,240.87,0.72,3,Normal,40,6,4,3,65,118,0.49,122.9,0.51,122.9,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00619,0.000244,0.103,0.00405,1,0.108,0.211,0.00833,25.1,0.927,0.97,0.9,28.1,27.3,27.3,654
2000-09-20,1999,12,51,264,238.41,0.72,3,Normal,40,6,4,3,65,118,0.49,120.4,0.51,120.4,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0957,0.00598,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.5,26.7,26.7,640
2000-09-21,1999,12,51,265,235.95,0.73,3,Normal,40,6,4,3,65,118,0.5,118,0.5,118,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00578,0.000228,0.101,0.00396,1,0.102,0.202,0.00797,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2000-09-22,1999,12,52,266,233.49,0.73,3,Normal,40,6,4,3,65,118,0.51,115.5,0.49,115.5,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0939,0.00557,0.000219,0.0995,0.00392,1,0.0984,0.198,0.00779,25.2,0.922,0.97,0.895,26.3,25.5,25.5,613
2000-09-23,1999,12,52,267,231.03,0.74,3,Normal,40,6,4,3,65,118,0.51,113,0.49,113,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00536,0.000211,0.0984,0.00387,1,0.0951,0.194,0.00761,25.2,0.921,0.97,0.893,25.7,25,25,599
2000-09-24,1999,12,52,268,228.57,0.75,3,Normal,40,6,4,3,65,118,0.52,110.6,0.48,110.6,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0922,0.00515,0.000202,0.0973,0.00383,1,0.0918,0.189,0.00744,25.2,0.919,0.97,0.891,25.2,24.4,24.4,585
2000-09-25,1999,12,52,269,226.11,0.76,3,Normal,40,6,4,3,65,118,0.52,108.1,0.48,108.1,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0913,0.00494,0.000194,0.0963,0.00378,1,0.0884,0.185,0.00726,25.3,0.917,0.97,0.89,24.6,23.8,23.8,572
2000-09-26,1999,12,52,270,223.65,0.76,3,Normal,40,6,4,3,65,118,0.53,105.7,0.47,105.7,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0905,0.00473,0.000186,0.0952,0.00374,1,0.0851,0.18,0.00708,25.3,0.915,0.97,0.888,24,23.3,23.3,558
2000-09-27,1999,12,52,271,221.19,0.77,3,Normal,40,6,4,3,65,118,0.53,103.2,0.47,103.2,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0896,0.00452,0.000177,0.0941,0.00369,1,0.0818,0.176,0.00691,25.3,0.914,0.97,0.886,23.4,22.7,22.7,544
2000-09-28,1999,12,52,272,218.72,0.78,3,Normal,40,6,4,3,65,118,0.54,100.7,0.46,100.7,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0887,0.00431,0.000169,0.093,0.00365,1,0.0785,0.172,0.00673,25.3,0.912,0.969,0.883,22.8,22.1,22.1,530
2000-09-29,1999,12,53,273,217.36,0.79,3,Normal,40,6,4,3,65,118,0.54,99.36,0.46,99.36,0,0,0,0,-3,3,40,6,4,0,68,149,990,964.5,25.5,0.0882,0.0042,0.000165,0.0924,0.00363,1,0.0766,0.169,0.00663,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2000-09-30,1999,12,53,274,215.44,0.8,3,Normal,40,6,4,3,65,118,0.55,97.44,0.45,97.44,0,0,0,0,-3,3,40,6,4,0,68,147,990,964.5,25.5,0.0876,0.00403,0.000158,0.0916,0.00359,1,0.074,0.166,0.00649,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2000-10-01,2000,1,1,275,213.53,0.8,3,Normal,37,5,3,2,50,97,0.45,116.5,0.55,116.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0925,0.00566,0.000222,0.0982,0.00385,1,0.0998,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2000-10-02,2000,1,1,276,211.61,0.81,3,Normal,37,5,3,2,50,97,0.46,114.6,0.54,114.6,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.00549,0.000215,0.0974,0.00381,1,0.0972,0.195,0.00762,25.3,0.921,0.97,0.894,26.2,25.4,25.4,611
2000-10-03,2000,1,1,277,209.7,0.81,3,Normal,37,5,3,2,50,97,0.46,112.7,0.54,112.7,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00533,0.000209,0.0965,0.00378,1,0.0946,0.191,0.00748,25.4,0.92,0.97,0.892,25.8,25,25,600
2000-10-04,2000,1,1,278,207.79,0.82,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00374,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
