date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-10-05,2000,1,1,279,205.87,0.82,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.005,0.000196,0.0948,0.00371,1,0.0895,0.184,0.00721,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2000-10-06,2000,1,1,280,203.96,0.83,3,Normal,37,5,3,2,50,97,0.48,107,0.52,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00484,0.000189,0.094,0.00368,1,0.0869,0.181,0.00707,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2000-10-07,2000,1,1,281,202.04,0.83,3,Normal,37,5,3,2,50,97,0.48,105,0.52,105,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0843,0.177,0.00694,25.4,0,0,0,0,0,0,0
2000-10-08,2000,1,2,282,200.68,0.84,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00456,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2000-10-09,2000,1,2,283,199.31,0.84,3,Normal,37,5,3,2,50,97,0.49,102.3,0.51,102.3,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00445,0.000174,0.092,0.00359,1,0.0806,0.173,0.00674,25.4,0,0,0,0,0,0,0
2000-10-10,2000,1,2,284,197.94,0.85,3,Normal,37,5,3,2,50,97,0.49,100.9,0.51,100.9,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00433,0.000169,0.0914,0.00357,1,0.0788,0.17,0.00665,25.4,0,0,0,0,0,0,0
2000-10-11,2000,1,2,285,196.58,0.85,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2000-10-12,2000,1,2,286,195.21,0.86,4,Mod_Dry,31,4,3,2,33,73,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2000-10-13,2000,1,2,287,193.84,0.86,4,Mod_Dry,31,4,3,2,33,73,0.38,120.8,0.62,120.8,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00381,1,0.106,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,648
2000-10-14,2000,1,2,288,192.47,0.86,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.0059,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2000-10-15,2000,1,3,289,191.11,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.2,26.3,26.3,632
2000-10-16,2000,1,3,290,189.74,0.87,4,Mod_Dry,31,4,3,2,33,73,0.39,116.7,0.61,116.7,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00567,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,624
2000-10-17,2000,1,3,291,188.37,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0982,0.193,0.00756,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2000-10-18,2000,1,3,292,187.01,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-10-19,2000,1,3,293,185.64,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0946,0.189,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2000-10-20,2000,1,3,294,184.27,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0927,0.186,0.00728,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2000-10-21,2000,1,3,295,182.9,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.4,24.4,584
2000-10-22,2000,1,4,296,181.54,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0872,0.00498,0.000195,0.0922,0.00361,1,0.089,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2000-10-23,2000,1,4,297,180.17,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00486,0.00019,0.0916,0.00358,1,0.0872,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2000-10-24,2000,1,4,298,178.8,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00474,0.000186,0.091,0.00356,1,0.0853,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2000-10-25,2000,1,4,299,178.53,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00472,0.000185,0.0909,0.00356,1,0.085,0.176,0.00688,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2000-10-26,2000,1,4,300,177.71,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0905,0.00354,1,0.0839,0.174,0.00682,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2000-10-27,2000,1,4,301,177.44,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00463,0.000181,0.0904,0.00354,1,0.0835,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23,23,553
2000-10-28,2000,1,4,302,176.61,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,103.6,0.59,103.6,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000178,0.0901,0.00352,1,0.0824,0.172,0.00675,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2000-10-29,2000,1,5,303,176.34,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.0899,0.00352,1,0.082,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2000-10-30,2000,1,5,304,176.07,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.58,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000177,0.0898,0.00352,1,0.0816,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2000-10-31,2000,1,5,305,174.15,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00435,0.00017,0.089,0.00348,1,0.0791,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2000-11-01,2000,2,5,306,174.97,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,108,0.62,108,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.5,25.5,0.086,0.00493,0.000193,0.0909,0.00356,1,0.0883,0.179,0.00701,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2000-11-02,2000,2,5,307,177.44,0.9,4,Mod_Dry,29,4,2,2,30,67,0.38,110.4,0.62,110.4,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0869,0.00514,0.000201,0.092,0.0036,1,0.0916,0.184,0.00718,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2000-11-03,2000,2,5,308,180.44,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,113.4,0.63,113.4,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00539,0.000211,0.0933,0.00365,1,0.0956,0.189,0.00739,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2000-11-04,2000,2,5,309,180.72,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,113.7,0.63,113.7,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00542,0.000212,0.0934,0.00366,1,0.096,0.189,0.00741,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2000-11-05,2000,2,6,310,181.54,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,114.5,0.63,114.5,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0971,0.191,0.00747,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2000-11-06,2000,2,6,311,182.36,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,115.4,0.63,115.4,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0886,0.00556,0.000217,0.0942,0.00368,1,0.0982,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2000-11-07,2000,2,6,312,184.27,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,117.3,0.64,117.3,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00572,0.000224,0.095,0.00372,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2000-11-08,2000,2,6,313,187.28,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,120.3,0.64,120.3,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00597,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2000-11-09,2000,2,6,314,190.29,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0976,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2000-11-10,2000,2,6,315,190.56,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00625,0.000244,0.0977,0.00382,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2000-11-11,2000,2,6,316,189.74,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,122.7,0.65,122.7,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2000-11-12,2000,2,7,317,191.11,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,124.1,0.65,124.1,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2000-11-13,2000,2,7,318,192.47,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0922,0.00641,0.000251,0.0986,0.00385,1,0.112,0.21,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2000-11-14,2000,2,7,319,193.29,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,126.3,0.65,126.3,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2000-11-15,2000,2,7,320,192.47,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0922,0.00641,0.000251,0.0986,0.00385,1,0.112,0.21,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2000-11-16,2000,2,7,321,191.11,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,124.1,0.65,124.1,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2000-11-17,2000,2,7,322,189.74,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,122.7,0.65,122.7,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2000-11-18,2000,2,7,323,188.37,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00378,1,0.106,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2000-11-19,2000,2,8,324,187.01,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,120,0.64,120,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00595,0.000233,0.0962,0.00376,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2000-11-20,2000,2,8,325,185.64,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,118.6,0.64,118.6,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00583,0.000228,0.0956,0.00374,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2000-11-21,2000,2,8,326,184.27,0.89,5,Dry,23,4,2,2,19,50,0.27,134.3,0.73,134.3,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00716,0.00028,0.1,0.00392,1,0.124,0.224,0.00876,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2000-11-22,2000,2,8,327,182.9,0.89,5,Dry,23,4,2,2,19,50,0.27,132.9,0.73,132.9,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00705,0.000276,0.0997,0.0039,1,0.122,0.222,0.00867,25.3,0.932,0.97,0.904,30.8,29.9,29.9,716
2000-11-23,2000,2,8,328,183.72,0.89,5,Dry,23,4,2,2,19,50,0.27,133.7,0.73,133.7,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000278,0.1,0.00391,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30,30,721
2000-11-24,2000,2,8,329,184,0.89,5,Dry,23,4,2,2,19,50,0.27,134,0.73,134,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00714,0.000279,0.1,0.00392,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2000-11-25,2000,2,8,330,183.18,0.89,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00707,0.000277,0.0998,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2000-11-26,2000,2,9,331,185.64,0.88,5,Dry,23,4,2,2,19,50,0.27,135.6,0.73,135.6,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00728,0.000285,0.101,0.00395,1,0.126,0.227,0.00886,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2000-11-27,2000,2,9,332,191.38,0.87,5,Dry,23,4,2,2,19,50,0.26,141.4,0.74,141.4,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0957,0.00777,0.000304,0.103,0.00404,1,0.133,0.237,0.00926,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2000-11-28,2000,2,9,333,193.84,0.86,5,Dry,23,4,2,2,19,50,0.26,143.8,0.74,143.8,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00798,0.000312,0.105,0.00408,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2000-11-29,2000,2,9,334,196.85,0.85,5,Dry,23,4,2,2,19,50,0.25,146.8,0.75,146.8,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00823,0.000322,0.106,0.00413,1,0.141,0.247,0.00963,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2000-11-30,2000,2,9,335,201.5,0.83,5,Dry,23,4,2,2,19,50,0.25,151.5,0.75,151.5,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0992,0.00863,0.000337,0.108,0.00421,1,0.147,0.255,0.00996,25.3,0.939,0.97,0.911,35.3,34.3,34.3,823
2000-12-01,2000,3,9,336,206.15,0.82,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00972,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2000-12-02,2000,3,9,337,207.51,0.82,5,Dry,26,4,3,2,24,59,0.28,148.5,0.72,148.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00837,0.000328,0.108,0.00422,1,0.143,0.251,0.00982,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2000-12-03,2000,3,10,338,209.43,0.81,5,Dry,26,4,3,2,24,59,0.28,150.4,0.72,150.4,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,815
2000-12-04,2000,3,10,339,212.44,0.81,5,Dry,26,4,3,2,24,59,0.28,153.4,0.72,153.4,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00879,0.000344,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.7,34.7,832
2000-12-05,2000,3,10,340,212.71,0.8,5,Dry,26,4,3,2,24,59,0.28,153.7,0.72,153.7,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2000-12-06,2000,3,10,341,212.44,0.81,5,Dry,26,4,3,2,24,59,0.28,153.4,0.72,153.4,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00879,0.000344,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.7,34.7,832
2000-12-07,2000,3,10,342,214.35,0.8,5,Dry,26,4,3,2,24,59,0.28,155.3,0.72,155.3,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2000-12-08,2000,3,10,343,217.9,0.79,5,Dry,26,4,3,2,24,59,0.27,158.9,0.73,158.9,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2000-12-09,2000,3,10,344,221.46,0.77,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.8,36.8,882
2000-12-10,2000,3,11,345,225.01,0.76,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00986,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2000-12-11,2000,3,11,346,226.38,0.76,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2000-12-12,2000,3,11,347,224.47,0.76,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.5,37.5,37.5,900
2000-12-13,2000,3,11,348,225.29,0.76,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2000-12-14,2000,3,11,349,226.65,0.75,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38,38,913
2000-12-15,2000,3,11,350,226.93,0.75,5,Dry,26,4,3,2,24,59,0.26,167.9,0.74,167.9,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2000-12-16,2000,3,11,351,229.39,0.75,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2000-12-17,2000,3,12,352,234.04,0.73,5,Dry,26,4,3,2,24,59,0.25,175,0.75,175,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2000-12-18,2000,3,12,353,240.33,0.72,5,Dry,26,4,3,2,24,59,0.24,181.3,0.76,181.3,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2000-12-19,2000,3,12,354,246.07,0.7,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
2000-12-20,2000,3,12,355,251.81,0.69,5,Dry,26,4,3,2,24,59,0.23,192.8,0.77,192.8,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2000-12-21,2000,3,12,356,257.01,0.68,5,Dry,26,4,3,2,24,59,0.23,198,0.77,198,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2000-12-22,2000,3,12,357,263.29,0.67,5,Dry,26,4,3,2,24,59,0.22,204.3,0.78,204.3,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2000-12-23,2000,3,12,358,270.13,0.66,5,Dry,26,4,3,2,24,59,0.22,211.1,0.78,211.1,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000543,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2000-12-24,2000,3,13,359,278.06,0.64,5,Dry,26,4,3,2,24,59,0.21,219.1,0.79,219.1,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.000571,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2000-12-25,2000,3,13,360,284.9,0.63,5,Dry,26,4,3,2,24,59,0.21,225.9,0.79,225.9,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2000-12-26,2000,3,13,361,292.28,0.62,5,Dry,26,4,3,2,24,59,0.2,233.3,0.8,233.3,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.13,0.0156,0.00062,0.145,0.00577,2,0.1,0.245,0.00975,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2000-12-27,2000,3,13,362,300.76,0.61,5,Dry,26,4,3,2,24,59,0.2,241.8,0.8,241.8,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.000649,0.149,0.00593,2,0.106,0.254,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2000-12-28,2000,3,13,363,311.42,0.6,5,Dry,26,4,3,2,24,59,0.19,252.4,0.81,252.4,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0181,0.000724,0.154,0.00617,2,0.113,0.267,0.0107,24.8,0.93,0.97,0.902,28.5,27.7,55.3,1330
2000-12-29,2000,3,13,364,324.27,0.58,5,Dry,26,4,3,2,24,59,0.18,265.3,0.82,265.3,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0242,0.000969,0.165,0.00661,2,0.122,0.287,0.0115,24.7,0.932,0.97,0.905,29.9,29.1,58.1,1390
2000-12-30,2000,3,13,365,334.94,0.57,5,Dry,26,4,3,2,24,59,0.18,275.9,0.82,275.9,0,0,0,0,-2,2,26,4,3,0,26,309,990,965.1,24.9,0.145,0.0292,0.00117,0.174,0.00697,2,0.129,0.303,0.0121,24.6,0.935,0.97,0.907,31.1,30.2,60.4,1450
2000-12-31,2000,3,14,366,346.69,0.56,5,Dry,26,4,3,2,24,59,0.17,287.7,0.83,287.7,0,0,0,0,-2,2,26,4,3,0,26,321,990,965.1,24.9,0.149,0.0348,0.0014,0.184,0.00738,2,0.137,0.32,0.0129,24.5,0.937,0.97,0.909,32.5,31.5,63,1510
2001-01-01,2000,4,14,1,362.83,0.55,5,Dry,29,5,4,2,33,73,0.2,289.8,0.8,289.8,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0358,0.00144,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
2001-01-02,2000,4,14,2,377.32,0.53,5,Dry,29,5,4,2,33,73,0.19,304.3,0.81,304.3,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0426,0.00173,0.199,0.00805,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2001-01-03,2000,4,14,3,391.26,0.52,5,Dry,29,5,4,2,33,73,0.19,318.3,0.81,318.3,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0492,0.002,0.21,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.3,1660
2001-01-04,2000,4,14,4,407.94,0.5,5,Dry,29,5,4,2,33,73,0.18,334.9,0.82,334.9,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0571,0.00232,0.224,0.00913,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.5,72.9,1750
2001-01-05,2000,4,14,5,427.9,0.49,5,Dry,29,5,4,2,33,73,0.17,354.9,0.83,354.9,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0665,0.00272,0.241,0.00984,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.7,38.7,77.5,1860
2001-01-06,2000,4,14,6,448.96,0.47,5,Dry,29,5,4,2,33,73,0.16,376,0.84,376,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0765,0.00314,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,42,41.1,82.3,1970
2001-01-07,2000,4,15,7,470.01,0.46,5,Dry,29,5,4,2,33,73,0.15,397,0.84,397,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0864,0.00356,0.275,0.0113,2,0.21,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.3,86.7,2080
2001-01-08,2000,4,15,8,490.52,0.45,5,Dry,29,5,4,2,33,73,0.15,417.5,0.85,417.5,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0961,0.00397,0.292,0.0121,2,0.224,0.517,0.0214,23.7,0.956,0.98,0.937,46.3,45.4,90.8,2180
2001-01-09,2000,4,15,9,507.2,0.44,5,Dry,29,5,4,2,33,73,0.14,434.2,0.86,434.2,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.00431,0.306,0.0127,2,0.236,0.542,0.0225,23.6,0.957,0.98,0.938,48.1,47.1,94.2,2260
2001-01-10,2000,4,15,10,523.33,0.43,5,Dry,29,5,4,2,33,73,0.14,450.3,0.86,450.3,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.112,0.00464,0.319,0.0133,2,0.246,0.566,0.0235,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2001-01-11,2000,4,15,11,539.47,0.42,4,Mod_Dry,34,5,4,3,45,91,0.17,448.5,0.83,448.5,0,0,0,0,-3,3,34,5,4,0,48,491,990,966,24,0.209,0.111,0.00462,0.32,0.0133,2,0.245,0.565,0.0236,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2001-01-12,2000,4,15,12,553.96,0.41,4,Mod_Dry,34,5,4,3,45,91,0.16,463,0.84,463,0,0,0,0,-3,3,34,5,4,0,48,506,990,966.1,23.9,0.214,0.118,0.00492,0.332,0.0139,2,0.255,0.587,0.0245,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
2001-01-13,2000,4,15,13,566.26,0.4,4,Mod_Dry,34,5,4,3,45,91,0.16,475.3,0.84,475.3,0,0,0,0,-3,3,34,5,4,0,48,518,990,966.1,23.9,0.221,0.123,0.00517,0.344,0.0144,2,0.263,0.608,0.0255,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2001-01-14,2000,4,16,14,578.02,0.4,4,Mod_Dry,34,5,4,3,45,91,0.16,487,0.84,487,0,0,0,0,-3,3,34,5,4,0,48,530,990,966.2,23.8,0.228,0.129,0.00542,0.357,0.015,3,0.162,0.518,0.0218,23.3,0.945,0.97,0.917,35,34,102,2450
2001-01-15,2000,4,16,15,589.78,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,498.8,0.85,498.8,0,0,0,0,-3,3,34,5,4,0,48,542,990,966.3,23.7,0.234,0.134,0.00566,0.369,0.0155,3,0.167,0.536,0.0226,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2001-01-16,2000,4,16,16,603.18,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,512.2,0.85,512.2,0,0,0,0,-3,3,34,5,4,0,48,555,990,966.3,23.7,0.242,0.143,0.00604,0.385,0.0163,3,0.173,0.558,0.0236,23.1,0.947,0.97,0.919,36.7,35.6,107,2560
2001-01-17,2000,4,16,17,618.76,0.38,4,Mod_Dry,34,5,4,3,45,91,0.15,527.8,0.85,527.8,0,0,0,0,-3,3,34,5,4,0,48,571,990,966.4,23.6,0.251,0.154,0.0065,0.404,0.0171,3,0.18,0.584,0.0247,23,0.949,0.971,0.922,37.7,36.6,110,2640
2001-01-18,2000,4,16,18,634.9,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,543.9,0.86,543.9,0,0,0,0,-3,3,34,5,4,0,48,587,990,966.4,23.6,0.26,0.164,0.00697,0.424,0.018,3,0.187,0.612,0.026,22.9,0.95,0.973,0.925,38.8,37.7,113,2720
2001-01-19,2000,4,16,19,650.48,0.36,4,Mod_Dry,34,5,4,3,45,91,0.14,559.5,0.86,559.5,0,0,0,0,-3,3,34,5,4,0,48,602,990,966.5,23.5,0.269,0.175,0.00744,0.444,0.0189,3,0.194,0.638,0.0271,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2001-01-20,2000,4,16,20,664.97,0.36,4,Mod_Dry,34,5,4,3,45,91,0.14,574,0.86,574,0,0,0,0,-3,3,34,5,4,0,48,617,990,966.6,23.4,0.277,0.184,0.00787,0.462,0.0197,3,0.201,0.662,0.0283,22.8,0.953,0.978,0.931,40.7,39.8,119,2870
2001-01-21,2000,4,17,21,679.47,0.35,3,Normal,41,6,4,3,66,120,0.18,559.5,0.82,559.5,0,0,0,0,-3,3,41,6,4,0,69,610,990,966.6,23.4,0.273,0.175,0.00747,0.448,0.0192,3,0.194,0.642,0.0275,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2001-01-22,2000,4,17,22,693.96,0.34,3,Normal,41,6,4,3,66,120,0.17,574,0.83,574,0,0,0,0,-3,3,41,6,4,0,69,625,990,966.7,23.3,0.282,0.184,0.00791,0.466,0.02,3,0.201,0.667,0.0286,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2001-01-23,2000,4,17,23,705.72,0.34,3,Normal,41,6,4,3,66,120,0.17,585.7,0.83,585.7,0,0,0,0,-3,3,41,6,4,0,69,637,990,966.7,23.3,0.288,0.192,0.00826,0.481,0.0206,3,0.206,0.687,0.0295,22.6,0.953,0.979,0.933,41.2,40.4,121,2910
2001-01-24,2000,4,17,24,715.29,0.33,3,Normal,41,6,4,3,66,120,0.17,595.3,0.83,595.3,0,0,0,0,-3,3,41,6,4,0,69,646,990,966.8,23.2,0.294,0.199,0.00855,0.492,0.0212,3,0.21,0.703,0.0302,22.5,0.954,0.98,0.935,41.8,41,123,2950
2001-01-25,2000,4,17,25,726.5,0.33,3,Normal,41,6,4,3,66,120,0.17,606.5,0.83,606.5,0,0,0,0,-3,3,41,6,4,0,69,658,990,966.8,23.2,0.3,0.206,0.00889,0.506,0.0218,3,0.215,0.722,0.0311,22.5,0.955,0.98,0.936,42.5,41.7,125,3000
2001-01-26,2000,4,17,26,739.9,0.32,3,Normal,41,6,4,3,66,120,0.16,619.9,0.84,619.9,0,0,0,0,-3,3,41,6,4,0,69,671,990,966.9,23.1,0.308,0.215,0.0093,0.523,0.0226,3,0.221,0.744,0.0322,22.4,0.955,0.98,0.936,43.3,42.5,127,3060
2001-01-27,2000,4,17,27,754.94,0.32,3,Normal,41,6,4,3,66,120,0.16,634.9,0.84,634.9,0,0,0,0,-3,3,41,6,4,0,69,686,990,966.9,23.1,0.316,0.225,0.00975,0.541,0.0235,3,0.228,0.77,0.0333,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
2001-01-28,2000,4,18,28,769.97,0.31,3,Normal,41,6,4,3,66,120,0.16,650,0.84,650,0,0,0,0,-3,3,41,6,4,0,69,701,990,967,23,0.325,0.235,0.0102,0.56,0.0243,3,0.235,0.795,0.0345,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2001-01-29,2000,4,18,29,778.14,0.31,3,Normal,41,6,4,3,66,120,0.15,658.1,0.85,658.1,0,0,0,0,-3,3,41,6,4,0,69,709,990,967,23,0.33,0.241,0.0105,0.57,0.0248,3,0.239,0.809,0.0352,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
2001-01-30,2000,4,18,30,787.72,0.3,3,Normal,41,6,4,3,66,120,0.15,667.7,0.85,667.7,0,0,0,0,-3,3,41,6,4,0,69,719,990,967.1,22.9,0.335,0.247,0.0108,0.582,0.0254,3,0.243,0.825,0.0359,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2001-01-31,2000,4,18,31,798.5,0.29,3,Normal,41,6,4,3,66,120,0.15,678.5,0.85,678.5,0,0,0,0,-3,3,41,6,4,0,69,730,990,967.1,22.9,0.341,0.254,0.0111,0.595,0.026,3,0.248,0.843,0.0368,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2001-02-01,2000,5,18,32,810.18,0.29,3,Normal,43,7,5,4,78,137,0.17,673.2,0.83,673.2,0,0,0,0,-4,4,43,7,5,0,82,728,990,967.1,22.9,0.34,0.251,0.011,0.591,0.0259,3,0.245,0.836,0.0366,22,0.957,0.98,0.938,46.4,45.5,136,3270
2001-02-02,2000,5,18,33,822.61,0.28,3,Normal,43,7,5,4,78,137,0.17,685.6,0.83,685.6,0,0,0,0,-4,4,43,7,5,0,82,741,990,967.2,22.8,0.347,0.259,0.0114,0.606,0.0266,3,0.251,0.857,0.0376,22,0.957,0.98,0.938,47.1,46.1,138,3320
2001-02-03,2000,5,18,34,835.67,0.28,3,Normal,43,7,5,4,78,137,0.16,698.7,0.84,698.7,0,0,0,0,-4,4,43,7,5,0,82,754,990,967.2,22.8,0.355,0.268,0.0118,0.623,0.0274,3,0.257,0.879,0.0386,21.9,0.957,0.98,0.938,47.8,46.9,141,3370
2001-02-04,2000,5,19,35,853.28,0.27,3,Normal,43,7,5,4,78,137,0.16,716.3,0.84,716.3,0,0,0,0,-4,4,43,7,5,0,82,771,990,967.3,22.7,0.365,0.279,0.0123,0.644,0.0284,3,0.265,0.909,0.0401,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
2001-02-05,2000,5,19,36,871.71,0.27,3,Normal,43,7,5,4,78,137,0.16,734.7,0.84,734.7,0,0,0,0,-4,4,43,7,5,0,82,790,990,967.4,22.6,0.378,0.292,0.0129,0.67,0.0296,3,0.273,0.943,0.0417,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2001-02-06,2000,5,19,37,895.21,0.26,3,Normal,43,7,5,4,78,137,0.15,758.2,0.85,758.2,0,0,0,0,-4,4,43,7,5,0,82,813,990,967.5,22.5,0.399,0.306,0.0136,0.705,0.0313,3,0.282,0.988,0.0439,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2001-02-07,2000,5,19,38,919.67,0.25,3,Normal,43,7,5,4,78,137,0.15,782.7,0.85,782.7,0,0,0,0,-4,4,43,7,5,0,82,838,990,967.6,22.4,0.422,0.318,0.0142,0.74,0.033,4,0.207,0.946,0.0422,21.5,0.952,0.974,0.928,39.3,38.2,153,3670
2001-02-08,2000,5,19,39,949.7,0.24,3,Normal,43,7,5,4,78,137,0.14,812.7,0.86,812.7,0,0,0,0,-4,4,43,7,5,0,82,868,990,967.7,22.3,0.449,0.332,0.0149,0.782,0.035,4,0.217,0.998,0.0448,21.3,0.954,0.977,0.932,40.5,39.5,158,3800
2001-02-09,2000,5,19,40,980.84,0.24,3,Normal,43,7,5,4,78,137,0.14,843.8,0.86,843.8,0,0,0,0,-4,4,43,7,5,0,82,899,990,967.8,22.2,0.478,0.347,0.0157,0.825,0.0372,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.7,40.9,163,3920
2001-02-10,2000,5,19,41,1013,0.23,3,Normal,43,7,5,4,78,137,0.14,876,0.86,876,0,0,0,0,-4,4,43,7,5,0,82,931,990,967.9,22.1,0.507,0.363,0.0165,0.87,0.0394,4,0.238,1.11,0.0502,21,0.955,0.98,0.936,43,42.1,168,4040
2001-02-11,2000,5,20,42,1051.2,0.22,3,Normal,43,7,5,4,78,137,0.13,914.2,0.87,914.2,0,0,0,0,-4,4,43,7,5,0,82,969,990,968.1,21.9,0.542,0.381,0.0174,0.924,0.0421,4,0.251,1.17,0.0535,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
2001-02-12,2000,5,20,43,1095.9,0.21,3,Normal,43,7,5,4,78,137,0.13,958.9,0.88,958.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.583,0.403,0.0185,0.986,0.0452,4,0.266,1.25,0.0574,20.5,0.956,0.98,0.936,46.2,45.2,181,4340
2001-02-13,2000,5,20,44,1142,0.21,3,Normal,43,7,5,4,78,137,0.12,1005,0.88,1005,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.64,0.434,0.0201,1.07,0.0496,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2001-02-14,2000,5,20,45,1189.3,0.2,3,Normal,43,7,5,4,78,137,0.12,1052,0.89,1052,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.709,0.541,0.0251,1.25,0.0581,4,0.29,1.54,0.0716,20,0.955,0.98,0.936,49.2,48.2,193,4630
2001-02-15,2000,5,20,46,1237.8,0.19,3,Normal,43,7,5,4,78,137,0.11,1101,0.89,1100,1,0,0,0,-4,5,43,7,5,0,83,1160,990,968.6,21.4,0.779,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2001-02-16,2000,5,20,47,1287.4,0.18,3,Normal,43,7,5,4,78,137,0.11,1150,0.89,1100,50,11,2,2,-2,37,54,9,7,2,115,1170,990,968.8,21.2,0.801,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
2001-02-17,2000,5,20,48,1338.1,0.18,3,Normal,43,7,5,4,78,137,0.1,1201,0.9,1100,101,23,3,3,-1,73,66,10,8,3,151,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2001-02-18,2000,5,21,49,1389.7,0.17,3,Normal,43,7,5,4,78,137,0.099,1253,0.9,1100,153,35,5,5,1,107,78,12,10,5,185,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2001-02-19,2000,5,21,50,1417.4,0.16,3,Normal,43,7,5,4,78,137,0.097,1280,0.9,1100,180,41,5,5,1,128,84,12,10,5,206,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
2001-02-20,2000,5,21,51,1445.4,0.15,3,Normal,43,7,5,4,78,137,0.095,1308,0.91,1100,208,47,6,6,2,147,90,13,11,6,225,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-02-21,2000,5,21,52,1480,0.15,2,Mod_Wet,49,8,7,5,93,162,0.11,1318,0.89,1100,218,49,7,7,2,153,98,15,14,7,246,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2001-02-22,2000,5,21,53,1514.9,0.14,2,Mod_Wet,49,8,7,5,93,162,0.11,1353,0.89,1100,253,51,8,8,3,183,100,16,15,8,276,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2001-02-23,2000,5,21,54,1556.6,0.13,2,Mod_Wet,49,8,7,5,93,162,0.1,1395,0.9,1100,295,51,9,9,4,222,100,17,16,9,315,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2001-02-24,2000,5,21,55,1605.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.1,1443,0.9,1100,343,51,10,10,5,267,100,18,17,10,360,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0919,18.3,0.952,0.98,0.933,47,46.1,184,4420
2001-02-25,2000,5,22,56,1661.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.098,1499,0.9,1100,399,51,10,12,7,319,100,18,19,12,412,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2001-02-26,2000,5,22,57,1718.1,0.12,2,Mod_Wet,49,8,7,5,93,162,0.094,1556,0.91,1100,456,51,10,14,9,372,100,18,21,14,465,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.0941,17.9,0.951,0.98,0.932,46,45.1,180,4330
2001-02-27,2000,5,22,58,1782.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.091,1620,0.91,1100,520,51,10,16,11,432,100,18,23,16,525,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2001-02-28,2000,5,22,59,1847.7,0.1,2,Mod_Wet,49,8,7,5,93,162,0.088,1686,0.91,1100,586,51,10,18,13,494,100,18,25,18,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2001-03-01,2000,6,22,60,1913.8,0.097,2,Mod_Wet,59,11,12,13,144,239,0.13,1675,0.88,1100,575,41,7,13,4,510,100,18,25,17,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2001-03-02,2000,6,22,61,1973.7,0.093,2,Mod_Wet,59,11,12,13,144,239,0.12,1735,0.88,1100,635,41,7,13,6,568,100,18,25,19,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2001-03-03,2000,6,22,62,2019.9,0.089,2,Mod_Wet,59,11,12,13,144,239,0.12,1781,0.88,1100,681,41,7,13,7,613,100,18,25,20,757,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2001-03-04,2000,6,23,63,2066.5,0.085,2,Mod_Wet,59,11,12,13,144,239,0.12,1827,0.88,1100,727,41,7,13,9,657,100,18,25,22,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2001-03-05,2000,6,23,64,2106.2,0.081,2,Mod_Wet,59,11,12,13,144,239,0.11,1867,0.89,1100,767,41,7,13,10,696,100,18,25,23,840,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2001-03-06,2000,6,23,65,2153.5,0.078,2,Mod_Wet,59,11,12,13,144,239,0.11,1914,0.89,1100,814,41,7,13,11,742,100,18,25,24,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2001-03-07,2000,6,23,66,2201.1,0.074,2,Mod_Wet,59,11,12,13,144,239,0.11,1962,0.89,1100,862,41,7,13,13,788,100,18,25,26,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2001-03-08,2000,6,23,67,2256.5,0.071,2,Mod_Wet,59,11,12,13,144,239,0.11,2017,0.89,1100,917,41,7,13,15,841,100,18,25,28,985,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2001-03-09,2000,6,23,68,2297.4,0.066,2,Mod_Wet,59,11,12,13,144,239,0.1,2058,0.9,1100,958,41,7,13,16,881,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.7,163,3910
2001-03-10,2000,6,23,69,2331,0.063,2,Mod_Wet,59,11,12,13,144,239,0.1,2092,0.9,1100,992,41,7,13,17,914,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-03-11,2000,6,24,70,2364.8,0.059,3,Normal,49,9,9,9,107,183,0.077,2182,0.92,1100,1080,51,9,16,23,983,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2001-03-12,2000,6,24,71,2398.8,0.055,3,Normal,49,9,9,9,107,183,0.076,2216,0.92,1100,1120,51,9,16,24,1020,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,40.9,40,160,3840
2001-03-13,2000,6,24,72,2432.9,0.051,3,Normal,49,9,9,9,107,183,0.075,2250,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2001-03-14,2000,6,24,73,2474.8,0.047,3,Normal,49,9,9,9,107,183,0.074,2292,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2001-03-15,2000,6,24,74,2517,0.044,3,Normal,49,9,9,9,107,183,0.073,2334,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2001-03-16,2000,6,24,75,2559.3,0.04,3,Normal,49,9,9,9,107,183,0.071,2376,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2001-03-17,2000,6,24,76,2594.2,0.038,3,Normal,49,9,9,9,107,183,0.07,2411,0.93,1100,1310,51,9,16,30,1210,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2001-03-18,2000,6,25,77,2629.2,0.037,3,Normal,49,9,9,9,107,183,0.07,2446,0.93,1100,1350,51,9,16,31,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2001-03-19,2000,6,25,78,2664.3,0.035,3,Normal,49,9,9,9,107,183,0.069,2481,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2001-03-20,2000,6,25,79,2699.5,0.033,3,Normal,49,9,9,9,107,183,0.068,2517,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2001-03-21,2000,6,25,80,2734.9,0.032,3,Normal,49,9,9,9,107,183,0.067,2552,0.93,1100,1450,51,9,16,35,1340,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.7,37.7,151,3620
2001-03-22,2000,6,25,81,2770.5,0.03,3,Normal,49,9,9,9,107,183,0.066,2587,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2001-03-23,2000,6,25,82,2798.2,0.029,3,Normal,49,9,9,9,107,183,0.065,2615,0.94,1100,1520,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2001-03-24,2000,6,25,83,2826,0.027,3,Normal,49,9,9,9,107,183,0.065,2643,0.94,1100,1540,51,9,16,37,1430,100,18,25,46,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2001-03-25,2000,6,26,84,2853.9,0.026,3,Normal,49,9,9,9,107,183,0.064,2671,0.94,1100,1570,51,9,16,38,1460,100,18,25,47,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2001-03-26,2000,6,26,85,2881.9,0.024,3,Normal,49,9,9,9,107,183,0.064,2699,0.94,1100,1600,51,9,16,39,1480,100,18,25,48,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2001-03-27,2000,6,26,86,2910,0.023,3,Normal,49,9,9,9,107,183,0.063,2727,0.94,1100,1630,51,9,16,40,1510,100,18,25,49,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2001-03-28,2000,6,26,87,2938.1,0.021,3,Normal,49,9,9,9,107,183,0.062,2755,0.94,1100,1660,51,9,16,41,1540,100,18,25,50,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2001-03-29,2000,6,26,88,2966.4,0.02,3,Normal,49,9,9,9,107,183,0.062,2783,0.94,1100,1680,51,9,16,41,1570,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2001-03-30,2000,6,26,89,2994.7,0.019,3,Normal,49,9,9,9,107,183,0.061,2812,0.94,1100,1710,51,9,16,42,1590,100,18,25,51,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2001-03-31,2000,6,26,90,3014.9,0.018,3,Normal,49,9,9,9,107,183,0.061,2832,0.94,1100,1730,51,9,16,43,1610,100,18,25,52,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2001-04-01,2000,7,27,91,3035.3,0.017,3,Normal,54,13,14,19,117,217,0.071,2818,0.93,1100,1720,46,5,11,33,1620,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2001-04-02,2000,7,27,92,3055.6,0.016,3,Normal,54,13,14,19,117,217,0.071,2839,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2001-04-03,2000,7,27,93,3076,0.016,3,Normal,54,13,14,19,117,217,0.07,2859,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2001-04-04,2000,7,27,94,3096.4,0.015,3,Normal,54,13,14,19,117,217,0.07,2879,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2001-04-05,2000,7,27,95,3116.9,0.014,3,Normal,54,13,14,19,117,217,0.07,2900,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2001-04-06,2000,7,27,96,3137.4,0.013,3,Normal,54,13,14,19,117,217,0.069,2920,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-04-07,2000,7,27,97,3158,0.013,3,Normal,54,13,14,19,117,217,0.069,2941,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2001-04-08,2000,7,28,98,3178.6,0.012,3,Normal,54,13,14,19,117,217,0.068,2962,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3340
2001-04-09,2000,7,28,99,3190.9,0.011,3,Normal,54,13,14,19,117,217,0.068,2974,0.93,1100,1870,46,5,11,37,1780,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2001-04-10,2000,7,28,100,3203.3,0.011,3,Normal,54,13,14,19,117,217,0.068,2986,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2001-04-11,2000,7,28,101,3215.7,0.01,3,Normal,54,13,14,19,117,217,0.068,2999,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2001-04-12,2000,7,28,102,3219.8,0.01,3,Normal,54,13,14,19,117,217,0.067,3003,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2001-04-13,2000,7,28,103,3224,0.01,3,Normal,54,13,14,19,117,217,0.067,3007,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.6,34.5,138,3310
2001-04-14,2000,7,28,104,3219.8,0.01,3,Normal,54,13,14,19,117,217,0.067,3003,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2001-04-15,2000,7,29,105,3215.7,0.01,3,Normal,54,13,14,19,117,217,0.068,2999,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2001-04-16,2000,7,29,106,3211.6,0.01,3,Normal,54,13,14,19,117,217,0.068,2995,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2001-04-17,2000,7,29,107,3207.4,0.011,3,Normal,54,13,14,19,117,217,0.068,2990,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2001-04-18,2000,7,29,108,3195.1,0.011,3,Normal,54,13,14,19,117,217,0.068,2978,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.6,139,3330
2001-04-19,2000,7,29,109,3182.7,0.012,3,Normal,54,13,14,19,117,217,0.068,2966,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2001-04-20,2000,7,29,110,3162.1,0.012,3,Normal,54,13,14,19,117,217,0.069,2945,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2001-04-21,2000,7,29,111,3141.5,0.013,3,Normal,54,13,14,19,117,217,0.069,2925,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1840,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2001-04-22,2000,7,30,112,3112.8,0.014,3,Normal,54,13,14,19,117,217,0.07,2896,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.2,141,3370
2001-04-23,2000,7,30,113,3084.2,0.015,3,Normal,54,13,14,19,117,217,0.07,2867,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2001-04-24,2000,7,30,114,3055.6,0.016,3,Normal,54,13,14,19,117,217,0.071,2839,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2001-04-25,2000,7,30,115,3019,0.018,3,Normal,54,13,14,19,117,217,0.072,2802,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2001-04-26,2000,7,30,116,2982.5,0.019,3,Normal,54,13,14,19,117,217,0.073,2766,0.93,1100,1670,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2001-04-27,2000,7,30,117,2946.2,0.021,3,Normal,54,13,14,19,117,217,0.074,2729,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.2,145,3480
2001-04-28,2000,7,30,118,2910,0.023,3,Normal,54,13,14,19,117,217,0.075,2693,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2001-04-29,2000,7,31,119,2865.9,0.025,3,Normal,54,13,14,19,117,217,0.076,2649,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0937,4,0.3,1.87,0.111,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2001-04-30,2000,7,31,120,2822.1,0.027,3,Normal,54,13,14,19,117,217,0.077,2605,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2001-05-01,2000,8,31,121,2778.4,0.03,3,Normal,55,13,13,17,178,276,0.099,2502,0.9,1100,1400,45,5,12,25,1320,100,18,25,42,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2001-05-02,2000,8,31,122,2734.9,0.032,3,Normal,55,13,13,17,178,276,0.1,2459,0.9,1100,1360,45,5,12,24,1270,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.7,37.7,151,3620
2001-05-03,2000,8,31,123,2691.7,0.034,3,Normal,55,13,13,17,178,276,0.1,2416,0.9,1100,1320,45,5,12,22,1230,100,18,25,39,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2001-05-04,2000,8,31,124,2648.6,0.036,3,Normal,55,13,13,17,178,276,0.1,2373,0.9,1100,1270,45,5,12,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2001-05-05,2000,8,31,125,2605.8,0.038,3,Normal,55,13,13,17,178,276,0.11,2330,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
