date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-05-06,2000,8,32,126,2563.2,0.04,3,Normal,55,13,13,17,178,276,0.11,2287,0.89,1100,1190,45,5,12,19,1110,100,18,25,36,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2001-05-07,2000,8,32,127,2520.8,0.043,3,Normal,55,13,13,17,178,276,0.11,2245,0.89,1100,1150,45,5,12,17,1070,100,18,25,34,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2001-05-08,2000,8,32,128,2478.7,0.047,3,Normal,55,13,13,17,178,276,0.11,2203,0.89,1100,1100,45,5,12,16,1030,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2001-05-09,2000,8,32,129,2436.7,0.051,3,Normal,55,13,13,17,178,276,0.11,2161,0.89,1100,1060,45,5,12,15,984,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2001-05-10,2000,8,32,130,2395,0.056,3,Normal,55,13,13,17,178,276,0.12,2119,0.89,1100,1020,45,5,12,14,943,100,18,25,31,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2001-05-11,2000,8,32,131,2353.6,0.06,3,Normal,55,13,13,17,178,276,0.12,2078,0.88,1100,978,45,5,12,12,904,100,18,25,29,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2001-05-12,2000,8,32,132,2312.3,0.065,3,Normal,55,13,13,17,178,276,0.12,2036,0.88,1100,936,45,5,12,11,863,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2001-05-13,2000,8,33,133,2271.3,0.069,3,Normal,55,13,13,17,178,276,0.12,1995,0.88,1100,895,45,5,12,10,823,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-05-14,2000,8,33,134,2215.8,0.073,3,Normal,55,13,13,17,178,276,0.13,1940,0.88,1100,840,45,5,12,8,770,100,18,25,25,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2001-05-15,2000,8,33,135,2160.8,0.077,3,Normal,55,13,13,17,178,276,0.13,1885,0.87,1100,785,45,5,12,7,716,100,18,25,24,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2001-05-16,2000,8,33,136,2106.2,0.081,3,Normal,55,13,13,17,178,276,0.13,1830,0.87,1100,730,45,5,12,5,663,100,18,25,22,841,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2001-05-17,2000,8,33,137,2052.1,0.086,3,Normal,55,13,13,17,178,276,0.13,1776,0.87,1100,676,45,5,12,3,611,100,18,25,20,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-05-18,2000,8,33,138,2005.6,0.09,3,Normal,55,13,13,17,178,276,0.14,1730,0.86,1100,630,45,5,12,2,566,100,18,25,19,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2001-05-19,2000,8,33,139,1959.5,0.094,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2001-05-20,2000,8,34,140,1913.8,0.097,3,Normal,55,13,13,17,178,276,0.14,1638,0.86,1100,538,45,5,12,-1,477,100,18,25,16,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2001-05-21,2000,8,34,141,1868.5,0.1,3,Normal,55,13,13,17,178,276,0.15,1592,0.85,1100,492,45,5,12,-2,432,100,18,25,15,610,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.5,0.949,0.98,0.93,44.7,43.8,175,4200
2001-05-22,2000,8,34,142,1823.5,0.1,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2001-05-23,2000,8,34,143,1785.9,0.11,3,Normal,55,13,13,17,178,276,0.15,1510,0.84,1100,410,45,5,12,-5,353,100,18,25,12,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2001-05-24,2000,8,34,144,1748.5,0.11,3,Normal,55,13,13,17,178,276,0.16,1472,0.84,1100,372,45,5,11,-6,317,100,18,24,11,495,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-05-25,2000,8,34,145,1711.4,0.12,3,Normal,55,13,13,17,178,276,0.16,1435,0.84,1100,335,45,5,10,-7,282,100,18,23,10,460,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-05-26,2000,8,34,146,1674.6,0.12,3,Normal,55,13,13,17,178,276,0.17,1399,0.83,1100,299,45,5,9,-8,248,100,18,22,9,426,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2001-05-27,2000,8,35,147,1638.2,0.12,3,Normal,55,13,13,17,178,276,0.17,1362,0.83,1100,262,45,5,8,-9,213,100,18,21,8,391,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2001-05-28,2000,8,35,148,1602.1,0.13,3,Normal,55,13,13,17,178,276,0.17,1326,0.83,1100,226,45,5,7,-10,179,100,18,20,7,357,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2001-05-29,2000,8,35,149,1566.3,0.13,3,Normal,55,13,13,17,178,276,0.18,1290,0.82,1100,190,43,5,6,-11,147,98,18,19,6,325,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2001-05-30,2000,8,35,150,1537.3,0.14,3,Normal,55,13,13,17,178,276,0.18,1261,0.82,1100,161,36,5,5,-12,127,91,18,18,5,305,1230,990,969.6,20.4,0.885,0.648,0.0318,1.53,0.0752,4,0.3,1.83,0.0899,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2001-05-31,2000,8,35,151,1508.5,0.14,3,Normal,55,13,13,17,178,276,0.18,1233,0.82,1100,133,30,4,4,-13,108,85,17,17,4,286,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2001-06-01,2000,9,35,152,1480,0.15,3,Normal,53,12,12,13,120,210,0.14,1270,0.86,1100,170,38,5,5,-8,130,91,17,17,5,250,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2001-06-02,2000,9,35,153,1451.7,0.15,3,Normal,53,12,12,13,120,210,0.14,1242,0.85,1100,142,32,4,4,-9,111,85,16,16,4,231,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2001-06-03,2000,9,36,154,1423.6,0.16,3,Normal,53,12,12,13,120,210,0.15,1214,0.85,1100,114,26,3,3,-10,92,79,15,15,3,212,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2001-06-04,2000,9,36,155,1395.8,0.17,3,Normal,53,12,12,13,120,210,0.15,1186,0.85,1100,86,19,3,3,-10,71,72,15,15,3,191,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2001-06-05,2000,9,36,156,1350.1,0.17,3,Normal,53,12,12,13,120,210,0.16,1140,0.84,1100,40,9,1,1,-12,41,62,13,13,1,161,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2001-06-06,2000,9,36,157,1305.2,0.18,3,Normal,53,12,12,13,120,210,0.16,1095,0.84,1095,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.804,0.637,0.0301,1.44,0.0682,4,0.299,1.74,0.0823,19.4,0.954,0.98,0.934,49.7,48.2,193,4630
2001-06-07,2000,9,36,158,1261,0.19,3,Normal,53,12,12,13,120,210,0.17,1051,0.83,1051,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.74,0.538,0.0253,1.28,0.06,4,0.29,1.57,0.0737,19.7,0.954,0.98,0.935,48.5,47.5,190,4560
2001-06-08,2000,9,36,159,1223.4,0.19,3,Normal,53,12,12,13,120,210,0.17,1013,0.83,1013,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.684,0.453,0.0212,1.14,0.0532,4,0.283,1.42,0.0664,20,0.955,0.98,0.936,47.4,46.5,186,4460
2001-06-09,2000,9,36,160,1186.5,0.2,3,Normal,53,12,12,13,120,210,0.18,976.5,0.82,976.5,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.63,0.412,0.0191,1.04,0.0484,4,0.272,1.31,0.0611,20.2,0.955,0.98,0.936,46.2,45.3,181,4350
2001-06-10,2000,9,37,161,1155.8,0.2,3,Normal,53,12,12,13,120,210,0.18,945.8,0.82,945.8,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.591,0.397,0.0184,0.988,0.0457,4,0.262,1.25,0.0578,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
2001-06-11,2000,9,37,162,1125.6,0.21,3,Normal,53,12,12,13,120,210,0.19,915.6,0.81,915.6,0,0,0,0,-13,13,53,12,12,0,133,993,990,968.3,21.7,0.564,0.382,0.0176,0.946,0.0436,4,0.252,1.2,0.0552,20.5,0.955,0.98,0.936,44,43.1,172,4140
2001-06-12,2000,9,37,163,1095.9,0.21,3,Normal,53,12,12,13,120,210,0.19,885.9,0.81,885.9,0,0,0,0,-13,13,53,12,12,0,133,963,990,968.2,21.8,0.536,0.368,0.0169,0.904,0.0415,4,0.242,1.15,0.0526,20.7,0.955,0.98,0.936,42.8,42,168,4030
2001-06-13,2000,9,37,164,1072.1,0.22,3,Normal,53,12,12,13,120,210,0.2,862.1,0.8,862.1,0,0,0,0,-13,13,53,12,12,0,133,939,990,968.1,21.9,0.515,0.356,0.0163,0.871,0.0398,4,0.233,1.1,0.0505,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2001-06-14,2000,9,37,165,1048.6,0.22,3,Normal,53,12,12,13,120,210,0.2,838.6,0.8,838.6,0,0,0,0,-13,13,53,12,12,0,133,916,990,968.1,21.9,0.493,0.345,0.0157,0.838,0.0382,4,0.226,1.06,0.0485,20.9,0.954,0.978,0.933,41,40.1,160,3850
2001-06-15,2000,9,37,166,1025.6,0.23,3,Normal,53,12,12,13,120,210,0.2,815.6,0.8,815.6,0,0,0,0,-13,13,53,12,12,0,133,893,990,968,22,0.472,0.334,0.0152,0.806,0.0366,4,0.218,1.02,0.0465,21,0.953,0.976,0.93,40,39.1,156,3750
2001-06-16,2000,9,37,167,1003,0.23,3,Normal,53,12,12,13,120,210,0.21,793,0.79,793,0,0,0,0,-13,13,53,12,12,0,133,870,990,967.9,22.1,0.451,0.323,0.0146,0.774,0.035,3,0.291,1.07,0.0482,21,0.956,0.98,0.937,52.1,48.2,145,3470
2001-06-17,2000,9,38,168,980.84,0.24,3,Normal,53,12,12,13,120,210,0.21,770.8,0.79,770.8,0,0,0,0,-13,13,53,12,12,0,133,848,990,967.8,22.2,0.431,0.312,0.0141,0.743,0.0335,3,0.286,1.03,0.0464,21.1,0.956,0.98,0.937,51,48.2,145,3470
2001-06-18,2000,9,38,169,963.94,0.24,3,Normal,53,12,12,13,120,210,0.22,753.9,0.78,753.9,0,0,0,0,-13,13,53,12,12,0,133,831,990,967.8,22.2,0.416,0.304,0.0137,0.72,0.0323,3,0.281,1,0.045,21.2,0.957,0.98,0.938,50.1,48.2,145,3470
2001-06-19,2000,9,38,170,947.35,0.24,3,Normal,53,12,12,13,120,210,0.22,737.4,0.78,737.4,0,0,0,0,-13,13,53,12,12,0,133,814,990,967.7,22.3,0.4,0.294,0.0132,0.694,0.0311,3,0.274,0.968,0.0434,21.3,0.957,0.98,0.938,49.2,48.2,145,3470
2001-06-20,2000,9,38,171,931.08,0.25,3,Normal,53,12,12,13,120,210,0.23,721.1,0.77,721.1,0,0,0,0,-13,13,53,12,12,0,133,798,990,967.6,22.4,0.386,0.283,0.0126,0.668,0.0299,3,0.267,0.935,0.0418,21.4,0.957,0.98,0.937,48.3,47.4,142,3410
2001-06-21,2000,9,38,172,915.16,0.25,3,Normal,53,12,12,13,120,210,0.23,705.2,0.77,705.2,0,0,0,0,-13,13,53,12,12,0,133,782,990,967.6,22.4,0.371,0.272,0.0121,0.643,0.0287,3,0.26,0.903,0.0402,21.5,0.957,0.98,0.937,47.5,46.5,140,3350
2001-06-22,2000,9,38,173,899.59,0.26,3,Normal,53,12,12,13,120,210,0.23,689.6,0.77,689.6,0,0,0,0,-13,13,53,12,12,0,133,767,990,967.5,22.5,0.362,0.262,0.0116,0.624,0.0277,3,0.253,0.877,0.039,21.6,0.957,0.98,0.937,46.6,45.7,137,3290
2001-06-23,2000,9,38,174,884.4,0.26,3,Normal,53,12,12,13,120,210,0.24,674.4,0.76,674.4,0,0,0,0,-13,13,53,12,12,0,133,751,990,967.4,22.6,0.354,0.251,0.0111,0.605,0.0268,3,0.246,0.851,0.0377,21.7,0.957,0.98,0.937,45.8,44.9,135,3230
2001-06-24,2000,9,39,175,869.62,0.27,3,Normal,53,12,12,13,120,210,0.24,659.6,0.76,659.6,0,0,0,0,-13,13,53,12,12,0,133,737,990,967.4,22.6,0.345,0.242,0.0107,0.587,0.0259,3,0.239,0.826,0.0365,21.8,0.956,0.98,0.937,44.9,44,132,3170
2001-06-25,2000,9,39,176,855.29,0.27,3,Normal,53,12,12,13,120,210,0.25,645.3,0.75,645.3,0,0,0,0,-13,13,53,12,12,0,133,722,990,967.3,22.7,0.337,0.232,0.0102,0.569,0.0251,3,0.233,0.802,0.0354,21.9,0.956,0.98,0.937,44.1,43.2,130,3110
2001-06-26,2000,9,39,177,841.45,0.28,3,Normal,53,12,12,13,120,210,0.25,631.5,0.75,631.5,0,0,0,0,-13,13,53,12,12,0,133,708,990,967.3,22.7,0.329,0.223,0.0098,0.552,0.0243,3,0.227,0.779,0.0342,22,0.955,0.98,0.936,43.3,42.4,127,3050
2001-06-27,2000,9,39,178,831.88,0.28,3,Normal,53,12,12,13,120,210,0.25,621.9,0.75,621.9,0,0,0,0,-13,13,53,12,12,0,133,699,990,967.2,22.8,0.324,0.216,0.0095,0.54,0.0237,3,0.222,0.762,0.0335,22,0.955,0.98,0.936,42.7,41.9,126,3010
2001-06-28,2000,9,39,179,822.61,0.28,3,Normal,53,12,12,13,120,210,0.26,612.6,0.74,612.6,0,0,0,0,-13,13,53,12,12,0,133,690,990,967.2,22.8,0.318,0.21,0.00922,0.529,0.0232,3,0.218,0.747,0.0327,22.1,0.955,0.98,0.935,42.2,41.3,124,2980
2001-06-29,2000,9,39,180,813.66,0.29,3,Normal,53,12,12,13,120,210,0.26,603.7,0.74,603.7,0,0,0,0,-13,13,53,12,12,0,133,681,990,967.2,22.8,0.313,0.204,0.00894,0.518,0.0227,3,0.214,0.732,0.032,22.1,0.954,0.98,0.935,41.6,40.8,122,2940
2001-06-30,2000,9,39,181,805.08,0.29,3,Normal,53,12,12,13,120,210,0.26,595.1,0.74,595.1,0,0,0,0,-13,13,53,12,12,0,133,672,990,967.1,22.9,0.308,0.199,0.00868,0.507,0.0222,3,0.21,0.717,0.0313,22.2,0.954,0.978,0.933,41.1,40.2,121,2900
2001-07-01,2000,10,40,182,796.9,0.3,3,Normal,50,10,9,9,108,186,0.23,610.9,0.77,610.9,0,0,0,0,-9,9,50,10,9,0,117,680,990,967.1,22.9,0.313,0.209,0.00913,0.522,0.0228,3,0.217,0.739,0.0323,22.2,0.955,0.98,0.935,42.3,41.4,124,2980
2001-07-02,2000,10,40,183,789.2,0.3,3,Normal,50,10,9,9,108,186,0.24,603.2,0.76,603.2,0,0,0,0,-9,9,50,10,9,0,117,672,990,967.1,22.9,0.309,0.204,0.00889,0.512,0.0223,3,0.214,0.726,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
2001-07-03,2000,10,40,184,782.07,0.3,3,Normal,50,10,9,9,108,186,0.24,596.1,0.76,596.1,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.304,0.199,0.00867,0.504,0.0219,3,0.211,0.714,0.0311,22.3,0.954,0.979,0.934,41.4,40.5,121,2920
2001-07-04,2000,10,40,185,775.71,0.31,3,Normal,50,10,9,9,108,186,0.24,589.7,0.76,589.7,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.00848,0.496,0.0216,3,0.208,0.704,0.0306,22.3,0.953,0.978,0.933,41,40.1,120,2890
2001-07-05,2000,10,40,186,769.97,0.31,3,Normal,50,10,9,9,108,186,0.24,584,0.76,584,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.0083,0.489,0.0212,3,0.205,0.694,0.0301,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2001-07-06,2000,10,40,187,759.86,0.31,3,Normal,50,10,9,9,108,186,0.24,573.9,0.76,573.9,0,0,0,0,-9,9,50,10,9,0,117,643,990,966.9,23.1,0.292,0.184,0.00799,0.476,0.0206,3,0.201,0.677,0.0294,22.4,0.952,0.976,0.929,40,39,117,2810
2001-07-07,2000,10,40,188,748.1,0.32,3,Normal,50,10,9,9,108,186,0.25,562.1,0.75,562.1,0,0,0,0,-9,9,50,10,9,0,117,631,990,966.9,23.1,0.285,0.176,0.00764,0.462,0.02,3,0.195,0.657,0.0284,22.5,0.951,0.974,0.927,39.3,38.2,115,2750
2001-07-08,2000,10,41,189,736.34,0.33,3,Normal,50,10,9,9,108,186,0.25,550.3,0.75,550.3,0,0,0,0,-9,9,50,10,9,0,117,619,990,966.8,23.2,0.278,0.169,0.00728,0.447,0.0193,3,0.19,0.637,0.0275,22.5,0.951,0.973,0.925,38.5,37.5,112,2700
2001-07-09,2000,10,41,190,724.58,0.33,3,Normal,50,10,9,9,108,186,0.26,538.6,0.74,538.6,0,0,0,0,-9,9,50,10,9,0,117,608,990,966.8,23.2,0.272,0.161,0.00693,0.433,0.0186,3,0.185,0.617,0.0266,22.6,0.95,0.971,0.922,37.8,36.7,110,2640
2001-07-10,2000,10,41,191,713.37,0.34,3,Normal,50,10,9,9,108,186,0.26,527.4,0.74,527.4,0,0,0,0,-9,9,50,10,9,0,117,596,990,966.8,23.2,0.265,0.153,0.00659,0.419,0.018,3,0.18,0.599,0.0257,22.6,0.949,0.97,0.92,37,35.9,108,2590
2001-07-11,2000,10,41,192,703.26,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,476.3,0.68,476.3,0,0,0,0,-11,11,58,11,11,0,147,556,990,966.7,23.3,0.243,0.124,0.00532,0.366,0.0157,2,0.264,0.63,0.0271,22.7,0.957,0.98,0.938,50.6,48.2,96.4,2310
2001-07-12,2000,10,41,193,692.59,0.34,2,Mod_Wet,58,11,11,11,136,227,0.33,465.6,0.67,465.6,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.00509,0.355,0.0152,2,0.257,0.612,0.0262,22.7,0.957,0.98,0.938,49.6,48.2,96.4,2310
2001-07-13,2000,10,41,194,681.93,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,454.9,0.67,454.9,0,0,0,0,-11,11,58,11,11,0,147,535,990,966.6,23.4,0.231,0.114,0.00487,0.344,0.0147,2,0.25,0.594,0.0254,22.8,0.958,0.98,0.938,48.7,47.7,95.4,2290
2001-07-14,2000,10,41,195,671.81,0.35,2,Mod_Wet,58,11,11,11,136,227,0.34,444.8,0.66,444.8,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00465,0.334,0.0143,2,0.243,0.576,0.0246,22.8,0.958,0.98,0.938,47.7,46.7,93.5,2240
2001-07-15,2000,10,42,196,662.79,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,435.8,0.66,435.8,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00446,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.7,2200
2001-07-16,2000,10,42,197,653.22,0.36,2,Mod_Wet,58,11,11,11,136,227,0.35,426.2,0.65,426.2,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00427,0.314,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,44.9,89.9,2160
2001-07-17,2000,10,42,198,643.65,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,416.6,0.65,416.6,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0957,0.00407,0.306,0.013,2,0.224,0.53,0.0225,23,0.956,0.98,0.937,44.9,44,88,2110
2001-07-18,2000,10,42,199,634.62,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,407.6,0.64,407.6,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0914,0.00388,0.299,0.0127,2,0.218,0.517,0.0219,23,0.955,0.98,0.936,44,43.1,86.2,2070
2001-07-19,2000,10,42,200,625.6,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,398.6,0.64,398.6,0,0,0,0,-11,11,58,11,11,0,147,479,990,966.4,23.6,0.204,0.0871,0.00369,0.292,0.0124,2,0.212,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.5,2030
2001-07-20,2000,10,42,201,617.67,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,390.7,0.63,390.7,0,0,0,0,-11,11,58,11,11,0,147,471,990,966.4,23.6,0.202,0.0834,0.00353,0.285,0.0121,2,0.206,0.491,0.0208,23.1,0.954,0.98,0.935,42.3,41.4,82.8,1990
2001-07-21,2000,10,42,202,609.19,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,382.2,0.63,382.2,0,0,0,0,-11,11,58,11,11,0,147,462,990,966.3,23.7,0.199,0.0794,0.00336,0.278,0.0118,2,0.2,0.479,0.0202,23.2,0.953,0.979,0.933,41.4,40.5,81,1950
2001-07-22,2000,10,43,203,600.72,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,373.7,0.62,373.7,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0754,0.00318,0.271,0.0114,2,0.195,0.466,0.0197,23.2,0.952,0.977,0.93,40.5,39.6,79.2,1900
2001-07-23,2000,10,43,204,592.24,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,365.2,0.62,365.2,0,0,0,0,-11,11,58,11,11,0,147,445,990,966.3,23.7,0.193,0.0714,0.00301,0.264,0.0111,2,0.189,0.453,0.0191,23.3,0.951,0.975,0.927,39.6,38.7,77.3,1860
2001-07-24,2000,10,43,205,584.31,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,357.3,0.61,357.3,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0677,0.00285,0.258,0.0108,2,0.184,0.441,0.0186,23.3,0.95,0.973,0.924,38.8,37.8,75.6,1810
2001-07-25,2000,10,43,206,576.38,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,349.4,0.61,349.4,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0639,0.00268,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.949,0.972,0.922,38,36.9,73.8,1770
2001-07-26,2000,10,43,207,569.54,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,342.5,0.6,342.5,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0607,0.00255,0.245,0.0103,2,0.174,0.419,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.3,1740
2001-07-27,2000,10,43,208,562.16,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,335.2,0.6,335.2,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.0572,0.0024,0.239,0.01,2,0.169,0.408,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.8,1700
2001-07-28,2000,10,43,209,554.78,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,327.8,0.59,327.8,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.179,0.0537,0.00225,0.233,0.00975,2,0.164,0.397,0.0166,23.5,0.945,0.97,0.917,35.7,34.6,69.3,1660
2001-07-29,2000,10,44,210,547.4,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,320.4,0.58,320.4,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.0502,0.0021,0.227,0.00949,2,0.159,0.386,0.0161,23.6,0.944,0.97,0.916,34.9,33.9,67.8,1630
2001-07-30,2000,10,44,211,540.56,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,313.6,0.58,313.6,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.174,0.047,0.00196,0.221,0.00924,2,0.154,0.376,0.0157,23.6,0.943,0.97,0.915,34.2,33.2,66.4,1590
2001-07-31,2000,10,44,212,533.72,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,306.7,0.57,306.7,0,0,0,0,-11,11,58,11,11,0,147,387,990,966,24,0.172,0.0438,0.00182,0.216,0.00899,2,0.15,0.365,0.0152,23.6,0.942,0.97,0.914,33.5,32.5,65,1560
2001-08-01,2000,11,44,213,526.89,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,342.9,0.65,342.9,0,0,0,0,-6,6,54,9,8,0,113,414,990,966,24,0.182,0.0608,0.00253,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2001-08-02,2000,11,44,214,518.41,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,334.4,0.65,334.4,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.179,0.0568,0.00236,0.235,0.00978,2,0.168,0.404,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2001-08-03,2000,11,44,215,510.48,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,326.5,0.64,326.5,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.176,0.0531,0.0022,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2001-08-04,2000,11,44,216,503.65,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,319.6,0.64,319.6,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00925,2,0.158,0.382,0.0158,23.8,0.944,0.97,0.916,35.1,34.1,68.2,1640
2001-08-05,2000,11,45,217,496.26,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,312.3,0.63,312.3,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0464,0.00192,0.217,0.00899,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.6,1600
2001-08-06,2000,11,45,218,488.88,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,304.9,0.62,304.9,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0429,0.00177,0.211,0.00872,2,0.148,0.359,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
2001-08-07,2000,11,45,219,482.04,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,298,0.62,298,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0397,0.00164,0.205,0.00848,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2001-08-08,2000,11,45,220,475.21,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,291.2,0.61,291.2,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0365,0.0015,0.2,0.00824,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2001-08-09,2000,11,45,221,469.47,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,285.5,0.61,285.5,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0337,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,61,1460
2001-08-10,2000,11,45,222,463.18,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,279.2,0.6,279.2,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0308,0.00127,0.19,0.00781,2,0.131,0.321,0.0132,24,0.936,0.97,0.908,30.8,29.8,59.7,1430
2001-08-11,2000,11,45,223,456.89,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,272.9,0.6,272.9,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0278,0.00114,0.185,0.00759,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.3,1400
2001-08-12,2000,11,46,224,450.6,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,266.6,0.59,266.6,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0248,0.00102,0.18,0.00737,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2001-08-13,2000,11,46,225,444.86,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,260.9,0.59,260.9,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0221,0.000907,0.175,0.00716,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.8,1340
2001-08-14,2000,11,46,226,439.11,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,255.1,0.58,255.1,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0194,0.000795,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
2001-08-15,2000,11,46,227,433.37,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,249.4,0.57,249.4,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.6,24.4,0.149,0.0169,0.000693,0.166,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.3,1280
2001-08-16,2000,11,46,228,428.72,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,244.7,0.57,244.7,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000676,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.1,52.3,1250
2001-08-17,2000,11,46,229,423.53,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,239.5,0.57,239.5,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.1,1230
2001-08-18,2000,11,46,230,418.33,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,234.3,0.56,234.3,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.000639,0.159,0.00648,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
2001-08-19,2000,11,47,231,413.14,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,229.1,0.56,229.1,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.00062,0.157,0.00638,1,0.252,0.409,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2001-08-20,2000,11,47,232,407.94,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,223.9,0.55,223.9,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000602,0.154,0.00629,1,0.245,0.399,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2001-08-21,2000,11,47,233,403.29,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,219.3,0.54,219.3,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000585,0.152,0.0062,1,0.239,0.391,0.0159,24.2,0.958,0.98,0.939,49.8,48.2,48.2,1160
2001-08-22,2000,11,47,234,398.65,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,214.7,0.54,214.7,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.000569,0.15,0.00611,1,0.232,0.383,0.0155,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
2001-08-23,2000,11,47,235,394,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,210,0.53,210,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000552,0.148,0.00602,1,0.226,0.374,0.0152,24.3,0.956,0.98,0.937,47.8,46.8,46.8,1120
2001-08-24,2000,11,47,236,389.35,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,205.3,0.53,205.3,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000536,0.146,0.00593,1,0.22,0.366,0.0148,24.3,0.956,0.98,0.937,46.7,45.8,45.8,1100
2001-08-25,2000,11,47,237,385.79,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,201.8,0.52,201.8,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000523,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45,45,1080
2001-08-26,2000,11,48,238,381.69,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,197.7,0.52,197.7,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.13,0.0126,0.000508,0.143,0.00579,1,0.209,0.352,0.0143,24.3,0.954,0.98,0.935,45,44.1,44.1,1060
2001-08-27,2000,11,48,239,377.59,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,193.6,0.51,193.6,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0122,0.000494,0.141,0.00571,1,0.204,0.345,0.014,24.4,0.953,0.98,0.934,44.1,43.2,43.2,1040
2001-08-28,2000,11,48,240,375.13,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,191.1,0.51,191.1,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000485,0.14,0.00566,1,0.201,0.341,0.0138,24.4,0.952,0.98,0.933,43.5,42.7,42.7,1020
2001-08-29,2000,11,48,241,371.03,0.54,2,Mod_Wet,54,9,8,6,107,184,0.5,187,0.5,187,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.127,0.0116,0.000471,0.138,0.00559,1,0.195,0.333,0.0135,24.4,0.951,0.98,0.932,42.6,41.7,41.7,1000
2001-08-30,2000,11,48,242,366.93,0.54,2,Mod_Wet,54,9,8,6,107,184,0.5,182.9,0.5,182.9,0,0,0,0,-6,6,54,9,8,0,113,254,990,965.2,24.8,0.125,0.0113,0.000456,0.136,0.00551,1,0.189,0.326,0.0132,24.4,0.95,0.98,0.931,41.7,40.8,40.8,979
2001-08-31,2000,11,48,243,362.83,0.55,2,Mod_Wet,54,9,8,6,107,184,0.51,178.8,0.49,178.8,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.011,0.000442,0.135,0.00543,1,0.184,0.319,0.0129,24.5,0.949,0.978,0.927,40.7,39.8,39.8,955
2001-09-01,2000,12,48,244,358.18,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,220.2,0.61,220.2,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0145,0.000583,0.149,0.00599,1,0.24,0.388,0.0157,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2001-09-02,2000,12,49,245,353.53,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,215.5,0.61,215.5,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.132,0.0141,0.000567,0.146,0.0059,1,0.233,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2001-09-03,2000,12,49,246,348.33,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,210.3,0.6,210.3,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.226,0.371,0.0149,24.5,0.957,0.98,0.937,48.3,47.4,47.4,1140
2001-09-04,2000,12,49,247,343.14,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,205.1,0.6,205.1,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2001-09-05,2000,12,49,248,337.94,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,199.9,0.59,199.9,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0127,0.000512,0.14,0.00561,1,0.212,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2001-09-06,2000,12,49,249,333.29,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,195.3,0.59,195.3,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000495,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2001-09-07,2000,12,49,250,328.65,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,190.7,0.58,190.7,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000479,0.136,0.00543,1,0.2,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
2001-09-08,2000,12,49,251,325.09,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,187.1,0.58,187.1,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0117,0.000467,0.134,0.00537,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2001-09-09,2000,12,50,252,320.99,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,183,0.57,183,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.2,41.2,989
2001-09-10,2000,12,50,253,316.89,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,178.9,0.56,178.9,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.011,0.000438,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,965
2001-09-11,2000,12,50,254,312.79,0.6,2,Mod_Wet,46,7,6,4,75,138,0.44,174.8,0.56,174.8,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000424,0.129,0.00514,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,941
2001-09-12,2000,12,50,255,308.69,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,170.7,0.55,170.7,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000409,0.127,0.00506,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.2,38.2,38.2,917
2001-09-13,2000,12,50,256,305.13,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,167.1,0.55,167.1,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00996,0.000397,0.125,0.005,1,0.168,0.293,0.0117,24.8,0.945,0.973,0.919,38.4,37.3,37.3,896
2001-09-14,2000,12,50,257,301.58,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,163.6,0.54,163.6,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00965,0.000385,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.6,36.5,36.5,875
2001-09-15,2000,12,50,258,299.11,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,161.1,0.54,161.1,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00944,0.000376,0.123,0.00489,1,0.16,0.283,0.0113,24.8,0.943,0.97,0.915,37,35.9,35.9,861
2001-09-16,2000,12,51,259,296.11,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,158.1,0.53,158.1,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00919,0.000366,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2001-09-17,2000,12,51,260,293.1,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,155.1,0.53,155.1,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00893,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.5,34.5,828
2001-09-18,2000,12,51,261,290.09,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,152.1,0.52,152.1,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00868,0.000345,0.119,0.00472,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,34.9,33.8,33.8,812
2001-09-19,2000,12,51,262,287.08,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,149.1,0.52,149.1,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00842,0.000335,0.117,0.00467,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.2,33.1,33.1,796
2001-09-20,2000,12,51,263,284.08,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,146.1,0.51,146.1,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00817,0.000325,0.116,0.00461,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,779
2001-09-21,2000,12,51,264,281.07,0.64,2,Mod_Wet,46,7,6,4,75,138,0.49,143.1,0.51,143.1,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00791,0.000314,0.115,0.00456,1,0.136,0.25,0.00995,24.9,0.936,0.97,0.908,32.8,31.8,31.8,762
2001-09-22,2000,12,51,265,278.06,0.64,2,Mod_Wet,46,7,6,4,75,138,0.5,140.1,0.5,140.1,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00766,0.000304,0.113,0.0045,1,0.132,0.245,0.00973,24.9,0.935,0.97,0.907,32,31.1,31.1,746
2001-09-23,2000,12,52,266,275.05,0.65,2,Mod_Wet,46,7,6,4,75,138,0.5,137.1,0.5,137.1,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.0074,0.000294,0.112,0.00445,1,0.128,0.24,0.00951,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2001-09-24,2000,12,52,267,272.04,0.65,2,Mod_Wet,46,7,6,4,75,138,0.51,134,0.49,134,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00714,0.000283,0.111,0.00439,1,0.123,0.234,0.00929,25,0.933,0.97,0.905,30.6,29.7,29.7,713
2001-09-25,2000,12,52,268,269.04,0.66,2,Mod_Wet,46,7,6,4,75,138,0.51,131,0.49,131,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00689,0.000273,0.109,0.00434,1,0.119,0.229,0.00907,25,0.931,0.97,0.903,29.9,29,29,696
2001-09-26,2000,12,52,269,266.03,0.66,2,Mod_Wet,46,7,6,4,75,138,0.52,128,0.48,128,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.102,0.00663,0.000263,0.108,0.00429,1,0.115,0.224,0.00886,25,0.93,0.97,0.902,29.2,28.3,28.3,680
2001-09-27,2000,12,52,270,263.57,0.67,2,Mod_Wet,46,7,6,4,75,138,0.52,125.6,0.48,125.6,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00642,0.000254,0.107,0.00424,1,0.112,0.219,0.00868,25,0.929,0.97,0.901,28.6,27.8,27.8,667
2001-09-28,2000,12,52,271,261.11,0.67,2,Mod_Wet,46,7,6,4,75,138,0.53,123.1,0.47,123.1,0,0,0,0,-4,4,46,7,6,0,79,182,990,964.7,25.3,0.0998,0.00621,0.000246,0.106,0.0042,1,0.109,0.215,0.0085,25,0.928,0.97,0.9,28,27.2,27.2,653
2001-09-29,2000,12,52,272,258.65,0.68,2,Mod_Wet,46,7,6,4,75,138,0.53,120.7,0.47,120.7,0,0,0,0,-4,4,46,7,6,0,79,180,990,964.7,25.3,0.0989,0.00601,0.000238,0.105,0.00415,1,0.105,0.21,0.00832,25.1,0.926,0.97,0.898,27.5,26.6,26.6,639
2001-09-30,2000,12,53,273,256.19,0.68,2,Mod_Wet,46,7,6,4,75,138,0.54,118.2,0.46,118.2,0,0,0,0,-4,4,46,7,6,0,79,177,990,964.7,25.3,0.0981,0.0058,0.000229,0.104,0.00411,1,0.102,0.206,0.00815,25.1,0.925,0.97,0.897,26.9,26.1,26.1,625
2001-10-01,2001,1,1,274,253.72,0.69,3,Normal,37,5,3,2,50,97,0.38,156.7,0.62,156.7,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.00907,0.000359,0.116,0.00458,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2001-10-02,2001,1,1,275,254.54,0.69,3,Normal,37,5,3,2,50,97,0.38,157.5,0.62,157.5,0,0,0,0,-2,2,37,5,3,0,52,203,990,964.7,25.3,0.107,0.00914,0.000362,0.116,0.00459,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2001-10-03,2001,1,1,276,255.36,0.68,3,Normal,37,5,3,2,50,97,0.38,158.4,0.62,158.4,0,0,0,0,-2,2,37,5,3,0,52,203,990,964.7,25.3,0.107,0.00921,0.000364,0.117,0.00461,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,851
2001-10-04,2001,1,1,277,253.45,0.69,3,Normal,37,5,3,2,50,97,0.38,156.4,0.62,156.4,0,0,0,0,-2,2,37,5,3,0,52,201,990,964.7,25.3,0.107,0.00905,0.000358,0.116,0.00457,1,0.154,0.269,0.0107,25,0.941,0.97,0.913,36.1,35,35,841
2001-10-05,2001,1,1,278,251.54,0.69,3,Normal,37,5,3,2,50,97,0.39,154.5,0.61,154.5,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00454,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.7,34.6,34.6,831
2001-10-06,2001,1,1,279,248.53,0.7,3,Normal,37,5,3,2,50,97,0.39,151.5,0.61,151.5,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00863,0.000341,0.114,0.00449,1,0.147,0.261,0.0103,25,0.94,0.97,0.911,35,33.9,33.9,814
2001-10-07,2001,1,1,280,246.07,0.7,3,Normal,37,5,3,2,50,97,0.39,149.1,0.61,149.1,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00842,0.000333,0.112,0.00444,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.4,33.4,33.4,801
2001-10-08,2001,1,2,281,243.61,0.71,3,Normal,37,5,3,2,50,97,0.4,146.6,0.6,146.6,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00821,0.000324,0.111,0.0044,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.8,32.8,32.8,787
2001-10-09,2001,1,2,282,241.15,0.71,3,Normal,37,5,3,2,50,97,0.4,144.2,0.6,144.2,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.008,0.000316,0.11,0.00435,1,0.137,0.247,0.00976,25.1,0.937,0.97,0.908,33.2,32.2,32.2,774
2001-10-10,2001,1,2,283,239.78,0.72,3,Normal,37,5,3,2,50,97,0.41,142.8,0.59,142.8,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2001-10-11,2001,1,2,284,237.86,0.72,3,Normal,37,5,3,2,50,97,0.41,140.9,0.59,140.9,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00772,0.000304,0.109,0.00429,1,0.133,0.242,0.00952,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2001-10-12,2001,1,2,285,235.95,0.73,3,Normal,37,5,3,2,50,97,0.41,138.9,0.59,138.9,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00756,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,745
2001-10-13,2001,1,2,286,234.04,0.73,3,Normal,37,5,3,2,50,97,0.41,137,0.59,137,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000291,0.107,0.00422,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2001-10-14,2001,1,2,287,232.12,0.74,3,Normal,37,5,3,2,50,97,0.42,135.1,0.58,135.1,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2001-10-15,2001,1,3,288,230.21,0.74,3,Normal,37,5,3,2,50,97,0.42,133.2,0.58,133.2,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00707,0.000278,0.106,0.00415,1,0.122,0.228,0.00896,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2001-10-16,2001,1,3,289,228.29,0.75,3,Normal,37,5,3,2,50,97,0.42,131.3,0.57,131.3,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00691,0.000272,0.105,0.00412,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2001-10-17,2001,1,3,290,226.38,0.76,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2001-10-18,2001,1,3,291,224.47,0.76,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0964,0.00658,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.4,28.4,683
2001-10-19,2001,1,3,292,226.93,0.75,3,Normal,37,5,3,2,50,97,0.43,129.9,0.57,129.9,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00679,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2001-10-20,2001,1,3,293,229.94,0.74,3,Normal,37,5,3,2,50,97,0.42,132.9,0.58,132.9,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00705,0.000277,0.105,0.00415,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2001-10-21,2001,1,3,294,226.93,0.75,3,Normal,37,5,3,2,50,97,0.43,129.9,0.57,129.9,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00679,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2001-10-22,2001,1,4,295,226.65,0.75,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00677,0.000266,0.104,0.00409,1,0.118,0.221,0.00871,25.2,0.931,0.97,0.903,29.8,28.9,28.9,695
2001-10-23,2001,1,4,296,226.93,0.75,3,Normal,37,5,3,2,50,97,0.43,129.9,0.57,129.9,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00679,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2001-10-24,2001,1,4,297,227.2,0.75,3,Normal,37,5,3,2,50,97,0.43,130.2,0.57,130.2,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.222,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2001-10-25,2001,1,4,298,226.38,0.76,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2001-10-26,2001,1,4,299,223.37,0.77,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00649,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2001-10-27,2001,1,4,300,223.1,0.77,3,Normal,37,5,3,2,50,97,0.43,126.1,0.56,126.1,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2001-10-28,2001,1,4,301,225.56,0.76,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000262,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2001-10-29,2001,1,5,302,229.66,0.74,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00703,0.000276,0.105,0.00414,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2001-10-30,2001,1,5,303,228.84,0.75,3,Normal,37,5,3,2,50,97,0.42,131.8,0.58,131.8,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00696,0.000274,0.105,0.00413,1,0.12,0.225,0.00886,25.2,0.931,0.97,0.903,30.3,29.4,29.4,707
2001-10-31,2001,1,5,304,225.83,0.76,3,Normal,37,5,3,2,50,97,0.43,128.8,0.57,128.8,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.0067,0.000263,0.104,0.00407,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.6,28.8,28.8,690
2001-11-01,2001,2,5,305,223.92,0.76,3,Normal,36,5,3,2,47,93,0.41,130.9,0.58,130.9,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2001-11-02,2001,2,5,306,224.19,0.76,3,Normal,36,5,3,2,47,93,0.41,131.2,0.58,131.2,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.0069,0.000271,0.104,0.0041,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2001-11-03,2001,2,5,307,225.01,0.76,3,Normal,36,5,3,2,47,93,0.41,132,0.59,132,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00697,0.000274,0.105,0.00411,1,0.121,0.225,0.00885,25.2,0.931,0.97,0.904,30.4,29.5,29.5,708
2001-11-04,2001,2,5,308,224.74,0.76,3,Normal,36,5,3,2,47,93,0.41,131.7,0.59,131.7,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.4,29.4,707
2001-11-05,2001,2,6,309,224.47,0.76,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0975,0.00692,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2001-11-06,2001,2,6,310,226.38,0.76,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00895,25.2,0.932,0.97,0.904,30.7,29.8,29.8,716
2001-11-07,2001,2,6,311,227.75,0.75,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.0072,0.000283,0.106,0.00416,1,0.124,0.23,0.00905,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2001-11-08,2001,2,6,312,229.11,0.75,3,Normal,36,5,3,2,47,93,0.41,136.1,0.59,136.1,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00732,0.000288,0.106,0.00419,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2001-11-09,2001,2,6,313,231.03,0.74,3,Normal,36,5,3,2,47,93,0.4,138,0.6,138,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00748,0.000294,0.107,0.00422,1,0.129,0.236,0.00929,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2001-11-10,2001,2,6,314,229.66,0.74,3,Normal,36,5,3,2,47,93,0.41,136.7,0.59,136.7,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.00919,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2001-11-11,2001,2,6,315,231.58,0.74,3,Normal,36,5,3,2,47,93,0.4,138.6,0.6,138.6,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00753,0.000296,0.107,0.00423,1,0.13,0.237,0.00933,25.2,0.934,0.97,0.906,32,31,31,744
2001-11-12,2001,2,7,316,233.49,0.73,3,Normal,36,5,3,2,47,93,0.4,140.5,0.6,140.5,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00769,0.000303,0.108,0.00427,1,0.132,0.24,0.00947,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
2001-11-13,2001,2,7,317,235.4,0.73,3,Normal,36,5,3,2,47,93,0.4,142.4,0.6,142.4,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00785,0.000309,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2001-11-14,2001,2,7,318,239.51,0.72,3,Normal,36,5,3,2,47,93,0.39,146.5,0.61,146.5,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.0082,0.000323,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,787
2001-11-15,2001,2,7,319,239.78,0.72,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000324,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2001-11-16,2001,2,7,320,238.96,0.72,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2001-11-17,2001,2,7,321,241.97,0.71,3,Normal,36,5,3,2,47,93,0.38,149,0.62,149,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00841,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2001-11-18,2001,2,7,322,243.33,0.71,3,Normal,36,5,3,2,47,93,0.38,150.3,0.62,150.3,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
2001-11-19,2001,2,8,323,245.25,0.7,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00869,0.000343,0.113,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2001-11-20,2001,2,8,324,248.8,0.7,3,Normal,36,5,3,2,47,93,0.37,155.8,0.63,155.8,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00899,0.000355,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2001-11-21,2001,2,8,325,249.08,0.7,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2001-11-22,2001,2,8,326,248.8,0.7,3,Normal,36,5,3,2,47,93,0.37,155.8,0.63,155.8,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00899,0.000355,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2001-11-23,2001,2,8,327,251.81,0.69,3,Normal,36,5,3,2,47,93,0.37,158.8,0.63,158.8,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2001-11-24,2001,2,8,328,252.08,0.69,3,Normal,36,5,3,2,47,93,0.37,159.1,0.63,159.1,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00927,0.000367,0.116,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2001-11-25,2001,2,8,329,252.36,0.69,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2001-11-26,2001,2,9,330,255.91,0.68,3,Normal,36,5,3,2,47,93,0.36,162.9,0.64,162.9,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00467,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2001-11-27,2001,2,9,331,256.19,0.68,3,Normal,36,5,3,2,47,93,0.36,163.2,0.64,163.2,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00962,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,879
2001-11-28,2001,2,9,332,256.46,0.68,3,Normal,36,5,3,2,47,93,0.36,163.5,0.64,163.5,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00964,0.000382,0.118,0.00468,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2001-11-29,2001,2,9,333,258.92,0.68,3,Normal,36,5,3,2,47,93,0.36,165.9,0.64,165.9,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00985,0.00039,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2001-11-30,2001,2,9,334,258.65,0.68,3,Normal,36,5,3,2,47,93,0.36,165.7,0.64,165.7,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00983,0.000389,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,894
2001-12-01,2001,3,9,335,257.28,0.68,4,Mod_Dry,31,5,3,2,36,77,0.3,180.3,0.7,180.3,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00491,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41,41,985
2001-12-02,2001,3,9,336,258.1,0.68,4,Mod_Dry,31,5,3,2,36,77,0.3,181.1,0.7,181.1,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.00492,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
