date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-12-03,2001,3,10,337,257.28,0.68,4,Mod_Dry,31,5,3,2,36,77,0.3,180.3,0.7,180.3,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00491,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41,41,985
2001-12-04,2001,3,10,338,255.36,0.68,4,Mod_Dry,31,5,3,2,36,77,0.3,178.4,0.7,178.4,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00487,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,973
2001-12-05,2001,3,10,339,256.19,0.68,4,Mod_Dry,31,5,3,2,36,77,0.3,179.2,0.7,179.2,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.113,0.011,0.000434,0.124,0.00489,1,0.184,0.308,0.0122,25,0.948,0.979,0.929,41.6,40.7,40.7,978
2001-12-06,2001,3,10,340,258.1,0.68,4,Mod_Dry,31,5,3,2,36,77,0.3,181.1,0.7,181.1,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.00492,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
2001-12-07,2001,3,10,341,259.47,0.67,4,Mod_Dry,31,5,3,2,36,77,0.3,182.5,0.7,182.5,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0113,0.000446,0.125,0.00495,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.4,41.5,41.5,997
2001-12-08,2001,3,10,342,261.93,0.67,4,Mod_Dry,31,5,3,2,36,77,0.29,184.9,0.71,184.9,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000454,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2001-12-09,2001,3,10,343,262.75,0.67,4,Mod_Dry,31,5,3,2,36,77,0.29,185.8,0.71,185.8,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000457,0.126,0.00501,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1010
2001-12-10,2001,3,11,344,260.83,0.67,4,Mod_Dry,31,5,3,2,36,77,0.29,183.8,0.7,183.8,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.00045,0.126,0.00497,1,0.191,0.316,0.0125,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2001-12-11,2001,3,11,345,258.92,0.68,5,Dry,26,4,3,2,24,59,0.23,199.9,0.77,199.9,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2001-12-12,2001,3,11,346,257.01,0.68,5,Dry,26,4,3,2,24,59,0.23,198,0.77,198,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2001-12-13,2001,3,11,347,258.92,0.68,5,Dry,26,4,3,2,24,59,0.23,199.9,0.77,199.9,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2001-12-14,2001,3,11,348,261.93,0.67,5,Dry,26,4,3,2,24,59,0.23,202.9,0.78,202.9,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.4,46.4,1110
2001-12-15,2001,3,11,349,264.39,0.67,5,Dry,26,4,3,2,24,59,0.22,205.4,0.78,205.4,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2001-12-16,2001,3,11,350,266.85,0.66,5,Dry,26,4,3,2,24,59,0.22,207.8,0.78,207.8,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2001-12-17,2001,3,12,351,268.76,0.66,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.226,0.36,0.0143,24.9,0.957,0.98,0.937,48.9,47.9,47.9,1150
2001-12-18,2001,3,12,352,270.68,0.65,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2001-12-19,2001,3,12,353,270.4,0.65,5,Dry,26,4,3,2,24,59,0.22,211.4,0.78,211.4,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2001-12-20,2001,3,12,354,267.94,0.66,5,Dry,26,4,3,2,24,59,0.22,208.9,0.78,208.9,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.8,47.8,1150
2001-12-21,2001,3,12,355,264.94,0.66,5,Dry,26,4,3,2,24,59,0.22,205.9,0.78,205.9,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000525,0.133,0.00527,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48,47.1,47.1,1130
2001-12-22,2001,3,12,356,261.93,0.67,5,Dry,26,4,3,2,24,59,0.23,202.9,0.78,202.9,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.4,46.4,1110
2001-12-23,2001,3,12,357,260.56,0.67,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2001-12-24,2001,3,13,358,260.29,0.67,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2001-12-25,2001,3,13,359,259.47,0.67,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2001-12-26,2001,3,13,360,258.65,0.68,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.6,45.6,1100
2001-12-27,2001,3,13,361,258.37,0.68,5,Dry,26,4,3,2,24,59,0.23,199.4,0.77,199.4,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00515,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2001-12-28,2001,3,13,362,261.38,0.67,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2001-12-29,2001,3,13,363,263.29,0.67,5,Dry,26,4,3,2,24,59,0.22,204.3,0.78,204.3,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2001-12-30,2001,3,13,364,266.3,0.66,5,Dry,26,4,3,2,24,59,0.22,207.3,0.78,207.3,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2001-12-31,2001,3,14,365,268.76,0.66,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.226,0.36,0.0143,24.9,0.957,0.98,0.937,48.9,47.9,47.9,1150
2002-01-01,2001,4,14,1,269.58,0.66,5,Dry,29,5,4,2,33,73,0.27,196.6,0.73,196.6,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2002-01-02,2001,4,14,2,269.86,0.66,5,Dry,29,5,4,2,33,73,0.27,196.9,0.73,196.9,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2002-01-03,2001,4,14,3,272.32,0.65,5,Dry,29,5,4,2,33,73,0.27,199.3,0.73,199.3,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2002-01-04,2001,4,14,4,273.69,0.65,5,Dry,29,5,4,2,33,73,0.27,200.7,0.73,200.7,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2002-01-05,2001,4,14,5,273.41,0.65,5,Dry,29,5,4,2,33,73,0.27,200.4,0.73,200.4,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2002-01-06,2001,4,14,6,273.14,0.65,5,Dry,29,5,4,2,33,73,0.27,200.1,0.73,200.1,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2002-01-07,2001,4,15,7,273.96,0.65,5,Dry,29,5,4,2,33,73,0.27,201,0.73,201,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2002-01-08,2001,4,15,8,274.23,0.65,5,Dry,29,5,4,2,33,73,0.27,201.2,0.73,201.2,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2002-01-09,2001,4,15,9,278.33,0.64,5,Dry,29,5,4,2,33,73,0.26,205.3,0.74,205.3,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2002-01-10,2001,4,15,10,284.08,0.63,5,Dry,29,5,4,2,33,73,0.26,211.1,0.74,211.1,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.227,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1160
2002-01-11,2001,4,15,11,288.72,0.63,5,Dry,29,5,4,2,33,73,0.25,215.7,0.75,215.7,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2002-01-12,2001,4,15,12,293.92,0.62,5,Dry,29,5,4,2,33,73,0.25,220.9,0.75,220.9,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2002-01-13,2001,4,15,13,299.11,0.61,5,Dry,29,5,4,2,33,73,0.24,226.1,0.76,226.1,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2002-01-14,2001,4,16,14,301.03,0.61,5,Dry,29,5,4,2,33,73,0.24,228,0.76,228,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0964,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2002-01-15,2001,4,16,15,301.85,0.61,5,Dry,29,5,4,2,33,73,0.24,228.8,0.76,228.8,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.097,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2002-01-16,2001,4,16,16,303.76,0.61,5,Dry,29,5,4,2,33,73,0.24,230.8,0.76,230.8,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0983,0.244,0.00973,24.8,0.923,0.97,0.896,25.9,25.2,50.3,1210
2002-01-17,2001,4,16,17,304.04,0.61,5,Dry,29,5,4,2,33,73,0.24,231,0.76,231,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2002-01-18,2001,4,16,18,306.5,0.6,5,Dry,29,5,4,2,33,73,0.24,233.5,0.76,233.5,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,50.9,1220
2002-01-19,2001,4,16,19,312.79,0.6,5,Dry,29,5,4,2,33,73,0.23,239.8,0.77,239.8,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2002-01-20,2001,4,16,20,318.53,0.59,5,Dry,29,5,4,2,33,73,0.23,245.5,0.77,245.5,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2002-01-21,2001,4,17,21,324.27,0.58,5,Dry,29,5,4,2,33,73,0.23,251.3,0.78,251.3,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000705,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2002-01-22,2001,4,17,22,328.92,0.58,5,Dry,29,5,4,2,33,73,0.22,255.9,0.78,255.9,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0198,0.000793,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
2002-01-23,2001,4,17,23,334.11,0.57,5,Dry,29,5,4,2,33,73,0.22,261.1,0.78,261.1,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0222,0.000892,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2002-01-24,2001,4,17,24,336.03,0.57,5,Dry,29,5,4,2,33,73,0.22,263,0.78,263,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000929,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2002-01-25,2001,4,17,25,339.04,0.57,5,Dry,29,5,4,2,33,73,0.21,266,0.79,266,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000987,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
2002-01-26,2001,4,17,26,343.69,0.56,5,Dry,29,5,4,2,33,73,0.21,270.7,0.79,270.7,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.144,0.0268,0.00108,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.1,1420
2002-01-27,2001,4,17,27,347.79,0.56,5,Dry,29,5,4,2,33,73,0.21,274.8,0.79,274.8,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0287,0.00115,0.175,0.00702,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2002-01-28,2001,4,18,28,351.89,0.56,5,Dry,29,5,4,2,33,73,0.21,278.9,0.79,278.9,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0306,0.00123,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.4,60.9,1460
2002-01-29,2001,4,18,29,357.08,0.55,5,Dry,29,5,4,2,33,73,0.2,284.1,0.8,284.1,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0331,0.00133,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2002-01-30,2001,4,18,30,360.64,0.55,5,Dry,29,5,4,2,33,73,0.2,287.6,0.8,287.6,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.4,31.4,62.8,1510
2002-01-31,2001,4,18,31,363.65,0.54,5,Dry,29,5,4,2,33,73,0.2,290.6,0.8,290.6,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2002-02-01,2001,5,18,32,367.2,0.54,5,Dry,31,6,4,3,41,85,0.23,282.2,0.77,282.2,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0322,0.0013,0.182,0.00734,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.7,61.5,1480
2002-02-02,2001,5,18,33,374.58,0.53,5,Dry,31,6,4,3,41,85,0.23,289.6,0.77,289.6,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0357,0.00144,0.188,0.0076,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.5,63.1,1510
2002-02-03,2001,5,18,34,380.33,0.53,5,Dry,31,6,4,3,41,85,0.22,295.3,0.78,295.3,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0384,0.00155,0.193,0.0078,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2002-02-04,2001,5,19,35,384.43,0.52,5,Dry,31,6,4,3,41,85,0.22,299.4,0.78,299.4,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0403,0.00163,0.196,0.00794,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2002-02-05,2001,5,19,36,389.62,0.52,5,Dry,31,6,4,3,41,85,0.22,304.6,0.78,304.6,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.3,24.7,0.158,0.0428,0.00174,0.2,0.00812,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.2,33.1,66.3,1590
2002-02-06,2001,5,19,37,394.82,0.52,5,Dry,31,6,4,3,41,85,0.21,309.8,0.79,309.8,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0452,0.00184,0.205,0.00831,2,0.152,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.4,1620
2002-02-07,2001,5,19,38,397.83,0.51,5,Dry,31,6,4,3,41,85,0.21,312.8,0.79,312.8,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0467,0.0019,0.207,0.00841,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.1,34,68,1630
2002-02-08,2001,5,19,39,405.21,0.51,5,Dry,31,6,4,3,41,85,0.21,320.2,0.79,320.2,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0501,0.00204,0.213,0.00867,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,35.9,34.8,69.6,1670
2002-02-09,2001,5,19,40,413.14,0.5,5,Dry,31,6,4,3,41,85,0.21,328.1,0.79,328.1,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0539,0.0022,0.22,0.00895,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.7,35.6,71.2,1710
2002-02-10,2001,5,19,41,419.43,0.5,5,Dry,31,6,4,3,41,85,0.2,334.4,0.8,334.4,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0569,0.00232,0.225,0.00917,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.6,1740
2002-02-11,2001,5,20,42,427.9,0.49,5,Dry,31,6,4,3,41,85,0.2,342.9,0.8,342.9,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0608,0.00249,0.232,0.00947,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
2002-02-12,2001,5,20,43,439.66,0.48,5,Dry,31,6,4,3,41,85,0.19,354.7,0.81,354.7,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0664,0.00272,0.242,0.00989,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2002-02-13,2001,5,20,44,451.42,0.47,5,Dry,31,6,4,3,41,85,0.19,366.4,0.81,366.4,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.072,0.00295,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.9,40,79.9,1920
2002-02-14,2001,5,20,45,463.18,0.46,5,Dry,31,6,4,3,41,85,0.18,378.2,0.82,378.2,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0775,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2002-02-15,2001,5,20,46,476.03,0.46,5,Dry,31,6,4,3,41,85,0.18,391,0.82,391,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0836,0.00344,0.272,0.0112,2,0.206,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2050
2002-02-16,2001,5,20,47,489.43,0.45,5,Dry,31,6,4,3,41,85,0.17,404.4,0.83,404.4,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0899,0.00371,0.283,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2002-02-17,2001,5,20,48,502.83,0.44,5,Dry,31,6,4,3,41,85,0.17,417.8,0.83,417.8,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.197,0.0962,0.00399,0.294,0.0122,2,0.225,0.518,0.0215,23.6,0.956,0.98,0.937,46.3,45.3,90.7,2180
2002-02-18,2001,5,21,49,515.68,0.43,5,Dry,31,6,4,3,41,85,0.17,430.7,0.83,430.7,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.3,2240
2002-02-19,2001,5,21,50,527.98,0.42,5,Dry,31,6,4,3,41,85,0.16,443,0.84,443,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.0045,0.314,0.0131,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.7,2300
2002-02-20,2001,5,21,51,539.19,0.42,5,Dry,31,6,4,3,41,85,0.16,454.2,0.84,454.2,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00473,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2002-02-21,2001,5,21,52,547.67,0.41,5,Dry,31,6,4,3,41,85,0.15,462.7,0.84,462.7,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.213,0.117,0.0049,0.331,0.0138,2,0.255,0.585,0.0245,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2002-02-22,2001,5,21,53,557.24,0.41,5,Dry,31,6,4,3,41,85,0.15,472.2,0.85,472.2,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2002-02-23,2001,5,21,54,569,0.4,5,Dry,31,6,4,3,41,85,0.15,484,0.85,484,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00535,0.352,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.7,48.2,96.4,2310
2002-02-24,2001,5,21,55,580.76,0.4,5,Dry,31,6,4,3,41,85,0.15,495.8,0.85,495.8,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.00559,0.365,0.0153,3,0.166,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
2002-02-25,2001,5,22,56,589.78,0.39,5,Dry,31,6,4,3,41,85,0.14,504.8,0.86,504.8,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00582,0.375,0.0158,3,0.17,0.545,0.0229,23.2,0.947,0.97,0.918,36.2,35.2,105,2530
2002-02-26,2001,5,22,57,602.08,0.39,5,Dry,31,6,4,3,41,85,0.14,517.1,0.86,517.1,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.146,0.00618,0.39,0.0165,3,0.175,0.565,0.0239,23.1,0.948,0.97,0.92,37.1,35.9,108,2590
2002-02-27,2001,5,22,58,616.58,0.38,5,Dry,31,6,4,3,41,85,0.14,531.6,0.86,531.6,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.0066,0.408,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.922,38,36.9,111,2660
2002-02-28,2001,5,22,59,626.69,0.37,5,Dry,31,6,4,3,41,85,0.14,541.7,0.86,541.7,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.0069,0.421,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.6,113,2710
2002-03-01,2001,6,22,60,635.17,0.37,5,Dry,36,8,6,4,53,107,0.17,528.2,0.83,528.2,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00653,0.409,0.0174,3,0.18,0.589,0.025,23,0.949,0.971,0.921,37.6,36.5,110,2630
2002-03-02,2001,6,22,61,645.83,0.37,5,Dry,36,8,6,4,53,107,0.17,538.8,0.83,538.8,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00684,0.422,0.0179,3,0.185,0.607,0.0258,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
2002-03-03,2001,6,22,62,652.67,0.36,5,Dry,36,8,6,4,53,107,0.16,545.7,0.84,545.7,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.166,0.00705,0.431,0.0183,3,0.188,0.619,0.0263,22.9,0.95,0.973,0.925,38.8,37.7,113,2720
2002-03-04,2001,6,23,63,657.86,0.36,5,Dry,36,8,6,4,53,107,0.16,550.9,0.84,550.9,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.0072,0.437,0.0186,3,0.19,0.627,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2002-03-05,2001,6,23,64,661.97,0.36,5,Dry,36,8,6,4,53,107,0.16,555,0.84,555,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.172,0.00732,0.442,0.0188,3,0.192,0.634,0.027,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2002-03-06,2001,6,23,65,663.88,0.36,5,Dry,36,8,6,4,53,107,0.16,556.9,0.84,556.9,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.271,0.173,0.00738,0.444,0.019,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
2002-03-07,2001,6,23,66,666.34,0.36,5,Dry,36,8,6,4,53,107,0.16,559.3,0.84,559.3,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.175,0.00745,0.447,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2780
2002-03-08,2001,6,23,67,671.54,0.35,5,Dry,36,8,6,4,53,107,0.16,564.5,0.84,564.5,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.178,0.00761,0.454,0.0194,3,0.197,0.65,0.0278,22.8,0.952,0.976,0.929,40,39,117,2810
2002-03-09,2001,6,23,68,676.73,0.35,5,Dry,36,8,6,4,53,107,0.16,569.7,0.84,569.7,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.182,0.00776,0.46,0.0197,3,0.199,0.659,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2002-03-10,2001,6,23,69,680.29,0.35,5,Dry,36,8,6,4,53,107,0.16,573.3,0.84,573.3,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.281,0.184,0.00787,0.465,0.0199,3,0.2,0.665,0.0285,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2002-03-11,2001,6,24,70,681.65,0.35,5,Dry,36,8,6,4,53,107,0.16,574.6,0.84,574.6,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00791,0.466,0.02,3,0.201,0.667,0.0286,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2002-03-12,2001,6,24,71,683.57,0.35,5,Dry,36,8,6,4,53,107,0.16,576.6,0.84,576.6,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00797,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.8,120,2870
2002-03-13,2001,6,24,72,687.67,0.35,5,Dry,36,8,6,4,53,107,0.16,580.7,0.84,580.7,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00809,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2002-03-14,2001,6,24,73,687.94,0.35,5,Dry,36,8,6,4,53,107,0.16,580.9,0.84,580.9,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.0081,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2002-03-15,2001,6,24,74,686.58,0.35,5,Dry,36,8,6,4,53,107,0.16,579.6,0.84,579.6,0,0,0,0,-4,4,36,8,6,0,57,630,990,966.6,23.4,0.284,0.188,0.00806,0.472,0.0202,3,0.203,0.676,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2002-03-16,2001,6,24,75,683.57,0.35,5,Dry,36,8,6,4,53,107,0.16,576.6,0.84,576.6,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00797,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.8,120,2870
2002-03-17,2001,6,24,76,682.2,0.35,5,Dry,36,8,6,4,53,107,0.16,575.2,0.84,575.2,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00793,0.467,0.02,3,0.201,0.668,0.0286,22.7,0.953,0.977,0.931,40.7,39.7,119,2860
2002-03-18,2001,6,25,77,681.38,0.35,5,Dry,36,8,6,4,53,107,0.16,574.4,0.84,574.4,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.185,0.0079,0.466,0.0199,3,0.201,0.667,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2002-03-19,2001,6,25,78,680.56,0.35,5,Dry,36,8,6,4,53,107,0.16,573.6,0.84,573.6,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.184,0.00788,0.465,0.0199,3,0.201,0.666,0.0285,22.7,0.952,0.977,0.931,40.6,39.6,119,2850
2002-03-20,2001,6,25,79,683.57,0.35,5,Dry,36,8,6,4,53,107,0.16,576.6,0.84,576.6,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00797,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.8,120,2870
2002-03-21,2001,6,25,80,686.58,0.35,5,Dry,36,8,6,4,53,107,0.16,579.6,0.84,579.6,0,0,0,0,-4,4,36,8,6,0,57,630,990,966.6,23.4,0.284,0.188,0.00806,0.472,0.0202,3,0.203,0.676,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2002-03-22,2001,6,25,81,688.49,0.35,5,Dry,36,8,6,4,53,107,0.15,581.5,0.84,581.5,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00811,0.475,0.0203,3,0.204,0.679,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
2002-03-23,2001,6,25,82,688.76,0.35,5,Dry,36,8,6,4,53,107,0.15,581.8,0.84,581.8,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00812,0.475,0.0204,3,0.204,0.679,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
2002-03-24,2001,6,25,83,690.68,0.35,5,Dry,36,8,6,4,53,107,0.15,583.7,0.84,583.7,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00818,0.478,0.0205,3,0.205,0.683,0.0293,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2002-03-25,2001,6,26,84,692.04,0.35,5,Dry,36,8,6,4,53,107,0.15,585,0.84,585,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.287,0.192,0.00822,0.479,0.0205,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2002-03-26,2001,6,26,85,694.51,0.34,5,Dry,36,8,6,4,53,107,0.15,587.5,0.85,587.5,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.193,0.0083,0.482,0.0207,3,0.207,0.689,0.0295,22.6,0.953,0.979,0.934,41.4,40.6,122,2920
2002-03-27,2001,6,26,86,699.7,0.34,5,Dry,36,8,6,4,53,107,0.15,592.7,0.85,592.7,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00845,0.489,0.021,3,0.209,0.698,0.03,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
2002-03-28,2001,6,26,87,704.35,0.34,5,Dry,36,8,6,4,53,107,0.15,597.4,0.85,597.4,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00859,0.494,0.0212,3,0.211,0.706,0.0303,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
2002-03-29,2001,6,26,88,706.81,0.34,5,Dry,36,8,6,4,53,107,0.15,599.8,0.85,599.8,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00867,0.497,0.0214,3,0.212,0.71,0.0305,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2002-03-30,2001,6,26,89,707.63,0.34,5,Dry,36,8,6,4,53,107,0.15,600.6,0.85,600.6,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.296,0.202,0.00869,0.498,0.0214,3,0.213,0.711,0.0306,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2002-03-31,2001,6,26,90,707.9,0.34,5,Dry,36,8,6,4,53,107,0.15,600.9,0.85,600.9,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.296,0.202,0.0087,0.499,0.0214,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2002-04-01,2001,7,27,91,709.82,0.34,5,Dry,40,10,8,5,62,125,0.18,584.8,0.82,584.8,0,0,0,0,-5,5,40,10,8,0,67,643,990,966.7,23.3,0.292,0.192,0.00824,0.483,0.0208,3,0.206,0.689,0.0296,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
2002-04-02,2001,7,27,92,712.28,0.34,5,Dry,40,10,8,5,62,125,0.17,587.3,0.82,587.3,0,0,0,0,-5,5,40,10,8,0,67,645,990,966.7,23.3,0.293,0.193,0.00831,0.487,0.0209,3,0.207,0.693,0.0298,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2002-04-03,2001,7,27,93,715.83,0.33,5,Dry,40,10,8,5,62,125,0.17,590.8,0.82,590.8,0,0,0,0,-5,5,40,10,8,0,67,649,990,966.8,23.2,0.295,0.196,0.00842,0.491,0.0211,3,0.208,0.699,0.0301,22.5,0.954,0.979,0.934,41.5,40.7,122,2930
2002-04-04,2001,7,27,94,719.39,0.33,5,Dry,40,10,8,5,62,125,0.17,594.4,0.83,594.4,0,0,0,0,-5,5,40,10,8,0,67,652,990,966.8,23.2,0.297,0.198,0.00853,0.495,0.0213,3,0.21,0.705,0.0304,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
2002-04-05,2001,7,27,95,724.58,0.33,5,Dry,40,10,8,5,62,125,0.17,599.6,0.83,599.6,0,0,0,0,-5,5,40,10,8,0,67,658,990,966.8,23.2,0.3,0.202,0.00869,0.502,0.0216,3,0.212,0.714,0.0308,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
2002-04-06,2001,7,27,96,730.33,0.33,5,Dry,40,10,8,5,62,125,0.17,605.3,0.83,605.3,0,0,0,0,-5,5,40,10,8,0,67,663,990,966.8,23.2,0.303,0.205,0.00886,0.509,0.022,3,0.215,0.724,0.0312,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2002-04-07,2001,7,27,97,737.71,0.32,5,Dry,40,10,8,5,62,125,0.17,612.7,0.83,612.7,0,0,0,0,-5,5,40,10,8,0,67,671,990,966.9,23.1,0.308,0.21,0.00908,0.518,0.0224,3,0.218,0.736,0.0318,22.4,0.955,0.98,0.936,42.9,42,126,3020
2002-04-08,2001,7,28,98,747.28,0.32,5,Dry,40,10,8,5,62,125,0.17,622.3,0.83,622.3,0,0,0,0,-5,5,40,10,8,0,67,680,990,966.9,23.1,0.313,0.217,0.00938,0.53,0.0229,3,0.223,0.752,0.0326,22.4,0.955,0.98,0.936,43.4,42.6,128,3070
2002-04-09,2001,7,28,99,759.04,0.32,5,Dry,40,10,8,5,62,125,0.17,634,0.83,634,0,0,0,0,-5,5,40,10,8,0,67,692,990,966.9,23.1,0.32,0.225,0.00974,0.544,0.0236,3,0.228,0.772,0.0335,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2002-04-10,2001,7,28,100,773.46,0.31,5,Dry,40,10,8,5,62,125,0.16,648.5,0.84,648.5,0,0,0,0,-5,5,40,10,8,0,67,706,990,967,23,0.328,0.234,0.0102,0.562,0.0244,3,0.234,0.796,0.0346,22.2,0.956,0.98,0.937,45,44.1,132,3180
2002-04-11,2001,7,28,101,787.72,0.3,5,Dry,40,10,8,5,62,125,0.16,662.7,0.84,662.7,0,0,0,0,-5,5,40,10,8,0,67,721,990,967.1,22.9,0.336,0.244,0.0106,0.58,0.0253,3,0.241,0.821,0.0358,22.1,0.957,0.98,0.938,45.9,44.9,135,3240
2002-04-12,2001,7,28,102,805.08,0.29,5,Dry,40,10,8,5,62,125,0.15,680.1,0.84,680.1,0,0,0,0,-5,5,40,10,8,0,67,738,990,967.1,22.9,0.346,0.255,0.0112,0.601,0.0263,3,0.249,0.85,0.0371,22,0.957,0.98,0.938,46.9,45.9,138,3310
2002-04-13,2001,7,28,103,828.13,0.28,5,Dry,40,10,8,5,62,125,0.15,703.1,0.85,703.1,0,0,0,0,-5,5,40,10,8,0,67,761,990,967.2,22.8,0.359,0.271,0.0119,0.63,0.0276,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2002-04-14,2001,7,28,104,849.3,0.27,5,Dry,40,10,8,5,62,125,0.15,724.3,0.85,724.3,0,0,0,0,-5,5,40,10,8,0,67,782,990,967.3,22.7,0.371,0.285,0.0125,0.656,0.0289,3,0.268,0.924,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2002-04-15,2001,7,29,105,871.71,0.27,5,Dry,40,10,8,5,62,125,0.14,746.7,0.86,746.7,0,0,0,0,-5,5,40,10,8,0,67,805,990,967.4,22.6,0.392,0.3,0.0133,0.691,0.0306,3,0.279,0.97,0.0429,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2002-04-16,2001,7,29,106,890.86,0.26,5,Dry,40,10,8,5,62,125,0.14,765.9,0.86,765.9,0,0,0,0,-5,5,40,10,8,0,67,824,990,967.5,22.5,0.409,0.31,0.0137,0.719,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2002-04-17,2001,7,29,107,906.21,0.26,5,Dry,40,10,8,5,62,125,0.14,781.2,0.86,781.2,0,0,0,0,-5,5,40,10,8,0,67,839,990,967.5,22.5,0.423,0.317,0.0141,0.74,0.0329,4,0.206,0.946,0.0421,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
2002-04-18,2001,7,29,108,917.41,0.25,5,Dry,40,10,8,5,62,125,0.14,792.4,0.86,792.4,0,0,0,0,-5,5,40,10,8,0,67,850,990,967.6,22.4,0.433,0.323,0.0144,0.756,0.0337,4,0.21,0.966,0.0431,21.5,0.953,0.975,0.93,39.7,38.8,155,3720
2002-04-19,2001,7,29,109,919.67,0.25,5,Dry,40,10,8,5,62,125,0.14,794.7,0.86,794.7,0,0,0,0,-5,5,40,10,8,0,67,853,990,967.6,22.4,0.435,0.324,0.0144,0.759,0.0339,4,0.211,0.97,0.0433,21.5,0.953,0.976,0.93,39.8,38.9,155,3730
2002-04-20,2001,7,29,110,917.41,0.25,5,Dry,40,10,8,5,62,125,0.14,792.4,0.86,792.4,0,0,0,0,-5,5,40,10,8,0,67,850,990,967.6,22.4,0.433,0.323,0.0144,0.756,0.0337,4,0.21,0.966,0.0431,21.5,0.953,0.975,0.93,39.7,38.8,155,3720
2002-04-21,2001,7,29,111,915.16,0.25,5,Dry,40,10,8,5,62,125,0.14,790.2,0.86,790.2,0,0,0,0,-5,5,40,10,8,0,67,848,990,967.6,22.4,0.431,0.321,0.0143,0.753,0.0335,4,0.209,0.962,0.0429,21.5,0.953,0.975,0.929,39.6,38.7,155,3710
2002-04-22,2001,7,30,112,912.91,0.25,5,Dry,40,10,8,5,62,125,0.14,787.9,0.86,787.9,0,0,0,0,-5,5,40,10,8,0,67,846,990,967.6,22.4,0.429,0.32,0.0143,0.75,0.0334,4,0.208,0.958,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
2002-04-23,2001,7,30,113,906.21,0.26,5,Dry,40,10,8,5,62,125,0.14,781.2,0.86,781.2,0,0,0,0,-5,5,40,10,8,0,67,839,990,967.5,22.5,0.423,0.317,0.0141,0.74,0.0329,4,0.206,0.946,0.0421,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
2002-04-24,2001,7,30,114,899.59,0.26,5,Dry,40,10,8,5,62,125,0.14,774.6,0.86,774.6,0,0,0,0,-5,5,40,10,8,0,67,833,990,967.5,22.5,0.417,0.314,0.014,0.731,0.0325,3,0.287,1.02,0.0452,21.5,0.956,0.98,0.937,52,48.2,145,3470
2002-04-25,2001,7,30,115,897.39,0.26,5,Dry,40,10,8,5,62,125,0.14,772.4,0.86,772.4,0,0,0,0,-5,5,40,10,8,0,67,830,990,967.5,22.5,0.415,0.313,0.0139,0.728,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2002-04-26,2001,7,30,116,895.21,0.26,5,Dry,40,10,8,5,62,125,0.14,770.2,0.86,770.2,0,0,0,0,-5,5,40,10,8,0,67,828,990,967.5,22.5,0.413,0.312,0.0138,0.725,0.0322,3,0.285,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2002-04-27,2001,7,30,117,893.03,0.26,5,Dry,40,10,8,5,62,125,0.14,768,0.86,768,0,0,0,0,-5,5,40,10,8,0,67,826,990,967.5,22.5,0.411,0.311,0.0138,0.722,0.032,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2002-04-28,2001,7,30,118,890.86,0.26,5,Dry,40,10,8,5,62,125,0.14,765.9,0.86,765.9,0,0,0,0,-5,5,40,10,8,0,67,824,990,967.5,22.5,0.409,0.31,0.0137,0.719,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2002-04-29,2001,7,31,119,893.03,0.26,5,Dry,40,10,8,5,62,125,0.14,768,0.86,768,0,0,0,0,-5,5,40,10,8,0,67,826,990,967.5,22.5,0.411,0.311,0.0138,0.722,0.032,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2002-04-30,2001,7,31,120,895.21,0.26,5,Dry,40,10,8,5,62,125,0.14,770.2,0.86,770.2,0,0,0,0,-5,5,40,10,8,0,67,828,990,967.5,22.5,0.413,0.312,0.0138,0.725,0.0322,3,0.285,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2002-05-01,2001,8,31,121,897.39,0.26,5,Dry,42,9,8,6,82,147,0.16,750.4,0.84,750.4,0,0,0,0,-6,6,42,9,8,0,88,809,990,967.5,22.5,0.396,0.302,0.0134,0.698,0.031,3,0.28,0.978,0.0435,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2002-05-02,2001,8,31,122,904,0.26,5,Dry,42,9,8,6,82,147,0.16,757,0.84,757,0,0,0,0,-6,6,42,9,8,0,88,816,990,967.5,22.5,0.402,0.305,0.0136,0.707,0.0315,3,0.282,0.989,0.044,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2002-05-03,2001,8,31,123,910.67,0.26,5,Dry,42,9,8,6,82,147,0.16,763.7,0.84,763.7,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
2002-05-04,2001,8,31,124,917.41,0.25,5,Dry,42,9,8,6,82,147,0.16,770.4,0.84,770.4,0,0,0,0,-6,6,42,9,8,0,88,829,990,967.6,22.4,0.414,0.312,0.0139,0.726,0.0324,3,0.285,1.01,0.0451,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2002-05-05,2001,8,31,125,924.21,0.25,5,Dry,42,9,8,6,82,147,0.16,777.2,0.84,777.2,0,0,0,0,-6,6,42,9,8,0,88,836,990,967.6,22.4,0.42,0.315,0.0141,0.736,0.0328,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2002-05-06,2001,8,32,126,926.5,0.25,5,Dry,42,9,8,6,82,147,0.16,779.5,0.84,779.5,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.316,0.0141,0.739,0.033,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2002-05-07,2001,8,32,127,928.79,0.25,5,Dry,42,9,8,6,82,147,0.16,781.8,0.84,781.8,0,0,0,0,-6,6,42,9,8,0,88,841,990,967.6,22.4,0.425,0.317,0.0142,0.742,0.0331,3,0.288,1.03,0.046,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2002-05-08,2001,8,32,128,926.5,0.25,5,Dry,42,9,8,6,82,147,0.16,779.5,0.84,779.5,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.316,0.0141,0.739,0.033,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2002-05-09,2001,8,32,129,919.67,0.25,5,Dry,42,9,8,6,82,147,0.16,772.7,0.84,772.7,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.416,0.313,0.014,0.729,0.0325,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2002-05-10,2001,8,32,130,912.91,0.25,5,Dry,42,9,8,6,82,147,0.16,765.9,0.84,765.9,0,0,0,0,-6,6,42,9,8,0,88,825,990,967.6,22.4,0.41,0.31,0.0138,0.72,0.0321,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2002-05-11,2001,8,32,131,901.79,0.26,5,Dry,42,9,8,6,82,147,0.16,754.8,0.84,754.8,0,0,0,0,-6,6,42,9,8,0,88,814,990,967.5,22.5,0.4,0.304,0.0135,0.704,0.0313,3,0.281,0.986,0.0438,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2002-05-12,2001,8,32,132,890.86,0.26,5,Dry,42,9,8,6,82,147,0.17,743.9,0.83,743.9,0,0,0,0,-6,6,42,9,8,0,88,803,990,967.5,22.5,0.39,0.298,0.0132,0.688,0.0305,3,0.277,0.965,0.0428,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2002-05-13,2001,8,33,133,875.9,0.27,5,Dry,42,9,8,6,82,147,0.17,728.9,0.83,728.9,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.376,0.288,0.0127,0.664,0.0294,3,0.271,0.935,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2002-05-14,2001,8,33,134,861.38,0.27,5,Dry,42,9,8,6,82,147,0.17,714.4,0.83,714.4,0,0,0,0,-6,6,42,9,8,0,88,773,990,967.3,22.7,0.366,0.278,0.0123,0.644,0.0284,3,0.264,0.908,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2002-05-15,2001,8,33,135,847.32,0.27,5,Dry,42,9,8,6,82,147,0.17,700.3,0.83,700.3,0,0,0,0,-6,6,42,9,8,0,88,759,990,967.3,22.7,0.358,0.269,0.0118,0.627,0.0276,3,0.258,0.884,0.0389,21.8,0.957,0.98,0.938,47.8,46.9,141,3370
2002-05-16,2001,8,33,136,833.77,0.28,5,Dry,42,9,8,6,82,147,0.18,686.8,0.82,686.8,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.35,0.26,0.0114,0.61,0.0268,3,0.252,0.862,0.0378,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
2002-05-17,2001,8,33,137,820.79,0.28,5,Dry,42,9,8,6,82,147,0.18,673.8,0.82,673.8,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.594,0.026,3,0.246,0.84,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
2002-05-18,2001,8,33,138,808.47,0.29,5,Dry,42,9,8,6,82,147,0.18,661.5,0.82,661.5,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.819,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
2002-05-19,2001,8,33,139,793.76,0.3,5,Dry,42,9,8,6,82,147,0.18,646.8,0.81,646.8,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0245,3,0.234,0.794,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,132,3160
2002-05-20,2001,8,34,140,780.73,0.3,5,Dry,42,9,8,6,82,147,0.19,633.7,0.81,633.7,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.224,0.00976,0.545,0.0237,3,0.228,0.772,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2002-05-21,2001,8,34,141,769.97,0.31,5,Dry,42,9,8,6,82,147,0.19,623,0.81,623,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00943,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.4,127,3060
2002-05-22,2001,8,34,142,754.39,0.32,5,Dry,42,9,8,6,82,147,0.2,607.4,0.81,607.4,0,0,0,0,-6,6,42,9,8,0,88,666,990,966.9,23.1,0.305,0.207,0.00896,0.512,0.0222,3,0.216,0.728,0.0315,22.4,0.955,0.98,0.935,42.4,41.5,125,2990
2002-05-23,2001,8,34,143,737.71,0.32,5,Dry,42,9,8,6,82,147,0.2,590.7,0.8,590.7,0,0,0,0,-6,6,42,9,8,0,88,650,990,966.9,23.1,0.296,0.196,0.00845,0.491,0.0212,3,0.208,0.7,0.0302,22.4,0.954,0.979,0.934,41.3,40.5,121,2910
2002-05-24,2001,8,34,144,721.03,0.33,5,Dry,42,9,8,6,82,147,0.2,574,0.8,574,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.184,0.00795,0.471,0.0203,3,0.201,0.672,0.0289,22.5,0.952,0.977,0.93,40.3,39.4,118,2830
2002-05-25,2001,8,34,145,705.44,0.34,5,Dry,42,9,8,6,82,147,0.21,558.4,0.79,558.4,0,0,0,0,-6,6,42,9,8,0,88,617,990,966.7,23.3,0.277,0.174,0.00748,0.451,0.0194,3,0.194,0.645,0.0277,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2002-05-26,2001,8,34,146,689.31,0.35,5,Dry,42,9,8,6,82,147,0.21,542.3,0.79,542.3,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.00699,0.432,0.0185,3,0.187,0.618,0.0265,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2002-05-27,2001,8,35,147,673.72,0.35,5,Dry,42,9,8,6,82,147,0.22,526.7,0.78,526.7,0,0,0,0,-6,6,42,9,8,0,88,586,990,966.6,23.4,0.259,0.153,0.00653,0.412,0.0176,3,0.18,0.592,0.0253,22.8,0.949,0.97,0.921,37.3,36.2,108,2600
2002-05-28,2001,8,35,148,659.23,0.36,5,Dry,42,9,8,6,82,147,0.22,512.2,0.78,512.2,0,0,0,0,-6,6,42,9,8,0,88,571,990,966.5,23.5,0.251,0.143,0.0061,0.394,0.0168,3,0.173,0.567,0.0242,22.9,0.947,0.97,0.919,36.3,35.2,106,2540
2002-05-29,2001,8,35,149,644.19,0.37,5,Dry,42,9,8,6,82,147,0.23,497.2,0.77,497.2,0,0,0,0,-6,6,42,9,8,0,88,556,990,966.5,23.5,0.243,0.134,0.00568,0.376,0.016,3,0.166,0.543,0.0231,23,0.946,0.97,0.918,35.3,34.3,103,2470
2002-05-30,2001,8,35,150,630.79,0.37,5,Dry,42,9,8,6,82,147,0.23,483.8,0.77,483.8,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.127,0.0054,0.362,0.0154,2,0.269,0.631,0.0268,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
2002-05-31,2001,8,35,151,616.85,0.38,5,Dry,42,9,8,6,82,147,0.24,469.9,0.76,469.9,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.00511,0.348,0.0147,2,0.26,0.607,0.0257,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
2002-06-01,2001,9,35,152,604.54,0.39,5,Dry,39,9,7,5,59,119,0.2,485.5,0.8,485.5,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.128,0.00541,0.362,0.0153,2,0.27,0.632,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2002-06-02,2001,9,35,153,591.69,0.39,5,Dry,39,9,7,5,59,119,0.2,472.7,0.8,472.7,0,0,0,0,-5,5,39,9,7,0,64,528,990,966.3,23.7,0.226,0.122,0.00514,0.349,0.0147,2,0.262,0.61,0.0257,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2002-06-03,2001,9,36,154,580.48,0.4,5,Dry,39,9,7,5,59,119,0.2,461.5,0.8,461.5,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.117,0.00491,0.337,0.0142,2,0.254,0.591,0.0248,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2002-06-04,2001,9,36,155,568.72,0.4,5,Dry,39,9,7,5,59,119,0.21,449.7,0.79,449.7,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.111,0.00467,0.325,0.0136,2,0.246,0.571,0.024,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2002-06-05,2001,9,36,156,556.97,0.41,5,Dry,39,9,7,5,59,119,0.21,438,0.79,438,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00442,0.315,0.0132,2,0.238,0.553,0.0232,23.3,0.957,0.98,0.938,48,47,94.1,2260
2002-06-06,2001,9,36,157,546.85,0.42,5,Dry,39,9,7,5,59,119,0.22,427.9,0.78,427.9,0,0,0,0,-5,5,39,9,7,0,64,483,990,966.1,23.9,0.206,0.101,0.00422,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,47,46,92.1,2210
2002-06-07,2001,9,36,158,536.19,0.42,5,Dry,39,9,7,5,59,119,0.22,417.2,0.78,417.2,0,0,0,0,-5,5,39,9,7,0,64,472,990,966,24,0.202,0.0959,0.004,0.298,0.0124,2,0.224,0.522,0.0218,23.5,0.956,0.98,0.937,45.9,45,89.9,2160
2002-06-08,2001,9,36,159,525.52,0.43,5,Dry,39,9,7,5,59,119,0.23,406.5,0.77,406.5,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.198,0.0909,0.00378,0.289,0.012,2,0.217,0.506,0.0211,23.5,0.955,0.98,0.936,44.8,43.9,87.8,2110
2002-06-09,2001,9,36,160,516.5,0.43,5,Dry,39,9,7,5,59,119,0.23,397.5,0.77,397.5,0,0,0,0,-5,5,39,9,7,0,64,453,990,965.9,24.1,0.195,0.0866,0.0036,0.282,0.0117,2,0.211,0.493,0.0205,23.6,0.955,0.98,0.936,43.9,43,86,2060
2002-06-10,2001,9,37,161,506.93,0.44,5,Dry,39,9,7,5,59,119,0.23,387.9,0.77,387.9,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0821,0.0034,0.274,0.0114,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.9,42,84,2020
2002-06-11,2001,9,37,162,497.36,0.44,5,Dry,39,9,7,5,59,119,0.24,378.4,0.76,378.4,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0776,0.00321,0.266,0.011,2,0.198,0.464,0.0192,23.7,0.952,0.98,0.933,41.9,41,82.1,1970
2002-06-12,2001,9,37,163,488.33,0.45,5,Dry,39,9,7,5,59,119,0.24,369.3,0.76,369.3,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0733,0.00303,0.259,0.0107,2,0.192,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,80,1920
2002-06-13,2001,9,37,164,480.4,0.45,5,Dry,39,9,7,5,59,119,0.25,361.4,0.75,361.4,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0696,0.00287,0.252,0.0104,2,0.186,0.439,0.0181,23.8,0.95,0.976,0.927,40.1,39.1,78.2,1880
2002-06-14,2001,9,37,165,471.93,0.46,5,Dry,39,9,7,5,59,119,0.25,352.9,0.75,352.9,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.18,0.0656,0.0027,0.245,0.0101,2,0.181,0.426,0.0175,23.9,0.949,0.974,0.924,39.2,38.2,76.3,1830
2002-06-15,2001,9,37,166,463.45,0.46,5,Dry,39,9,7,5,59,119,0.26,344.4,0.74,344.4,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.177,0.0616,0.00253,0.238,0.00979,2,0.175,0.413,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.4,1790
2002-06-16,2001,9,37,167,455.52,0.47,5,Dry,39,9,7,5,59,119,0.26,336.5,0.74,336.5,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.6,24.4,0.174,0.0578,0.00238,0.232,0.00951,2,0.17,0.401,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.6,1740
2002-06-17,2001,9,38,168,448.69,0.47,5,Dry,39,9,7,5,59,119,0.27,329.7,0.73,329.7,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0546,0.00224,0.226,0.00927,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.7,35.6,71.1,1710
2002-06-18,2001,9,38,169,441.3,0.48,5,Dry,39,9,7,5,59,119,0.27,322.3,0.73,322.3,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0511,0.00209,0.22,0.009,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2002-06-19,2001,9,38,170,433.92,0.48,5,Dry,39,9,7,5,59,119,0.27,314.9,0.73,314.9,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0476,0.00195,0.214,0.00874,2,0.155,0.369,0.0151,24.1,0.943,0.97,0.915,35.1,34,68,1630
2002-06-20,2001,9,38,171,426.54,0.49,5,Dry,39,9,7,5,59,119,0.28,307.5,0.72,307.5,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.163,0.0442,0.0018,0.208,0.00848,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.3,33.2,66.5,1600
2002-06-21,2001,9,38,172,419.7,0.5,5,Dry,39,9,7,5,59,119,0.28,300.7,0.72,300.7,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0409,0.00167,0.202,0.00824,2,0.145,0.347,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65,1560
2002-06-22,2001,9,38,173,413.96,0.5,5,Dry,39,9,7,5,59,119,0.29,295,0.71,295,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0382,0.00156,0.197,0.00804,2,0.142,0.339,0.0138,24.2,0.939,0.97,0.911,32.9,31.9,63.8,1530
2002-06-23,2001,9,38,174,407.67,0.51,5,Dry,39,9,7,5,59,119,0.29,288.7,0.71,288.7,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0353,0.00144,0.192,0.00782,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2002-06-24,2001,9,39,175,401.38,0.51,5,Dry,39,9,7,5,59,119,0.3,282.4,0.7,282.4,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.155,0.0323,0.00131,0.187,0.0076,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.5,61.1,1470
2002-06-25,2001,9,39,176,395.09,0.52,5,Dry,39,9,7,5,59,119,0.3,276.1,0.7,276.1,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0293,0.00119,0.182,0.00738,2,0.129,0.311,0.0126,24.3,0.935,0.97,0.907,30.8,29.9,59.7,1430
2002-06-26,2001,9,39,177,389.35,0.52,5,Dry,39,9,7,5,59,119,0.31,270.4,0.69,270.4,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0266,0.00108,0.177,0.00718,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.2,29.2,58.5,1400
2002-06-27,2001,9,39,178,383.61,0.53,5,Dry,39,9,7,5,59,119,0.31,264.6,0.69,264.6,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.0239,0.000968,0.172,0.00698,2,0.121,0.293,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.3,1370
2002-06-28,2001,9,39,179,377.86,0.53,5,Dry,39,9,7,5,59,119,0.32,258.9,0.69,258.9,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0212,0.000857,0.167,0.00678,2,0.117,0.285,0.0115,24.4,0.932,0.97,0.904,28.9,28,56,1340
2002-06-29,2001,9,39,180,373.22,0.54,5,Dry,39,9,7,5,59,119,0.32,254.2,0.68,254.2,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.019,0.000768,0.164,0.00662,2,0.114,0.278,0.0112,24.5,0.93,0.97,0.903,28.4,27.5,55,1320
2002-06-30,2001,9,39,181,368.02,0.54,5,Dry,39,9,7,5,59,119,0.32,249,0.68,249,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000683,0.16,0.00645,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.901,27.8,27,53.9,1290
2002-07-01,2001,10,40,182,362.83,0.55,5,Dry,37,8,6,4,53,108,0.3,254.8,0.7,254.8,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.143,0.0193,0.000778,0.163,0.00657,2,0.115,0.277,0.0112,24.5,0.931,0.97,0.903,28.5,27.6,55.3,1330
2002-07-02,2001,10,40,183,356.54,0.55,5,Dry,37,8,6,4,53,108,0.3,248.5,0.7,248.5,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.00068,0.158,0.00637,2,0.11,0.268,0.0108,24.5,0.929,0.97,0.901,27.8,27,53.9,1290
2002-07-03,2001,10,40,184,351.89,0.56,5,Dry,37,8,6,4,53,108,0.31,243.9,0.69,243.9,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000663,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.3,26.4,52.9,1270
2002-07-04,2001,10,40,185,346.69,0.56,5,Dry,37,8,6,4,53,108,0.31,238.7,0.69,238.7,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.016,0.000645,0.154,0.00619,2,0.104,0.257,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
2002-07-05,2001,10,40,186,341.5,0.57,5,Dry,37,8,6,4,53,108,0.32,233.5,0.68,233.5,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000627,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
2002-07-06,2001,10,40,187,336.3,0.57,5,Dry,37,8,6,4,53,108,0.32,228.3,0.68,228.3,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000608,0.149,0.00599,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2002-07-07,2001,10,40,188,331.65,0.58,5,Dry,37,8,6,4,53,108,0.33,223.7,0.67,223.7,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000592,0.147,0.0059,1,0.244,0.392,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2002-07-08,2001,10,41,189,327.01,0.58,5,Dry,37,8,6,4,53,108,0.33,219,0.67,219,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000575,0.145,0.00582,1,0.238,0.383,0.0154,24.6,0.958,0.98,0.939,50.6,48.2,48.2,1160
2002-07-09,2001,10,41,190,323.45,0.59,5,Dry,37,8,6,4,53,108,0.33,215.4,0.67,215.4,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.13,0.0141,0.000563,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
