date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-07-10,2001,10,41,191,319.35,0.59,5,Dry,37,8,6,4,53,108,0.34,211.3,0.66,211.3,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000549,0.142,0.00567,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2002-07-11,2001,10,41,192,315.25,0.59,5,Dry,37,8,6,4,53,108,0.34,207.3,0.66,207.3,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
2002-07-12,2001,10,41,193,311.15,0.6,5,Dry,37,8,6,4,53,108,0.35,203.2,0.65,203.2,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2002-07-13,2001,10,41,194,307.04,0.6,5,Dry,37,8,6,4,53,108,0.35,199,0.65,199,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000505,0.136,0.00544,1,0.211,0.348,0.0139,24.7,0.954,0.98,0.935,46.1,45.1,45.1,1080
2002-07-14,2001,10,41,195,302.94,0.61,5,Dry,37,8,6,4,53,108,0.36,194.9,0.64,194.9,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2002-07-15,2001,10,42,196,299.39,0.61,5,Dry,37,8,6,4,53,108,0.36,191.4,0.64,191.4,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
2002-07-16,2001,10,42,197,295.83,0.62,5,Dry,37,8,6,4,53,108,0.36,187.8,0.64,187.8,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.132,0.00524,1,0.196,0.328,0.013,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
2002-07-17,2001,10,42,198,292.28,0.62,5,Dry,37,8,6,4,53,108,0.37,184.3,0.63,184.3,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2002-07-18,2001,10,42,199,288.72,0.63,5,Dry,37,8,6,4,53,108,0.37,180.7,0.63,180.7,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2002-07-19,2001,10,42,200,285.17,0.63,5,Dry,37,8,6,4,53,108,0.38,177.2,0.62,177.2,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.309,0.0123,24.9,0.948,0.978,0.927,40.9,40,40,960
2002-07-20,2001,10,42,201,282.71,0.64,5,Dry,37,8,6,4,53,108,0.38,174.7,0.62,174.7,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,946
2002-07-21,2001,10,42,202,279.7,0.64,5,Dry,37,8,6,4,53,108,0.39,171.7,0.61,171.7,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.7,38.7,928
2002-07-22,2001,10,43,203,276.69,0.64,5,Dry,37,8,6,4,53,108,0.39,168.7,0.61,168.7,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2002-07-23,2001,10,43,204,273.69,0.65,5,Dry,37,8,6,4,53,108,0.4,165.7,0.6,165.7,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2002-07-24,2001,10,43,205,270.68,0.65,5,Dry,37,8,6,4,53,108,0.4,162.7,0.6,162.7,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2002-07-25,2001,10,43,206,267.67,0.66,5,Dry,37,8,6,4,53,108,0.4,159.7,0.6,159.7,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00932,0.000369,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2002-07-26,2001,10,43,207,264.66,0.66,5,Dry,37,8,6,4,53,108,0.41,156.7,0.59,156.7,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00907,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,841
2002-07-27,2001,10,43,208,261.65,0.67,5,Dry,37,8,6,4,53,108,0.41,153.7,0.59,153.7,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00881,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2002-07-28,2001,10,43,209,258.65,0.68,5,Dry,37,8,6,4,53,108,0.42,150.7,0.58,150.7,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00856,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.7,33.7,808
2002-07-29,2001,10,44,210,256.19,0.68,5,Dry,37,8,6,4,53,108,0.42,148.2,0.58,148.2,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00835,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2002-07-30,2001,10,44,211,253.72,0.69,5,Dry,37,8,6,4,53,108,0.43,145.7,0.57,145.7,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,781
2002-07-31,2001,10,44,212,251.26,0.69,5,Dry,37,8,6,4,53,108,0.43,143.3,0.57,143.3,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,32,32,767
2002-08-01,2001,11,44,213,248.8,0.7,5,Dry,34,7,5,3,44,93,0.37,155.8,0.63,155.8,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00899,0.000355,0.116,0.00457,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2002-08-02,2001,11,44,214,245.79,0.7,5,Dry,34,7,5,3,44,93,0.38,152.8,0.62,152.8,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00874,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,822
2002-08-03,2001,11,44,215,242.79,0.71,5,Dry,34,7,5,3,44,93,0.38,149.8,0.62,149.8,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00848,0.000335,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,805
2002-08-04,2001,11,44,216,239.78,0.72,5,Dry,34,7,5,3,44,93,0.39,146.8,0.61,146.8,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00823,0.000324,0.112,0.00441,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2002-08-05,2001,11,45,217,236.77,0.73,5,Dry,34,7,5,3,44,93,0.39,143.8,0.61,143.8,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00797,0.000314,0.11,0.00435,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2002-08-06,2001,11,45,218,233.76,0.73,5,Dry,34,7,5,3,44,93,0.4,140.8,0.6,140.8,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.0043,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2002-08-07,2001,11,45,219,230.76,0.74,5,Dry,34,7,5,3,44,93,0.4,137.8,0.6,137.8,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00746,0.000294,0.108,0.00424,1,0.128,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2002-08-08,2001,11,45,220,228.29,0.75,5,Dry,34,7,5,3,44,93,0.41,135.3,0.59,135.3,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00725,0.000285,0.107,0.0042,1,0.125,0.232,0.00912,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2002-08-09,2001,11,45,221,225.83,0.76,5,Dry,34,7,5,3,44,93,0.41,132.8,0.59,132.8,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00704,0.000277,0.106,0.00415,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2002-08-10,2001,11,45,222,223.37,0.77,5,Dry,34,7,5,3,44,93,0.42,130.4,0.58,130.4,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0978,0.00683,0.000268,0.105,0.00411,1,0.118,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2002-08-11,2001,11,45,223,220.91,0.77,5,Dry,34,7,5,3,44,93,0.42,127.9,0.58,127.9,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00662,0.00026,0.104,0.00406,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2002-08-12,2001,11,46,224,218.45,0.79,5,Dry,34,7,5,3,44,93,0.43,125.5,0.57,125.5,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.00641,0.000252,0.102,0.00402,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,672
2002-08-13,2001,11,46,225,215.99,0.79,5,Dry,34,7,5,3,44,93,0.43,123,0.57,123,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.0062,0.000243,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2002-08-14,2001,11,46,226,214.62,0.8,5,Dry,34,7,5,3,44,93,0.43,121.6,0.57,121.6,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.00609,0.000239,0.101,0.00395,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2002-08-15,2001,11,46,227,212.71,0.8,5,Dry,34,7,5,3,44,93,0.44,119.7,0.56,119.7,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.0999,0.00392,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2002-08-16,2001,11,46,228,210.79,0.81,5,Dry,34,7,5,3,44,93,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00576,0.000226,0.0991,0.00388,1,0.102,0.201,0.00786,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2002-08-17,2001,11,46,229,208.88,0.81,5,Dry,34,7,5,3,44,93,0.45,115.9,0.56,115.9,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.0056,0.000219,0.0983,0.00385,1,0.0989,0.197,0.00772,25.3,0.922,0.97,0.894,26.6,25.8,25.8,618
2002-08-18,2001,11,46,230,206.97,0.82,5,Dry,34,7,5,3,44,93,0.45,114,0.55,114,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00544,0.000213,0.0974,0.00381,1,0.0964,0.194,0.00758,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2002-08-19,2001,11,47,231,205.05,0.82,5,Dry,34,7,5,3,44,93,0.45,112,0.55,112,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00527,0.000206,0.0966,0.00378,1,0.0938,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2002-08-20,2001,11,47,232,203.14,0.83,5,Dry,34,7,5,3,44,93,0.46,110.1,0.54,110.1,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0906,0.00511,0.0002,0.0957,0.00374,1,0.0912,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2002-08-21,2001,11,47,233,201.22,0.84,5,Dry,34,7,5,3,44,93,0.46,108.2,0.54,108.2,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00495,0.000193,0.0949,0.00371,1,0.0886,0.184,0.00717,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,199.31,0.84,5,Dry,34,7,5,3,44,93,0.47,106.3,0.53,106.3,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.00479,0.000187,0.0941,0.00367,1,0.086,0.18,0.00704,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,197.4,0.85,5,Dry,34,7,5,3,44,93,0.47,104.4,0.53,104.4,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00462,0.000181,0.0932,0.00364,1,0.0834,0.177,0.0069,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,195.48,0.85,5,Dry,34,7,5,3,44,93,0.48,102.5,0.52,102.5,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00446,0.000174,0.0924,0.00361,1,0.0808,0.173,0.00677,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,193.57,0.86,5,Dry,34,7,5,3,44,93,0.48,100.6,0.52,100.6,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.0043,0.000168,0.0916,0.00358,1,0.0783,0.17,0.00664,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,191.65,0.87,5,Dry,34,7,5,3,44,93,0.48,98.65,0.52,98.65,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00414,0.000162,0.0907,0.00355,1,0.0757,0.166,0.0065,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,189.74,0.87,5,Dry,34,7,5,3,44,93,0.49,96.74,0.51,96.74,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00397,0.000155,0.0899,0.00351,1,0.0731,0.163,0.00637,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,187.83,0.88,5,Dry,34,7,5,3,44,93,0.49,94.83,0.51,94.83,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.00381,0.000149,0.089,0.00348,1,0.0705,0.16,0.00624,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,186.46,0.88,5,Dry,34,7,5,3,44,93,0.5,93.46,0.5,93.46,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0848,0.00369,0.000144,0.0884,0.00346,1,0.0687,0.157,0.00614,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,185.09,0.88,5,Dry,34,7,5,3,44,93,0.5,92.09,0.5,92.09,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0843,0.00358,0.00014,0.0878,0.00344,1,0.0668,0.155,0.00605,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,183.72,0.89,5,Dry,34,7,5,3,44,93,0.51,90.72,0.49,90.72,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0838,0.00346,0.000135,0.0872,0.00341,1,0.065,0.152,0.00595,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,182.36,0.89,5,Dry,30,6,4,2,30,72,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00513,0.000201,0.0937,0.00367,1,0.0915,0.185,0.00724,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2002-09-02,2001,12,49,245,179.35,0.9,5,Dry,30,6,4,2,30,72,0.4,107.3,0.6,107.3,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00487,0.000191,0.0924,0.00362,1,0.0874,0.18,0.00704,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2002-09-03,2001,12,49,246,176.89,0.9,5,Dry,30,6,4,2,30,72,0.41,104.9,0.59,104.9,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00467,0.000183,0.0913,0.00357,1,0.0841,0.175,0.00687,25.4,0.914,0.97,0.887,23.9,23.1,23.1,556
2002-09-04,2001,12,49,247,174.43,0.91,5,Dry,30,6,4,2,30,72,0.41,102.4,0.59,102.4,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000174,0.0903,0.00353,1,0.0808,0.171,0.00669,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2002-09-05,2001,12,49,248,171.97,0.91,5,Dry,30,6,4,2,30,72,0.42,99.97,0.58,99.97,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00425,0.000166,0.0892,0.00349,1,0.0775,0.167,0.00652,25.4,0.911,0.969,0.882,22.7,21.9,21.9,527
2002-09-06,2001,12,49,249,169.51,0.92,5,Dry,30,6,4,2,30,72,0.42,97.51,0.57,97.51,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00404,0.000158,0.0881,0.00345,1,0.0741,0.162,0.00635,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
2002-09-07,2001,12,49,250,168.14,0.92,5,Dry,30,6,4,2,30,72,0.43,96.14,0.57,96.14,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00392,0.000154,0.0875,0.00343,1,0.0723,0.16,0.00626,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2002-09-08,2001,12,49,251,166.22,0.92,5,Dry,30,6,4,2,30,72,0.43,94.22,0.57,94.22,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.00339,1,0.0697,0.156,0.00612,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2002-09-09,2001,12,50,252,164.31,0.93,5,Dry,30,6,4,2,30,72,0.44,92.31,0.56,92.31,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.0036,0.000141,0.0858,0.00336,1,0.0671,0.153,0.00599,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2002-09-10,2001,12,50,253,162.4,0.93,5,Dry,30,6,4,2,30,72,0.44,90.4,0.56,90.4,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0816,0.00343,0.000135,0.085,0.00333,1,0.0645,0.15,0.00586,25.4,0.922,0.965,0.889,20.7,20,20,480
2002-09-11,2001,12,50,254,160.48,0.93,5,Dry,30,6,4,2,30,72,0.45,88.48,0.55,88.48,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0809,0.00327,0.000128,0.0841,0.0033,1,0.0619,0.146,0.00572,25.4,0.924,0.964,0.89,20.3,19.6,19.6,471
2002-09-12,2001,12,50,255,158.57,0.93,5,Dry,30,6,4,2,30,72,0.45,86.57,0.55,86.57,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00311,0.000122,0.0833,0.00326,1,0.0594,0.143,0.00559,25.4,0.926,0.963,0.892,20,19.2,19.2,461
2002-09-13,2001,12,50,256,156.65,0.94,5,Dry,30,6,4,2,30,72,0.46,84.65,0.54,84.65,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00295,0.000115,0.0825,0.00323,1,0.0568,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
2002-09-14,2001,12,50,257,154.74,0.94,5,Dry,30,6,4,2,30,72,0.47,82.74,0.54,82.74,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00278,0.000109,0.0816,0.0032,1,0.0542,0.136,0.00532,25.4,0.931,0.961,0.894,19.2,18.4,18.4,442
2002-09-15,2001,12,50,258,152.83,0.94,5,Dry,30,6,4,2,30,72,0.47,80.83,0.53,80.83,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00262,0.000103,0.0808,0.00317,1,0.0516,0.132,0.00519,25.4,0.933,0.96,0.896,18.8,18,18,432
2002-09-16,2001,12,51,259,151.46,0.94,5,Dry,30,6,4,2,30,72,0.47,79.46,0.53,79.46,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0777,0.0025,0.0000982,0.0802,0.00314,1,0.0498,0.13,0.0051,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2002-09-17,2001,12,51,260,150.09,0.95,5,Dry,30,6,4,2,30,72,0.48,78.09,0.52,78.09,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00239,0.0000936,0.0796,0.00312,1,0.0479,0.128,0.005,25.4,0.936,0.96,0.898,18.2,17.5,17.5,419
2002-09-18,2001,12,51,261,148.72,0.95,5,Dry,30,6,4,2,30,72,0.48,76.72,0.52,76.72,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00227,0.0000891,0.079,0.0031,1,0.0461,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
2002-09-19,2001,12,51,262,147.36,0.95,5,Dry,30,6,4,2,30,72,0.49,75.36,0.51,75.36,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00216,0.0000845,0.0784,0.00307,1,0.0442,0.123,0.00481,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2002-09-20,2001,12,51,263,145.99,0.95,5,Dry,30,6,4,2,30,72,0.49,73.99,0.51,73.99,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0758,0.00204,0.00008,0.0778,0.00305,1,0.0424,0.12,0.00471,25.4,0.935,0.96,0.897,17.2,16.5,16.5,397
2002-09-21,2001,12,51,264,144.62,0.95,5,Dry,30,6,4,2,30,72,0.5,72.62,0.5,72.62,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00192,0.0000754,0.0772,0.00303,1,0.0405,0.118,0.00462,25.4,0.927,0.96,0.89,16.8,16.1,16.1,386
2002-09-22,2001,12,51,265,144.35,0.95,5,Dry,30,6,4,2,30,72,0.5,72.35,0.5,72.35,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.0019,0.0000745,0.0771,0.00302,1,0.0402,0.117,0.0046,25.4,0.926,0.96,0.889,16.7,16,16,384
2002-09-23,2001,12,52,266,143.53,0.95,5,Dry,30,6,4,2,30,72,0.5,71.53,0.5,71.53,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0749,0.00183,0.0000718,0.0767,0.00301,1,0.0391,0.116,0.00454,25.4,0.921,0.96,0.884,16.4,15.7,15.7,378
2002-09-24,2001,12,52,267,141.61,0.96,5,Dry,30,6,4,2,30,72,0.51,69.61,0.49,69.61,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0742,0.00167,0.0000654,0.0759,0.00298,1,0.0365,0.112,0.00441,25.4,0.911,0.96,0.874,15.8,15.2,15.2,364
2002-09-25,2001,12,52,268,141.34,0.96,5,Dry,30,6,4,2,30,72,0.51,69.34,0.49,69.34,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00164,0.0000645,0.0758,0.00297,1,0.0361,0.112,0.00439,25.4,0.909,0.96,0.873,15.7,15.1,15.1,362
2002-09-26,2001,12,52,269,140.52,0.96,5,Dry,30,6,4,2,30,72,0.51,68.52,0.49,68.52,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0738,0.00157,0.0000617,0.0754,0.00296,1,0.035,0.11,0.00433,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
2002-09-27,2001,12,52,270,139.7,0.96,5,Dry,30,6,4,2,30,72,0.52,67.7,0.48,67.7,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0735,0.0015,0.000059,0.075,0.00294,1,0.0339,0.109,0.00427,25.4,0.9,0.96,0.864,15.2,14.6,14.6,350
2002-09-28,2001,12,52,271,137.79,0.96,5,Dry,30,6,4,2,30,72,0.52,65.79,0.48,65.79,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00134,0.0000526,0.0742,0.00291,1,0.0313,0.106,0.00414,25.4,0.89,0.96,0.854,14.6,14,14,336
2002-09-29,2001,12,52,272,136.42,0.96,5,Dry,30,6,4,2,30,72,0.53,64.42,0.47,64.42,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00123,0.0000481,0.0736,0.00289,1,0.0295,0.103,0.00404,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
2002-09-30,2001,12,53,273,135.05,0.96,5,Dry,30,6,4,2,30,72,0.53,63.05,0.47,63.05,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.00111,0.0000435,0.073,0.00286,1,0.0276,0.101,0.00395,25.4,0.875,0.96,0.84,13.7,13.2,13.2,316
2002-10-01,2002,1,1,274,134.78,0.96,5,Dry,24,4,2,2,20,52,0.39,82.78,0.61,82.78,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00279,0.000109,0.0781,0.00306,1,0.0543,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2002-10-02,2002,1,1,275,137.24,0.96,5,Dry,24,4,2,2,20,52,0.38,85.24,0.62,85.24,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000117,0.0792,0.00311,1,0.0576,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2002-10-03,2002,1,1,276,138.61,0.96,5,Dry,24,4,2,2,20,52,0.38,86.61,0.63,86.61,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00311,0.000122,0.0798,0.00313,1,0.0594,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2002-10-04,2002,1,1,277,138.33,0.96,5,Dry,24,4,2,2,20,52,0.38,86.33,0.62,86.33,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00312,1,0.059,0.139,0.00544,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2002-10-05,2002,1,1,278,137.51,0.96,5,Dry,24,4,2,2,20,52,0.38,85.51,0.62,85.51,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00302,0.000118,0.0793,0.00311,1,0.0579,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,19,19,455
2002-10-06,2002,1,1,279,137.24,0.96,5,Dry,24,4,2,2,20,52,0.38,85.24,0.62,85.24,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000117,0.0792,0.00311,1,0.0576,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2002-10-07,2002,1,1,280,136.42,0.96,5,Dry,24,4,2,2,20,52,0.38,84.42,0.62,84.42,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00293,0.000115,0.0788,0.00309,1,0.0565,0.135,0.00531,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
2002-10-08,2002,1,2,281,135.6,0.96,5,Dry,24,4,2,2,20,52,0.38,83.6,0.62,83.6,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00286,0.000112,0.0785,0.00308,1,0.0554,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2002-10-09,2002,1,2,282,134.78,0.96,5,Dry,24,4,2,2,20,52,0.39,82.78,0.61,82.78,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00279,0.000109,0.0781,0.00306,1,0.0543,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2002-10-10,2002,1,2,283,134.51,0.97,5,Dry,24,4,2,2,20,52,0.39,82.51,0.61,82.51,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0752,0.00276,0.000108,0.078,0.00306,1,0.0539,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,440
2002-10-11,2002,1,2,284,132.59,0.97,5,Dry,24,4,2,2,20,52,0.39,80.59,0.61,80.59,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.0026,0.000102,0.0772,0.00303,1,0.0513,0.128,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
2002-10-12,2002,1,2,285,131.22,0.97,5,Dry,24,4,2,2,20,52,0.4,79.22,0.6,79.22,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00248,0.0000974,0.0766,0.003,1,0.0494,0.126,0.00494,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2002-10-13,2002,1,2,286,129.86,0.97,5,Dry,24,4,2,2,20,52,0.4,77.86,0.6,77.86,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000929,0.076,0.00298,1,0.0476,0.124,0.00485,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
2002-10-14,2002,1,2,287,128.49,0.97,5,Dry,24,4,2,2,20,52,0.41,76.49,0.59,76.49,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00225,0.0000883,0.0754,0.00296,1,0.0458,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2002-10-15,2002,1,3,288,128.22,0.97,5,Dry,24,4,2,2,20,52,0.41,76.22,0.59,76.22,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00223,0.0000874,0.0752,0.00295,1,0.0454,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2002-10-16,2002,1,3,289,127.4,0.97,5,Dry,24,4,2,2,20,52,0.41,75.4,0.59,75.4,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00216,0.0000847,0.0749,0.00294,1,0.0443,0.119,0.00467,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2002-10-17,2002,1,3,290,126.58,0.97,5,Dry,24,4,2,2,20,52,0.41,74.58,0.59,74.58,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0724,0.00209,0.0000819,0.0745,0.00292,1,0.0432,0.118,0.00462,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
2002-10-18,2002,1,3,291,125.76,0.97,5,Dry,24,4,2,2,20,52,0.41,73.76,0.59,73.76,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00202,0.0000792,0.0742,0.00291,1,0.0421,0.116,0.00456,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
2002-10-19,2002,1,3,292,124.94,0.97,5,Dry,24,4,2,2,20,52,0.42,72.94,0.58,72.94,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00195,0.0000765,0.0738,0.00289,1,0.041,0.115,0.0045,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2002-10-20,2002,1,3,293,124.11,0.97,5,Dry,24,4,2,2,20,52,0.42,72.11,0.58,72.11,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00188,0.0000737,0.0734,0.00288,1,0.0398,0.113,0.00444,25.4,0.925,0.96,0.888,16.6,15.9,15.9,383
2002-10-21,2002,1,3,294,123.29,0.97,5,Dry,24,4,2,2,20,52,0.42,71.29,0.58,71.29,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00181,0.000071,0.0731,0.00287,1,0.0387,0.112,0.00439,25.4,0.92,0.96,0.884,16.3,15.7,15.7,376
2002-10-22,2002,1,4,295,122.47,0.98,5,Dry,24,4,2,2,20,52,0.42,70.47,0.57,70.47,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.071,0.00174,0.0000682,0.0727,0.00285,1,0.0376,0.11,0.00433,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2002-10-23,2002,1,4,296,121.65,0.98,5,Dry,24,4,2,2,20,52,0.43,69.65,0.57,69.65,0,0,0,0,-2,2,24,4,2,0,22,99.7,990,964.5,25.5,0.0708,0.00167,0.0000655,0.0725,0.00284,1,0.0365,0.109,0.00428,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2002-10-24,2002,1,4,297,120.83,0.98,5,Dry,24,4,2,2,20,52,0.43,68.83,0.57,68.83,0,0,0,0,-2,2,24,4,2,0,22,98.8,990,964.5,25.5,0.0708,0.0016,0.0000628,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.871,15.5,14.9,14.9,358
2002-10-25,2002,1,4,298,120.01,0.98,5,Dry,24,4,2,2,20,52,0.43,68.01,0.57,68.01,0,0,0,0,-2,2,24,4,2,0,22,98,990,964.5,25.5,0.0708,0.00153,0.00006,0.0724,0.00284,1,0.0343,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2002-10-26,2002,1,4,299,119.74,0.98,5,Dry,24,4,2,2,20,52,0.43,67.74,0.57,67.74,0,0,0,0,-2,2,24,4,2,0,22,97.7,990,964.5,25.5,0.0708,0.00151,0.0000591,0.0723,0.00284,1,0.0339,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
2002-10-27,2002,1,4,300,119.47,0.98,5,Dry,24,4,2,2,20,52,0.43,67.47,0.56,67.47,0,0,0,0,-2,2,24,4,2,0,22,97.5,990,964.5,25.5,0.0708,0.00148,0.0000582,0.0723,0.00284,1,0.0336,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2002-10-28,2002,1,4,301,118.65,0.98,5,Dry,24,4,2,2,20,52,0.44,66.65,0.56,66.65,0,0,0,0,-2,2,24,4,2,0,22,96.7,990,964.5,25.5,0.0708,0.00142,0.0000555,0.0722,0.00283,1,0.0325,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,342
2002-10-29,2002,1,5,302,117.83,0.98,5,Dry,24,4,2,2,20,52,0.44,65.83,0.56,65.83,0,0,0,0,-2,2,24,4,2,0,22,95.8,990,964.5,25.5,0.0708,0.00135,0.0000528,0.0722,0.00283,1,0.0314,0.104,0.00406,25.4,0.89,0.96,0.855,14.6,14,14,336
2002-10-30,2002,1,5,303,117.01,0.98,5,Dry,24,4,2,2,20,52,0.44,65.01,0.56,65.01,0,0,0,0,-2,2,24,4,2,0,22,95,990,964.5,25.5,0.0708,0.00128,0.00005,0.0721,0.00283,1,0.0303,0.102,0.00401,25.4,0.886,0.96,0.85,14.3,13.8,13.8,330
2002-10-31,2002,1,5,304,116.19,0.98,5,Dry,24,4,2,2,20,52,0.45,64.19,0.55,64.19,0,0,0,0,-2,2,24,4,2,0,22,94.2,990,964.5,25.5,0.0708,0.00121,0.0000473,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2002-11-01,2002,2,5,305,117.55,0.98,5,Dry,23,4,2,2,19,50,0.42,67.55,0.57,67.55,0,0,0,0,-2,2,23,4,2,0,21,96.5,990,964.5,25.5,0.0708,0.00149,0.0000585,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2002-11-02,2002,2,5,306,118.92,0.98,5,Dry,23,4,2,2,19,50,0.42,68.92,0.58,68.92,0,0,0,0,-2,2,23,4,2,0,21,97.9,990,964.5,25.5,0.0708,0.00161,0.0000631,0.0724,0.00284,1,0.0355,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2002-11-03,2002,2,5,307,119.74,0.98,5,Dry,23,4,2,2,19,50,0.42,69.74,0.58,69.74,0,0,0,0,-2,2,23,4,2,0,21,98.7,990,964.5,25.5,0.0708,0.00168,0.0000658,0.0725,0.00284,1,0.0366,0.109,0.00428,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2002-11-04,2002,2,5,308,122.75,0.97,5,Dry,23,4,2,2,19,50,0.41,72.75,0.59,72.75,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00193,0.0000758,0.0734,0.00288,1,0.0407,0.114,0.00447,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2002-11-05,2002,2,6,309,125.21,0.97,5,Dry,23,4,2,2,19,50,0.4,75.21,0.6,75.21,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00214,0.000084,0.0745,0.00292,1,0.044,0.118,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
2002-11-06,2002,2,6,310,127.67,0.97,5,Dry,23,4,2,2,19,50,0.39,77.67,0.61,77.67,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00235,0.0000922,0.0755,0.00296,1,0.0474,0.123,0.00482,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2002-11-07,2002,2,6,311,130.13,0.97,5,Dry,23,4,2,2,19,50,0.38,80.13,0.62,80.13,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00256,0.0001,0.0766,0.003,1,0.0507,0.127,0.00499,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2002-11-08,2002,2,6,312,129.31,0.97,5,Dry,23,4,2,2,19,50,0.39,79.31,0.61,79.31,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.00249,0.0000977,0.0762,0.00299,1,0.0496,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2002-11-09,2002,2,6,313,129.04,0.97,5,Dry,23,4,2,2,19,50,0.39,79.04,0.61,79.04,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.0000968,0.0761,0.00299,1,0.0492,0.125,0.00492,25.4,0.935,0.96,0.898,18.4,17.7,17.7,424
2002-11-10,2002,2,6,314,128.76,0.97,5,Dry,23,4,2,2,19,50,0.39,78.76,0.61,78.76,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00244,0.0000959,0.076,0.00298,1,0.0488,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2002-11-11,2002,2,6,315,129.58,0.97,5,Dry,23,4,2,2,19,50,0.39,79.58,0.61,79.58,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00251,0.0000986,0.0764,0.00299,1,0.0499,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2002-11-12,2002,2,7,316,130.4,0.97,5,Dry,23,4,2,2,19,50,0.38,80.4,0.62,80.4,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00258,0.000101,0.0767,0.00301,1,0.051,0.128,0.00501,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2002-11-13,2002,2,7,317,129.58,0.97,5,Dry,23,4,2,2,19,50,0.39,79.58,0.61,79.58,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00251,0.0000986,0.0764,0.00299,1,0.0499,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2002-11-14,2002,2,7,318,129.31,0.97,5,Dry,23,4,2,2,19,50,0.39,79.31,0.61,79.31,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.00249,0.0000977,0.0762,0.00299,1,0.0496,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2002-11-15,2002,2,7,319,130.13,0.97,5,Dry,23,4,2,2,19,50,0.38,80.13,0.62,80.13,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00256,0.0001,0.0766,0.003,1,0.0507,0.127,0.00499,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2002-11-16,2002,2,7,320,130.4,0.97,5,Dry,23,4,2,2,19,50,0.38,80.4,0.62,80.4,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00258,0.000101,0.0767,0.00301,1,0.051,0.128,0.00501,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2002-11-17,2002,2,7,321,129.58,0.97,5,Dry,23,4,2,2,19,50,0.39,79.58,0.61,79.58,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00251,0.0000986,0.0764,0.00299,1,0.0499,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2002-11-18,2002,2,7,322,129.31,0.97,5,Dry,23,4,2,2,19,50,0.39,79.31,0.61,79.31,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.00249,0.0000977,0.0762,0.00299,1,0.0496,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2002-11-19,2002,2,8,323,129.04,0.97,5,Dry,23,4,2,2,19,50,0.39,79.04,0.61,79.04,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.0000968,0.0761,0.00299,1,0.0492,0.125,0.00492,25.4,0.935,0.96,0.898,18.4,17.7,17.7,424
2002-11-20,2002,2,8,324,128.22,0.97,5,Dry,23,4,2,2,19,50,0.39,78.22,0.61,78.22,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.0000941,0.0758,0.00297,1,0.0481,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2002-11-21,2002,2,8,325,127.4,0.97,5,Dry,23,4,2,2,19,50,0.39,77.4,0.61,77.4,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000913,0.0754,0.00296,1,0.047,0.122,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2002-11-22,2002,2,8,326,125.48,0.97,5,Dry,23,4,2,2,19,50,0.4,75.48,0.6,75.48,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00217,0.0000849,0.0746,0.00292,1,0.0444,0.119,0.00467,25.4,0.94,0.96,0.902,17.7,17,17,407
2002-11-23,2002,2,8,327,124.11,0.97,5,Dry,23,4,2,2,19,50,0.4,74.11,0.6,74.11,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00205,0.0000804,0.074,0.0029,1,0.0425,0.117,0.00457,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
2002-11-24,2002,2,8,328,127.12,0.97,5,Dry,23,4,2,2,19,50,0.39,77.12,0.61,77.12,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000904,0.0753,0.00295,1,0.0466,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.3,17.3,415
2002-11-25,2002,2,8,329,129.58,0.97,5,Dry,23,4,2,2,19,50,0.39,79.58,0.61,79.58,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00251,0.0000986,0.0764,0.00299,1,0.0499,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2002-11-26,2002,2,9,330,129.31,0.97,5,Dry,23,4,2,2,19,50,0.39,79.31,0.61,79.31,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.00249,0.0000977,0.0762,0.00299,1,0.0496,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2002-11-27,2002,2,9,331,130.13,0.97,5,Dry,23,4,2,2,19,50,0.38,80.13,0.62,80.13,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00256,0.0001,0.0766,0.003,1,0.0507,0.127,0.00499,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2002-11-28,2002,2,9,332,130.4,0.97,5,Dry,23,4,2,2,19,50,0.38,80.4,0.62,80.4,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00258,0.000101,0.0767,0.00301,1,0.051,0.128,0.00501,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2002-11-29,2002,2,9,333,131.22,0.97,5,Dry,23,4,2,2,19,50,0.38,81.22,0.62,81.22,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.0771,0.00302,1,0.0521,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2002-11-30,2002,2,9,334,130.95,0.97,5,Dry,23,4,2,2,19,50,0.38,80.95,0.62,80.95,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00263,0.000103,0.077,0.00302,1,0.0518,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18,18,433
2002-12-01,2002,3,9,335,130.68,0.97,5,Dry,26,4,3,2,24,59,0.45,71.68,0.55,71.68,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0725,0.00184,0.0000723,0.0743,0.00291,1,0.0393,0.114,0.00445,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2002-12-02,2002,3,9,336,129.86,0.97,5,Dry,26,4,3,2,24,59,0.45,70.86,0.55,70.86,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0722,0.00177,0.0000695,0.074,0.0029,1,0.0382,0.112,0.0044,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2002-12-03,2002,3,10,337,129.04,0.97,5,Dry,26,4,3,2,24,59,0.46,70.04,0.54,70.04,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.0017,0.0000668,0.0736,0.00289,1,0.0371,0.111,0.00434,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2002-12-04,2002,3,10,338,128.76,0.97,5,Dry,26,4,3,2,24,59,0.46,69.76,0.54,69.76,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00168,0.0000659,0.0735,0.00288,1,0.0367,0.11,0.00432,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2002-12-05,2002,3,10,339,130.68,0.97,5,Dry,26,4,3,2,24,59,0.45,71.68,0.55,71.68,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0725,0.00184,0.0000723,0.0743,0.00291,1,0.0393,0.114,0.00445,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2002-12-06,2002,3,10,340,135.87,0.96,5,Dry,26,4,3,2,24,59,0.43,76.87,0.57,76.87,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00228,0.0000896,0.0766,0.003,1,0.0463,0.123,0.00482,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2002-12-07,2002,3,10,341,141.07,0.96,5,Dry,26,4,3,2,24,59,0.42,82.07,0.58,82.07,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00273,0.000107,0.0789,0.00309,1,0.0533,0.132,0.00518,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2002-12-08,2002,3,10,342,145.17,0.95,5,Dry,26,4,3,2,24,59,0.41,86.17,0.59,86.17,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00307,0.000121,0.0807,0.00316,1,0.0588,0.139,0.00547,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2002-12-09,2002,3,10,343,149.27,0.95,5,Dry,26,4,3,2,24,59,0.4,90.27,0.6,90.27,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00342,0.000134,0.0825,0.00323,1,0.0644,0.147,0.00576,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2002-12-10,2002,3,11,344,153.37,0.94,5,Dry,26,4,3,2,24,59,0.39,94.37,0.61,94.37,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00377,0.000148,0.0843,0.0033,1,0.0699,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2002-12-11,2002,3,11,345,154.19,0.94,5,Dry,26,4,3,2,24,59,0.38,95.19,0.62,95.19,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00384,0.000151,0.0846,0.00332,1,0.071,0.156,0.0061,25.4,0.916,0.967,0.885,21.7,21,21,503
2002-12-12,2002,3,11,346,152.83,0.94,5,Dry,26,4,3,2,24,59,0.39,93.83,0.61,93.83,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00373,0.000146,0.084,0.00329,1,0.0692,0.153,0.00601,25.4,0.917,0.966,0.886,21.4,20.7,20.7,496
2002-12-13,2002,3,11,347,154.74,0.94,5,Dry,26,4,3,2,24,59,0.38,95.74,0.62,95.74,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.00389,0.000152,0.0849,0.00333,1,0.0717,0.157,0.00614,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2002-12-14,2002,3,11,348,156.11,0.94,5,Dry,26,4,3,2,24,59,0.38,97.11,0.62,97.11,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.004,0.000157,0.0855,0.00335,1,0.0736,0.159,0.00623,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2002-12-15,2002,3,11,349,155.83,0.94,5,Dry,26,4,3,2,24,59,0.38,96.83,0.62,96.83,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00398,0.000156,0.0853,0.00334,1,0.0732,0.159,0.00621,25.4,0.914,0.967,0.884,22,21.3,21.3,511
2002-12-16,2002,3,11,350,157.75,0.93,5,Dry,26,4,3,2,24,59,0.37,98.75,0.63,98.75,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00414,0.000162,0.0862,0.00338,1,0.0758,0.162,0.00635,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2002-12-17,2002,3,12,351,160.21,0.93,5,Dry,26,4,3,2,24,59,0.37,101.2,0.63,101.2,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.000171,0.0873,0.00342,1,0.0791,0.166,0.00652,25.4,0.912,0.969,0.884,22.9,22.2,22.2,534
2002-12-18,2002,3,12,352,164.31,0.93,5,Dry,26,4,3,2,24,59,0.36,105.3,0.64,105.3,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.0047,0.000184,0.089,0.00349,1,0.0847,0.174,0.0068,25.4,0.915,0.97,0.887,23.9,23.2,23.2,558
2002-12-19,2002,3,12,353,168.41,0.92,5,Dry,26,4,3,2,24,59,0.35,109.4,0.65,109.4,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00505,0.000198,0.0908,0.00356,1,0.0902,0.181,0.00709,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2002-12-20,2002,3,12,354,169.78,0.92,5,Dry,26,4,3,2,24,59,0.35,110.8,0.65,110.8,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00517,0.000202,0.0914,0.00358,1,0.0921,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2002-12-21,2002,3,12,355,170.6,0.92,5,Dry,26,4,3,2,24,59,0.35,111.6,0.65,111.6,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.00359,1,0.0932,0.185,0.00724,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2002-12-22,2002,3,12,356,171.97,0.91,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00535,0.00021,0.0924,0.00362,1,0.095,0.187,0.00734,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2002-12-23,2002,3,12,357,173.33,0.91,5,Dry,26,4,3,2,24,59,0.34,114.3,0.66,114.3,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00547,0.000214,0.093,0.00364,1,0.0968,0.19,0.00743,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2002-12-24,2002,3,13,358,175.25,0.91,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00563,0.00022,0.0938,0.00367,1,0.0994,0.193,0.00756,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2002-12-25,2002,3,13,359,179.35,0.9,5,Dry,26,4,3,2,24,59,0.33,120.3,0.67,120.3,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00598,0.000234,0.0956,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2002-12-26,2002,3,13,360,181.81,0.89,5,Dry,26,4,3,2,24,59,0.33,122.8,0.68,122.8,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2002-12-27,2002,3,13,361,184.82,0.89,5,Dry,26,4,3,2,24,59,0.32,125.8,0.68,125.8,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00644,0.000252,0.098,0.00383,1,0.112,0.21,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2002-12-28,2002,3,13,362,187.83,0.88,5,Dry,26,4,3,2,24,59,0.31,128.8,0.69,128.8,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.0067,0.000262,0.0993,0.00388,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2002-12-29,2002,3,13,363,190.83,0.87,5,Dry,26,4,3,2,24,59,0.31,131.8,0.69,131.8,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2002-12-30,2002,3,13,364,193.84,0.86,5,Dry,26,4,3,2,24,59,0.3,134.8,0.7,134.8,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00721,0.000282,0.102,0.00399,1,0.125,0.227,0.00885,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2002-12-31,2002,3,14,365,194.66,0.86,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00728,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2003-01-01,2002,4,14,1,194.94,0.86,5,Dry,29,5,4,2,33,73,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2003-01-02,2002,4,14,2,196.85,0.85,5,Dry,29,5,4,2,33,73,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000245,0.0989,0.00387,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2003-01-03,2002,4,14,3,198.22,0.85,5,Dry,29,5,4,2,33,73,0.37,125.2,0.63,125.2,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00639,0.00025,0.0995,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2003-01-04,2002,4,14,4,200.68,0.84,5,Dry,29,5,4,2,33,73,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.0066,0.000258,0.101,0.00393,1,0.115,0.215,0.00842,25.4,0.929,0.97,0.902,29.5,28.7,28.7,688
2003-01-05,2002,4,14,5,199.86,0.84,5,Dry,29,5,4,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00653,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2003-01-06,2002,4,14,6,201.77,0.83,5,Dry,29,5,4,2,33,73,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0944,0.0067,0.000262,0.101,0.00395,1,0.116,0.217,0.0085,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2003-01-07,2002,4,15,7,205.87,0.82,5,Dry,29,5,4,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00704,0.000276,0.103,0.00402,1,0.122,0.225,0.00879,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2003-01-08,2002,4,15,8,207.24,0.82,5,Dry,29,5,4,2,33,73,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00716,0.00028,0.103,0.00405,1,0.124,0.227,0.00889,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2003-01-09,2002,4,15,9,208.61,0.82,5,Dry,29,5,4,2,33,73,0.35,135.6,0.65,135.6,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00407,1,0.126,0.23,0.00899,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2003-01-10,2002,4,15,10,213.8,0.8,5,Dry,29,5,4,2,33,73,0.34,140.8,0.66,140.8,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.00772,0.000302,0.106,0.00417,1,0.133,0.239,0.00936,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2003-01-11,2002,4,15,11,221.73,0.77,5,Dry,29,5,4,2,33,73,0.33,148.7,0.67,148.7,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00839,0.000329,0.11,0.00431,1,0.143,0.253,0.00994,25.2,0.938,0.97,0.91,34.5,33.5,33.5,803
2003-01-12,2002,4,15,12,230.21,0.74,5,Dry,29,5,4,2,33,73,0.32,157.2,0.68,157.2,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00911,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2003-01-13,2002,4,15,13,238.14,0.72,5,Dry,29,5,4,2,33,73,0.31,165.1,0.69,165.1,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00979,0.000386,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.918,38.3,37.3,37.3,895
2003-01-14,2002,4,16,14,246.07,0.7,5,Dry,29,5,4,2,33,73,0.3,173.1,0.7,173.1,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.12,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,942
2003-01-15,2002,4,16,15,252.9,0.69,5,Dry,29,5,4,2,33,73,0.29,179.9,0.71,179.9,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000437,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2003-01-16,2002,4,16,16,261.38,0.67,5,Dry,29,5,4,2,33,73,0.28,188.4,0.72,188.4,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2003-01-17,2002,4,16,17,269.31,0.66,5,Dry,29,5,4,2,33,73,0.27,196.3,0.73,196.3,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
2003-01-18,2002,4,16,18,282.16,0.64,5,Dry,29,5,4,2,33,73,0.26,209.2,0.74,209.2,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1140
2003-01-19,2002,4,16,19,294.47,0.62,5,Dry,29,5,4,2,33,73,0.25,221.5,0.75,221.5,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2003-01-20,2002,4,16,20,304.04,0.61,5,Dry,29,5,4,2,33,73,0.24,231,0.76,231,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2003-01-21,2002,4,17,21,314.7,0.59,5,Dry,29,5,4,2,33,73,0.23,241.7,0.77,241.7,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2003-01-22,2002,4,17,22,327.55,0.58,5,Dry,29,5,4,2,33,73,0.22,254.6,0.78,254.6,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0191,0.000767,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
2003-01-23,2002,4,17,23,339.31,0.57,5,Dry,29,5,4,2,33,73,0.21,266.3,0.79,266.3,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0247,0.000992,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2003-01-24,2002,4,17,24,349.97,0.56,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0297,0.0012,0.176,0.0071,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2003-01-25,2002,4,17,25,359.54,0.55,5,Dry,29,5,4,2,33,73,0.2,286.5,0.8,286.5,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0342,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
2003-01-26,2002,4,17,26,368.57,0.54,5,Dry,29,5,4,2,33,73,0.2,295.6,0.8,295.6,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0385,0.00156,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
2003-01-27,2002,4,17,27,378.69,0.53,5,Dry,29,5,4,2,33,73,0.19,305.7,0.81,305.7,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0433,0.00175,0.2,0.0081,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.3,66.7,1600
2003-01-28,2002,4,18,28,387.71,0.52,5,Dry,29,5,4,2,33,73,0.19,314.7,0.81,314.7,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0475,0.00193,0.208,0.00842,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.6,1650
2003-01-29,2002,4,18,29,397.28,0.51,5,Dry,29,5,4,2,33,73,0.18,324.3,0.82,324.3,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00212,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2003-01-30,2002,4,18,30,405.76,0.51,5,Dry,29,5,4,2,33,73,0.18,332.8,0.82,332.8,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.0561,0.00228,0.222,0.00905,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.917,37.3,36.2,72.4,1740
2003-01-31,2002,4,18,31,411.5,0.5,5,Dry,29,5,4,2,33,73,0.18,338.5,0.82,338.5,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.168,0.0588,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.92,37.9,36.9,73.7,1770
2003-02-01,2002,5,18,32,419.43,0.5,5,Dry,31,6,4,3,41,85,0.2,334.4,0.8,334.4,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0569,0.00232,0.225,0.00917,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.6,1740
2003-02-02,2002,5,18,33,429.54,0.49,5,Dry,31,6,4,3,41,85,0.2,344.5,0.8,344.5,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0616,0.00252,0.233,0.00953,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.5,74.9,1800
2003-02-03,2002,5,18,34,436.38,0.48,5,Dry,31,6,4,3,41,85,0.2,351.4,0.81,351.4,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0649,0.00265,0.239,0.00978,2,0.18,0.419,0.0171,24,0.949,0.974,0.924,39.3,38.2,76.5,1840
2003-02-04,2002,5,19,35,439.94,0.48,5,Dry,31,6,4,3,41,85,0.19,354.9,0.81,354.9,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0665,0.00272,0.242,0.0099,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.6,38.7,77.3,1860
2003-02-05,2002,5,19,36,442.4,0.48,5,Dry,31,6,4,3,41,85,0.19,357.4,0.81,357.4,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0677,0.00277,0.244,0.00999,2,0.184,0.428,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.9,1870
2003-02-06,2002,5,19,37,448.69,0.47,5,Dry,31,6,4,3,41,85,0.19,363.7,0.81,363.7,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0707,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.7,79.3,1900
2003-02-07,2002,5,19,38,458.26,0.47,5,Dry,31,6,4,3,41,85,0.18,373.3,0.81,373.3,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0752,0.00309,0.257,0.0106,2,0.194,0.451,0.0185,23.9,0.952,0.979,0.932,41.6,40.7,81.5,1960
2003-02-08,2002,5,19,39,465.09,0.46,5,Dry,31,6,4,3,41,85,0.18,380.1,0.82,380.1,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0784,0.00323,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.3,41.5,83,1990
2003-02-09,2002,5,19,40,472.47,0.46,5,Dry,31,6,4,3,41,85,0.18,387.5,0.82,387.5,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0819,0.00337,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.3,84.5,2030
