date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-02-10,2002,5,19,41,479.31,0.45,5,Dry,31,6,4,3,41,85,0.18,394.3,0.82,394.3,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0851,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.8,43,85.9,2060
2003-02-11,2002,5,20,42,487.79,0.45,5,Dry,31,6,4,3,41,85,0.17,402.8,0.83,402.8,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0891,0.00368,0.281,0.0116,2,0.214,0.496,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.7,2100
2003-02-12,2002,5,20,43,499,0.44,5,Dry,31,6,4,3,41,85,0.17,414,0.83,414,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0944,0.00391,0.291,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.9,45,89.9,2160
2003-02-13,2002,5,20,44,512.4,0.43,5,Dry,31,6,4,3,41,85,0.17,427.4,0.83,427.4,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00418,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2003-02-14,2002,5,20,45,524.7,0.43,5,Dry,31,6,4,3,41,85,0.16,439.7,0.84,439.7,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00443,0.312,0.013,2,0.239,0.551,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2003-02-15,2002,5,20,46,537.55,0.42,5,Dry,31,6,4,3,41,85,0.16,452.6,0.84,452.6,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2003-02-16,2002,5,20,47,552.59,0.41,5,Dry,31,6,4,3,41,85,0.15,467.6,0.85,467.6,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2003-02-17,2002,5,20,48,567.63,0.4,5,Dry,31,6,4,3,41,85,0.15,482.6,0.85,482.6,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.268,0.619,0.026,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2003-02-18,2002,5,21,49,581.03,0.4,5,Dry,31,6,4,3,41,85,0.15,496,0.85,496,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.0056,0.365,0.0153,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2003-02-19,2002,5,21,50,591.69,0.39,5,Dry,31,6,4,3,41,85,0.14,506.7,0.86,506.7,0,0,0,0,-3,3,31,6,4,0,44,548,990,966.3,23.7,0.238,0.139,0.00588,0.377,0.0159,3,0.171,0.548,0.0231,23.2,0.947,0.97,0.918,36.4,35.3,106,2540
2003-02-20,2002,5,21,51,600.17,0.39,5,Dry,31,6,4,3,41,85,0.14,515.2,0.86,515.2,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.243,0.145,0.00612,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2003-02-21,2002,5,21,52,611.93,0.38,5,Dry,31,6,4,3,41,85,0.14,526.9,0.86,526.9,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00647,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
2003-02-22,2002,5,21,53,625.33,0.38,5,Dry,31,6,4,3,41,85,0.14,540.3,0.86,540.3,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00686,0.419,0.0177,3,0.186,0.604,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
2003-02-23,2002,5,21,54,636.54,0.37,5,Dry,31,6,4,3,41,85,0.13,551.5,0.87,551.5,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.169,0.00719,0.433,0.0184,3,0.191,0.623,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2003-02-24,2002,5,21,55,644.47,0.37,5,Dry,31,6,4,3,41,85,0.13,559.5,0.87,559.5,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.268,0.175,0.00743,0.442,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
2003-02-25,2002,5,22,56,653.49,0.36,5,Dry,31,6,4,3,41,85,0.13,568.5,0.87,568.5,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.181,0.0077,0.454,0.0193,3,0.198,0.652,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2003-02-26,2002,5,22,57,664.7,0.36,5,Dry,31,6,4,3,41,85,0.13,579.7,0.87,579.7,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.279,0.188,0.00803,0.467,0.0199,3,0.203,0.671,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2900
2003-02-27,2002,5,22,58,675.36,0.35,5,Dry,31,6,4,3,41,85,0.13,590.4,0.87,590.4,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00835,0.481,0.0205,3,0.208,0.689,0.0294,22.7,0.954,0.98,0.935,41.8,41,123,2950
2003-02-28,2002,5,22,59,684.94,0.35,5,Dry,31,6,4,3,41,85,0.12,599.9,0.88,599.9,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00864,0.493,0.0211,3,0.212,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2003-03-01,2002,6,22,60,696.15,0.34,5,Dry,36,8,6,4,53,107,0.15,589.1,0.85,589.1,0,0,0,0,-4,4,36,8,6,0,57,639,990,966.7,23.3,0.29,0.195,0.00834,0.484,0.0208,3,0.208,0.692,0.0297,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2003-03-02,2002,6,22,61,712.28,0.34,5,Dry,36,8,6,4,53,107,0.15,605.3,0.85,605.3,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00883,0.504,0.0217,3,0.215,0.719,0.0309,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2003-03-03,2002,6,22,62,725.68,0.33,5,Dry,36,8,6,4,53,107,0.15,618.7,0.85,618.7,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.214,0.00924,0.521,0.0225,3,0.221,0.742,0.032,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
2003-03-04,2002,6,23,63,739.62,0.32,5,Dry,36,8,6,4,53,107,0.14,632.6,0.85,632.6,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.314,0.224,0.00966,0.538,0.0232,3,0.227,0.765,0.0331,22.4,0.956,0.98,0.937,44.2,43.3,130,3120
2003-03-05,2002,6,23,64,753.57,0.32,5,Dry,36,8,6,4,53,107,0.14,646.6,0.86,646.6,0,0,0,0,-4,4,36,8,6,0,57,697,990,966.9,23.1,0.322,0.233,0.0101,0.555,0.0241,3,0.233,0.789,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,132,3180
2003-03-06,2002,6,23,65,764.78,0.31,5,Dry,36,8,6,4,53,107,0.14,657.8,0.86,657.8,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.24,0.0104,0.569,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2003-03-07,2002,6,23,66,770.52,0.31,5,Dry,36,8,6,4,53,107,0.14,663.5,0.86,663.5,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
2003-03-08,2002,6,23,67,778.14,0.31,5,Dry,36,8,6,4,53,107,0.14,671.1,0.86,671.1,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.586,0.0255,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2003-03-09,2002,6,23,68,784.84,0.3,5,Dry,36,8,6,4,53,107,0.14,677.8,0.86,677.8,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.594,0.0259,3,0.248,0.841,0.0366,22.1,0.957,0.98,0.938,46.9,46,138,3310
2003-03-10,2002,6,23,69,792.22,0.3,5,Dry,36,8,6,4,53,107,0.14,685.2,0.86,685.2,0,0,0,0,-4,4,36,8,6,0,57,735,990,967.1,22.9,0.344,0.259,0.0113,0.603,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2003-03-11,2002,6,24,70,796.9,0.3,5,Dry,36,8,6,4,53,107,0.13,689.9,0.87,689.9,0,0,0,0,-4,4,36,8,6,0,57,740,990,967.1,22.9,0.347,0.262,0.0114,0.609,0.0266,3,0.253,0.862,0.0376,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2003-03-12,2002,6,24,71,801.75,0.29,5,Dry,36,8,6,4,53,107,0.13,694.8,0.87,694.8,0,0,0,0,-4,4,36,8,6,0,57,745,990,967.1,22.9,0.35,0.265,0.0116,0.615,0.0269,3,0.255,0.87,0.038,22,0.957,0.98,0.938,47.9,46.9,141,3380
2003-03-13,2002,6,24,72,806.76,0.29,5,Dry,36,8,6,4,53,107,0.13,699.8,0.87,699.8,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.268,0.0117,0.621,0.0272,3,0.257,0.878,0.0384,22,0.957,0.98,0.938,48.1,47.2,142,3400
2003-03-14,2002,6,24,73,808.47,0.29,5,Dry,36,8,6,4,53,107,0.13,701.5,0.87,701.5,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.354,0.27,0.0118,0.623,0.0273,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.2,47.3,142,3400
2003-03-15,2002,6,24,74,810.18,0.29,5,Dry,36,8,6,4,53,107,0.13,703.2,0.87,703.2,0,0,0,0,-4,4,36,8,6,0,57,753,990,967.1,22.9,0.355,0.271,0.0118,0.625,0.0274,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.3,47.4,142,3410
2003-03-16,2002,6,24,75,808.47,0.29,5,Dry,36,8,6,4,53,107,0.13,701.5,0.87,701.5,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.354,0.27,0.0118,0.623,0.0273,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.2,47.3,142,3400
2003-03-17,2002,6,24,76,806.76,0.29,5,Dry,36,8,6,4,53,107,0.13,699.8,0.87,699.8,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.268,0.0117,0.621,0.0272,3,0.257,0.878,0.0384,22,0.957,0.98,0.938,48.1,47.2,142,3400
2003-03-18,2002,6,25,77,805.08,0.29,5,Dry,36,8,6,4,53,107,0.13,698.1,0.87,698.1,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.352,0.267,0.0117,0.619,0.0271,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
2003-03-19,2002,6,25,78,806.76,0.29,5,Dry,36,8,6,4,53,107,0.13,699.8,0.87,699.8,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.268,0.0117,0.621,0.0272,3,0.257,0.878,0.0384,22,0.957,0.98,0.938,48.1,47.2,142,3400
2003-03-20,2002,6,25,79,808.47,0.29,5,Dry,36,8,6,4,53,107,0.13,701.5,0.87,701.5,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.354,0.27,0.0118,0.623,0.0273,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.2,47.3,142,3400
2003-03-21,2002,6,25,80,810.18,0.29,5,Dry,36,8,6,4,53,107,0.13,703.2,0.87,703.2,0,0,0,0,-4,4,36,8,6,0,57,753,990,967.1,22.9,0.355,0.271,0.0118,0.625,0.0274,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.3,47.4,142,3410
2003-03-22,2002,6,25,81,808.47,0.29,5,Dry,36,8,6,4,53,107,0.13,701.5,0.87,701.5,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.354,0.27,0.0118,0.623,0.0273,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.2,47.3,142,3400
2003-03-23,2002,6,25,82,806.76,0.29,5,Dry,36,8,6,4,53,107,0.13,699.8,0.87,699.8,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.268,0.0117,0.621,0.0272,3,0.257,0.878,0.0384,22,0.957,0.98,0.938,48.1,47.2,142,3400
2003-03-24,2002,6,25,83,808.47,0.29,5,Dry,36,8,6,4,53,107,0.13,701.5,0.87,701.5,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.354,0.27,0.0118,0.623,0.0273,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.2,47.3,142,3400
2003-03-25,2002,6,26,84,810.18,0.29,5,Dry,36,8,6,4,53,107,0.13,703.2,0.87,703.2,0,0,0,0,-4,4,36,8,6,0,57,753,990,967.1,22.9,0.355,0.271,0.0118,0.625,0.0274,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.3,47.4,142,3410
2003-03-26,2002,6,26,85,811.92,0.29,5,Dry,36,8,6,4,53,107,0.13,704.9,0.87,704.9,0,0,0,0,-4,4,36,8,6,0,57,755,990,967.1,22.9,0.356,0.272,0.0119,0.627,0.0275,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.4,47.5,142,3420
2003-03-27,2002,6,26,86,810.18,0.29,5,Dry,36,8,6,4,53,107,0.13,703.2,0.87,703.2,0,0,0,0,-4,4,36,8,6,0,57,753,990,967.1,22.9,0.355,0.271,0.0118,0.625,0.0274,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.3,47.4,142,3410
2003-03-28,2002,6,26,87,811.92,0.29,5,Dry,36,8,6,4,53,107,0.13,704.9,0.87,704.9,0,0,0,0,-4,4,36,8,6,0,57,755,990,967.1,22.9,0.356,0.272,0.0119,0.627,0.0275,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.4,47.5,142,3420
2003-03-29,2002,6,26,88,817.2,0.29,5,Dry,36,8,6,4,53,107,0.13,710.2,0.87,710.2,0,0,0,0,-4,4,36,8,6,0,57,760,990,967.2,22.8,0.359,0.275,0.0121,0.634,0.0278,3,0.262,0.896,0.0392,21.9,0.957,0.98,0.938,48.7,47.8,143,3440
2003-03-30,2002,6,26,89,822.61,0.28,5,Dry,36,8,6,4,53,107,0.13,715.6,0.87,715.6,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.905,0.0397,21.9,0.957,0.98,0.938,49,48.1,144,3460
2003-03-31,2002,6,26,90,828.13,0.28,5,Dry,36,8,6,4,53,107,0.13,721.1,0.87,721.1,0,0,0,0,-4,4,36,8,6,0,57,771,990,967.2,22.8,0.365,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2003-04-01,2002,7,27,91,833.77,0.28,5,Dry,40,10,8,5,62,125,0.15,708.8,0.85,708.8,0,0,0,0,-5,5,40,10,8,0,67,767,990,967.2,22.8,0.362,0.274,0.0121,0.637,0.028,3,0.261,0.898,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
2003-04-02,2002,7,27,92,839.51,0.28,5,Dry,40,10,8,5,62,125,0.15,714.5,0.85,714.5,0,0,0,0,-5,5,40,10,8,0,67,773,990,967.3,22.7,0.366,0.278,0.0122,0.644,0.0283,3,0.264,0.908,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
2003-04-03,2002,7,27,93,845.35,0.27,5,Dry,40,10,8,5,62,125,0.15,720.4,0.85,720.4,0,0,0,0,-5,5,40,10,8,0,67,778,990,967.3,22.7,0.369,0.282,0.0124,0.651,0.0287,3,0.267,0.918,0.0404,21.8,0.957,0.98,0.938,49.1,48.1,144,3470
2003-04-04,2002,7,27,94,851.29,0.27,5,Dry,40,10,8,5,62,125,0.15,726.3,0.85,726.3,0,0,0,0,-5,5,40,10,8,0,67,784,990,967.3,22.7,0.373,0.286,0.0126,0.659,0.029,3,0.269,0.928,0.0409,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2003-04-05,2002,7,27,95,857.31,0.27,5,Dry,40,10,8,5,62,125,0.15,732.3,0.85,732.3,0,0,0,0,-5,5,40,10,8,0,67,790,990,967.3,22.7,0.378,0.29,0.0128,0.669,0.0295,3,0.272,0.941,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2003-04-06,2002,7,27,96,859.34,0.27,5,Dry,40,10,8,5,62,125,0.14,734.3,0.85,734.3,0,0,0,0,-5,5,40,10,8,0,67,792,990,967.3,22.7,0.38,0.292,0.0129,0.672,0.0296,3,0.273,0.945,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2003-04-07,2002,7,27,97,865.48,0.27,5,Dry,40,10,8,5,62,125,0.14,740.5,0.86,740.5,0,0,0,0,-5,5,40,10,8,0,67,798,990,967.4,22.6,0.386,0.296,0.0131,0.682,0.0301,3,0.276,0.957,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2003-04-08,2002,7,28,98,875.9,0.27,5,Dry,40,10,8,5,62,125,0.14,750.9,0.86,750.9,0,0,0,0,-5,5,40,10,8,0,67,809,990,967.4,22.6,0.395,0.302,0.0134,0.698,0.0309,3,0.28,0.978,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2003-04-09,2002,7,28,99,890.86,0.26,5,Dry,40,10,8,5,62,125,0.14,765.9,0.86,765.9,0,0,0,0,-5,5,40,10,8,0,67,824,990,967.5,22.5,0.409,0.31,0.0137,0.719,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2003-04-10,2002,7,28,100,915.16,0.25,5,Dry,40,10,8,5,62,125,0.14,790.2,0.86,790.2,0,0,0,0,-5,5,40,10,8,0,67,848,990,967.6,22.4,0.431,0.321,0.0143,0.753,0.0335,4,0.209,0.962,0.0429,21.5,0.953,0.975,0.929,39.6,38.7,155,3710
2003-04-11,2002,7,28,101,945.01,0.25,5,Dry,40,10,8,5,62,125,0.13,820,0.87,820,0,0,0,0,-5,5,40,10,8,0,67,878,990,967.7,22.3,0.459,0.336,0.015,0.795,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.933,40.9,39.9,160,3840
2003-04-12,2002,7,28,102,980.84,0.24,5,Dry,40,10,8,5,62,125,0.13,855.8,0.87,855.8,0,0,0,0,-5,5,40,10,8,0,67,914,990,967.8,22.2,0.491,0.353,0.0159,0.845,0.0381,4,0.231,1.08,0.0485,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
2003-04-13,2002,7,28,103,1028.1,0.23,5,Dry,40,10,8,5,62,125,0.12,903.1,0.88,903.1,0,0,0,0,-5,5,40,10,8,0,67,961,990,968,22,0.535,0.376,0.0171,0.911,0.0414,4,0.247,1.16,0.0526,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
2003-04-14,2002,7,28,104,1082.6,0.22,5,Dry,40,10,8,5,62,125,0.12,957.6,0.89,957.6,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.585,0.402,0.0184,0.987,0.0452,4,0.266,1.25,0.0574,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2003-04-15,2002,7,29,105,1150.3,0.2,5,Dry,40,10,8,5,62,125,0.11,1025,0.89,1025,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.674,0.48,0.0222,1.15,0.0533,4,0.285,1.44,0.0665,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2003-04-16,2002,7,29,106,1232,0.19,5,Dry,40,10,8,5,62,125,0.1,1107,0.9,1100,7,2,0,0,-5,10,42,10,8,0,72,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2003-04-17,2002,7,29,107,1329,0.18,5,Dry,40,10,8,5,62,125,0.094,1204,0.91,1100,104,24,3,3,-2,76,64,13,11,3,138,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2003-04-18,2002,7,29,108,1417.4,0.16,5,Dry,40,10,8,5,62,125,0.088,1292,0.91,1100,192,43,6,6,1,136,83,16,14,6,198,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4580
2003-04-19,2002,7,29,109,1476.8,0.15,5,Dry,40,10,8,5,62,125,0.085,1352,0.92,1100,252,57,8,8,3,176,97,18,16,8,238,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2003-04-20,2002,7,29,110,1543.7,0.14,5,Dry,40,10,8,5,62,125,0.081,1419,0.92,1100,319,60,8,10,5,236,100,18,18,10,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2003-04-21,2002,7,29,111,1611.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.092,1464,0.91,1100,364,55,7,11,1,290,100,18,21,11,362,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2003-04-22,2002,7,30,112,1674.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.088,1527,0.91,1100,427,55,7,13,3,349,100,18,23,13,421,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2003-04-23,2002,7,30,113,1731.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.086,1584,0.92,1100,484,55,7,15,5,402,100,18,25,15,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2003-04-24,2002,7,30,114,1782.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.083,1634,0.92,1100,534,55,7,15,6,451,100,18,25,16,523,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2003-04-25,2002,7,30,115,1827,0.1,4,Mod_Dry,45,11,10,10,72,148,0.081,1679,0.92,1100,579,55,7,15,7,495,100,18,25,17,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.1,177,4240
2003-04-26,2002,7,30,116,1858.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.08,1710,0.92,1100,610,55,7,15,8,525,100,18,25,18,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2003-04-27,2002,7,30,117,1882.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.079,1734,0.92,1100,634,55,7,15,9,548,100,18,25,19,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2003-04-28,2002,7,30,118,1899.8,0.099,4,Mod_Dry,45,11,10,10,72,148,0.078,1752,0.92,1100,652,55,7,15,10,565,100,18,25,20,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2003-04-29,2002,7,31,119,1910.3,0.098,4,Mod_Dry,45,11,10,10,72,148,0.077,1762,0.92,1100,662,55,7,15,10,575,100,18,25,20,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2003-04-30,2002,7,31,120,1913.8,0.097,4,Mod_Dry,45,11,10,10,72,148,0.077,1766,0.92,1100,666,55,7,15,10,579,100,18,25,20,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2003-05-01,2002,8,31,121,1910.3,0.098,4,Mod_Dry,47,10,10,10,115,192,0.1,1718,0.9,1100,618,53,8,15,9,533,100,18,25,19,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2003-05-02,2002,8,31,122,1899.8,0.099,4,Mod_Dry,47,10,10,10,115,192,0.1,1708,0.9,1100,608,53,8,15,8,524,100,18,25,18,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2003-05-03,2002,8,31,123,1882.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.1,1690,0.9,1100,590,53,8,15,8,506,100,18,25,18,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2003-05-04,2002,8,31,124,1858.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.1,1666,0.9,1100,566,53,8,15,7,483,100,18,25,17,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2003-05-05,2002,8,31,125,1833.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.1,1642,0.9,1100,542,53,8,15,6,460,100,18,25,16,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2003-05-06,2002,8,32,126,1809.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1618,0.89,1100,518,53,8,15,6,436,100,18,25,16,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2003-05-07,2002,8,32,127,1779,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1587,0.89,1100,487,53,8,15,5,406,100,18,25,15,521,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2003-05-08,2002,8,32,128,1748.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1556,0.89,1100,456,53,8,14,4,377,100,18,24,14,492,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2003-05-09,2002,8,32,129,1718.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.11,1526,0.89,1100,426,53,8,13,3,349,100,18,23,13,464,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2003-05-10,2002,8,32,130,1688,0.12,4,Mod_Dry,47,10,10,10,115,192,0.11,1496,0.89,1100,396,53,8,12,2,321,100,18,22,12,436,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,181,4350
2003-05-11,2002,8,32,131,1658,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1466,0.88,1100,366,53,8,11,1,293,100,18,21,11,408,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2003-05-12,2002,8,32,132,1628.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.12,1436,0.88,1100,336,53,8,10,0,265,100,18,20,10,380,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2003-05-13,2002,8,33,133,1598.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.12,1407,0.88,1100,307,53,8,9,-1,238,100,18,19,9,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2003-05-14,2002,8,33,134,1569.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.12,1378,0.88,1100,278,53,8,8,-2,211,100,18,18,8,326,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2003-05-15,2002,8,33,135,1540.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1349,0.88,1100,249,53,7,8,-3,184,100,17,18,7,299,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2003-05-16,2002,8,33,136,1511.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1320,0.87,1100,220,50,7,7,-3,159,97,17,17,7,274,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2003-05-17,2002,8,33,137,1483.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1291,0.87,1100,191,43,6,6,-4,140,90,16,16,6,255,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2003-05-18,2002,8,33,138,1454.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1263,0.87,1100,163,37,5,5,-5,121,84,15,15,5,236,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2003-05-19,2002,8,33,139,1426.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.14,1235,0.86,1100,135,31,4,4,-6,102,78,14,14,4,217,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-05-20,2002,8,34,140,1398.9,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1207,0.86,1100,107,24,3,3,-7,84,71,13,13,3,199,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2003-05-21,2002,8,34,141,1353.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1161,0.86,1100,61,14,2,2,-8,51,61,12,12,2,166,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2003-05-22,2002,8,34,142,1308.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.15,1116,0.85,1100,16,4,0,0,-10,22,51,10,10,0,137,1170,990,968.9,21.1,0.803,0.648,0.0307,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2003-05-23,2002,8,34,143,1263.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1072,0.85,1072,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.756,0.585,0.0275,1.34,0.063,4,0.294,1.63,0.0769,19.6,0.954,0.98,0.935,49.2,48.2,193,4630
2003-05-24,2002,8,34,144,1226.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.16,1034,0.84,1034,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.7,0.5,0.0234,1.2,0.0561,4,0.287,1.49,0.0695,19.9,0.955,0.98,0.936,48.2,47.2,189,4530
2003-05-25,2002,8,34,145,1189.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,997.3,0.84,997.3,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.646,0.422,0.0196,1.07,0.0497,4,0.279,1.35,0.0626,20.2,0.955,0.98,0.936,47.1,46.1,185,4430
2003-05-26,2002,8,34,146,1153,0.2,4,Mod_Dry,47,10,10,10,115,192,0.17,961,0.83,961,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.596,0.404,0.0187,1,0.0463,4,0.267,1.27,0.0586,20.4,0.955,0.98,0.936,45.8,44.9,180,4310
2003-05-27,2002,8,35,147,1122.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,930.9,0.83,930.9,0,0,0,0,-10,10,47,10,10,0,125,998,990,968.3,21.7,0.568,0.39,0.0179,0.958,0.0441,4,0.257,1.21,0.0559,20.5,0.955,0.98,0.936,44.7,43.8,175,4200
2003-05-28,2002,8,35,148,1093.3,0.21,4,Mod_Dry,47,10,10,10,115,192,0.18,901.3,0.82,901.3,0,0,0,0,-10,10,47,10,10,0,125,968,990,968.2,21.8,0.541,0.375,0.0172,0.916,0.042,4,0.247,1.16,0.0533,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2003-05-29,2002,8,35,149,1064.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,872.2,0.82,872.2,0,0,0,0,-10,10,47,10,10,0,125,939,990,968.1,21.9,0.515,0.361,0.0165,0.876,0.04,4,0.237,1.11,0.0508,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
2003-05-30,2002,8,35,150,1040.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,848.9,0.82,848.9,0,0,0,0,-10,10,47,10,10,0,125,916,990,968,22,0.493,0.35,0.0159,0.843,0.0384,4,0.229,1.07,0.0488,20.9,0.954,0.979,0.934,41.5,40.6,163,3900
2003-05-31,2002,8,35,151,1018,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,826,0.81,826,0,0,0,0,-10,10,47,10,10,0,125,893,990,968,22,0.472,0.339,0.0154,0.811,0.0368,4,0.221,1.03,0.0468,21,0.954,0.977,0.932,40.6,39.7,159,3810
2003-06-01,2002,9,35,152,995.55,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,834.5,0.84,834.5,0,0,0,0,-9,9,45,10,9,0,97,899,990,967.9,22.1,0.477,0.343,0.0155,0.82,0.0371,4,0.224,1.04,0.0472,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2003-06-02,2002,9,35,153,973.56,0.24,4,Mod_Dry,45,10,9,9,88,161,0.17,812.6,0.83,812.6,0,0,0,0,-9,9,45,10,9,0,97,877,990,967.8,22.2,0.457,0.332,0.015,0.79,0.0356,4,0.217,1.01,0.0453,21.2,0.953,0.977,0.931,40.3,39.3,157,3780
2003-06-03,2002,9,36,154,956.79,0.24,4,Mod_Dry,45,10,9,9,88,161,0.17,795.8,0.83,795.8,0,0,0,0,-9,9,45,10,9,0,97,860,990,967.7,22.3,0.442,0.324,0.0146,0.766,0.0344,4,0.211,0.977,0.0439,21.3,0.953,0.975,0.929,39.6,38.6,154,3710
2003-06-04,2002,9,36,155,940.34,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,779.3,0.83,779.3,0,0,0,0,-9,9,45,10,9,0,97,843,990,967.7,22.3,0.427,0.316,0.0142,0.743,0.0333,3,0.288,1.03,0.0462,21.3,0.956,0.98,0.937,51.9,48.2,145,3470
2003-06-05,2002,9,36,156,924.21,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,763.2,0.83,763.2,0,0,0,0,-9,9,45,10,9,0,97,827,990,967.6,22.4,0.412,0.308,0.0138,0.721,0.0322,3,0.284,1,0.0448,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2003-06-06,2002,9,36,157,908.44,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,747.4,0.82,747.4,0,0,0,0,-9,9,45,10,9,0,97,811,990,967.5,22.5,0.398,0.3,0.0134,0.698,0.0311,3,0.279,0.977,0.0435,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2003-06-07,2002,9,36,158,893.03,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,732,0.82,732,0,0,0,0,-9,9,45,10,9,0,97,796,990,967.5,22.5,0.384,0.29,0.0129,0.674,0.0299,3,0.272,0.946,0.042,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2003-06-08,2002,9,36,159,878.02,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,717,0.82,717,0,0,0,0,-9,9,45,10,9,0,97,781,990,967.4,22.6,0.37,0.28,0.0124,0.65,0.0288,3,0.265,0.915,0.0405,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2003-06-09,2002,9,36,160,863.43,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,702.4,0.81,702.4,0,0,0,0,-9,9,45,10,9,0,97,766,990,967.4,22.6,0.362,0.27,0.0119,0.632,0.0279,3,0.259,0.891,0.0393,21.8,0.957,0.98,0.938,47.8,46.8,141,3370
2003-06-10,2002,9,37,161,849.3,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,688.3,0.81,688.3,0,0,0,0,-9,9,45,10,9,0,97,752,990,967.3,22.7,0.354,0.261,0.0115,0.615,0.0271,3,0.252,0.867,0.0382,21.8,0.957,0.98,0.938,47,46.1,138,3320
2003-06-11,2002,9,37,162,835.67,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,674.7,0.81,674.7,0,0,0,0,-9,9,45,10,9,0,97,739,990,967.2,22.8,0.346,0.252,0.0111,0.598,0.0263,3,0.246,0.844,0.0371,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
2003-06-12,2002,9,37,163,826.28,0.28,4,Mod_Dry,45,10,9,9,88,161,0.2,665.3,0.81,665.3,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0108,0.586,0.0257,3,0.242,0.828,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
2003-06-13,2002,9,37,164,817.2,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,656.2,0.8,656.2,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.813,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
2003-06-14,2002,9,37,165,808.47,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,647.5,0.8,647.5,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.331,0.234,0.0102,0.564,0.0247,3,0.234,0.798,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2003-06-15,2002,9,37,166,800.12,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,639.1,0.8,639.1,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00995,0.554,0.0242,3,0.23,0.784,0.0342,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2003-06-16,2002,9,37,167,792.22,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,631.2,0.8,631.2,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.322,0.223,0.00971,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2003-06-17,2002,9,38,168,784.84,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,623.8,0.8,623.8,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.317,0.218,0.00948,0.535,0.0233,3,0.223,0.758,0.033,22.2,0.955,0.98,0.936,43.2,42.4,127,3050
2003-06-18,2002,9,38,169,778.14,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,617.1,0.79,617.1,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00928,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
2003-06-19,2002,9,38,170,770.52,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,609.5,0.79,609.5,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2003-06-20,2002,9,38,171,763.69,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,602.7,0.79,602.7,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00883,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
2003-06-21,2002,9,38,172,750.83,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,589.8,0.79,589.8,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00844,0.493,0.0213,3,0.208,0.701,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
2003-06-22,2002,9,38,173,739.62,0.32,4,Mod_Dry,45,10,9,9,88,161,0.22,578.6,0.78,578.6,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.0081,0.479,0.0207,3,0.203,0.682,0.0295,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
2003-06-23,2002,9,38,174,727.86,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,566.9,0.78,566.9,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00775,0.465,0.02,3,0.198,0.662,0.0286,22.5,0.952,0.975,0.928,39.7,38.8,116,2790
2003-06-24,2002,9,39,175,716.11,0.33,4,Mod_Dry,45,10,9,9,88,161,0.23,555.1,0.78,555.1,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.172,0.00739,0.45,0.0194,3,0.192,0.642,0.0277,22.6,0.951,0.974,0.926,39,38,114,2730
2003-06-25,2002,9,39,176,704.9,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,543.9,0.77,543.9,0,0,0,0,-9,9,45,10,9,0,97,608,990,966.7,23.3,0.272,0.164,0.00706,0.436,0.0187,3,0.187,0.624,0.0268,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2003-06-26,2002,9,39,177,694.78,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,533.8,0.77,533.8,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.266,0.158,0.00676,0.424,0.0182,3,0.183,0.606,0.026,22.7,0.949,0.971,0.922,37.6,36.5,110,2630
2003-06-27,2002,9,39,178,684.11,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,523.1,0.77,523.1,0,0,0,0,-9,9,45,10,9,0,97,587,990,966.6,23.4,0.26,0.15,0.00644,0.411,0.0176,3,0.178,0.589,0.0252,22.8,0.949,0.97,0.92,36.9,35.8,108,2580
2003-06-28,2002,9,39,179,673.45,0.35,4,Mod_Dry,45,10,9,9,88,161,0.24,512.5,0.76,512.5,0,0,0,0,-9,9,45,10,9,0,97,576,990,966.6,23.4,0.254,0.143,0.00612,0.397,0.017,3,0.173,0.571,0.0244,22.8,0.947,0.97,0.919,36.2,35.2,105,2530
2003-06-29,2002,9,39,180,663.33,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,502.3,0.76,502.3,0,0,0,0,-9,9,45,10,9,0,97,566,990,966.6,23.4,0.248,0.137,0.00582,0.385,0.0164,3,0.169,0.553,0.0236,22.9,0.946,0.97,0.918,35.6,34.5,104,2490
2003-06-30,2002,9,39,181,654.31,0.36,4,Mod_Dry,45,10,9,9,88,161,0.25,493.3,0.75,493.3,0,0,0,0,-9,9,45,10,9,0,97,557,990,966.5,23.5,0.243,0.132,0.00561,0.375,0.016,3,0.164,0.54,0.023,22.9,0.946,0.97,0.917,35,33.9,102,2440
2003-07-01,2002,10,40,182,644.74,0.37,3,Normal,50,10,9,9,108,186,0.29,458.7,0.71,458.7,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.226,0.116,0.00491,0.342,0.0145,2,0.252,0.594,0.0253,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
2003-07-02,2002,10,40,183,635.17,0.37,3,Normal,50,10,9,9,108,186,0.29,449.2,0.71,449.2,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.00471,0.332,0.0141,2,0.246,0.578,0.0245,23,0.958,0.98,0.939,48.5,47.5,95,2280
2003-07-03,2002,10,40,184,625.6,0.38,3,Normal,50,10,9,9,108,186,0.3,439.6,0.7,439.6,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.106,0.00451,0.322,0.0136,2,0.239,0.561,0.0238,23,0.957,0.98,0.938,47.5,46.6,93.2,2240
2003-07-04,2002,10,40,185,616.03,0.38,3,Normal,50,10,9,9,108,186,0.3,430,0.7,430,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.314,0.0133,2,0.233,0.546,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.3,2190
2003-07-05,2002,10,40,186,607.01,0.38,3,Normal,50,10,9,9,108,186,0.31,421,0.69,421,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.208,0.0977,0.00413,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.5,2150
2003-07-06,2002,10,40,187,599.08,0.39,3,Normal,50,10,9,9,108,186,0.31,413.1,0.69,413.1,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.094,0.00396,0.3,0.0126,2,0.221,0.521,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2003-07-07,2002,10,40,188,590.6,0.39,3,Normal,50,10,9,9,108,186,0.32,404.6,0.69,404.6,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.09,0.00379,0.293,0.0123,2,0.216,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.3,2070
2003-07-08,2002,10,41,189,582.12,0.4,3,Normal,50,10,9,9,108,186,0.32,396.1,0.68,396.1,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.086,0.00362,0.286,0.012,2,0.21,0.496,0.0208,23.3,0.954,0.98,0.935,43.2,42.3,84.6,2030
2003-07-09,2002,10,41,190,573.65,0.4,3,Normal,50,10,9,9,108,186,0.32,387.6,0.68,387.6,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.082,0.00344,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.4,82.9,1990
2003-07-10,2002,10,41,191,565.72,0.41,3,Normal,50,10,9,9,108,186,0.33,379.7,0.67,379.7,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0782,0.00328,0.272,0.0114,2,0.199,0.471,0.0197,23.4,0.952,0.979,0.932,41.5,40.6,81.2,1950
2003-07-11,2002,10,41,192,557.79,0.41,3,Normal,50,10,9,9,108,186,0.33,371.8,0.67,371.8,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0745,0.00312,0.266,0.0111,2,0.193,0.459,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.4,1910
2003-07-12,2002,10,41,193,550.95,0.41,3,Normal,50,10,9,9,108,186,0.34,364.9,0.66,364.9,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0713,0.00298,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.95,0.976,0.928,39.9,39,77.9,1870
2003-07-13,2002,10,41,194,543.57,0.42,3,Normal,50,10,9,9,108,186,0.34,357.6,0.66,357.6,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0678,0.00283,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.1,76.3,1830
2003-07-14,2002,10,41,195,536.19,0.42,3,Normal,50,10,9,9,108,186,0.35,350.2,0.65,350.2,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.0643,0.00268,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.6,1790
2003-07-15,2002,10,42,196,528.8,0.42,3,Normal,50,10,9,9,108,186,0.35,342.8,0.65,342.8,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0608,0.00253,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2003-07-16,2002,10,42,197,521.97,0.43,3,Normal,50,10,9,9,108,186,0.36,336,0.64,336,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0576,0.00239,0.236,0.00981,2,0.169,0.405,0.0169,23.6,0.946,0.97,0.918,36.9,35.8,71.5,1720
2003-07-17,2002,10,42,198,515.13,0.43,3,Normal,50,10,9,9,108,186,0.36,329.1,0.64,329.1,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0543,0.00226,0.23,0.00957,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35.1,70.1,1680
2003-07-18,2002,10,42,199,509.39,0.43,3,Normal,50,10,9,9,108,186,0.36,323.4,0.64,323.4,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0516,0.00214,0.226,0.00936,2,0.161,0.386,0.016,23.7,0.945,0.97,0.916,35.5,34.5,68.9,1650
2003-07-19,2002,10,42,200,503.1,0.44,3,Normal,50,10,9,9,108,186,0.37,317.1,0.63,317.1,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0487,0.00202,0.22,0.00913,2,0.157,0.377,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.6,1620
2003-07-20,2002,10,42,201,496.81,0.44,3,Normal,50,10,9,9,108,186,0.37,310.8,0.63,310.8,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0457,0.00189,0.215,0.00891,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
2003-07-21,2002,10,42,202,490.52,0.45,3,Normal,50,10,9,9,108,186,0.38,304.5,0.62,304.5,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0427,0.00177,0.21,0.00868,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2003-07-22,2002,10,43,203,484.23,0.45,3,Normal,50,10,9,9,108,186,0.38,298.2,0.62,298.2,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0398,0.00164,0.205,0.00846,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.9,63.7,1530
2003-07-23,2002,10,43,204,478.49,0.45,3,Normal,50,10,9,9,108,186,0.39,292.5,0.61,292.5,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0371,0.00153,0.2,0.00826,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2003-07-24,2002,10,43,205,472.75,0.46,3,Normal,50,10,9,9,108,186,0.39,286.8,0.61,286.8,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0343,0.00142,0.195,0.00805,2,0.136,0.331,0.0137,23.9,0.938,0.97,0.91,31.6,30.6,61.3,1470
2003-07-25,2002,10,43,206,467.01,0.46,3,Normal,50,10,9,9,108,186,0.4,281,0.6,281,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0316,0.0013,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,31,30,60,1440
2003-07-26,2002,10,43,207,462.36,0.46,3,Normal,50,10,9,9,108,186,0.4,276.4,0.6,276.4,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0294,0.00121,0.187,0.00768,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59.1,1420
2003-07-27,2002,10,43,208,457.16,0.47,3,Normal,50,10,9,9,108,186,0.41,271.2,0.59,271.2,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.027,0.00111,0.183,0.0075,2,0.126,0.308,0.0127,24,0.935,0.97,0.907,29.9,29,57.9,1390
2003-07-28,2002,10,43,209,451.97,0.47,3,Normal,50,10,9,9,108,186,0.41,266,0.59,266,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0245,0.00101,0.178,0.00732,2,0.122,0.3,0.0123,24.1,0.934,0.97,0.906,29.3,28.4,56.8,1360
2003-07-29,2002,10,44,210,446.77,0.48,3,Normal,50,10,9,9,108,186,0.42,260.8,0.58,260.8,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0221,0.000905,0.174,0.00713,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2003-07-30,2002,10,44,211,441.58,0.48,3,Normal,50,10,9,9,108,186,0.42,255.6,0.58,255.6,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0196,0.000804,0.17,0.00695,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2003-07-31,2002,10,44,212,436.38,0.48,3,Normal,50,10,9,9,108,186,0.43,250.4,0.57,250.4,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.0172,0.000703,0.165,0.00677,2,0.112,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2003-08-01,2002,11,44,213,431.73,0.49,3,Normal,47,8,6,5,89,155,0.36,276.7,0.64,276.7,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0296,0.00121,0.184,0.00754,2,0.129,0.314,0.0128,24.1,0.936,0.97,0.908,30.7,29.7,59.5,1430
2003-08-02,2002,11,44,214,425.44,0.49,3,Normal,47,8,6,5,89,155,0.36,270.4,0.64,270.4,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.153,0.0266,0.00109,0.179,0.00732,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.1,1390
2003-08-03,2002,11,44,215,419.7,0.5,3,Normal,47,8,6,5,89,155,0.37,264.7,0.63,264.7,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.15,0.0239,0.000977,0.174,0.00712,2,0.121,0.296,0.0121,24.2,0.933,0.97,0.905,29.3,28.4,56.9,1370
2003-08-04,2002,11,44,216,413.96,0.5,3,Normal,47,8,6,5,89,155,0.37,259,0.63,259,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.0212,0.000865,0.17,0.00692,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.7,27.8,55.7,1340
2003-08-05,2002,11,45,217,409.31,0.5,3,Normal,47,8,6,5,89,155,0.38,254.3,0.62,254.3,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.019,0.000775,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.7,1310
2003-08-06,2002,11,45,218,404.11,0.51,3,Normal,47,8,6,5,89,155,0.38,249.1,0.62,249.1,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000688,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.5,1290
2003-08-07,2002,11,45,219,398.92,0.51,3,Normal,47,8,6,5,89,155,0.39,243.9,0.61,243.9,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.00067,0.16,0.00649,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.4,1260
2003-08-08,2002,11,45,220,393.72,0.52,3,Normal,47,8,6,5,89,155,0.39,238.7,0.61,238.7,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.016,0.000651,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
2003-08-09,2002,11,45,221,389.08,0.52,3,Normal,47,8,6,5,89,155,0.4,234.1,0.6,234.1,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000635,0.155,0.0063,2,0.101,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1210
2003-08-10,2002,11,45,222,384.43,0.52,3,Normal,47,8,6,5,89,155,0.4,229.4,0.6,229.4,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0153,0.000618,0.153,0.00621,1,0.252,0.406,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2003-08-11,2002,11,45,223,379.78,0.53,3,Normal,47,8,6,5,89,155,0.41,224.8,0.59,224.8,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2003-08-12,2002,11,46,224,375.13,0.53,3,Normal,47,8,6,5,89,155,0.41,220.1,0.59,220.1,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2003-08-13,2002,11,46,225,371.58,0.54,3,Normal,47,8,6,5,89,155,0.42,216.6,0.58,216.6,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.133,0.0142,0.000572,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
2003-08-14,2002,11,46,226,367.47,0.54,3,Normal,47,8,6,5,89,155,0.42,212.5,0.58,212.5,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
2003-08-15,2002,11,46,227,363.37,0.54,3,Normal,47,8,6,5,89,155,0.43,208.4,0.57,208.4,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0135,0.000543,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.8,46.8,1120
2003-08-16,2002,11,46,228,359.27,0.55,3,Normal,47,8,6,5,89,155,0.43,204.3,0.57,204.3,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
2003-08-17,2002,11,46,229,355.17,0.55,3,Normal,47,8,6,5,89,155,0.44,200.2,0.56,200.2,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.14,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2003-08-18,2002,11,46,230,351.07,0.56,3,Normal,47,8,6,5,89,155,0.44,196.1,0.56,196.1,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2003-08-19,2002,11,47,231,347.51,0.56,3,Normal,47,8,6,5,89,155,0.45,192.5,0.55,192.5,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00552,1,0.202,0.34,0.0137,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2003-08-20,2002,11,47,232,343.96,0.56,3,Normal,47,8,6,5,89,155,0.45,189,0.55,189,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2003-08-21,2002,11,47,233,340.4,0.57,3,Normal,47,8,6,5,89,155,0.46,185.4,0.55,185.4,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,999
2003-08-22,2002,11,47,234,336.85,0.57,3,Normal,47,8,6,5,89,155,0.46,181.8,0.54,181.8,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.132,0.00532,1,0.188,0.32,0.0129,24.6,0.949,0.98,0.93,41.6,40.8,40.8,979
2003-08-23,2002,11,47,235,333.29,0.57,3,Normal,47,8,6,5,89,155,0.47,178.3,0.54,178.3,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000437,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,958
2003-08-24,2002,11,47,236,329.74,0.58,3,Normal,47,8,6,5,89,155,0.47,174.7,0.53,174.7,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000425,0.129,0.00518,1,0.178,0.308,0.0123,24.6,0.947,0.976,0.925,40,39,39,937
2003-08-25,2002,11,47,237,326.19,0.58,3,Normal,47,8,6,5,89,155,0.47,171.2,0.53,171.2,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000413,0.128,0.00512,1,0.174,0.301,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,916
2003-08-26,2002,11,48,238,323.72,0.59,3,Normal,47,8,6,5,89,155,0.48,168.7,0.52,168.7,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000404,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.6,37.6,902
2003-08-27,2002,11,48,239,320.72,0.59,3,Normal,47,8,6,5,89,155,0.48,165.7,0.52,165.7,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00984,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.944,0.972,0.918,37.9,36.8,36.8,884
2003-08-28,2002,11,48,240,317.71,0.59,3,Normal,47,8,6,5,89,155,0.49,162.7,0.51,162.7,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.114,0.00958,0.000383,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.944,0.97,0.915,37.2,36.1,36.1,867
2003-08-29,2002,11,48,241,314.7,0.59,3,Normal,47,8,6,5,89,155,0.49,159.7,0.51,159.7,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00932,0.000373,0.123,0.0049,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.5,35.4,35.4,850
2003-08-30,2002,11,48,242,311.69,0.6,3,Normal,47,8,6,5,89,155,0.5,156.7,0.5,156.7,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00907,0.000362,0.121,0.00485,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,35.8,34.8,34.8,834
2003-08-31,2002,11,48,243,308.69,0.6,3,Normal,47,8,6,5,89,155,0.5,153.7,0.5,153.7,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00881,0.000352,0.12,0.00479,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.912,35.1,34.1,34.1,818
2003-09-01,2002,12,48,244,304.58,0.61,3,Normal,40,6,4,3,65,118,0.39,186.6,0.61,186.6,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2003-09-02,2002,12,49,245,301.03,0.61,3,Normal,40,6,4,3,65,118,0.39,183,0.61,183,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000451,0.129,0.00514,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2003-09-03,2002,12,49,246,296.93,0.62,3,Normal,40,6,4,3,65,118,0.4,178.9,0.6,178.9,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000436,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,969
2003-09-04,2002,12,49,247,292.83,0.62,3,Normal,40,6,4,3,65,118,0.4,174.8,0.6,174.8,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,945
2003-09-05,2002,12,49,248,288.72,0.63,3,Normal,40,6,4,3,65,118,0.41,170.7,0.59,170.7,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000408,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2003-09-06,2002,12,49,249,284.62,0.63,3,Normal,40,6,4,3,65,118,0.41,166.6,0.58,166.6,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00991,0.000394,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.919,38.4,37.3,37.3,896
2003-09-07,2002,12,49,250,281.07,0.64,3,Normal,40,6,4,3,65,118,0.42,163.1,0.58,163.1,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00961,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2003-09-08,2002,12,49,251,277.51,0.64,3,Normal,40,6,4,3,65,118,0.42,159.5,0.57,159.5,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2003-09-09,2002,12,50,252,273.96,0.65,3,Normal,40,6,4,3,65,118,0.43,156,0.57,156,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00901,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2003-09-10,2002,12,50,253,270.4,0.65,3,Normal,40,6,4,3,65,118,0.44,152.4,0.56,152.4,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.0087,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2003-09-11,2002,12,50,254,267.94,0.66,3,Normal,40,6,4,3,65,118,0.44,149.9,0.56,149.9,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00849,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,803
2003-09-12,2002,12,50,255,264.94,0.66,3,Normal,40,6,4,3,65,118,0.45,146.9,0.56,146.9,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00824,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
