date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-09-13,2002,12,50,256,261.93,0.67,3,Normal,40,6,4,3,65,118,0.45,143.9,0.55,143.9,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2003-09-14,2002,12,50,257,258.92,0.68,3,Normal,40,6,4,3,65,118,0.46,140.9,0.54,140.9,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.243,0.00963,25,0.935,0.97,0.907,32.3,31.4,31.4,753
2003-09-15,2002,12,50,258,255.91,0.68,3,Normal,40,6,4,3,65,118,0.46,137.9,0.54,137.9,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00747,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2003-09-16,2002,12,51,259,252.9,0.69,3,Normal,40,6,4,3,65,118,0.47,134.9,0.53,134.9,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2003-09-17,2002,12,51,260,249.9,0.69,3,Normal,40,6,4,3,65,118,0.47,131.9,0.53,131.9,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00696,0.000275,0.107,0.00422,1,0.121,0.227,0.00898,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
2003-09-18,2002,12,51,261,247.44,0.7,3,Normal,40,6,4,3,65,118,0.48,129.4,0.52,129.4,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0989,0.00675,0.000267,0.106,0.00417,1,0.117,0.223,0.0088,25.1,0.931,0.97,0.903,29.6,28.8,28.8,690
2003-09-19,2002,12,51,262,244.97,0.71,3,Normal,40,6,4,3,65,118,0.48,127,0.52,127,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00654,0.000258,0.105,0.00413,1,0.114,0.218,0.00862,25.1,0.93,0.97,0.902,29.1,28.2,28.2,677
2003-09-20,2002,12,51,263,242.51,0.71,3,Normal,40,6,4,3,65,118,0.49,124.5,0.51,124.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0971,0.00633,0.00025,0.103,0.00408,1,0.111,0.214,0.00845,25.1,0.928,0.97,0.901,28.5,27.6,27.6,663
2003-09-21,2002,12,51,264,240.05,0.72,3,Normal,40,6,4,3,65,118,0.49,122,0.51,122,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00612,0.000241,0.102,0.00404,1,0.107,0.21,0.00827,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2003-09-22,2002,12,51,265,237.59,0.72,3,Normal,40,6,4,3,65,118,0.5,119.6,0.5,119.6,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00592,0.000233,0.101,0.00399,1,0.104,0.205,0.00809,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2003-09-23,2002,12,52,266,235.13,0.73,3,Normal,40,6,4,3,65,118,0.5,117.1,0.5,117.1,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00571,0.000225,0.1,0.00395,1,0.101,0.201,0.00791,25.2,0.924,0.97,0.896,26.7,25.9,25.9,622
2003-09-24,2002,12,52,267,232.67,0.74,3,Normal,40,6,4,3,65,118,0.51,114.7,0.49,114.7,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0936,0.0055,0.000216,0.0991,0.0039,1,0.0973,0.196,0.00773,25.2,0.922,0.97,0.894,26.1,25.3,25.3,608
2003-09-25,2002,12,52,268,231.3,0.74,3,Normal,40,6,4,3,65,118,0.51,113.3,0.49,113.3,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0932,0.00538,0.000212,0.0985,0.00388,1,0.0955,0.194,0.00763,25.2,0.921,0.97,0.893,25.8,25,25,601
2003-09-26,2002,12,52,269,229.39,0.75,3,Normal,40,6,4,3,65,118,0.51,111.4,0.49,111.4,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0925,0.00522,0.000205,0.0977,0.00384,1,0.0929,0.191,0.0075,25.2,0.92,0.97,0.892,25.3,24.6,24.6,590
2003-09-27,2002,12,52,270,227.47,0.75,3,Normal,40,6,4,3,65,118,0.52,109.5,0.48,109.5,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0918,0.00505,0.000199,0.0969,0.00381,1,0.0903,0.187,0.00736,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
2003-09-28,2002,12,52,271,225.56,0.76,3,Normal,40,6,4,3,65,118,0.52,107.6,0.48,107.6,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0911,0.00489,0.000192,0.096,0.00377,1,0.0877,0.184,0.00722,25.3,0.917,0.97,0.889,24.4,23.7,23.7,569
2003-09-29,2002,12,52,272,223.65,0.76,3,Normal,40,6,4,3,65,118,0.53,105.7,0.47,105.7,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0905,0.00473,0.000186,0.0952,0.00374,1,0.0851,0.18,0.00708,25.3,0.915,0.97,0.888,24,23.3,23.3,558
2003-09-30,2002,12,53,273,221.73,0.77,3,Normal,40,6,4,3,65,118,0.53,103.7,0.47,103.7,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0898,0.00457,0.000179,0.0944,0.0037,1,0.0825,0.177,0.00695,25.3,0.914,0.97,0.887,23.5,22.8,22.8,547
2003-10-01,2003,1,1,274,219.82,0.78,3,Normal,37,5,3,2,50,97,0.44,122.8,0.56,122.8,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00619,0.000243,0.101,0.00396,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2003-10-02,2003,1,1,275,217.9,0.79,3,Normal,37,5,3,2,50,97,0.45,120.9,0.56,120.9,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000236,0.1,0.00393,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2003-10-03,2003,1,1,276,216.54,0.79,3,Normal,37,5,3,2,50,97,0.45,119.5,0.55,119.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00591,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2003-10-04,2003,1,1,277,215.17,0.8,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00579,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2003-10-05,2003,1,1,278,213.8,0.8,3,Normal,37,5,3,2,50,97,0.45,116.8,0.55,116.8,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00568,0.000223,0.0983,0.00385,1,0.1,0.198,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2003-10-06,2003,1,1,279,212.44,0.81,3,Normal,37,5,3,2,50,97,0.46,115.4,0.54,115.4,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0922,0.00556,0.000218,0.0977,0.00383,1,0.0983,0.196,0.00768,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2003-10-07,2003,1,1,280,211.07,0.81,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000213,0.0971,0.0038,1,0.0965,0.194,0.00758,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2003-10-08,2003,1,2,281,209.7,0.81,3,Normal,37,5,3,2,50,97,0.46,112.7,0.54,112.7,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00533,0.000209,0.0965,0.00378,1,0.0946,0.191,0.00748,25.4,0.92,0.97,0.892,25.8,25,25,600
2003-10-09,2003,1,2,282,208.33,0.82,3,Normal,37,5,3,2,50,97,0.47,111.3,0.53,111.3,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.00521,0.000204,0.0959,0.00375,1,0.0928,0.189,0.00739,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2003-10-10,2003,1,2,283,206.97,0.82,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.000199,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2003-10-11,2003,1,2,284,205.6,0.82,3,Normal,37,5,3,2,50,97,0.47,108.6,0.53,108.6,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0897,0.00498,0.000195,0.0947,0.0037,1,0.0891,0.184,0.00719,25.4,0.917,0.97,0.889,24.8,24,24,577
2003-10-12,2003,1,2,285,204.23,0.83,3,Normal,37,5,3,2,50,97,0.47,107.2,0.53,107.2,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00486,0.00019,0.0941,0.00368,1,0.0873,0.181,0.00709,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
2003-10-13,2003,1,2,286,202.86,0.83,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0935,0.00366,1,0.0854,0.179,0.00699,25.4,0,0,0,0,0,0,0
2003-10-14,2003,1,2,287,201.5,0.83,3,Normal,37,5,3,2,50,97,0.48,104.5,0.52,104.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00463,0.000181,0.0929,0.00363,1,0.0836,0.177,0.0069,25.4,0,0,0,0,0,0,0
2003-10-15,2003,1,3,288,200.13,0.84,3,Normal,37,5,3,2,50,97,0.48,103.1,0.52,103.1,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000176,0.0923,0.00361,1,0.0817,0.174,0.0068,25.4,0,0,0,0,0,0,0
2003-10-16,2003,1,3,289,198.76,0.84,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.0044,0.000172,0.0917,0.00358,1,0.0799,0.172,0.0067,25.4,0,0,0,0,0,0,0
2003-10-17,2003,1,3,290,201.77,0.83,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.093,0.00364,1,0.0839,0.177,0.00692,25.4,0,0,0,0,0,0,0
2003-10-18,2003,1,3,291,204.78,0.83,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00491,0.000192,0.0944,0.00369,1,0.088,0.182,0.00713,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2003-10-19,2003,1,3,292,202.86,0.83,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0935,0.00366,1,0.0854,0.179,0.00699,25.4,0,0,0,0,0,0,0
2003-10-20,2003,1,3,293,204.23,0.83,3,Normal,37,5,3,2,50,97,0.47,107.2,0.53,107.2,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00486,0.00019,0.0941,0.00368,1,0.0873,0.181,0.00709,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
2003-10-21,2003,1,3,294,206.15,0.82,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00503,0.000197,0.095,0.00371,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2003-10-22,2003,1,4,295,205.87,0.82,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.005,0.000196,0.0948,0.00371,1,0.0895,0.184,0.00721,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2003-10-23,2003,1,4,296,205.6,0.82,3,Normal,37,5,3,2,50,97,0.47,108.6,0.53,108.6,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0897,0.00498,0.000195,0.0947,0.0037,1,0.0891,0.184,0.00719,25.4,0.917,0.97,0.889,24.8,24,24,577
2003-10-24,2003,1,4,297,202.59,0.83,3,Normal,37,5,3,2,50,97,0.48,105.6,0.52,105.6,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.085,0.178,0.00697,25.4,0,0,0,0,0,0,0
2003-10-25,2003,1,4,298,200.13,0.84,3,Normal,37,5,3,2,50,97,0.48,103.1,0.52,103.1,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000176,0.0923,0.00361,1,0.0817,0.174,0.0068,25.4,0,0,0,0,0,0,0
2003-10-26,2003,1,4,299,198.76,0.84,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.0044,0.000172,0.0917,0.00358,1,0.0799,0.172,0.0067,25.4,0,0,0,0,0,0,0
2003-10-27,2003,1,4,300,195.76,0.85,3,Normal,37,5,3,2,50,97,0.5,98.76,0.5,98.76,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00414,0.000162,0.0904,0.00353,1,0.0758,0.166,0.0065,25.4,0,0,0,0,0,0,0
2003-10-28,2003,1,4,301,193.29,0.86,3,Normal,37,5,3,2,50,97,0.5,96.29,0.5,96.29,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00393,0.000154,0.0893,0.00349,1,0.0725,0.162,0.00632,25.4,0,0,0,0,0,0,0
2003-10-29,2003,1,5,302,191.93,0.87,3,Normal,37,5,3,2,50,97,0.51,94.93,0.49,94.93,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00382,0.000149,0.0887,0.00347,1,0.0707,0.159,0.00623,25.4,0,0,0,0,0,0,0
2003-10-30,2003,1,5,303,190.01,0.87,3,Normal,37,5,3,2,50,97,0.51,93.01,0.49,93.01,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0842,0.00366,0.000143,0.0879,0.00344,1,0.0681,0.156,0.0061,25.4,0,0,0,0,0,0,0
2003-10-31,2003,1,5,304,188.1,0.88,3,Normal,37,5,3,2,50,97,0.52,91.1,0.48,91.1,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0836,0.00349,0.000137,0.0871,0.0034,1,0.0655,0.153,0.00596,25.4,0,0,0,0,0,0,0
2003-11-01,2003,2,5,305,187.28,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,120.3,0.64,120.3,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00597,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2003-11-02,2003,2,5,306,186.46,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,119.5,0.64,119.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.0059,0.000231,0.0959,0.00375,1,0.104,0.2,0.00781,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2003-11-03,2003,2,5,307,186.19,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,119.2,0.64,119.2,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00588,0.00023,0.0958,0.00375,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2003-11-04,2003,2,5,308,188.1,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,121.1,0.64,121.1,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00604,0.000236,0.0967,0.00378,1,0.106,0.203,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2003-11-05,2003,2,6,309,191.11,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,124.1,0.65,124.1,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2003-11-06,2003,2,6,310,191.93,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,124.9,0.65,124.9,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00637,0.000249,0.0983,0.00384,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2003-11-07,2003,2,6,311,191.65,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0982,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2003-11-08,2003,2,6,312,190.83,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,123.8,0.65,123.8,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000245,0.0979,0.00383,1,0.11,0.208,0.00811,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2003-11-09,2003,2,6,313,190.01,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,123,0.65,123,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2003-11-10,2003,2,6,314,189.19,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,122.2,0.65,122.2,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0971,0.0038,1,0.107,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2003-11-11,2003,2,6,315,188.37,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00378,1,0.106,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2003-11-12,2003,2,7,316,190.83,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,123.8,0.65,123.8,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000245,0.0979,0.00383,1,0.11,0.208,0.00811,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2003-11-13,2003,2,7,317,197.12,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,130.1,0.66,130.1,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00681,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2003-11-14,2003,2,7,318,199.58,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,132.6,0.66,132.6,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00702,0.000274,0.102,0.00397,1,0.121,0.223,0.00872,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2003-11-15,2003,2,7,319,197.67,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,130.7,0.66,130.7,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00686,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2003-11-16,2003,2,7,320,197.4,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,130.4,0.66,130.4,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00683,0.000267,0.101,0.00394,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2003-11-17,2003,2,7,321,198.76,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00695,0.000271,0.101,0.00396,1,0.12,0.222,0.00866,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2003-11-18,2003,2,7,322,197.94,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,130.9,0.66,130.9,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00688,0.000269,0.101,0.00395,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2003-11-19,2003,2,8,323,195.48,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,128.5,0.66,128.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00667,0.000261,0.0999,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2003-11-20,2003,2,8,324,197.4,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,130.4,0.66,130.4,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00683,0.000267,0.101,0.00394,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2003-11-21,2003,2,8,325,202.04,0.83,5,Dry,23,4,2,2,19,50,0.25,152,0.75,152,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0994,0.00867,0.000339,0.108,0.00422,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2003-11-22,2003,2,8,326,203.96,0.83,5,Dry,23,4,2,2,19,50,0.24,154,0.76,154,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00884,0.000346,0.109,0.00426,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2003-11-23,2003,2,8,327,204.23,0.83,5,Dry,23,4,2,2,19,50,0.24,154.2,0.76,154.2,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00886,0.000346,0.109,0.00426,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2003-11-24,2003,2,8,328,207.79,0.82,5,Dry,23,4,2,2,19,50,0.24,157.8,0.76,157.8,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00916,0.000359,0.111,0.00433,1,0.156,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,857
2003-11-25,2003,2,8,329,209.15,0.81,5,Dry,23,4,2,2,19,50,0.24,159.2,0.76,159.2,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00928,0.000363,0.111,0.00435,1,0.157,0.269,0.0105,25.3,0.941,0.97,0.913,37.1,36,36,865
2003-11-26,2003,2,9,330,210.52,0.81,5,Dry,23,4,2,2,19,50,0.24,160.5,0.76,160.5,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.102,0.00939,0.000368,0.112,0.00438,1,0.159,0.271,0.0106,25.3,0.942,0.971,0.914,37.5,36.4,36.4,873
2003-11-27,2003,2,9,331,211.89,0.81,5,Dry,23,4,2,2,19,50,0.24,161.9,0.76,161.9,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00951,0.000373,0.112,0.0044,1,0.161,0.273,0.0107,25.3,0.942,0.971,0.915,37.8,36.7,36.7,881
2003-11-28,2003,2,9,332,211.61,0.81,5,Dry,23,4,2,2,19,50,0.24,161.6,0.76,161.6,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00949,0.000372,0.112,0.0044,1,0.161,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,879
2003-11-29,2003,2,9,333,212.98,0.8,5,Dry,23,4,2,2,19,50,0.23,163,0.77,163,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.0096,0.000376,0.113,0.00442,1,0.163,0.275,0.0108,25.2,0.943,0.972,0.916,38,37,37,887
2003-11-30,2003,2,9,334,213.26,0.8,5,Dry,23,4,2,2,19,50,0.23,163.3,0.77,163.3,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00963,0.000377,0.113,0.00443,1,0.163,0.276,0.0108,25.2,0.943,0.972,0.916,38.1,37,37,889
2003-12-01,2003,3,9,335,213.53,0.8,5,Dry,26,4,3,2,24,59,0.28,154.5,0.72,154.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2003-12-02,2003,3,9,336,217.08,0.79,5,Dry,26,4,3,2,24,59,0.27,158.1,0.73,158.1,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2003-12-03,2003,3,10,337,216.26,0.79,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000357,0.112,0.00438,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2003-12-04,2003,3,10,338,212.71,0.8,5,Dry,26,4,3,2,24,59,0.28,153.7,0.72,153.7,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2003-12-05,2003,3,10,339,210.25,0.81,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2003-12-06,2003,3,10,340,208.88,0.81,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00849,0.000332,0.109,0.00425,1,0.145,0.253,0.00992,25.3,0.938,0.97,0.91,34.9,33.8,33.8,812
2003-12-07,2003,3,10,341,206.97,0.82,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00978,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
2003-12-08,2003,3,10,342,207.24,0.82,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.25,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2003-12-09,2003,3,10,343,211.34,0.81,5,Dry,26,4,3,2,24,59,0.28,152.3,0.72,152.3,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2003-12-10,2003,3,11,344,214.9,0.8,5,Dry,26,4,3,2,24,59,0.28,155.9,0.72,155.9,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.009,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2003-12-11,2003,3,11,345,217.36,0.79,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2003-12-12,2003,3,11,346,220.36,0.78,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2003-12-13,2003,3,11,347,223.37,0.77,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00972,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2003-12-14,2003,3,11,348,226.38,0.76,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2003-12-15,2003,3,11,349,229.39,0.75,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2003-12-16,2003,3,11,350,231.85,0.74,5,Dry,26,4,3,2,24,59,0.25,172.8,0.75,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2003-12-17,2003,3,12,351,234.31,0.73,5,Dry,26,4,3,2,24,59,0.25,175.3,0.75,175.3,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,959
2003-12-18,2003,3,12,352,233.49,0.73,5,Dry,26,4,3,2,24,59,0.25,174.5,0.75,174.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.7,39.7,39.7,954
2003-12-19,2003,3,12,353,232.67,0.74,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.5,39.5,39.5,949
2003-12-20,2003,3,12,354,235.68,0.73,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2003-12-21,2003,3,12,355,237.59,0.72,5,Dry,26,4,3,2,24,59,0.25,178.6,0.75,178.6,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00477,1,0.184,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.8,40.8,978
2003-12-22,2003,3,12,356,238.96,0.72,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2003-12-23,2003,3,12,357,241.42,0.71,5,Dry,26,4,3,2,24,59,0.24,182.4,0.76,182.4,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00484,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2003-12-24,2003,3,13,358,244.43,0.71,5,Dry,26,4,3,2,24,59,0.24,185.4,0.76,185.4,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2003-12-25,2003,3,13,359,247.44,0.7,5,Dry,26,4,3,2,24,59,0.24,188.4,0.76,188.4,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000465,0.125,0.00496,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2003-12-26,2003,3,13,360,247.71,0.7,5,Dry,26,4,3,2,24,59,0.24,188.7,0.76,188.7,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1030
2003-12-27,2003,3,13,361,247.98,0.7,5,Dry,26,4,3,2,24,59,0.24,189,0.76,189,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2003-12-28,2003,3,13,362,249.9,0.69,5,Dry,26,4,3,2,24,59,0.24,190.9,0.76,190.9,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2003-12-29,2003,3,13,363,250.72,0.69,5,Dry,26,4,3,2,24,59,0.23,191.7,0.77,191.7,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2003-12-30,2003,3,13,364,249.9,0.69,5,Dry,26,4,3,2,24,59,0.24,190.9,0.76,190.9,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2003-12-31,2003,3,14,365,251.81,0.69,5,Dry,26,4,3,2,24,59,0.23,192.8,0.77,192.8,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2004-01-01,2003,4,14,1,257.01,0.68,5,Dry,29,5,4,2,33,73,0.28,184,0.72,184,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2004-01-02,2003,4,14,2,261.65,0.67,5,Dry,29,5,4,2,33,73,0.28,188.7,0.72,188.7,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.9,43,43,1030
2004-01-03,2003,4,14,3,264.66,0.66,5,Dry,29,5,4,2,33,73,0.28,191.7,0.72,191.7,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2004-01-04,2003,4,14,4,264.94,0.66,5,Dry,29,5,4,2,33,73,0.28,191.9,0.72,191.9,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.8,43.8,1050
2004-01-05,2003,4,14,5,265.21,0.66,5,Dry,29,5,4,2,33,73,0.28,192.2,0.72,192.2,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2004-01-06,2003,4,14,6,268.22,0.66,5,Dry,29,5,4,2,33,73,0.27,195.2,0.73,195.2,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2004-01-07,2003,4,15,7,275.6,0.65,5,Dry,29,5,4,2,33,73,0.27,202.6,0.73,202.6,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2004-01-08,2003,4,15,8,281.34,0.64,5,Dry,29,5,4,2,33,73,0.26,208.3,0.74,208.3,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2004-01-09,2003,4,15,9,288.72,0.63,5,Dry,29,5,4,2,33,73,0.25,215.7,0.75,215.7,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2004-01-10,2003,4,15,10,296.65,0.62,5,Dry,29,5,4,2,33,73,0.25,223.7,0.75,223.7,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2004-01-11,2003,4,15,11,306.22,0.6,5,Dry,29,5,4,2,33,73,0.24,233.2,0.76,233.2,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.0999,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2004-01-12,2003,4,15,12,316.34,0.59,5,Dry,29,5,4,2,33,73,0.23,243.3,0.77,243.3,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1280
2004-01-13,2003,4,15,13,328.1,0.58,5,Dry,29,5,4,2,33,73,0.22,255.1,0.78,255.1,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0194,0.000778,0.158,0.00635,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.7,1340
2004-01-14,2003,4,16,14,339.31,0.57,5,Dry,29,5,4,2,33,73,0.21,266.3,0.79,266.3,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0247,0.000992,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2004-01-15,2003,4,16,15,348.33,0.56,5,Dry,29,5,4,2,33,73,0.21,275.3,0.79,275.3,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2004-01-16,2003,4,16,16,355.17,0.55,5,Dry,29,5,4,2,33,73,0.21,282.2,0.79,282.2,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0322,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
2004-01-17,2003,4,16,17,363.1,0.54,5,Dry,29,5,4,2,33,73,0.2,290.1,0.8,290.1,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0359,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.6,31.7,63.3,1520
2004-01-18,2003,4,16,18,374.31,0.53,5,Dry,29,5,4,2,33,73,0.2,301.3,0.81,301.3,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0412,0.00167,0.197,0.00795,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.9,65.7,1580
2004-01-19,2003,4,16,19,386.61,0.52,5,Dry,29,5,4,2,33,73,0.19,313.6,0.81,313.6,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.047,0.00191,0.207,0.00838,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.2,68.3,1640
2004-01-20,2003,4,16,20,399.47,0.51,5,Dry,29,5,4,2,33,73,0.18,326.5,0.82,326.5,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0531,0.00216,0.217,0.00883,2,0.163,0.38,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
2004-01-21,2003,4,17,21,412.32,0.5,5,Dry,29,5,4,2,33,73,0.18,339.3,0.82,339.3,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0592,0.00241,0.228,0.00928,2,0.172,0.399,0.0163,24.1,0.947,0.972,0.92,38,37,73.9,1770
2004-01-22,2003,4,17,22,424.62,0.49,5,Dry,29,5,4,2,33,73,0.17,351.6,0.83,351.6,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.065,0.00265,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.924,39.4,38.4,76.7,1840
2004-01-23,2003,4,17,23,434.74,0.48,5,Dry,29,5,4,2,33,73,0.17,361.7,0.83,361.7,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0697,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.5,39.5,79.1,1900
2004-01-24,2003,4,17,24,444.86,0.48,5,Dry,29,5,4,2,33,73,0.16,371.9,0.84,371.9,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0745,0.00305,0.255,0.0104,2,0.194,0.448,0.0184,23.9,0.951,0.979,0.932,41.5,40.7,81.4,1950
2004-01-25,2003,4,17,25,458.8,0.47,5,Dry,29,5,4,2,33,73,0.16,385.8,0.84,385.8,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0811,0.00333,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43,42.2,84.3,2020
2004-01-26,2003,4,17,26,470.01,0.46,5,Dry,29,5,4,2,33,73,0.15,397,0.84,397,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0864,0.00356,0.275,0.0113,2,0.21,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.3,86.7,2080
2004-01-27,2003,4,17,27,482.86,0.45,5,Dry,29,5,4,2,33,73,0.15,409.9,0.85,409.9,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0925,0.00382,0.286,0.0118,2,0.219,0.505,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2004-01-28,2003,4,18,28,499,0.44,5,Dry,29,5,4,2,33,73,0.15,426,0.85,426,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00414,0.299,0.0124,2,0.23,0.529,0.0219,23.6,0.957,0.98,0.938,47.2,46.3,92.5,2220
2004-01-29,2003,4,18,29,516.22,0.43,5,Dry,29,5,4,2,33,73,0.14,443.2,0.86,443.2,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.00449,0.314,0.013,2,0.242,0.555,0.0231,23.5,0.958,0.98,0.939,49,48,96,2300
2004-01-30,2003,4,18,30,534.54,0.42,5,Dry,29,5,4,2,33,73,0.14,461.5,0.86,461.5,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00487,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2004-01-31,2003,4,18,31,553.41,0.41,5,Dry,29,5,4,2,33,73,0.13,480.4,0.87,480.4,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.614,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2004-02-01,2003,5,18,32,573.37,0.4,5,Dry,31,6,4,3,41,85,0.15,488.4,0.85,488.4,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.13,0.00544,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2004-02-02,2003,5,18,33,593.33,0.39,5,Dry,31,6,4,3,41,85,0.14,508.3,0.86,508.3,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.141,0.00592,0.379,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2004-02-03,2003,5,18,34,612.75,0.38,5,Dry,31,6,4,3,41,85,0.14,527.8,0.86,527.8,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.154,0.00649,0.403,0.0171,3,0.18,0.583,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2004-02-04,2003,5,19,35,630.52,0.37,5,Dry,31,6,4,3,41,85,0.14,545.5,0.86,545.5,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.165,0.00702,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2004-02-05,2003,5,19,36,649.39,0.36,5,Dry,31,6,4,3,41,85,0.13,564.4,0.87,564.4,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.271,0.178,0.00757,0.449,0.0191,3,0.196,0.645,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
2004-02-06,2003,5,19,37,670.44,0.35,5,Dry,31,6,4,3,41,85,0.13,585.4,0.87,585.4,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.283,0.192,0.0082,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2930
2004-02-07,2003,5,19,38,693.69,0.34,5,Dry,31,6,4,3,41,85,0.12,608.7,0.88,608.7,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.0089,0.503,0.0216,3,0.216,0.72,0.0309,22.6,0.955,0.98,0.936,42.9,42.1,126,3030
2004-02-08,2003,5,19,39,718.02,0.33,5,Dry,31,6,4,3,41,85,0.12,633,0.88,633,0,0,0,0,-3,3,31,6,4,0,44,674,990,966.8,23.2,0.31,0.224,0.00964,0.533,0.023,3,0.227,0.761,0.0328,22.5,0.956,0.98,0.937,44.4,43.5,131,3140
2004-02-09,2003,5,19,40,745.09,0.32,5,Dry,31,6,4,3,41,85,0.11,660.1,0.89,660.1,0,0,0,0,-3,3,31,6,4,0,44,701,990,966.9,23.1,0.325,0.242,0.0105,0.567,0.0245,3,0.24,0.806,0.0349,22.3,0.957,0.98,0.938,46.1,45.1,135,3250
2004-02-10,2003,5,19,41,769.97,0.31,5,Dry,31,6,4,3,41,85,0.11,685,0.89,685,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.848,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2004-02-11,2003,5,20,42,789.2,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,684.2,0.87,684.2,0,0,0,0,-4,4,36,6,5,0,58,731,990,967.1,22.9,0.342,0.258,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2004-02-12,2003,5,20,43,813.66,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,708.7,0.87,708.7,0,0,0,0,-4,4,36,6,5,0,58,756,990,967.2,22.8,0.356,0.274,0.012,0.63,0.0276,3,0.261,0.892,0.039,22,0.957,0.98,0.938,48.7,47.7,143,3430
2004-02-13,2003,5,20,44,845.35,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,740.4,0.88,740.4,0,0,0,0,-4,4,36,6,5,0,58,787,990,967.3,22.7,0.376,0.296,0.013,0.671,0.0295,3,0.276,0.947,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2004-02-14,2003,5,20,45,880.14,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,775.1,0.88,775.1,0,0,0,0,-4,4,36,6,5,0,58,822,990,967.4,22.6,0.408,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2004-02-15,2003,5,20,46,917.41,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,812.4,0.89,812.4,0,0,0,0,-4,4,36,6,5,0,58,859,990,967.6,22.4,0.442,0.332,0.0148,0.774,0.0345,4,0.217,0.991,0.0442,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2004-02-16,2003,5,20,47,952.06,0.24,4,Mod_Dry,36,6,5,4,54,105,0.11,847.1,0.89,847.1,0,0,0,0,-4,4,36,6,5,0,58,894,990,967.7,22.3,0.473,0.349,0.0157,0.822,0.0369,4,0.228,1.05,0.0471,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
2004-02-17,2003,5,20,48,988.17,0.23,4,Mod_Dry,36,6,5,4,54,105,0.11,883.2,0.89,883.2,0,0,0,0,-4,4,36,6,5,0,58,930,990,967.9,22.1,0.506,0.366,0.0165,0.873,0.0394,4,0.241,1.11,0.0503,21,0.955,0.98,0.936,43.5,42.6,171,4090
2004-02-18,2003,5,21,49,1020.5,0.23,4,Mod_Dry,36,6,5,4,54,105,0.1,915.5,0.9,915.5,0,0,0,0,-4,4,36,6,5,0,58,963,990,968,22,0.536,0.382,0.0173,0.918,0.0417,4,0.251,1.17,0.0531,20.9,0.956,0.98,0.937,44.8,43.9,175,4210
2004-02-19,2003,5,21,50,1048.6,0.22,4,Mod_Dry,36,6,5,4,54,105,0.1,943.6,0.9,943.6,0,0,0,0,-4,4,36,6,5,0,58,991,990,968.1,21.9,0.562,0.396,0.018,0.957,0.0436,4,0.261,1.22,0.0555,20.7,0.956,0.98,0.937,45.8,44.9,180,4310
2004-02-20,2003,5,21,51,1072.1,0.22,4,Mod_Dry,36,6,5,4,54,105,0.098,967.1,0.9,967.1,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.583,0.407,0.0186,0.99,0.0453,4,0.269,1.26,0.0576,20.6,0.956,0.98,0.937,46.7,45.8,183,4390
2004-02-21,2003,5,21,52,1095.9,0.21,3,Normal,43,7,5,4,78,137,0.13,958.9,0.88,958.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.583,0.403,0.0185,0.986,0.0452,4,0.266,1.25,0.0574,20.5,0.956,0.98,0.936,46.2,45.2,181,4340
2004-02-22,2003,5,21,53,1114.7,0.21,3,Normal,43,7,5,4,78,137,0.12,977.7,0.88,977.7,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.6,0.412,0.019,1.01,0.0466,4,0.272,1.28,0.0591,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2004-02-23,2003,5,21,54,1133.8,0.21,3,Normal,43,7,5,4,78,137,0.12,996.8,0.88,996.8,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.628,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.936,47.5,46.6,186,4470
2004-02-24,2003,5,21,55,1147.5,0.21,3,Normal,43,7,5,4,78,137,0.12,1011,0.88,1011,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.648,0.447,0.0206,1.09,0.0506,4,0.282,1.38,0.0636,20.3,0.955,0.98,0.936,48,47,188,4510
2004-02-25,2003,5,22,56,1155.8,0.2,3,Normal,43,7,5,4,78,137,0.12,1019,0.88,1019,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.66,0.465,0.0215,1.13,0.0521,4,0.284,1.41,0.0652,20.2,0.955,0.98,0.936,48.2,47.2,189,4540
2004-02-26,2003,5,22,57,1169.7,0.2,3,Normal,43,7,5,4,78,137,0.12,1033,0.88,1033,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.68,0.497,0.023,1.18,0.0546,4,0.287,1.46,0.0679,20.1,0.955,0.98,0.936,48.6,47.6,191,4570
2004-02-27,2003,5,22,58,1183.7,0.2,3,Normal,43,7,5,4,78,137,0.12,1047,0.88,1047,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.701,0.528,0.0245,1.23,0.0571,4,0.289,1.52,0.0705,20,0.955,0.98,0.936,49,48,192,4610
2004-02-28,2003,5,22,59,1192.1,0.2,3,Normal,43,7,5,4,78,137,0.12,1055,0.89,1055,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.713,0.547,0.0254,1.26,0.0586,4,0.291,1.55,0.0722,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2004-02-29,2003,5,22,60,1206.3,0.2,3,Normal,43,7,5,4,78,137,0.11,1069,0.89,1069,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.734,0.579,0.027,1.31,0.0612,4,0.294,1.61,0.0749,19.8,0.955,0.98,0.936,49.7,48.2,193,4630
2004-03-01,2003,6,22,61,1220.6,0.19,3,Normal,49,9,9,9,107,183,0.15,1038,0.85,1038,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.705,0.508,0.0237,1.21,0.0567,4,0.288,1.5,0.0701,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
2004-03-02,2003,6,22,62,1234.9,0.19,3,Normal,49,9,9,9,107,183,0.15,1052,0.85,1052,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.726,0.54,0.0253,1.27,0.0593,4,0.29,1.56,0.0729,19.8,0.955,0.98,0.936,48.8,47.8,191,4590
2004-03-03,2003,6,23,63,1255.2,0.19,3,Normal,49,9,9,9,107,183,0.15,1072,0.85,1072,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.756,0.585,0.0275,1.34,0.063,4,0.294,1.64,0.0768,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
2004-03-04,2003,6,23,64,1281.5,0.18,3,Normal,49,9,9,9,107,183,0.14,1099,0.86,1099,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.795,0.645,0.0304,1.44,0.0678,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50,48.2,193,4630
2004-03-05,2003,6,23,65,1314.1,0.18,3,Normal,49,9,9,9,107,183,0.14,1131,0.86,1100,31,7,1,1,-8,30,56,10,10,1,137,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2004-03-06,2003,6,23,66,1347.1,0.17,3,Normal,49,9,9,9,107,183,0.14,1164,0.86,1100,64,14,2,2,-7,53,63,11,11,2,160,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2004-03-07,2003,6,23,67,1386.6,0.17,3,Normal,49,9,9,9,107,183,0.13,1204,0.87,1100,104,24,3,3,-6,80,73,12,12,3,187,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2004-03-08,2003,6,23,68,1408.2,0.16,3,Normal,49,9,9,9,107,183,0.13,1225,0.87,1100,125,28,4,4,-5,94,77,13,13,4,201,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4600
2004-03-09,2003,6,23,69,1429.8,0.16,3,Normal,49,9,9,9,107,183,0.13,1247,0.87,1100,147,33,4,4,-5,111,82,13,13,4,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2004-03-10,2003,6,24,70,1457.9,0.15,3,Normal,49,9,9,9,107,183,0.13,1275,0.87,1100,175,40,5,5,-4,129,89,14,14,5,236,1220,990,969.3,20.7,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2004-03-11,2003,6,24,71,1486.3,0.15,3,Normal,49,9,9,9,107,183,0.12,1303,0.88,1100,203,46,6,6,-3,148,95,15,15,6,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2004-03-12,2003,6,24,72,1514.9,0.14,3,Normal,49,9,9,9,107,183,0.12,1332,0.88,1100,232,51,7,7,-2,169,100,16,16,7,276,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2004-03-13,2003,6,24,73,1550.2,0.14,3,Normal,49,9,9,9,107,183,0.12,1367,0.88,1100,267,51,8,8,-1,201,100,17,17,8,308,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2004-03-14,2003,6,24,74,1592.3,0.13,3,Normal,49,9,9,9,107,183,0.12,1409,0.89,1100,309,51,9,9,0,240,100,18,18,9,347,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2004-03-15,2003,6,24,75,1634.9,0.12,3,Normal,49,9,9,9,107,183,0.11,1452,0.89,1100,352,51,9,11,2,279,100,18,20,11,386,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2004-03-16,2003,6,24,76,1684.6,0.12,3,Normal,49,9,9,9,107,183,0.11,1502,0.89,1100,402,51,9,12,3,327,100,18,21,12,434,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2004-03-17,2003,6,25,77,1741.7,0.11,3,Normal,49,9,9,9,107,183,0.1,1559,0.9,1100,459,51,9,14,5,380,100,18,23,14,487,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2004-03-18,2003,6,25,78,1806.4,0.11,3,Normal,49,9,9,9,107,183,0.1,1623,0.9,1100,523,51,9,16,7,440,100,18,25,16,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2004-03-19,2003,6,25,79,1878.9,0.1,3,Normal,49,9,9,9,107,183,0.097,1696,0.9,1100,596,51,9,16,9,511,100,18,25,18,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2004-03-20,2003,6,25,80,1966.6,0.093,3,Normal,49,9,9,9,107,183,0.093,1784,0.91,1100,684,51,9,16,12,596,100,18,25,21,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2004-03-21,2003,6,25,81,2070.1,0.084,3,Normal,49,9,9,9,107,183,0.088,1887,0.91,1100,787,51,9,16,15,696,100,18,25,24,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2004-03-22,2003,6,25,82,2190.1,0.075,3,Normal,49,9,9,9,107,183,0.084,2007,0.92,1100,907,51,9,16,18,813,100,18,25,27,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2004-03-23,2003,6,25,83,2312.3,0.065,3,Normal,49,9,9,9,107,183,0.079,2129,0.92,1100,1030,51,9,16,22,931,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2004-03-24,2003,6,26,84,2421.6,0.053,3,Normal,49,9,9,9,107,183,0.076,2239,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2004-03-25,2003,6,26,85,2540.1,0.042,3,Normal,49,9,9,9,107,183,0.072,2357,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2004-03-26,2003,6,26,86,2668.2,0.035,3,Normal,49,9,9,9,107,183,0.069,2485,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2004-03-27,2003,6,26,87,2798.2,0.029,3,Normal,49,9,9,9,107,183,0.065,2615,0.94,1100,1520,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2004-03-28,2003,6,26,88,2938.1,0.021,3,Normal,49,9,9,9,107,183,0.062,2755,0.94,1100,1660,51,9,16,41,1540,100,18,25,50,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2004-03-29,2003,6,26,89,3088.3,0.015,3,Normal,49,9,9,9,107,183,0.059,2905,0.94,1100,1810,51,9,16,45,1680,100,18,25,54,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2004-03-30,2003,6,26,90,3248.8,0.0097,3,Normal,49,9,9,9,107,183,0.056,3066,0.94,1100,1970,51,9,16,50,1840,100,18,25,59,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2004-03-31,2003,6,27,91,3378.1,0.008,3,Normal,49,9,9,9,107,183,0.054,3195,0.95,1100,2100,51,9,16,54,1970,100,18,25,63,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,134,3230
2004-04-01,2003,7,27,92,3491.9,0.0065,3,Normal,54,13,14,19,117,217,0.062,3275,0.94,1100,2180,46,5,11,46,2070,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2004-04-02,2003,7,27,93,3589.7,0.0052,3,Normal,54,13,14,19,117,217,0.06,3373,0.94,1100,2270,46,5,11,49,2160,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2004-04-03,2003,7,27,94,3679.6,0.004,3,Normal,54,13,14,19,117,217,0.059,3463,0.94,1100,2360,46,5,11,52,2250,100,18,25,71,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2004-04-04,2003,7,27,95,3752.8,0.0031,3,Normal,54,13,14,19,117,217,0.058,3536,0.94,1100,2440,46,5,11,54,2320,100,18,25,73,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2004-04-05,2003,7,27,96,3817.8,0.0022,3,Normal,54,13,14,19,117,217,0.057,3601,0.94,1100,2500,46,5,11,56,2380,100,18,25,75,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2004-04-06,2003,7,27,97,3874.3,0.0015,3,Normal,54,13,14,19,117,217,0.056,3657,0.94,1100,2560,46,5,11,58,2440,100,18,25,77,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2004-04-07,2003,7,28,98,3913.6,0.00097,3,Normal,54,13,14,19,117,217,0.055,3697,0.94,1100,2600,46,5,11,59,2480,100,18,25,78,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2004-04-08,2003,7,28,99,3944.2,0.00057,3,Normal,54,13,14,19,117,217,0.055,3727,0.94,1100,2630,46,5,11,60,2510,100,18,25,79,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,122,2920
2004-04-09,2003,7,28,100,3966.1,0.00029,3,Normal,54,13,14,19,117,217,0.055,3749,0.94,1100,2650,46,5,11,60,2530,100,18,25,79,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2004-04-10,2003,7,28,101,3979.3,0.00011,3,Normal,54,13,14,19,117,217,0.054,3762,0.94,1100,2660,46,5,11,61,2540,100,18,25,80,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2004-04-11,2003,7,28,102,3983.7,0.000057,2,Mod_Wet,70,14,18,25,168,295,0.074,3689,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2004-04-12,2003,7,28,103,3988.1,0,2,Mod_Wet,70,14,18,25,168,295,0.074,3693,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2890
2004-04-13,2003,7,28,104,3983.7,0.000057,2,Mod_Wet,70,14,18,25,168,295,0.074,3689,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2004-04-14,2003,7,29,105,3979.3,0.00011,2,Mod_Wet,70,14,18,25,168,295,0.074,3684,0.93,1100,2580,30,4,7,53,2490,100,18,25,78,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2004-04-15,2003,7,29,106,3966.1,0.00029,2,Mod_Wet,70,14,18,25,168,295,0.074,3671,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2650,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
