date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-04-16,2003,7,29,107,3953,0.00046,2,Mod_Wet,70,14,18,25,168,295,0.075,3658,0.93,1100,2560,30,4,7,52,2470,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.4,121,2910
2004-04-17,2003,7,29,108,3931.1,0.00075,2,Mod_Wet,70,14,18,25,168,295,0.075,3636,0.93,1100,2540,30,4,7,51,2440,100,18,25,76,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2004-04-18,2003,7,29,109,3909.2,0.001,2,Mod_Wet,70,14,18,25,168,295,0.075,3614,0.93,1100,2510,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,122,2940
2004-04-19,2003,7,29,110,3878.7,0.0014,2,Mod_Wet,70,14,18,25,168,295,0.076,3584,0.92,1100,2480,30,4,7,50,2390,100,18,25,75,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2960
2004-04-20,2003,7,29,111,3848.2,0.0018,2,Mod_Wet,70,14,18,25,168,295,0.077,3553,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2004-04-21,2003,7,30,112,3817.8,0.0022,2,Mod_Wet,70,14,18,25,168,295,0.077,3523,0.92,1100,2420,30,4,7,48,2330,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2004-04-22,2003,7,30,113,3778.8,0.0027,2,Mod_Wet,70,14,18,25,168,295,0.078,3484,0.92,1100,2380,30,4,7,47,2300,100,18,25,72,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2004-04-23,2003,7,30,114,3739.9,0.0032,2,Mod_Wet,70,14,18,25,168,295,0.079,3445,0.92,1100,2350,30,4,7,45,2260,100,18,25,70,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2004-04-24,2003,7,30,115,3701.1,0.0038,2,Mod_Wet,70,14,18,25,168,295,0.08,3406,0.92,1100,2310,30,4,7,44,2220,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2004-04-25,2003,7,30,116,3653.8,0.0044,2,Mod_Wet,70,14,18,25,168,295,0.081,3359,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2004-04-26,2003,7,30,117,3606.8,0.005,2,Mod_Wet,70,14,18,25,168,295,0.082,3312,0.92,1100,2210,30,4,7,41,2130,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2004-04-27,2003,7,30,118,3559.8,0.0056,2,Mod_Wet,70,14,18,25,168,295,0.083,3265,0.92,1100,2170,30,4,7,40,2080,100,18,25,65,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2004-04-28,2003,7,31,119,3513.1,0.0062,2,Mod_Wet,70,14,18,25,168,295,0.084,3218,0.92,1100,2120,30,4,7,39,2040,100,18,25,64,2210,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3150
2004-04-29,2003,7,31,120,3458.1,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.085,3163,0.92,1100,2060,30,4,7,37,1990,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2004-04-30,2003,7,31,121,3403.3,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.087,3108,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2004-05-01,2003,8,31,122,3348.8,0.0084,2,Mod_Wet,65,14,17,23,202,321,0.096,3028,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2004-05-02,2003,8,31,123,3294.6,0.0091,2,Mod_Wet,65,14,17,23,202,321,0.097,2974,0.9,1100,1870,35,4,8,33,1790,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2004-05-03,2003,8,31,124,3232.3,0.0099,2,Mod_Wet,65,14,17,23,202,321,0.099,2911,0.9,1100,1810,35,4,8,31,1730,100,18,25,54,1940,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2004-05-04,2003,8,31,125,3162.1,0.012,2,Mod_Wet,65,14,17,23,202,321,0.1,2841,0.9,1100,1740,35,4,8,29,1670,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2004-05-05,2003,8,32,126,3092.3,0.015,2,Mod_Wet,65,14,17,23,202,321,0.1,2771,0.9,1100,1670,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2004-05-06,2003,8,32,127,3023.1,0.018,2,Mod_Wet,65,14,17,23,202,321,0.11,2702,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2004-05-07,2003,8,32,128,2954.3,0.02,2,Mod_Wet,65,14,17,23,202,321,0.11,2633,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2004-05-08,2003,8,32,129,2885.9,0.024,2,Mod_Wet,65,14,17,23,202,321,0.11,2565,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2004-05-09,2003,8,32,130,2818.1,0.028,2,Mod_Wet,65,14,17,23,202,321,0.11,2497,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.1,149,3570
2004-05-10,2003,8,32,131,2750.7,0.031,2,Mod_Wet,65,14,17,23,202,321,0.12,2430,0.88,1100,1330,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2004-05-11,2003,8,32,132,2691.7,0.034,2,Mod_Wet,65,14,17,23,202,321,0.12,2371,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2004-05-12,2003,8,33,133,2633,0.037,2,Mod_Wet,65,14,17,23,202,321,0.12,2312,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2004-05-13,2003,8,33,134,2574.8,0.039,2,Mod_Wet,65,14,17,23,202,321,0.13,2254,0.88,1100,1150,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2004-05-14,2003,8,33,135,2517,0.044,2,Mod_Wet,65,14,17,23,202,321,0.13,2196,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2004-05-15,2003,8,33,136,2459.6,0.049,2,Mod_Wet,65,14,17,23,202,321,0.13,2139,0.87,1100,1040,35,4,8,8,984,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3800
2004-05-16,2003,8,33,137,2402.6,0.055,2,Mod_Wet,65,14,17,23,202,321,0.13,2082,0.87,1100,982,35,4,8,6,929,100,18,25,29,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2004-05-17,2003,8,33,138,2346.1,0.061,2,Mod_Wet,65,14,17,23,202,321,0.14,2025,0.86,1100,925,35,4,8,5,873,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2004-05-18,2003,8,33,139,2297.4,0.066,2,Mod_Wet,65,14,17,23,202,321,0.14,1976,0.86,1100,876,35,4,8,3,826,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.7,163,3910
2004-05-19,2003,8,34,140,2241.7,0.072,2,Mod_Wet,65,14,17,23,202,321,0.14,1921,0.86,1100,821,35,4,8,2,772,100,18,25,25,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2004-05-20,2003,8,34,141,2171.8,0.076,2,Mod_Wet,65,14,17,23,202,321,0.15,1851,0.85,1100,751,35,4,8,0,704,100,18,25,23,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2004-05-21,2003,8,34,142,2102.6,0.082,3,Normal,55,13,13,17,178,276,0.13,1827,0.87,1100,727,45,5,12,5,660,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2004-05-22,2003,8,34,143,2034.2,0.088,3,Normal,55,13,13,17,178,276,0.14,1758,0.86,1100,658,45,5,12,3,593,100,18,25,20,771,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2004-05-23,2003,8,34,144,1973.7,0.093,3,Normal,55,13,13,17,178,276,0.14,1698,0.86,1100,598,45,5,12,1,535,100,18,25,18,713,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2004-05-24,2003,8,34,145,1913.8,0.097,3,Normal,55,13,13,17,178,276,0.14,1638,0.86,1100,538,45,5,12,-1,477,100,18,25,16,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2004-05-25,2003,8,34,146,1861.5,0.1,3,Normal,55,13,13,17,178,276,0.15,1586,0.85,1100,486,45,5,12,-2,426,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.9,175,4210
2004-05-26,2003,8,35,147,1809.8,0.11,3,Normal,55,13,13,17,178,276,0.15,1534,0.85,1100,434,45,5,12,-4,376,100,18,25,13,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2004-05-27,2003,8,35,148,1758.7,0.11,3,Normal,55,13,13,17,178,276,0.16,1483,0.84,1100,383,45,5,12,-6,327,100,18,25,11,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.7,179,4290
2004-05-28,2003,8,35,149,1708,0.12,3,Normal,55,13,13,17,178,276,0.16,1432,0.84,1100,332,45,5,10,-7,279,100,18,23,10,457,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2004-05-29,2003,8,35,150,1664.7,0.12,3,Normal,55,13,13,17,178,276,0.17,1389,0.83,1100,289,45,5,9,-8,238,100,18,22,9,416,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2004-05-30,2003,8,35,151,1621.7,0.13,3,Normal,55,13,13,17,178,276,0.17,1346,0.83,1100,246,45,5,8,-10,198,100,18,21,7,376,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2004-05-31,2003,8,35,152,1579.3,0.13,3,Normal,55,13,13,17,178,276,0.17,1303,0.82,1100,203,45,5,6,-11,158,100,18,19,6,336,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2004-06-01,2003,9,35,153,1537.3,0.14,3,Normal,53,12,12,13,120,210,0.14,1327,0.86,1100,227,47,6,7,-6,173,100,18,19,7,293,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2004-06-02,2003,9,36,154,1502.1,0.14,3,Normal,53,12,12,13,120,210,0.14,1292,0.86,1100,192,43,6,6,-7,144,96,18,18,6,264,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,47.9,47,188,4510
2004-06-03,2003,9,36,155,1467.4,0.15,3,Normal,53,12,12,13,120,210,0.14,1257,0.86,1100,157,35,5,5,-8,120,88,17,17,5,240,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2004-06-04,2003,9,36,156,1433,0.16,3,Normal,53,12,12,13,120,210,0.15,1223,0.85,1100,123,28,4,4,-9,96,81,16,16,4,216,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2004-06-05,2003,9,36,157,1398.9,0.17,3,Normal,53,12,12,13,120,210,0.15,1189,0.85,1100,89,20,3,3,-10,73,73,15,15,3,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2004-06-06,2003,9,36,158,1341.1,0.18,3,Normal,53,12,12,13,120,210,0.16,1131,0.84,1100,31,7,1,1,-12,34,60,13,13,1,154,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2004-06-07,2003,9,36,159,1284.5,0.18,3,Normal,53,12,12,13,120,210,0.16,1074,0.84,1074,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.774,0.591,0.0278,1.36,0.0643,4,0.295,1.66,0.0782,19.5,0.954,0.98,0.935,49.1,48.1,193,4620
2004-06-08,2003,9,36,160,1229.2,0.19,3,Normal,53,12,12,13,120,210,0.17,1019,0.83,1019,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.693,0.466,0.0218,1.16,0.0542,4,0.284,1.44,0.0675,19.9,0.955,0.98,0.936,47.6,46.6,186,4480
2004-06-09,2003,9,37,161,1180.9,0.2,3,Normal,53,12,12,13,120,210,0.18,970.9,0.82,970.9,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.622,0.409,0.019,1.03,0.0479,4,0.27,1.3,0.0604,20.2,0.955,0.98,0.936,46,45.1,180,4330
2004-06-10,2003,9,37,162,1139.3,0.21,3,Normal,53,12,12,13,120,210,0.18,929.3,0.82,929.3,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.576,0.389,0.0179,0.965,0.0445,4,0.256,1.22,0.0564,20.4,0.955,0.98,0.936,44.5,43.6,174,4180
2004-06-11,2003,9,37,163,1098.6,0.21,3,Normal,53,12,12,13,120,210,0.19,888.6,0.81,888.6,0,0,0,0,-13,13,53,12,12,0,133,966,990,968.2,21.8,0.539,0.369,0.0169,0.908,0.0417,4,0.242,1.15,0.0528,20.6,0.955,0.98,0.936,42.9,42.1,168,4040
2004-06-12,2003,9,37,164,1064.2,0.22,3,Normal,53,12,12,13,120,210,0.2,854.2,0.8,854.2,0,0,0,0,-13,13,53,12,12,0,133,931,990,968.1,21.9,0.507,0.352,0.0161,0.86,0.0393,4,0.231,1.09,0.0498,20.8,0.954,0.979,0.934,41.6,40.7,163,3910
2004-06-13,2003,9,37,165,1030.7,0.23,3,Normal,53,12,12,13,120,210,0.2,820.7,0.8,820.7,0,0,0,0,-13,13,53,12,12,0,133,898,990,968,22,0.477,0.336,0.0153,0.813,0.0369,4,0.219,1.03,0.0469,21,0.953,0.977,0.931,40.2,39.3,157,3770
2004-06-14,2003,9,37,166,1003,0.23,3,Normal,53,12,12,13,120,210,0.21,793,0.79,793,0,0,0,0,-13,13,53,12,12,0,133,870,990,967.9,22.1,0.451,0.323,0.0146,0.774,0.035,3,0.291,1.07,0.0482,21,0.956,0.98,0.937,52.1,48.2,145,3470
2004-06-15,2003,9,37,167,975.98,0.24,3,Normal,53,12,12,13,120,210,0.21,766,0.79,766,0,0,0,0,-13,13,53,12,12,0,133,843,990,967.8,22.2,0.427,0.31,0.014,0.736,0.0332,3,0.284,1.02,0.046,21.2,0.956,0.98,0.937,50.7,48.2,145,3470
2004-06-16,2003,9,38,168,954.42,0.24,3,Normal,53,12,12,13,120,210,0.22,744.4,0.78,744.4,0,0,0,0,-13,13,53,12,12,0,133,821,990,967.7,22.3,0.407,0.298,0.0134,0.705,0.0316,3,0.277,0.983,0.0441,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2004-06-17,2003,9,38,169,933.39,0.25,3,Normal,53,12,12,13,120,210,0.23,723.4,0.78,723.4,0,0,0,0,-13,13,53,12,12,0,133,800,990,967.6,22.4,0.388,0.284,0.0127,0.672,0.03,3,0.268,0.94,0.042,21.4,0.957,0.98,0.937,48.5,47.5,142,3420
2004-06-18,2003,9,38,170,912.91,0.25,3,Normal,53,12,12,13,120,210,0.23,702.9,0.77,702.9,0,0,0,0,-13,13,53,12,12,0,133,780,990,967.6,22.4,0.37,0.271,0.0121,0.64,0.0285,3,0.259,0.899,0.0401,21.5,0.957,0.98,0.937,47.4,46.4,139,3340
2004-06-19,2003,9,38,171,893.03,0.26,3,Normal,53,12,12,13,120,210,0.23,683,0.77,683,0,0,0,0,-13,13,53,12,12,0,133,760,990,967.5,22.5,0.358,0.257,0.0114,0.616,0.0273,3,0.25,0.866,0.0384,21.7,0.957,0.98,0.937,46.3,45.3,136,3260
2004-06-20,2003,9,38,172,873.8,0.27,3,Normal,53,12,12,13,120,210,0.24,663.8,0.76,663.8,0,0,0,0,-13,13,53,12,12,0,133,741,990,967.4,22.6,0.348,0.244,0.0108,0.592,0.0262,3,0.241,0.833,0.0369,21.8,0.956,0.98,0.937,45.2,44.3,133,3190
2004-06-21,2003,9,38,173,859.34,0.27,3,Normal,53,12,12,13,120,210,0.24,649.3,0.76,649.3,0,0,0,0,-13,13,53,12,12,0,133,726,990,967.3,22.7,0.339,0.235,0.0104,0.574,0.0253,3,0.235,0.809,0.0357,21.9,0.956,0.98,0.937,44.3,43.5,130,3130
2004-06-22,2003,9,38,174,845.35,0.27,3,Normal,53,12,12,13,120,210,0.25,635.4,0.75,635.4,0,0,0,0,-13,13,53,12,12,0,133,712,990,967.3,22.7,0.331,0.225,0.00992,0.557,0.0245,3,0.228,0.785,0.0346,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2004-06-23,2003,9,39,175,831.88,0.28,3,Normal,53,12,12,13,120,210,0.25,621.9,0.75,621.9,0,0,0,0,-13,13,53,12,12,0,133,699,990,967.2,22.8,0.324,0.216,0.0095,0.54,0.0237,3,0.222,0.762,0.0335,22,0.955,0.98,0.936,42.7,41.9,126,3010
2004-06-24,2003,9,39,176,818.99,0.28,3,Normal,53,12,12,13,120,210,0.26,609,0.74,609,0,0,0,0,-13,13,53,12,12,0,133,686,990,967.2,22.8,0.316,0.208,0.0091,0.524,0.023,3,0.217,0.741,0.0325,22.1,0.954,0.98,0.935,42,41.1,123,2960
2004-06-25,2003,9,39,177,806.76,0.29,3,Normal,53,12,12,13,120,210,0.26,596.8,0.74,596.8,0,0,0,0,-13,13,53,12,12,0,133,674,990,967.1,22.9,0.309,0.2,0.00873,0.509,0.0223,3,0.211,0.72,0.0315,22.2,0.954,0.979,0.934,41.2,40.3,121,2900
2004-06-26,2003,9,39,178,795.32,0.3,3,Normal,53,12,12,13,120,210,0.26,585.3,0.74,585.3,0,0,0,0,-13,13,53,12,12,0,133,662,990,967.1,22.9,0.303,0.192,0.00838,0.495,0.0216,3,0.206,0.701,0.0306,22.2,0.953,0.977,0.931,40.5,39.6,119,2850
2004-06-27,2003,9,39,179,784.84,0.3,3,Normal,53,12,12,13,120,210,0.27,574.8,0.73,574.8,0,0,0,0,-13,13,53,12,12,0,133,652,990,967,23,0.297,0.185,0.00806,0.482,0.021,3,0.201,0.683,0.0298,22.3,0.952,0.976,0.929,39.9,38.9,117,2800
2004-06-28,2003,9,39,180,775.71,0.31,3,Normal,53,12,12,13,120,210,0.27,565.7,0.73,565.7,0,0,0,0,-13,13,53,12,12,0,133,643,990,967,23,0.292,0.179,0.00778,0.471,0.0205,3,0.197,0.668,0.029,22.3,0.952,0.975,0.927,39.3,38.3,115,2760
2004-06-29,2003,9,39,181,768.88,0.31,3,Normal,53,12,12,13,120,210,0.27,558.9,0.73,558.9,0,0,0,0,-13,13,53,12,12,0,133,636,990,967,23,0.288,0.174,0.00757,0.462,0.0201,3,0.194,0.656,0.0285,22.4,0.951,0.974,0.926,38.9,37.8,114,2720
2004-06-30,2003,9,40,182,754.94,0.32,3,Normal,53,12,12,13,120,210,0.28,544.9,0.72,544.9,0,0,0,0,-13,13,53,12,12,0,133,622,990,966.9,23.1,0.28,0.165,0.00715,0.445,0.0193,3,0.188,0.633,0.0274,22.4,0.95,0.972,0.923,38,36.9,111,2660
2004-07-01,2003,10,40,183,741.54,0.32,3,Normal,50,10,9,9,108,186,0.25,555.5,0.75,555.5,0,0,0,0,-9,9,50,10,9,0,117,625,990,966.9,23.1,0.281,0.172,0.00744,0.454,0.0196,3,0.192,0.646,0.0279,22.5,0.951,0.974,0.926,38.8,37.8,113,2720
2004-07-02,2003,10,40,184,729.23,0.33,3,Normal,50,10,9,9,108,186,0.26,543.2,0.74,543.2,0,0,0,0,-9,9,50,10,9,0,117,612,990,966.8,23.2,0.274,0.164,0.00707,0.438,0.0189,3,0.187,0.625,0.027,22.6,0.95,0.972,0.923,38.1,37,111,2660
2004-07-03,2003,10,40,185,716.38,0.33,3,Normal,50,10,9,9,108,186,0.26,530.4,0.74,530.4,0,0,0,0,-9,9,50,10,9,0,117,599,990,966.8,23.2,0.267,0.155,0.00668,0.422,0.0182,3,0.181,0.604,0.026,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2004-07-04,2003,10,40,186,704.08,0.34,3,Normal,50,10,9,9,108,186,0.26,518.1,0.74,518.1,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00632,0.407,0.0175,3,0.176,0.583,0.025,22.7,0.948,0.97,0.92,36.4,35.4,106,2550
2004-07-05,2003,10,40,187,692.86,0.34,3,Normal,50,10,9,9,108,186,0.27,506.9,0.73,506.9,0,0,0,0,-9,9,50,10,9,0,117,576,990,966.7,23.3,0.254,0.14,0.00598,0.393,0.0169,3,0.171,0.564,0.0242,22.8,0.947,0.97,0.919,35.7,34.6,104,2490
2004-07-06,2003,10,40,188,681.11,0.35,3,Normal,50,10,9,9,108,186,0.27,495.1,0.73,495.1,0,0,0,0,-9,9,50,10,9,0,117,564,990,966.6,23.4,0.247,0.133,0.00568,0.38,0.0162,3,0.165,0.545,0.0233,22.8,0.946,0.97,0.917,34.9,33.9,102,2440
2004-07-07,2003,10,41,189,669.9,0.36,3,Normal,50,10,9,9,108,186,0.28,483.9,0.72,483.9,0,0,0,0,-9,9,50,10,9,0,117,553,990,966.6,23.4,0.241,0.127,0.00544,0.368,0.0157,2,0.269,0.637,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2004-07-08,2003,10,41,190,659.78,0.36,3,Normal,50,10,9,9,108,186,0.28,473.8,0.72,473.8,0,0,0,0,-9,9,50,10,9,0,117,543,990,966.5,23.5,0.235,0.123,0.00523,0.358,0.0152,2,0.262,0.62,0.0264,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2004-07-09,2003,10,41,191,649.11,0.36,3,Normal,50,10,9,9,108,186,0.29,463.1,0.71,463.1,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.118,0.005,0.347,0.0147,2,0.255,0.602,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2004-07-10,2003,10,41,192,638.45,0.37,3,Normal,50,10,9,9,108,186,0.29,452.4,0.71,452.4,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.223,0.113,0.00478,0.335,0.0142,2,0.248,0.583,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.7,2300
2004-07-11,2003,10,41,193,629.43,0.37,3,Normal,50,10,9,9,108,186,0.3,443.4,0.7,443.4,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.218,0.108,0.00459,0.326,0.0138,2,0.242,0.568,0.0241,23,0.958,0.98,0.939,47.9,47,93.9,2250
2004-07-12,2003,10,41,194,619.86,0.38,3,Normal,50,10,9,9,108,186,0.3,433.9,0.7,433.9,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.00439,0.317,0.0134,2,0.235,0.552,0.0234,23.1,0.957,0.98,0.938,47,46,92.1,2210
2004-07-13,2003,10,41,195,610.29,0.38,3,Normal,50,10,9,9,108,186,0.3,424.3,0.69,424.3,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.21,0.0993,0.0042,0.309,0.0131,2,0.229,0.538,0.0227,23.1,0.956,0.98,0.937,46,45.1,90.2,2160
2004-07-14,2003,10,42,196,601.26,0.39,3,Normal,50,10,9,9,108,186,0.31,415.3,0.69,415.3,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.095,0.00401,0.301,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.4,2120
2004-07-15,2003,10,42,197,593.33,0.39,3,Normal,50,10,9,9,108,186,0.31,407.3,0.69,407.3,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.204,0.0913,0.00385,0.295,0.0124,2,0.217,0.512,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.8,2080
2004-07-16,2003,10,42,198,584.86,0.39,3,Normal,50,10,9,9,108,186,0.32,398.9,0.68,398.9,0,0,0,0,-9,9,50,10,9,0,117,468,990,966.2,23.8,0.201,0.0873,0.00367,0.288,0.0121,2,0.212,0.5,0.021,23.3,0.955,0.98,0.936,43.4,42.6,85.2,2040
2004-07-17,2003,10,42,199,576.38,0.4,3,Normal,50,10,9,9,108,186,0.32,390.4,0.68,390.4,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.198,0.0833,0.0035,0.281,0.0118,2,0.206,0.487,0.0205,23.3,0.954,0.98,0.935,42.6,41.7,83.4,2000
2004-07-18,2003,10,42,200,567.9,0.4,3,Normal,50,10,9,9,108,186,0.33,381.9,0.67,381.9,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0793,0.00332,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.7,40.8,81.7,1960
2004-07-19,2003,10,42,201,559.97,0.41,3,Normal,50,10,9,9,108,186,0.33,374,0.67,374,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0755,0.00316,0.267,0.0112,2,0.195,0.462,0.0194,23.4,0.952,0.978,0.931,40.9,40,79.9,1920
2004-07-20,2003,10,42,202,553.14,0.41,3,Normal,50,10,9,9,108,186,0.34,367.1,0.66,367.1,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.189,0.0723,0.00302,0.262,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
2004-07-21,2003,10,43,203,545.76,0.42,3,Normal,50,10,9,9,108,186,0.34,359.8,0.66,359.8,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0688,0.00287,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2004-07-22,2003,10,43,204,538.37,0.42,3,Normal,50,10,9,9,108,186,0.34,352.4,0.66,352.4,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0653,0.00272,0.25,0.0104,2,0.18,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.6,75.1,1800
2004-07-23,2003,10,43,205,530.99,0.42,3,Normal,50,10,9,9,108,186,0.35,345,0.65,345,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.0618,0.00258,0.243,0.0101,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.5,1760
2004-07-24,2003,10,43,206,523.61,0.43,3,Normal,50,10,9,9,108,186,0.35,337.6,0.65,337.6,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0584,0.00243,0.237,0.00987,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.9,1720
2004-07-25,2003,10,43,207,516.77,0.43,3,Normal,50,10,9,9,108,186,0.36,330.8,0.64,330.8,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0551,0.00229,0.232,0.00963,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.5,1690
2004-07-26,2003,10,43,208,511.03,0.43,3,Normal,50,10,9,9,108,186,0.36,325,0.64,325,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0524,0.00217,0.227,0.00942,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
2004-07-27,2003,10,43,209,504.74,0.44,3,Normal,50,10,9,9,108,186,0.37,318.7,0.63,318.7,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0494,0.00205,0.222,0.00919,2,0.158,0.379,0.0157,23.7,0.944,0.97,0.915,35,34,68,1630
2004-07-28,2003,10,44,210,498.45,0.44,3,Normal,50,10,9,9,108,186,0.37,312.4,0.63,312.4,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0465,0.00192,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2004-07-29,2003,10,44,211,492.16,0.45,3,Normal,50,10,9,9,108,186,0.38,306.2,0.62,306.2,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0435,0.0018,0.211,0.00874,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2004-07-30,2003,10,44,212,485.87,0.45,3,Normal,50,10,9,9,108,186,0.38,299.9,0.62,299.9,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0405,0.00167,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2004-07-31,2003,10,44,213,480.13,0.45,3,Normal,50,10,9,9,108,186,0.39,294.1,0.61,294.1,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0378,0.00156,0.202,0.00831,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2004-08-01,2003,11,44,214,474.39,0.46,3,Normal,47,8,6,5,89,155,0.33,319.4,0.67,319.4,0,0,0,0,-5,5,47,8,6,0,94,380,990,965.7,24.3,0.17,0.0498,0.00205,0.22,0.00905,2,0.158,0.378,0.0156,23.9,0.944,0.97,0.916,35.3,34.3,68.5,1640
2004-08-02,2003,11,44,215,467.01,0.46,3,Normal,47,8,6,5,89,155,0.33,312,0.67,312,0,0,0,0,-5,5,47,8,6,0,94,373,990,965.7,24.3,0.167,0.0463,0.0019,0.213,0.00878,2,0.153,0.367,0.0151,23.9,0.943,0.97,0.914,34.5,33.5,67,1610
2004-08-03,2003,11,44,216,461.26,0.47,3,Normal,47,8,6,5,89,155,0.34,306.3,0.66,306.3,0,0,0,0,-5,5,47,8,6,0,94,367,990,965.7,24.3,0.165,0.0436,0.00179,0.209,0.00858,2,0.149,0.358,0.0147,24,0.942,0.97,0.914,33.9,32.9,65.8,1580
2004-08-04,2003,11,45,217,454.97,0.47,3,Normal,47,8,6,5,89,155,0.34,300,0.66,300,0,0,0,0,-5,5,47,8,6,0,94,361,990,965.6,24.4,0.163,0.0406,0.00167,0.204,0.00836,2,0.145,0.348,0.0143,24,0.941,0.97,0.913,33.2,32.2,64.4,1550
2004-08-05,2003,11,45,218,448.69,0.47,3,Normal,47,8,6,5,89,155,0.34,293.7,0.66,293.7,0,0,0,0,-5,5,47,8,6,0,94,355,990,965.6,24.4,0.161,0.0376,0.00154,0.198,0.00813,2,0.141,0.339,0.0139,24,0.939,0.97,0.911,32.5,31.6,63.1,1510
2004-08-06,2003,11,45,219,442.4,0.48,3,Normal,47,8,6,5,89,155,0.35,287.4,0.65,287.4,0,0,0,0,-5,5,47,8,6,0,94,348,990,965.6,24.4,0.158,0.0347,0.00142,0.193,0.00791,2,0.136,0.33,0.0135,24.1,0.938,0.97,0.91,31.8,30.9,61.8,1480
2004-08-07,2003,11,45,220,436.65,0.48,3,Normal,47,8,6,5,89,155,0.35,281.6,0.65,281.6,0,0,0,0,-5,5,47,8,6,0,94,343,990,965.6,24.4,0.156,0.0319,0.00131,0.188,0.00771,2,0.133,0.321,0.0131,24.1,0.937,0.97,0.909,31.2,30.3,60.5,1450
2004-08-08,2003,11,45,221,430.91,0.49,3,Normal,47,8,6,5,89,155,0.36,275.9,0.64,275.9,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.0292,0.00119,0.184,0.00751,2,0.129,0.312,0.0128,24.1,0.936,0.97,0.907,30.6,29.6,59.3,1420
2004-08-09,2003,11,45,222,426.26,0.49,3,Normal,47,8,6,5,89,155,0.36,271.3,0.64,271.3,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.027,0.0011,0.18,0.00735,2,0.126,0.305,0.0125,24.2,0.934,0.97,0.906,30.1,29.1,58.3,1400
2004-08-10,2003,11,45,223,421.07,0.49,3,Normal,47,8,6,5,89,155,0.37,266.1,0.63,266.1,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0246,0.001,0.176,0.00716,2,0.122,0.298,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2004-08-11,2003,11,46,224,415.87,0.5,3,Normal,47,8,6,5,89,155,0.37,260.9,0.63,260.9,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0221,0.000902,0.171,0.00698,2,0.119,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28,56.1,1350
2004-08-12,2003,11,46,225,410.68,0.5,3,Normal,47,8,6,5,89,155,0.38,255.7,0.62,255.7,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0197,0.000802,0.167,0.0068,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,55,1320
2004-08-13,2003,11,46,226,405.48,0.51,3,Normal,47,8,6,5,89,155,0.38,250.5,0.62,250.5,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.0172,0.000701,0.163,0.00662,2,0.112,0.274,0.0112,24.3,0.93,0.97,0.902,27.8,26.9,53.8,1290
2004-08-14,2003,11,46,227,400.29,0.51,3,Normal,47,8,6,5,89,155,0.39,245.3,0.61,245.3,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000675,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.2,26.3,52.7,1260
2004-08-15,2003,11,46,228,395.64,0.52,3,Normal,47,8,6,5,89,155,0.39,240.6,0.61,240.6,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000658,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.7,1240
2004-08-16,2003,11,46,229,390.99,0.52,3,Normal,47,8,6,5,89,155,0.4,236,0.6,236,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000641,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1220
2004-08-17,2003,11,46,230,386.34,0.52,3,Normal,47,8,6,5,89,155,0.4,231.3,0.6,231.3,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000625,0.154,0.00625,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2004-08-18,2003,11,47,231,382.79,0.53,3,Normal,47,8,6,5,89,155,0.41,227.8,0.59,227.8,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000612,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2004-08-19,2003,11,47,232,378.69,0.53,3,Normal,47,8,6,5,89,155,0.41,223.7,0.59,223.7,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.0061,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
2004-08-20,2003,11,47,233,374.58,0.53,3,Normal,47,8,6,5,89,155,0.41,219.6,0.59,219.6,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00602,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2004-08-21,2003,11,47,234,370.48,0.54,3,Normal,47,8,6,5,89,155,0.42,215.5,0.58,215.5,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.0141,0.000568,0.147,0.00595,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2004-08-22,2003,11,47,235,366.38,0.54,3,Normal,47,8,6,5,89,155,0.42,211.4,0.58,211.4,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2004-08-23,2003,11,47,236,362.28,0.55,3,Normal,47,8,6,5,89,155,0.43,207.3,0.57,207.3,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.000539,0.144,0.00579,1,0.222,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2004-08-24,2003,11,47,237,358.18,0.55,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2004-08-25,2003,11,48,238,354.62,0.55,3,Normal,47,8,6,5,89,155,0.44,199.6,0.56,199.6,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000512,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1080
2004-08-26,2003,11,48,239,351.07,0.56,3,Normal,47,8,6,5,89,155,0.44,196.1,0.56,196.1,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2004-08-27,2003,11,48,240,347.51,0.56,3,Normal,47,8,6,5,89,155,0.45,192.5,0.55,192.5,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00552,1,0.202,0.34,0.0137,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2004-08-28,2003,11,48,241,343.96,0.56,3,Normal,47,8,6,5,89,155,0.45,189,0.55,189,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2004-08-29,2003,11,48,242,340.4,0.57,3,Normal,47,8,6,5,89,155,0.46,185.4,0.55,185.4,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,999
2004-08-30,2003,11,48,243,336.85,0.57,3,Normal,47,8,6,5,89,155,0.46,181.8,0.54,181.8,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.132,0.00532,1,0.188,0.32,0.0129,24.6,0.949,0.98,0.93,41.6,40.8,40.8,979
2004-08-31,2003,11,48,244,334.39,0.57,3,Normal,47,8,6,5,89,155,0.46,179.4,0.54,179.4,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000441,0.131,0.00527,1,0.185,0.316,0.0127,24.6,0.949,0.978,0.928,41.1,40.2,40.2,965
2004-09-01,2003,12,49,245,330.29,0.58,3,Normal,40,6,4,3,65,118,0.36,212.3,0.64,212.3,0,0,0,0,-3,3,40,6,4,0,68,262,990,965.1,24.9,0.128,0.0138,0.000553,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
2004-09-02,2003,12,49,246,325.09,0.58,3,Normal,40,6,4,3,65,118,0.36,207.1,0.64,207.1,0,0,0,0,-3,3,40,6,4,0,68,257,990,965,25,0.126,0.0134,0.000535,0.14,0.00559,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2004-09-03,2003,12,49,247,320.44,0.59,3,Normal,40,6,4,3,65,118,0.37,202.4,0.63,202.4,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.125,0.013,0.000518,0.138,0.0055,1,0.216,0.353,0.0141,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
2004-09-04,2003,12,49,248,315.79,0.59,3,Normal,40,6,4,3,65,118,0.37,197.8,0.63,197.8,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000502,0.136,0.00542,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2004-09-05,2003,12,49,249,312.24,0.6,3,Normal,40,6,4,3,65,118,0.38,194.2,0.62,194.2,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0123,0.00049,0.134,0.00535,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2004-09-06,2003,12,49,250,308.14,0.6,3,Normal,40,6,4,3,65,118,0.38,190.1,0.62,190.1,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000475,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2004-09-07,2003,12,49,251,304.04,0.61,3,Normal,40,6,4,3,65,118,0.39,186,0.61,186,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000461,0.13,0.0052,1,0.194,0.324,0.0129,24.8,0.951,0.98,0.932,42.9,42.1,42.1,1010
2004-09-08,2003,12,50,252,299.94,0.61,3,Normal,40,6,4,3,65,118,0.39,181.9,0.61,181.9,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00512,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2004-09-09,2003,12,50,253,295.83,0.62,3,Normal,40,6,4,3,65,118,0.4,177.8,0.6,177.8,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00505,1,0.183,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2004-09-10,2003,12,50,254,292.28,0.62,3,Normal,40,6,4,3,65,118,0.4,174.3,0.6,174.3,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,942
2004-09-11,2003,12,50,255,288.72,0.63,3,Normal,40,6,4,3,65,118,0.41,170.7,0.59,170.7,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000408,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2004-09-12,2003,12,50,256,285.17,0.63,3,Normal,40,6,4,3,65,118,0.41,167.2,0.59,167.2,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00996,0.000396,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,899
2004-09-13,2003,12,50,257,281.61,0.64,3,Normal,40,6,4,3,65,118,0.42,163.6,0.58,163.6,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,878
2004-09-14,2003,12,50,258,279.15,0.64,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2004-09-15,2003,12,51,259,276.15,0.64,3,Normal,40,6,4,3,65,118,0.43,158.2,0.57,158.2,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00919,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2004-09-16,2003,12,51,260,273.14,0.65,3,Normal,40,6,4,3,65,118,0.43,155.1,0.57,155.1,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2004-09-17,2003,12,51,261,270.13,0.66,3,Normal,40,6,4,3,65,118,0.44,152.1,0.56,152.1,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00868,0.000344,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,815
2004-09-18,2003,12,51,262,267.12,0.66,3,Normal,40,6,4,3,65,118,0.44,149.1,0.56,149.1,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00843,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,798
2004-09-19,2003,12,51,263,265.21,0.66,3,Normal,40,6,4,3,65,118,0.45,147.2,0.56,147.2,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00826,0.000327,0.113,0.00449,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2004-09-20,2003,12,51,264,263.29,0.67,3,Normal,40,6,4,3,65,118,0.45,145.3,0.55,145.3,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.0081,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2004-09-21,2003,12,51,265,260.29,0.67,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00784,0.000311,0.111,0.0044,1,0.135,0.246,0.00973,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2004-09-22,2003,12,52,266,257.83,0.68,3,Normal,40,6,4,3,65,118,0.46,139.8,0.54,139.8,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2004-09-23,2003,12,52,267,255.36,0.68,3,Normal,40,6,4,3,65,118,0.46,137.4,0.54,137.4,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00432,1,0.128,0.237,0.00938,25,0.934,0.97,0.906,31.5,30.6,30.6,733
2004-09-24,2003,12,52,268,252.9,0.69,3,Normal,40,6,4,3,65,118,0.47,134.9,0.53,134.9,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2004-09-25,2003,12,52,269,250.44,0.69,3,Normal,40,6,4,3,65,118,0.47,132.4,0.53,132.4,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00902,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2004-09-26,2003,12,52,270,247.98,0.7,3,Normal,40,6,4,3,65,118,0.48,130,0.52,130,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.0068,0.000269,0.106,0.00418,1,0.118,0.224,0.00884,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
2004-09-27,2003,12,52,271,245.52,0.7,3,Normal,40,6,4,3,65,118,0.48,127.5,0.52,127.5,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.00659,0.00026,0.105,0.00414,1,0.115,0.219,0.00866,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2004-09-28,2003,12,52,272,246.34,0.7,3,Normal,40,6,4,3,65,118,0.48,128.3,0.52,128.3,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2004-09-29,2003,12,53,273,247.16,0.7,3,Normal,40,6,4,3,65,118,0.48,129.2,0.52,129.2,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00673,0.000266,0.105,0.00417,1,0.117,0.222,0.00878,25.1,0.93,0.97,0.903,29.6,28.7,28.7,689
2004-09-30,2003,12,53,274,244.7,0.71,3,Normal,40,6,4,3,65,118,0.48,126.7,0.52,126.7,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00652,0.000257,0.104,0.00412,1,0.114,0.218,0.0086,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2004-10-01,2004,1,1,275,242.24,0.71,3,Normal,37,5,3,2,50,97,0.4,145.2,0.6,145.2,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.0081,0.000319,0.111,0.00437,1,0.139,0.249,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2004-10-02,2004,1,1,276,239.78,0.72,3,Normal,37,5,3,2,50,97,0.41,142.8,0.59,142.8,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2004-10-03,2004,1,1,277,237.32,0.72,3,Normal,37,5,3,2,50,97,0.41,140.3,0.59,140.3,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.3,31.4,31.4,753
2004-10-04,2004,1,1,278,234.86,0.73,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,739
2004-10-05,2004,1,1,279,233.49,0.73,3,Normal,37,5,3,2,50,97,0.41,136.5,0.58,136.5,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0996,0.00735,0.000289,0.107,0.00421,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2004-10-06,2004,1,1,280,231.58,0.74,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31,30.1,30.1,721
2004-10-07,2004,1,1,281,229.66,0.74,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00703,0.000276,0.105,0.00414,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2004-10-08,2004,1,2,282,227.75,0.75,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00686,0.00027,0.104,0.00411,1,0.119,0.223,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2004-10-09,2004,1,2,283,225.83,0.76,3,Normal,37,5,3,2,50,97,0.43,128.8,0.57,128.8,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.0067,0.000263,0.104,0.00407,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.6,28.8,28.8,690
2004-10-10,2004,1,2,284,223.92,0.76,3,Normal,37,5,3,2,50,97,0.43,126.9,0.57,126.9,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.901,29.2,28.3,28.3,680
2004-10-11,2004,1,2,285,222.01,0.77,3,Normal,37,5,3,2,50,97,0.44,125,0.56,125,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00638,0.00025,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,669
2004-10-12,2004,1,2,286,220.09,0.78,3,Normal,37,5,3,2,50,97,0.44,123.1,0.56,123.1,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00621,0.000244,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2004-10-13,2004,1,2,287,221.46,0.77,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00633,0.000248,0.102,0.00399,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2004-10-14,2004,1,2,288,222.83,0.77,3,Normal,37,5,3,2,50,97,0.43,125.8,0.56,125.8,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00645,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,28.9,28.1,28.1,674
2004-10-15,2004,1,3,289,220.91,0.77,3,Normal,37,5,3,2,50,97,0.44,123.9,0.56,123.9,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00628,0.000247,0.101,0.00398,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2004-10-16,2004,1,3,290,219,0.78,3,Normal,37,5,3,2,50,97,0.44,122,0.56,122,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00612,0.00024,0.101,0.00395,1,0.107,0.208,0.00815,25.3,0.927,0.97,0.899,28,27.2,27.2,652
2004-10-17,2004,1,3,291,217.08,0.79,3,Normal,37,5,3,2,50,97,0.45,120.1,0.55,120.1,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0997,0.00391,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2004-10-18,2004,1,3,292,215.17,0.8,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00579,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2004-10-19,2004,1,3,293,213.26,0.8,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00563,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2004-10-20,2004,1,3,294,211.34,0.81,3,Normal,37,5,3,2,50,97,0.46,114.3,0.54,114.3,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0972,0.00381,1,0.0969,0.194,0.0076,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2004-10-21,2004,1,3,295,209.43,0.81,3,Normal,37,5,3,2,50,97,0.46,112.4,0.54,112.4,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00377,1,0.0943,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2004-10-22,2004,1,4,296,207.51,0.82,3,Normal,37,5,3,2,50,97,0.47,110.5,0.53,110.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00514,0.000201,0.0956,0.00374,1,0.0917,0.187,0.00733,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2004-10-23,2004,1,4,297,206.15,0.82,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00503,0.000197,0.095,0.00371,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2004-10-24,2004,1,4,298,204.23,0.83,3,Normal,37,5,3,2,50,97,0.47,107.2,0.53,107.2,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00486,0.00019,0.0941,0.00368,1,0.0873,0.181,0.00709,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
2004-10-25,2004,1,4,299,202.32,0.83,3,Normal,37,5,3,2,50,97,0.48,105.3,0.52,105.3,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.0047,0.000184,0.0933,0.00365,1,0.0847,0.178,0.00696,25.4,0,0,0,0,0,0,0
2004-10-26,2004,1,4,300,200.4,0.84,3,Normal,37,5,3,2,50,97,0.48,103.4,0.52,103.4,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000177,0.0924,0.00361,1,0.0821,0.175,0.00682,25.4,0,0,0,0,0,0,0
2004-10-27,2004,1,4,301,200.68,0.84,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00456,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2004-10-28,2004,1,4,302,203.14,0.83,3,Normal,37,5,3,2,50,97,0.48,106.1,0.52,106.1,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00477,0.000187,0.0936,0.00366,1,0.0858,0.179,0.00701,25.4,0,0,0,0,0,0,0
2004-10-29,2004,1,5,303,203.41,0.83,3,Normal,37,5,3,2,50,97,0.48,106.4,0.52,106.4,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.00479,0.000187,0.0938,0.00367,1,0.0862,0.18,0.00703,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2004-10-30,2004,1,5,304,201.5,0.83,3,Normal,37,5,3,2,50,97,0.48,104.5,0.52,104.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00463,0.000181,0.0929,0.00363,1,0.0836,0.177,0.0069,25.4,0,0,0,0,0,0,0
2004-10-31,2004,1,5,305,199.58,0.84,3,Normal,37,5,3,2,50,97,0.49,102.6,0.51,102.6,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00447,0.000175,0.0921,0.0036,1,0.081,0.173,0.00676,25.4,0,0,0,0,0,0,0
2004-11-01,2004,2,5,306,198.76,0.84,3,Normal,36,5,3,2,47,93,0.47,105.8,0.53,105.8,0,0,0,0,-2,2,36,5,3,0,49,150,990,964.4,25.6,0.0884,0.00474,0.000185,0.0931,0.00364,1,0.0853,0.178,0.00697,25.4,0,0,0,0,0,0,0
2004-11-02,2004,2,5,307,197.94,0.85,3,Normal,36,5,3,2,47,93,0.47,104.9,0.53,104.9,0,0,0,0,-2,2,36,5,3,0,49,149,990,964.4,25.6,0.0881,0.00467,0.000182,0.0928,0.00362,1,0.0842,0.177,0.00691,25.4,0,0,0,0,0,0,0
2004-11-03,2004,2,5,308,197.67,0.85,3,Normal,36,5,3,2,47,93,0.47,104.7,0.53,104.7,0,0,0,0,-2,2,36,5,3,0,49,149,990,964.4,25.6,0.088,0.00465,0.000182,0.0926,0.00362,1,0.0838,0.176,0.00689,25.4,0,0,0,0,0,0,0
2004-11-04,2004,2,5,309,197.4,0.85,3,Normal,36,5,3,2,47,93,0.47,104.4,0.53,104.4,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0879,0.00462,0.000181,0.0925,0.00362,1,0.0834,0.176,0.00688,25.4,0,0,0,0,0,0,0
2004-11-05,2004,2,6,310,197.12,0.85,3,Normal,36,5,3,2,47,93,0.47,104.1,0.53,104.1,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0878,0.0046,0.00018,0.0924,0.00361,1,0.0831,0.175,0.00686,25.4,0,0,0,0,0,0,0
2004-11-06,2004,2,6,311,196.85,0.85,3,Normal,36,5,3,2,47,93,0.47,103.8,0.53,103.8,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0877,0.00458,0.000179,0.0923,0.00361,1,0.0827,0.175,0.00684,25.4,0,0,0,0,0,0,0
2004-11-07,2004,2,6,312,196.03,0.85,3,Normal,36,5,3,2,47,93,0.47,103,0.53,103,0,0,0,0,-2,2,36,5,3,0,49,147,990,964.4,25.6,0.0874,0.00451,0.000176,0.0919,0.00359,1,0.0816,0.174,0.00678,25.4,0,0,0,0,0,0,0
2004-11-08,2004,2,6,313,196.85,0.85,3,Normal,36,5,3,2,47,93,0.47,103.8,0.53,103.8,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0877,0.00458,0.000179,0.0923,0.00361,1,0.0827,0.175,0.00684,25.4,0,0,0,0,0,0,0
2004-11-09,2004,2,6,314,197.67,0.85,3,Normal,36,5,3,2,47,93,0.47,104.7,0.53,104.7,0,0,0,0,-2,2,36,5,3,0,49,149,990,964.4,25.6,0.088,0.00465,0.000182,0.0926,0.00362,1,0.0838,0.176,0.00689,25.4,0,0,0,0,0,0,0
2004-11-10,2004,2,6,315,196.85,0.85,3,Normal,36,5,3,2,47,93,0.47,103.8,0.53,103.8,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0877,0.00458,0.000179,0.0923,0.00361,1,0.0827,0.175,0.00684,25.4,0,0,0,0,0,0,0
2004-11-11,2004,2,6,316,196.03,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,129,0.66,129,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00672,0.000262,0.1,0.00391,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,695
2004-11-12,2004,2,7,317,195.21,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,128.2,0.66,128.2,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00665,0.00026,0.0998,0.0039,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2004-11-13,2004,2,7,318,194.94,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,127.9,0.66,127.9,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00662,0.000259,0.0997,0.00389,1,0.115,0.215,0.0084,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
