date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-11-14,2004,2,7,319,194.66,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,127.7,0.66,127.7,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.0066,0.000258,0.0995,0.00389,1,0.115,0.214,0.00838,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2004-11-15,2004,2,7,320,195.48,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,128.5,0.66,128.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00667,0.000261,0.0999,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2004-11-16,2004,2,7,321,199.58,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,132.6,0.66,132.6,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00702,0.000274,0.102,0.00397,1,0.121,0.223,0.00872,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2004-11-17,2004,2,7,322,202.04,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,135,0.67,135,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00723,0.000282,0.103,0.00402,1,0.125,0.228,0.00889,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2004-11-18,2004,2,7,323,201.77,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00721,0.000282,0.103,0.00401,1,0.124,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2004-11-19,2004,2,8,324,200.4,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,133.4,0.67,133.4,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
2004-11-20,2004,2,8,325,199.04,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,132,0.66,132,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00697,0.000272,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2004-11-21,2004,2,8,326,197.67,0.85,5,Dry,23,4,2,2,19,50,0.25,147.7,0.75,147.7,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.0083,0.000324,0.106,0.00415,1,0.142,0.248,0.00969,25.3,0.937,0.97,0.909,34.4,33.4,33.4,801
2004-11-22,2004,2,8,327,196.3,0.85,5,Dry,23,4,2,2,19,50,0.26,146.3,0.74,146.3,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2004-11-23,2004,2,8,328,196.03,0.85,5,Dry,23,4,2,2,19,50,0.26,146,0.74,146,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00816,0.000319,0.105,0.00412,1,0.14,0.245,0.00958,25.3,0.937,0.97,0.909,34,33,33,792
2004-11-24,2004,2,8,329,198.49,0.84,5,Dry,23,4,2,2,19,50,0.25,148.5,0.75,148.5,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0982,0.00837,0.000327,0.107,0.00416,1,0.143,0.25,0.00975,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2004-11-25,2004,2,8,330,204.23,0.83,5,Dry,23,4,2,2,19,50,0.24,154.2,0.76,154.2,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00886,0.000346,0.109,0.00426,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2004-11-26,2004,2,9,331,205.6,0.82,5,Dry,23,4,2,2,19,50,0.24,155.6,0.76,155.6,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00898,0.000351,0.11,0.00429,1,0.153,0.262,0.0103,25.3,0.94,0.97,0.912,36.3,35.2,35.2,845
2004-11-27,2004,2,9,332,204.23,0.83,5,Dry,23,4,2,2,19,50,0.24,154.2,0.76,154.2,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00886,0.000346,0.109,0.00426,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2004-11-28,2004,2,9,333,202.32,0.83,5,Dry,23,4,2,2,19,50,0.25,152.3,0.75,152.3,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.0087,0.00034,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
2004-11-29,2004,2,9,334,200.4,0.84,5,Dry,23,4,2,2,19,50,0.25,150.4,0.75,150.4,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00853,0.000333,0.107,0.00419,1,0.146,0.253,0.00988,25.3,0.939,0.97,0.91,35.1,34,34,817
2004-11-30,2004,2,9,335,198.49,0.84,5,Dry,23,4,2,2,19,50,0.25,148.5,0.75,148.5,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0982,0.00837,0.000327,0.107,0.00416,1,0.143,0.25,0.00975,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2004-12-01,2004,3,9,336,199.86,0.84,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,762
2004-12-02,2004,3,9,337,201.77,0.83,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2004-12-03,2004,3,10,338,203.69,0.83,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.7,32.6,32.6,784
2004-12-04,2004,3,10,339,206.69,0.82,5,Dry,26,4,3,2,24,59,0.28,147.7,0.71,147.7,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2004-12-05,2004,3,10,340,209.7,0.81,5,Dry,26,4,3,2,24,59,0.28,150.7,0.72,150.7,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00856,0.000335,0.109,0.00426,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
2004-12-06,2004,3,10,341,214.9,0.8,5,Dry,26,4,3,2,24,59,0.28,155.9,0.72,155.9,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.009,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2004-12-07,2004,3,10,342,218.45,0.79,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2004-12-08,2004,3,10,343,222.55,0.77,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00965,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,889
2004-12-09,2004,3,10,344,223.37,0.77,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00972,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2004-12-10,2004,3,11,345,220.36,0.78,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2004-12-11,2004,3,11,346,217.36,0.79,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2004-12-12,2004,3,11,347,217.63,0.79,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2004-12-13,2004,3,11,348,218.45,0.79,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2004-12-14,2004,3,11,349,217.08,0.79,5,Dry,26,4,3,2,24,59,0.27,158.1,0.73,158.1,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2004-12-15,2004,3,11,350,217.36,0.79,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2004-12-16,2004,3,11,351,219.27,0.78,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2004-12-17,2004,3,12,352,219,0.78,5,Dry,26,4,3,2,24,59,0.27,160,0.73,160,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00935,0.000367,0.113,0.00443,1,0.159,0.271,0.0107,25.2,0.942,0.97,0.914,37.3,36.1,36.1,868
2004-12-18,2004,3,12,353,217.08,0.79,5,Dry,26,4,3,2,24,59,0.27,158.1,0.73,158.1,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2004-12-19,2004,3,12,354,215.72,0.8,5,Dry,26,4,3,2,24,59,0.27,156.7,0.73,156.7,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00907,0.000356,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2004-12-20,2004,3,12,355,216.54,0.79,5,Dry,26,4,3,2,24,59,0.27,157.5,0.73,157.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00914,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2004-12-21,2004,3,12,356,218.45,0.79,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2004-12-22,2004,3,12,357,220.91,0.77,5,Dry,26,4,3,2,24,59,0.27,161.9,0.73,161.9,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2004-12-23,2004,3,12,358,225.01,0.76,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00986,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2004-12-24,2004,3,13,359,229.11,0.75,5,Dry,26,4,3,2,24,59,0.26,170.1,0.74,170.1,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,928
2004-12-25,2004,3,13,360,232.12,0.74,5,Dry,26,4,3,2,24,59,0.25,173.1,0.75,173.1,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,946
2004-12-26,2004,3,13,361,232.94,0.74,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2004-12-27,2004,3,13,362,235.4,0.73,5,Dry,26,4,3,2,24,59,0.25,176.4,0.75,176.4,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.181,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,965
2004-12-28,2004,3,13,363,241.69,0.71,5,Dry,26,4,3,2,24,59,0.24,182.7,0.76,182.7,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2004-12-29,2004,3,13,364,244.15,0.71,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1010
2004-12-30,2004,3,13,365,247.16,0.7,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2004-12-31,2004,3,14,366,249.62,0.7,5,Dry,26,4,3,2,24,59,0.24,190.6,0.76,190.6,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000472,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1050
2005-01-01,2004,4,14,1,252.08,0.69,5,Dry,29,5,4,2,33,73,0.29,179.1,0.71,179.1,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.307,0.0122,25,0.948,0.979,0.929,41.6,40.7,40.7,978
2005-01-02,2004,4,14,2,256.73,0.68,5,Dry,29,5,4,2,33,73,0.28,183.7,0.72,183.7,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2005-01-03,2004,4,14,3,259.74,0.67,5,Dry,29,5,4,2,33,73,0.28,186.7,0.72,186.7,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2005-01-04,2004,4,14,4,262.75,0.67,5,Dry,29,5,4,2,33,73,0.28,189.8,0.72,189.8,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.199,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2005-01-05,2004,4,14,5,266.3,0.66,5,Dry,29,5,4,2,33,73,0.27,193.3,0.73,193.3,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2005-01-06,2004,4,14,6,267.67,0.66,5,Dry,29,5,4,2,33,73,0.27,194.7,0.73,194.7,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2005-01-07,2004,4,15,7,269.58,0.66,5,Dry,29,5,4,2,33,73,0.27,196.6,0.73,196.6,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2005-01-08,2004,4,15,8,274.23,0.65,5,Dry,29,5,4,2,33,73,0.27,201.2,0.73,201.2,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2005-01-09,2004,4,15,9,278.88,0.64,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2005-01-10,2004,4,15,10,282.98,0.63,5,Dry,29,5,4,2,33,73,0.26,210,0.74,210,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2005-01-11,2004,4,15,11,286.54,0.63,5,Dry,29,5,4,2,33,73,0.26,213.5,0.74,213.5,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.00549,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2005-01-12,2004,4,15,12,291.73,0.62,5,Dry,29,5,4,2,33,73,0.25,218.7,0.75,218.7,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.000571,0.14,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2005-01-13,2004,4,15,13,299.66,0.61,5,Dry,29,5,4,2,33,73,0.24,226.7,0.76,226.7,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2005-01-14,2004,4,16,14,309.78,0.6,5,Dry,29,5,4,2,33,73,0.24,236.8,0.76,236.8,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2005-01-15,2004,4,16,15,319.9,0.59,5,Dry,29,5,4,2,33,73,0.23,246.9,0.77,246.9,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2005-01-16,2004,4,16,16,330.56,0.58,5,Dry,29,5,4,2,33,73,0.22,257.6,0.78,257.6,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000824,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2005-01-17,2004,4,16,17,342.32,0.57,5,Dry,29,5,4,2,33,73,0.21,269.3,0.79,269.3,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00684,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2005-01-18,2004,4,16,18,353.53,0.55,5,Dry,29,5,4,2,33,73,0.21,280.5,0.79,280.5,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0314,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2005-01-19,2004,4,16,19,364.74,0.54,5,Dry,29,5,4,2,33,73,0.2,291.7,0.8,291.7,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0367,0.00148,0.189,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.7,1530
2005-01-20,2004,4,16,20,372.67,0.54,5,Dry,29,5,4,2,33,73,0.2,299.7,0.8,299.7,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0404,0.00163,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2005-01-21,2004,4,17,21,380.6,0.53,5,Dry,29,5,4,2,33,73,0.19,307.6,0.81,307.6,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0442,0.00179,0.202,0.00817,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.6,33.5,67.1,1610
2005-01-22,2004,4,17,22,390.72,0.52,5,Dry,29,5,4,2,33,73,0.19,317.7,0.81,317.7,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.049,0.00199,0.21,0.00852,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2005-01-23,2004,4,17,23,399.74,0.51,5,Dry,29,5,4,2,33,73,0.18,326.7,0.82,326.7,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0532,0.00216,0.217,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2005-01-24,2004,4,17,24,408.22,0.5,5,Dry,29,5,4,2,33,73,0.18,335.2,0.82,335.2,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0572,0.00233,0.224,0.00914,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2005-01-25,2004,4,17,25,413.41,0.5,5,Dry,29,5,4,2,33,73,0.18,340.4,0.82,340.4,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0597,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.2,1780
2005-01-26,2004,4,17,26,418.61,0.5,5,Dry,29,5,4,2,33,73,0.17,345.6,0.83,345.6,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0621,0.00253,0.233,0.00951,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.4,1810
2005-01-27,2004,4,17,27,424.9,0.49,5,Dry,29,5,4,2,33,73,0.17,351.9,0.83,351.9,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0651,0.00266,0.238,0.00973,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
2005-01-28,2004,4,18,28,430.64,0.49,5,Dry,29,5,4,2,33,73,0.17,357.6,0.83,357.6,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0678,0.00277,0.243,0.00993,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40,39.1,78.1,1870
2005-01-29,2004,4,18,29,435.29,0.48,5,Dry,29,5,4,2,33,73,0.17,362.3,0.83,362.3,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.07,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.5,39.6,79.2,1900
2005-01-30,2004,4,18,30,439.94,0.48,5,Dry,29,5,4,2,33,73,0.17,366.9,0.83,366.9,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0722,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,24,0.951,0.978,0.93,41,40.1,80.2,1930
2005-01-31,2004,4,18,31,448.41,0.47,5,Dry,29,5,4,2,33,73,0.16,375.4,0.84,375.4,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0762,0.00312,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2005-02-01,2004,5,18,32,457.98,0.47,5,Dry,31,6,4,3,41,85,0.19,373,0.81,373,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.075,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2005-02-02,2004,5,18,33,464.82,0.46,5,Dry,31,6,4,3,41,85,0.18,379.8,0.82,379.8,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0783,0.00322,0.262,0.0108,2,0.199,0.461,0.019,23.8,0.952,0.98,0.933,42.3,41.5,82.9,1990
2005-02-03,2004,5,18,34,473.29,0.46,5,Dry,31,6,4,3,41,85,0.18,388.3,0.82,388.3,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0823,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.7,2030
2005-02-04,2004,5,19,35,481.77,0.45,5,Dry,31,6,4,3,41,85,0.18,396.8,0.82,396.8,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0863,0.00356,0.276,0.0114,2,0.21,0.487,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.4,2070
2005-02-05,2004,5,19,36,488.06,0.45,5,Dry,31,6,4,3,41,85,0.17,403.1,0.83,403.1,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0892,0.00369,0.281,0.0116,2,0.215,0.496,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.7,2110
2005-02-06,2004,5,19,37,495.44,0.44,5,Dry,31,6,4,3,41,85,0.17,410.4,0.83,410.4,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0927,0.00384,0.288,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2005-02-07,2004,5,19,38,503.92,0.44,5,Dry,31,6,4,3,41,85,0.17,418.9,0.83,418.9,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0967,0.00401,0.295,0.0122,2,0.225,0.52,0.0215,23.6,0.956,0.98,0.937,46.4,45.5,90.9,2180
2005-02-08,2004,5,19,39,513.49,0.43,5,Dry,31,6,4,3,41,85,0.17,428.5,0.83,428.5,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.0042,0.302,0.0126,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.4,46.4,92.8,2230
2005-02-09,2004,5,19,40,524.15,0.43,5,Dry,31,6,4,3,41,85,0.16,439.1,0.84,439.1,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.0129,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.4,47.5,94.9,2280
2005-02-10,2004,5,19,41,534.27,0.42,5,Dry,31,6,4,3,41,85,0.16,449.3,0.84,449.3,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.565,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2005-02-11,2004,5,20,42,544.94,0.42,5,Dry,31,6,4,3,41,85,0.16,459.9,0.84,459.9,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2005-02-12,2004,5,20,43,557.79,0.41,5,Dry,31,6,4,3,41,85,0.15,472.8,0.85,472.8,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00511,0.341,0.0143,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2005-02-13,2004,5,20,44,571.19,0.4,5,Dry,31,6,4,3,41,85,0.15,486.2,0.85,486.2,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00539,0.355,0.0149,3,0.161,0.516,0.0216,23.3,0.945,0.97,0.916,35,34,102,2440
2005-02-14,2004,5,20,45,583.49,0.4,5,Dry,31,6,4,3,41,85,0.15,498.5,0.85,498.5,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00565,0.367,0.0155,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
2005-02-15,2004,5,20,46,598.53,0.39,5,Dry,31,6,4,3,41,85,0.14,513.5,0.86,513.5,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2005-02-16,2004,5,20,47,615.21,0.38,5,Dry,31,6,4,3,41,85,0.14,530.2,0.86,530.2,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00656,0.406,0.0172,3,0.181,0.587,0.0248,23.1,0.949,0.972,0.922,37.9,36.8,111,2650
2005-02-17,2004,5,20,48,627.51,0.37,5,Dry,31,6,4,3,41,85,0.14,542.5,0.86,542.5,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.163,0.00693,0.422,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2005-02-18,2004,5,21,49,638.18,0.37,5,Dry,31,6,4,3,41,85,0.13,553.2,0.87,553.2,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.171,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
2005-02-19,2004,5,21,50,646.11,0.37,5,Dry,31,6,4,3,41,85,0.13,561.1,0.87,561.1,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00748,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2810
2005-02-20,2004,5,21,51,650.21,0.36,5,Dry,31,6,4,3,41,85,0.13,565.2,0.87,565.2,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.179,0.0076,0.45,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2830
2005-02-21,2004,5,21,52,655.4,0.36,5,Dry,31,6,4,3,41,85,0.13,570.4,0.87,570.4,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.182,0.00775,0.456,0.0194,3,0.199,0.655,0.0279,22.8,0.952,0.977,0.931,40.5,39.6,119,2850
2005-02-22,2004,5,21,53,661.15,0.36,5,Dry,31,6,4,3,41,85,0.13,576.1,0.87,576.1,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00792,0.463,0.0197,3,0.202,0.665,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
2005-02-23,2004,5,21,54,661.42,0.36,5,Dry,31,6,4,3,41,85,0.13,576.4,0.87,576.4,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00793,0.463,0.0198,3,0.202,0.665,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2005-02-24,2004,5,21,55,661.15,0.36,5,Dry,31,6,4,3,41,85,0.13,576.1,0.87,576.1,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00792,0.463,0.0197,3,0.202,0.665,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
2005-02-25,2004,5,22,56,659.23,0.36,5,Dry,31,6,4,3,41,85,0.13,574.2,0.87,574.2,0,0,0,0,-3,3,31,6,4,0,44,615,990,966.5,23.5,0.276,0.185,0.00787,0.461,0.0196,3,0.201,0.662,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2005-02-26,2004,5,22,57,654.58,0.36,5,Dry,31,6,4,3,41,85,0.13,569.6,0.87,569.6,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.181,0.00773,0.455,0.0194,3,0.199,0.654,0.0278,22.8,0.952,0.977,0.93,40.5,39.5,119,2850
2005-02-27,2004,5,22,58,650.48,0.36,5,Dry,31,6,4,3,41,85,0.13,565.5,0.87,565.5,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.179,0.00761,0.45,0.0191,3,0.197,0.647,0.0275,22.9,0.952,0.976,0.93,40.2,39.3,118,2830
2005-02-28,2004,5,22,59,646.38,0.37,5,Dry,31,6,4,3,41,85,0.13,561.4,0.87,561.4,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00748,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2810
2005-03-01,2004,6,22,60,640.09,0.37,5,Dry,36,8,6,4,53,107,0.17,533.1,0.83,533.1,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00667,0.415,0.0176,3,0.182,0.597,0.0254,22.9,0.949,0.972,0.922,38,36.9,111,2660
2005-03-02,2004,6,22,61,632.71,0.37,5,Dry,36,8,6,4,53,107,0.17,525.7,0.83,525.7,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00646,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2005-03-03,2004,6,22,62,624.23,0.38,5,Dry,36,8,6,4,53,107,0.17,517.2,0.83,517.2,0,0,0,0,-4,4,36,8,6,0,57,567,990,966.4,23.6,0.249,0.147,0.00621,0.395,0.0168,3,0.175,0.571,0.0242,23,0.948,0.97,0.92,36.9,35.8,107,2580
2005-03-04,2004,6,23,63,616.3,0.38,5,Dry,36,8,6,4,53,107,0.17,509.3,0.83,509.3,0,0,0,0,-4,4,36,8,6,0,57,559,990,966.4,23.6,0.244,0.141,0.00597,0.386,0.0163,3,0.172,0.557,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2005-03-05,2004,6,23,64,609.47,0.38,5,Dry,36,8,6,4,53,107,0.18,502.5,0.82,502.5,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.137,0.00578,0.377,0.0159,3,0.169,0.546,0.0231,23.1,0.946,0.97,0.918,35.9,34.9,105,2510
2005-03-06,2004,6,23,65,602.08,0.39,5,Dry,36,8,6,4,53,107,0.18,495.1,0.82,495.1,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.0056,0.369,0.0156,3,0.165,0.534,0.0226,23.2,0.946,0.97,0.917,35.4,34.4,103,2480
2005-03-07,2004,6,23,66,597.98,0.39,5,Dry,36,8,6,4,53,107,0.18,491,0.82,491,0,0,0,0,-4,4,36,8,6,0,57,541,990,966.3,23.7,0.234,0.131,0.00551,0.365,0.0154,3,0.163,0.528,0.0223,23.2,0.945,0.97,0.917,35.2,34.1,102,2460
2005-03-08,2004,6,23,67,597.71,0.39,5,Dry,36,8,6,4,53,107,0.18,490.7,0.82,490.7,0,0,0,0,-4,4,36,8,6,0,57,541,990,966.3,23.7,0.234,0.131,0.00551,0.364,0.0154,3,0.163,0.528,0.0223,23.2,0.945,0.97,0.917,35.2,34.1,102,2460
2005-03-09,2004,6,23,68,594.15,0.39,5,Dry,36,8,6,4,53,107,0.18,487.1,0.82,487.1,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00543,0.361,0.0152,3,0.162,0.522,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2005-03-10,2004,6,23,69,587.86,0.39,5,Dry,36,8,6,4,53,107,0.18,480.9,0.82,480.9,0,0,0,0,-4,4,36,8,6,0,57,531,990,966.2,23.8,0.228,0.126,0.0053,0.354,0.0149,2,0.267,0.621,0.0262,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2005-03-11,2004,6,24,70,585.4,0.39,5,Dry,36,8,6,4,53,107,0.18,478.4,0.82,478.4,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.227,0.125,0.00525,0.352,0.0148,2,0.265,0.617,0.026,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2005-03-12,2004,6,24,71,581.85,0.4,5,Dry,36,8,6,4,53,107,0.18,474.9,0.82,474.9,0,0,0,0,-4,4,36,8,6,0,57,525,990,966.2,23.8,0.225,0.123,0.00518,0.348,0.0146,2,0.263,0.611,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
2005-03-13,2004,6,24,72,578.29,0.4,5,Dry,36,8,6,4,53,107,0.18,471.3,0.81,471.3,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.223,0.121,0.0051,0.344,0.0145,2,0.261,0.605,0.0254,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
2005-03-14,2004,6,24,73,578.02,0.4,5,Dry,36,8,6,4,53,107,0.18,471,0.81,471,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.223,0.121,0.0051,0.344,0.0145,2,0.26,0.604,0.0254,23.2,0.957,0.98,0.937,51.2,48.2,96.4,2310
2005-03-15,2004,6,24,74,573.92,0.4,5,Dry,36,8,6,4,53,107,0.19,466.9,0.81,466.9,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.00501,0.34,0.0143,2,0.258,0.597,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2005-03-16,2004,6,24,75,571.46,0.4,5,Dry,36,8,6,4,53,107,0.19,464.5,0.81,464.5,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.219,0.118,0.00496,0.337,0.0141,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2005-03-17,2004,6,24,76,569.54,0.4,5,Dry,36,8,6,4,53,107,0.19,462.5,0.81,462.5,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.117,0.00492,0.335,0.0141,2,0.255,0.59,0.0247,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2005-03-18,2004,6,25,77,564.35,0.41,5,Dry,36,8,6,4,53,107,0.19,457.4,0.81,457.4,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.00481,0.33,0.0138,2,0.251,0.581,0.0243,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
2005-03-19,2004,6,25,78,560.79,0.41,5,Dry,36,8,6,4,53,107,0.19,453.8,0.81,453.8,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.213,0.113,0.00474,0.327,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
2005-03-20,2004,6,25,79,557.79,0.41,5,Dry,36,8,6,4,53,107,0.19,450.8,0.81,450.8,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.212,0.112,0.00468,0.324,0.0136,2,0.247,0.571,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2005-03-21,2004,6,25,80,557.51,0.41,5,Dry,36,8,6,4,53,107,0.19,450.5,0.81,450.5,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.212,0.112,0.00467,0.324,0.0136,2,0.247,0.57,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2005-03-22,2004,6,25,81,558.33,0.41,5,Dry,36,8,6,4,53,107,0.19,451.3,0.81,451.3,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.212,0.112,0.00469,0.324,0.0136,2,0.247,0.572,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2005-03-23,2004,6,25,82,561.89,0.41,5,Dry,36,8,6,4,53,107,0.19,454.9,0.81,454.9,0,0,0,0,-4,4,36,8,6,0,57,505,990,966.1,23.9,0.214,0.114,0.00476,0.327,0.0137,2,0.25,0.577,0.0242,23.3,0.958,0.98,0.939,49.8,48.2,96.4,2310
2005-03-24,2004,6,25,83,570.36,0.4,5,Dry,36,8,6,4,53,107,0.19,463.4,0.81,463.4,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.118,0.00494,0.336,0.0141,2,0.255,0.591,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2005-03-25,2004,6,26,84,579.39,0.4,5,Dry,36,8,6,4,53,107,0.18,472.4,0.81,472.4,0,0,0,0,-4,4,36,8,6,0,57,522,990,966.2,23.8,0.223,0.122,0.00513,0.345,0.0145,2,0.261,0.607,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
2005-03-26,2004,6,26,85,588.41,0.39,5,Dry,36,8,6,4,53,107,0.18,481.4,0.82,481.4,0,0,0,0,-4,4,36,8,6,0,57,531,990,966.2,23.8,0.229,0.126,0.00531,0.355,0.0149,2,0.267,0.622,0.0262,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2005-03-27,2004,6,26,86,596.89,0.39,5,Dry,36,8,6,4,53,107,0.18,489.9,0.82,489.9,0,0,0,0,-4,4,36,8,6,0,57,540,990,966.3,23.7,0.233,0.13,0.00549,0.364,0.0153,3,0.163,0.527,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
2005-03-28,2004,6,26,87,607.01,0.38,5,Dry,36,8,6,4,53,107,0.18,500,0.82,500,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.0057,0.374,0.0158,3,0.168,0.542,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2005-03-29,2004,6,26,88,621.5,0.38,5,Dry,36,8,6,4,53,107,0.17,514.5,0.83,514.5,0,0,0,0,-4,4,36,8,6,0,57,565,990,966.4,23.6,0.247,0.145,0.00613,0.392,0.0166,3,0.174,0.566,0.024,23,0.948,0.97,0.919,36.7,35.6,107,2570
2005-03-30,2004,6,26,89,637.08,0.37,5,Dry,36,8,6,4,53,107,0.17,530.1,0.83,530.1,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00659,0.411,0.0175,3,0.181,0.592,0.0251,23,0.949,0.971,0.922,37.8,36.7,110,2640
2005-03-31,2004,6,26,90,653.76,0.36,5,Dry,36,8,6,4,53,107,0.16,546.8,0.84,546.8,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.166,0.00708,0.432,0.0184,3,0.189,0.62,0.0264,22.9,0.95,0.974,0.925,38.8,37.8,113,2720
2005-04-01,2004,7,27,91,672.08,0.35,5,Dry,40,10,8,5,62,125,0.19,547.1,0.81,547.1,0,0,0,0,-5,5,40,10,8,0,67,605,990,966.6,23.4,0.27,0.166,0.00711,0.437,0.0187,3,0.189,0.626,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2005-04-02,2004,7,27,92,692.59,0.34,5,Dry,40,10,8,5,62,125,0.18,567.6,0.82,567.6,0,0,0,0,-5,5,40,10,8,0,67,626,990,966.7,23.3,0.282,0.18,0.00772,0.462,0.0198,3,0.198,0.66,0.0283,22.7,0.952,0.976,0.929,40,39.1,117,2810
2005-04-03,2004,7,27,93,718.57,0.33,5,Dry,40,10,8,5,62,125,0.17,593.6,0.83,593.6,0,0,0,0,-5,5,40,10,8,0,67,652,990,966.8,23.2,0.297,0.198,0.0085,0.494,0.0213,3,0.21,0.704,0.0303,22.5,0.954,0.98,0.934,41.7,40.8,123,2940
2005-04-04,2004,7,27,94,744,0.32,5,Dry,40,10,8,5,62,125,0.17,619,0.83,619,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.214,0.00928,0.526,0.0227,3,0.221,0.747,0.0323,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
2005-04-05,2004,7,27,95,766.15,0.31,5,Dry,40,10,8,5,62,125,0.16,641.1,0.84,641.1,0,0,0,0,-5,5,40,10,8,0,67,699,990,967,23,0.324,0.229,0.00995,0.553,0.024,3,0.231,0.784,0.034,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2005-04-06,2004,7,27,96,780.73,0.3,5,Dry,40,10,8,5,62,125,0.16,655.7,0.84,655.7,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.571,0.0249,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
2005-04-07,2004,7,27,97,796.9,0.3,5,Dry,40,10,8,5,62,125,0.16,671.9,0.84,671.9,0,0,0,0,-5,5,40,10,8,0,67,730,990,967.1,22.9,0.341,0.25,0.0109,0.591,0.0258,3,0.245,0.836,0.0365,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2005-04-08,2004,7,28,98,815.42,0.29,5,Dry,40,10,8,5,62,125,0.15,690.4,0.85,690.4,0,0,0,0,-5,5,40,10,8,0,67,748,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.0269,3,0.253,0.867,0.038,22,0.957,0.98,0.938,47.5,46.5,140,3350
2005-04-09,2004,7,28,99,835.67,0.28,5,Dry,40,10,8,5,62,125,0.15,710.7,0.85,710.7,0,0,0,0,-5,5,40,10,8,0,67,769,990,967.2,22.8,0.363,0.276,0.0121,0.639,0.0281,3,0.262,0.901,0.0396,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
2005-04-10,2004,7,28,100,857.31,0.27,5,Dry,40,10,8,5,62,125,0.15,732.3,0.85,732.3,0,0,0,0,-5,5,40,10,8,0,67,790,990,967.3,22.7,0.378,0.29,0.0128,0.669,0.0295,3,0.272,0.941,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2005-04-11,2004,7,28,101,880.14,0.26,5,Dry,40,10,8,5,62,125,0.14,755.1,0.86,755.1,0,0,0,0,-5,5,40,10,8,0,67,813,990,967.4,22.6,0.399,0.304,0.0135,0.704,0.0312,3,0.281,0.985,0.0436,21.6,0.957,0.98,0.938,51,48.2,145,3470
2005-04-12,2004,7,28,102,904,0.26,5,Dry,40,10,8,5,62,125,0.14,779,0.86,779,0,0,0,0,-5,5,40,10,8,0,67,837,990,967.5,22.5,0.421,0.316,0.0141,0.737,0.0328,3,0.288,1.02,0.0456,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
2005-04-13,2004,7,28,103,928.79,0.25,5,Dry,40,10,8,5,62,125,0.14,803.8,0.86,803.8,0,0,0,0,-5,5,40,10,8,0,67,862,990,967.6,22.4,0.444,0.328,0.0147,0.772,0.0345,4,0.214,0.986,0.044,21.4,0.953,0.976,0.931,40.2,39.3,157,3770
2005-04-14,2004,7,28,104,959.17,0.24,5,Dry,40,10,8,5,62,125,0.13,834.2,0.87,834.2,0,0,0,0,-5,5,40,10,8,0,67,892,990,967.7,22.3,0.472,0.343,0.0154,0.814,0.0366,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2005-04-15,2004,7,29,105,985.72,0.24,5,Dry,40,10,8,5,62,125,0.13,860.7,0.87,860.7,0,0,0,0,-5,5,40,10,8,0,67,919,990,967.8,22.2,0.496,0.356,0.016,0.852,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.5,41.6,166,3990
2005-04-16,2004,7,29,106,1013,0.23,5,Dry,40,10,8,5,62,125,0.12,888,0.88,888,0,0,0,0,-5,5,40,10,8,0,67,946,990,967.9,22.1,0.521,0.369,0.0167,0.89,0.0403,4,0.242,1.13,0.0513,20.9,0.955,0.98,0.936,43.5,42.7,171,4090
2005-04-17,2004,7,29,107,1035.8,0.23,5,Dry,40,10,8,5,62,125,0.12,910.8,0.88,910.8,0,0,0,0,-5,5,40,10,8,0,67,969,990,968,22,0.542,0.38,0.0173,0.922,0.0419,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2005-04-18,2004,7,29,108,1059,0.22,5,Dry,40,10,8,5,62,125,0.12,934,0.88,934,0,0,0,0,-5,5,40,10,8,0,67,992,990,968.1,21.9,0.563,0.391,0.0178,0.954,0.0435,4,0.258,1.21,0.0553,20.7,0.956,0.98,0.936,45.3,44.4,178,4260
2005-04-19,2004,7,29,109,1077.3,0.22,5,Dry,40,10,8,5,62,125,0.12,952.4,0.88,952.4,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.58,0.4,0.0183,0.98,0.0448,4,0.264,1.24,0.0569,20.6,0.956,0.98,0.936,46,45.1,180,4330
2005-04-20,2004,7,29,110,1090.6,0.21,5,Dry,40,10,8,5,62,125,0.12,965.6,0.89,965.6,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.592,0.406,0.0186,0.998,0.0458,4,0.268,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4370
2005-04-21,2004,7,29,111,1098.6,0.21,5,Dry,40,10,8,5,62,125,0.11,973.6,0.89,973.6,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.599,0.41,0.0188,1.01,0.0463,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2005-04-22,2004,7,30,112,1101.3,0.21,5,Dry,40,10,8,5,62,125,0.11,976.3,0.89,976.3,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.602,0.412,0.0189,1.01,0.0465,4,0.272,1.29,0.059,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2005-04-23,2004,7,30,113,1104,0.21,5,Dry,40,10,8,5,62,125,0.11,979,0.89,979,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.606,0.413,0.019,1.02,0.0468,4,0.273,1.29,0.0593,20.5,0.956,0.98,0.936,47,46,184,4420
2005-04-24,2004,7,30,114,1101.3,0.21,5,Dry,40,10,8,5,62,125,0.11,976.3,0.89,976.3,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.602,0.412,0.0189,1.01,0.0465,4,0.272,1.29,0.059,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2005-04-25,2004,7,30,115,1093.3,0.21,5,Dry,40,10,8,5,62,125,0.11,968.3,0.89,968.3,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.594,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
2005-04-26,2004,7,30,116,1080,0.22,5,Dry,40,10,8,5,62,125,0.12,955,0.88,955,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.582,0.401,0.0184,0.983,0.045,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2005-04-27,2004,7,30,117,1061.6,0.22,5,Dry,40,10,8,5,62,125,0.12,936.6,0.88,936.6,0,0,0,0,-5,5,40,10,8,0,67,995,990,968.1,21.9,0.565,0.392,0.0179,0.958,0.0437,4,0.259,1.22,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2005-04-28,2004,7,30,118,1043.5,0.22,5,Dry,40,10,8,5,62,125,0.12,918.5,0.88,918.5,0,0,0,0,-5,5,40,10,8,0,67,976,990,968,22,0.549,0.384,0.0175,0.932,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
2005-04-29,2004,7,31,119,1020.5,0.23,5,Dry,40,10,8,5,62,125,0.12,895.5,0.88,895.5,0,0,0,0,-5,5,40,10,8,0,67,954,990,968,22,0.528,0.372,0.0169,0.9,0.0409,4,0.245,1.14,0.052,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2005-04-30,2004,7,31,120,998.02,0.23,5,Dry,40,10,8,5,62,125,0.13,873,0.88,873,0,0,0,0,-5,5,40,10,8,0,67,931,990,967.9,22.1,0.507,0.362,0.0164,0.869,0.0393,4,0.237,1.11,0.05,21,0.955,0.98,0.936,42.9,42.1,168,4040
2005-05-01,2004,8,31,121,975.98,0.24,5,Dry,42,9,8,6,82,147,0.15,829,0.85,829,0,0,0,0,-6,6,42,9,8,0,88,888,990,967.8,22.2,0.468,0.34,0.0153,0.808,0.0364,4,0.222,1.03,0.0464,21.2,0.954,0.978,0.933,41,40.1,161,3850
2005-05-02,2004,8,31,122,954.42,0.24,5,Dry,42,9,8,6,82,147,0.15,807.4,0.85,807.4,0,0,0,0,-6,6,42,9,8,0,88,866,990,967.7,22.3,0.448,0.33,0.0148,0.778,0.0349,4,0.215,0.993,0.0446,21.3,0.953,0.976,0.931,40.2,39.2,157,3770
2005-05-03,2004,8,31,123,933.39,0.25,5,Dry,42,9,8,6,82,147,0.16,786.4,0.84,786.4,0,0,0,0,-6,6,42,9,8,0,88,845,990,967.6,22.4,0.429,0.32,0.0143,0.748,0.0335,4,0.208,0.956,0.0428,21.4,0.953,0.975,0.928,39.3,38.3,153,3680
2005-05-04,2004,8,31,124,912.91,0.25,5,Dry,42,9,8,6,82,147,0.16,765.9,0.84,765.9,0,0,0,0,-6,6,42,9,8,0,88,825,990,967.6,22.4,0.41,0.31,0.0138,0.72,0.0321,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2005-05-05,2004,8,31,125,893.03,0.26,5,Dry,42,9,8,6,82,147,0.17,746,0.83,746,0,0,0,0,-6,6,42,9,8,0,88,805,990,967.5,22.5,0.392,0.299,0.0133,0.691,0.0307,3,0.278,0.969,0.043,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2005-05-06,2004,8,32,126,873.8,0.27,5,Dry,42,9,8,6,82,147,0.17,726.8,0.83,726.8,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.374,0.287,0.0127,0.661,0.0292,3,0.27,0.93,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2005-05-07,2004,8,32,127,855.29,0.27,5,Dry,42,9,8,6,82,147,0.17,708.3,0.83,708.3,0,0,0,0,-6,6,42,9,8,0,88,767,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.898,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3400
2005-05-08,2004,8,32,128,837.59,0.28,5,Dry,42,9,8,6,82,147,0.18,690.6,0.82,690.6,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.262,0.0115,0.615,0.027,3,0.253,0.868,0.0382,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
2005-05-09,2004,8,32,129,820.79,0.28,5,Dry,42,9,8,6,82,147,0.18,673.8,0.82,673.8,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.594,0.026,3,0.246,0.84,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
2005-05-10,2004,8,32,130,805.08,0.29,5,Dry,42,9,8,6,82,147,0.18,658.1,0.82,658.1,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.813,0.0355,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
2005-05-11,2004,8,32,131,790.69,0.3,5,Dry,42,9,8,6,82,147,0.19,643.7,0.81,643.7,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.789,0.0344,22.1,0.956,0.98,0.937,44.5,43.7,131,3140
2005-05-12,2004,8,32,132,778.14,0.31,5,Dry,42,9,8,6,82,147,0.19,631.1,0.81,631.1,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.319,0.223,0.00968,0.541,0.0235,3,0.227,0.768,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2005-05-13,2004,8,33,133,768.33,0.31,5,Dry,42,9,8,6,82,147,0.19,621.3,0.81,621.3,0,0,0,0,-6,6,42,9,8,0,88,680,990,967,23,0.313,0.216,0.00938,0.529,0.023,3,0.222,0.751,0.0326,22.3,0.955,0.98,0.936,43.2,42.3,127,3050
2005-05-14,2004,8,33,134,750.01,0.32,5,Dry,42,9,8,6,82,147,0.2,603,0.8,603,0,0,0,0,-6,6,42,9,8,0,88,662,990,966.9,23.1,0.303,0.204,0.00882,0.507,0.0219,3,0.214,0.72,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
2005-05-15,2004,8,33,135,731.69,0.33,5,Dry,42,9,8,6,82,147,0.2,584.7,0.8,584.7,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.292,0.192,0.00827,0.484,0.0209,3,0.206,0.69,0.0298,22.5,0.953,0.978,0.932,41,40.1,120,2880
2005-05-16,2004,8,33,136,715.01,0.33,5,Dry,42,9,8,6,82,147,0.21,568,0.79,568,0,0,0,0,-6,6,42,9,8,0,88,627,990,966.8,23.2,0.283,0.18,0.00776,0.463,0.0199,3,0.198,0.661,0.0285,22.6,0.952,0.976,0.929,39.9,38.9,117,2800
2005-05-17,2004,8,33,137,699.43,0.34,5,Dry,42,9,8,6,82,147,0.21,552.4,0.79,552.4,0,0,0,0,-6,6,42,9,8,0,88,611,990,966.7,23.3,0.274,0.17,0.0073,0.444,0.0191,3,0.191,0.635,0.0273,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
2005-05-18,2004,8,33,138,683.29,0.35,5,Dry,42,9,8,6,82,147,0.21,536.3,0.79,536.3,0,0,0,0,-6,6,42,9,8,0,88,595,990,966.6,23.4,0.265,0.159,0.00681,0.424,0.0181,3,0.184,0.608,0.026,22.8,0.95,0.971,0.923,37.9,36.8,110,2650
2005-05-19,2004,8,33,139,668.8,0.36,5,Dry,42,9,8,6,82,147,0.22,521.8,0.78,521.8,0,0,0,0,-6,6,42,9,8,0,88,581,990,966.6,23.4,0.257,0.15,0.00638,0.406,0.0173,3,0.177,0.583,0.0249,22.8,0.948,0.97,0.92,37,35.8,108,2580
2005-05-20,2004,8,34,140,653.76,0.36,5,Dry,42,9,8,6,82,147,0.23,506.8,0.78,506.8,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00594,0.388,0.0165,3,0.171,0.558,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
2005-05-21,2004,8,34,141,640.36,0.37,5,Dry,42,9,8,6,82,147,0.23,493.4,0.77,493.4,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.132,0.0056,0.372,0.0158,3,0.165,0.537,0.0228,23,0.946,0.97,0.917,35.1,34,102,2450
2005-05-22,2004,8,34,142,626.42,0.37,5,Dry,42,9,8,6,82,147,0.23,479.4,0.77,479.4,0,0,0,0,-6,6,42,9,8,0,88,538,990,966.4,23.6,0.233,0.125,0.00531,0.358,0.0152,2,0.266,0.624,0.0264,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
2005-05-23,2004,8,34,143,613.02,0.38,5,Dry,42,9,8,6,82,147,0.24,466,0.76,466,0,0,0,0,-6,6,42,9,8,0,88,525,990,966.4,23.6,0.225,0.119,0.00503,0.344,0.0145,2,0.257,0.601,0.0254,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2005-05-24,2004,8,34,144,600.72,0.39,5,Dry,42,9,8,6,82,147,0.24,453.7,0.76,453.7,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00478,0.331,0.014,2,0.249,0.58,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2005-05-25,2004,8,34,145,587.86,0.39,5,Dry,42,9,8,6,82,147,0.25,440.9,0.75,440.9,0,0,0,0,-6,6,42,9,8,0,88,500,990,966.2,23.8,0.212,0.107,0.00451,0.319,0.0134,2,0.24,0.559,0.0235,23.2,0.958,0.98,0.938,48,47.1,94.1,2260
2005-05-26,2004,8,34,146,576.65,0.4,5,Dry,42,9,8,6,82,147,0.26,429.6,0.74,429.6,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.542,0.0228,23.3,0.957,0.98,0.938,46.9,46,91.9,2210
2005-05-27,2004,8,35,147,564.9,0.41,5,Dry,42,9,8,6,82,147,0.26,417.9,0.74,417.9,0,0,0,0,-6,6,42,9,8,0,88,477,990,966.1,23.9,0.204,0.0962,0.00403,0.3,0.0126,2,0.225,0.525,0.022,23.3,0.956,0.98,0.937,45.7,44.8,89.6,2150
2005-05-28,2004,8,35,148,553.69,0.41,5,Dry,42,9,8,6,82,147,0.27,406.7,0.73,406.7,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.091,0.0038,0.291,0.0122,2,0.217,0.508,0.0212,23.4,0.955,0.98,0.936,44.6,43.7,87.4,2100
2005-05-29,2004,8,35,149,543.57,0.42,5,Dry,42,9,8,6,82,147,0.27,396.6,0.73,396.6,0,0,0,0,-6,6,42,9,8,0,88,456,990,966,24,0.196,0.0862,0.0036,0.282,0.0118,2,0.21,0.493,0.0206,23.5,0.954,0.98,0.935,43.5,42.7,85.3,2050
2005-05-30,2004,8,35,150,532.9,0.42,5,Dry,42,9,8,6,82,147,0.28,385.9,0.72,385.9,0,0,0,0,-6,6,42,9,8,0,88,445,990,966,24,0.193,0.0811,0.00338,0.274,0.0114,2,0.203,0.477,0.0199,23.5,0.953,0.98,0.934,42.4,41.6,83.2,2000
2005-05-31,2004,8,35,151,522.79,0.43,5,Dry,42,9,8,6,82,147,0.28,375.8,0.72,375.8,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0764,0.00318,0.265,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.4,40.5,81,1940
2005-06-01,2004,9,35,152,513.76,0.43,5,Dry,39,9,7,5,59,119,0.23,394.8,0.77,394.8,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.194,0.0853,0.00354,0.28,0.0116,2,0.209,0.489,0.0203,23.6,0.954,0.98,0.935,43.6,42.7,85.4,2050
2005-06-02,2004,9,35,153,504.19,0.44,5,Dry,39,9,7,5,59,119,0.24,385.2,0.76,385.2,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0808,0.00335,0.272,0.0113,2,0.203,0.474,0.0197,23.7,0.953,0.98,0.934,42.6,41.7,83.5,2000
2005-06-03,2004,9,36,154,495.17,0.44,5,Dry,39,9,7,5,59,119,0.24,376.2,0.76,376.2,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0766,0.00317,0.264,0.0109,2,0.196,0.461,0.0191,23.7,0.952,0.98,0.932,41.6,40.8,81.6,1960
2005-06-04,2004,9,36,155,487.24,0.45,5,Dry,39,9,7,5,59,119,0.24,368.2,0.76,368.2,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0728,0.00301,0.258,0.0106,2,0.191,0.449,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1910
2005-06-05,2004,9,36,156,478.76,0.45,5,Dry,39,9,7,5,59,119,0.25,359.8,0.75,359.8,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0688,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
2005-06-06,2004,9,36,157,470.29,0.46,5,Dry,39,9,7,5,59,119,0.25,351.3,0.75,351.3,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0648,0.00267,0.244,0.01,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39,38,75.9,1820
2005-06-07,2004,9,36,158,462.36,0.46,5,Dry,39,9,7,5,59,119,0.26,343.4,0.74,343.4,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0611,0.00251,0.237,0.00975,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37.1,74.1,1780
2005-06-08,2004,9,36,159,455.52,0.47,5,Dry,39,9,7,5,59,119,0.26,336.5,0.74,336.5,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.6,24.4,0.174,0.0578,0.00238,0.232,0.00951,2,0.17,0.401,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.6,1740
2005-06-09,2004,9,36,160,448.14,0.47,5,Dry,39,9,7,5,59,119,0.27,329.1,0.73,329.1,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0544,0.00223,0.225,0.00925,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.6,35.5,71,1700
2005-06-10,2004,9,37,161,440.76,0.48,5,Dry,39,9,7,5,59,119,0.27,321.8,0.73,321.8,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0509,0.00208,0.219,0.00898,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.5,1670
2005-06-11,2004,9,37,162,433.92,0.48,5,Dry,39,9,7,5,59,119,0.27,314.9,0.73,314.9,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0476,0.00195,0.214,0.00874,2,0.155,0.369,0.0151,24.1,0.943,0.97,0.915,35.1,34,68,1630
2005-06-12,2004,9,37,163,427.08,0.49,5,Dry,39,9,7,5,59,119,0.28,308.1,0.72,308.1,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0444,0.00181,0.208,0.0085,2,0.15,0.359,0.0146,24.1,0.942,0.97,0.914,34.3,33.3,66.6,1600
2005-06-13,2004,9,37,164,421.34,0.49,5,Dry,39,9,7,5,59,119,0.28,302.3,0.72,302.3,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0417,0.0017,0.203,0.0083,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
2005-06-14,2004,9,37,165,415.05,0.5,5,Dry,39,9,7,5,59,119,0.29,296.1,0.71,296.1,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0387,0.00158,0.198,0.00808,2,0.142,0.34,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
2005-06-15,2004,9,37,166,408.76,0.5,5,Dry,39,9,7,5,59,119,0.29,289.8,0.71,289.8,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0358,0.00146,0.193,0.00786,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.7,1500
2005-06-16,2004,9,37,167,402.47,0.51,5,Dry,39,9,7,5,59,119,0.3,283.5,0.7,283.5,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0328,0.00133,0.188,0.00764,2,0.134,0.322,0.0131,24.3,0.937,0.97,0.909,31.6,30.7,61.3,1470
2005-06-17,2004,9,38,168,396.73,0.51,5,Dry,39,9,7,5,59,119,0.3,277.7,0.7,277.7,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0301,0.00122,0.183,0.00744,2,0.13,0.313,0.0127,24.3,0.936,0.97,0.908,31,30,60.1,1440
2005-06-18,2004,9,38,169,390.99,0.52,5,Dry,39,9,7,5,59,119,0.3,272,0.7,272,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0274,0.00111,0.178,0.00724,2,0.126,0.304,0.0124,24.3,0.934,0.97,0.906,30.3,29.4,58.8,1410
2005-06-19,2004,9,38,170,386.34,0.52,5,Dry,39,9,7,5,59,119,0.31,267.3,0.69,267.3,0,0,0,0,-5,5,39,9,7,0,64,322,990,965.3,24.7,0.149,0.0252,0.00102,0.174,0.00707,2,0.123,0.297,0.0121,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2005-06-20,2004,9,38,171,381.15,0.53,5,Dry,39,9,7,5,59,119,0.31,262.1,0.69,262.1,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0227,0.000921,0.17,0.00689,2,0.119,0.29,0.0117,24.4,0.932,0.97,0.904,29.2,28.4,56.7,1360
