date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-06-21,2004,9,38,172,375.95,0.53,5,Dry,39,9,7,5,59,119,0.32,256.9,0.68,256.9,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0203,0.00082,0.166,0.00671,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
2005-06-22,2004,9,38,173,370.76,0.54,5,Dry,39,9,7,5,59,119,0.32,251.8,0.68,251.8,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0178,0.000721,0.162,0.00653,2,0.112,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.3,54.5,1310
2005-06-23,2004,9,38,174,365.56,0.54,5,Dry,39,9,7,5,59,119,0.33,246.6,0.67,246.6,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000674,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
2005-06-24,2004,9,39,175,360.36,0.55,5,Dry,39,9,7,5,59,119,0.33,241.4,0.67,241.4,0,0,0,0,-5,5,39,9,7,0,64,296,990,965.2,24.8,0.14,0.0163,0.000656,0.156,0.00631,2,0.105,0.262,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2005-06-25,2004,9,39,176,355.72,0.55,5,Dry,39,9,7,5,59,119,0.34,236.7,0.67,236.7,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.138,0.0159,0.000639,0.154,0.00622,2,0.102,0.257,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2005-06-26,2004,9,39,177,351.07,0.56,5,Dry,39,9,7,5,59,119,0.34,232.1,0.66,232.1,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000623,0.152,0.00613,2,0.0991,0.251,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1200
2005-06-27,2004,9,39,178,346.42,0.56,5,Dry,39,9,7,5,59,119,0.34,227.4,0.66,227.4,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.0151,0.000606,0.15,0.00604,1,0.25,0.4,0.0161,24.5,0.959,0.98,0.939,52.3,48.2,48.2,1160
2005-06-28,2004,9,39,179,342.86,0.56,5,Dry,39,9,7,5,59,119,0.35,223.9,0.65,223.9,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000594,0.149,0.00598,1,0.245,0.393,0.0158,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2005-06-29,2004,9,39,180,338.76,0.57,5,Dry,39,9,7,5,59,119,0.35,219.8,0.65,219.8,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0144,0.000579,0.147,0.0059,1,0.239,0.386,0.0155,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
2005-06-30,2004,9,39,181,334.66,0.57,5,Dry,39,9,7,5,59,119,0.36,215.7,0.64,215.7,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00582,1,0.234,0.379,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
2005-07-01,2004,10,40,182,330.56,0.58,5,Dry,37,8,6,4,53,108,0.33,222.6,0.67,222.6,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000588,0.147,0.00588,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
2005-07-02,2004,10,40,183,326.46,0.58,5,Dry,37,8,6,4,53,108,0.33,218.5,0.67,218.5,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000574,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
2005-07-03,2004,10,40,184,322.9,0.59,5,Dry,37,8,6,4,53,108,0.33,214.9,0.67,214.9,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.233,0.376,0.015,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2005-07-04,2004,10,40,185,319.35,0.59,5,Dry,37,8,6,4,53,108,0.34,211.3,0.66,211.3,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000549,0.142,0.00567,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2005-07-05,2004,10,40,186,315.79,0.59,5,Dry,37,8,6,4,53,108,0.34,207.8,0.66,207.8,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48,47.1,47.1,1130
2005-07-06,2004,10,40,187,312.24,0.6,5,Dry,37,8,6,4,53,108,0.35,204.2,0.65,204.2,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00554,1,0.218,0.357,0.0143,24.7,0.956,0.98,0.936,47.2,46.3,46.3,1110
2005-07-07,2004,10,40,188,308.69,0.6,5,Dry,37,8,6,4,53,108,0.35,200.7,0.65,200.7,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000511,0.137,0.00547,1,0.213,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2005-07-08,2004,10,41,189,305.13,0.61,5,Dry,37,8,6,4,53,108,0.35,197.1,0.65,197.1,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2005-07-09,2004,10,41,190,302.67,0.61,5,Dry,37,8,6,4,53,108,0.36,194.7,0.64,194.7,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.00049,0.135,0.00536,1,0.205,0.34,0.0135,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2005-07-10,2004,10,41,191,299.66,0.61,5,Dry,37,8,6,4,53,108,0.36,191.7,0.64,191.7,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
2005-07-11,2004,10,41,192,296.65,0.62,5,Dry,37,8,6,4,53,108,0.36,188.7,0.64,188.7,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2005-07-12,2004,10,41,193,293.65,0.62,5,Dry,37,8,6,4,53,108,0.37,185.7,0.63,185.7,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2005-07-13,2004,10,41,194,290.64,0.62,5,Dry,37,8,6,4,53,108,0.37,182.6,0.63,182.6,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,993
2005-07-14,2004,10,41,195,287.63,0.63,5,Dry,37,8,6,4,53,108,0.38,179.6,0.63,179.6,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,975
2005-07-15,2004,10,42,196,284.62,0.63,5,Dry,37,8,6,4,53,108,0.38,176.6,0.62,176.6,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000428,0.127,0.00503,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.926,40.8,39.9,39.9,957
2005-07-16,2004,10,42,197,281.61,0.64,5,Dry,37,8,6,4,53,108,0.38,173.6,0.62,173.6,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00498,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,939
2005-07-17,2004,10,42,198,278.61,0.64,5,Dry,37,8,6,4,53,108,0.39,170.6,0.61,170.6,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2005-07-18,2004,10,42,199,275.6,0.65,5,Dry,37,8,6,4,53,108,0.39,167.6,0.61,167.6,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2005-07-19,2004,10,42,200,273.14,0.65,5,Dry,37,8,6,4,53,108,0.4,165.1,0.6,165.1,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00979,0.000388,0.122,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,889
2005-07-20,2004,10,42,201,270.68,0.65,5,Dry,37,8,6,4,53,108,0.4,162.7,0.6,162.7,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2005-07-21,2004,10,42,202,268.22,0.66,5,Dry,37,8,6,4,53,108,0.4,160.2,0.6,160.2,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00937,0.000371,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,860
2005-07-22,2004,10,43,203,265.76,0.66,5,Dry,37,8,6,4,53,108,0.41,157.8,0.59,157.8,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,847
2005-07-23,2004,10,43,204,263.29,0.67,5,Dry,37,8,6,4,53,108,0.41,155.3,0.59,155.3,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00895,0.000354,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2005-07-24,2004,10,43,205,260.83,0.67,5,Dry,37,8,6,4,53,108,0.41,152.8,0.59,152.8,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2005-07-25,2004,10,43,206,258.37,0.68,5,Dry,37,8,6,4,53,108,0.42,150.4,0.58,150.4,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2005-07-26,2004,10,43,207,255.91,0.68,5,Dry,37,8,6,4,53,108,0.42,147.9,0.58,147.9,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34.1,33,33,793
2005-07-27,2004,10,43,208,253.45,0.69,5,Dry,37,8,6,4,53,108,0.43,145.4,0.57,145.4,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2005-07-28,2004,10,43,209,250.99,0.69,5,Dry,37,8,6,4,53,108,0.43,143,0.57,143,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2005-07-29,2004,10,44,210,248.53,0.7,5,Dry,37,8,6,4,53,108,0.43,140.5,0.56,140.5,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.0077,0.000304,0.111,0.00438,1,0.132,0.243,0.0096,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2005-07-30,2004,10,44,211,247.16,0.7,5,Dry,37,8,6,4,53,108,0.44,139.2,0.56,139.2,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00435,1,0.13,0.241,0.0095,25.1,0.935,0.97,0.907,32,31,31,745
2005-07-31,2004,10,44,212,245.25,0.7,5,Dry,37,8,6,4,53,108,0.44,137.3,0.56,137.3,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00742,0.000293,0.109,0.00432,1,0.128,0.237,0.00936,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2005-08-01,2004,11,44,213,242.24,0.71,5,Dry,34,7,5,3,44,93,0.38,149.2,0.62,149.2,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00844,0.000333,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.4,33.4,802
2005-08-02,2004,11,44,214,239.78,0.72,5,Dry,34,7,5,3,44,93,0.39,146.8,0.61,146.8,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00823,0.000324,0.112,0.00441,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2005-08-03,2004,11,44,215,236.77,0.73,5,Dry,34,7,5,3,44,93,0.39,143.8,0.61,143.8,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00797,0.000314,0.11,0.00435,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2005-08-04,2004,11,44,216,233.76,0.73,5,Dry,34,7,5,3,44,93,0.4,140.8,0.6,140.8,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.0043,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2005-08-05,2004,11,45,217,230.76,0.74,5,Dry,34,7,5,3,44,93,0.4,137.8,0.6,137.8,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00746,0.000294,0.108,0.00424,1,0.128,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2005-08-06,2004,11,45,218,227.75,0.75,5,Dry,34,7,5,3,44,93,0.41,134.8,0.59,134.8,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.0072,0.000283,0.107,0.00419,1,0.124,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2005-08-07,2004,11,45,219,225.29,0.76,5,Dry,34,7,5,3,44,93,0.41,132.3,0.59,132.3,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0985,0.00699,0.000275,0.105,0.00414,1,0.121,0.227,0.0089,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2005-08-08,2004,11,45,220,222.83,0.77,5,Dry,34,7,5,3,44,93,0.42,129.8,0.58,129.8,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00679,0.000266,0.104,0.0041,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,696
2005-08-09,2004,11,45,221,220.36,0.78,5,Dry,34,7,5,3,44,93,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00658,0.000258,0.103,0.00405,1,0.114,0.218,0.00855,25.3,0.93,0.97,0.902,29.3,28.4,28.4,683
2005-08-10,2004,11,45,222,217.9,0.79,5,Dry,34,7,5,3,44,93,0.43,124.9,0.57,124.9,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00637,0.00025,0.102,0.00401,1,0.111,0.213,0.00837,25.3,0.928,0.97,0.901,28.8,27.9,27.9,669
2005-08-11,2004,11,45,223,215.44,0.8,5,Dry,34,7,5,3,44,93,0.43,122.4,0.57,122.4,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.095,0.00616,0.000241,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2005-08-12,2004,11,46,224,212.98,0.8,5,Dry,34,7,5,3,44,93,0.44,120,0.56,120,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00595,0.000233,0.1,0.00392,1,0.104,0.205,0.00801,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2005-08-13,2004,11,46,225,211.61,0.81,5,Dry,34,7,5,3,44,93,0.44,118.6,0.56,118.6,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0936,0.00583,0.000228,0.0995,0.0039,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2005-08-14,2004,11,46,226,209.7,0.81,5,Dry,34,7,5,3,44,93,0.44,116.7,0.56,116.7,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00567,0.000222,0.0986,0.00386,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2005-08-15,2004,11,46,227,207.79,0.82,5,Dry,34,7,5,3,44,93,0.45,114.8,0.55,114.8,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00551,0.000216,0.0978,0.00383,1,0.0975,0.195,0.00764,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2005-08-16,2004,11,46,228,205.87,0.82,5,Dry,34,7,5,3,44,93,0.45,112.9,0.55,112.9,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00534,0.000209,0.0969,0.00379,1,0.0949,0.192,0.0075,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2005-08-17,2004,11,46,229,203.96,0.83,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00518,0.000203,0.0961,0.00376,1,0.0923,0.188,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2005-08-18,2004,11,46,230,202.04,0.83,5,Dry,34,7,5,3,44,93,0.46,109,0.54,109,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0902,0.00502,0.000196,0.0953,0.00372,1,0.0897,0.185,0.00723,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,200.13,0.84,5,Dry,34,7,5,3,44,93,0.47,107.1,0.54,107.1,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00486,0.00019,0.0944,0.00369,1,0.0871,0.182,0.00709,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,198.22,0.85,5,Dry,34,7,5,3,44,93,0.47,105.2,0.53,105.2,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.00469,0.000183,0.0936,0.00366,1,0.0845,0.178,0.00696,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,196.3,0.85,5,Dry,34,7,5,3,44,93,0.47,103.3,0.53,103.3,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00453,0.000177,0.0928,0.00362,1,0.082,0.175,0.00683,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,194.39,0.86,5,Dry,34,7,5,3,44,93,0.48,101.4,0.52,101.4,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0875,0.00437,0.000171,0.0919,0.00359,1,0.0794,0.171,0.00669,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,192.47,0.86,5,Dry,34,7,5,3,44,93,0.48,99.47,0.52,99.47,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0869,0.0042,0.000164,0.0911,0.00356,1,0.0768,0.168,0.00656,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,190.56,0.87,5,Dry,34,7,5,3,44,93,0.49,97.56,0.51,97.56,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0862,0.00404,0.000158,0.0902,0.00353,1,0.0742,0.164,0.00643,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,188.65,0.88,5,Dry,34,7,5,3,44,93,0.49,95.65,0.51,95.65,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0855,0.00388,0.000152,0.0894,0.0035,1,0.0716,0.161,0.0063,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,187.28,0.88,5,Dry,34,7,5,3,44,93,0.5,94.28,0.5,94.28,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.085,0.00376,0.000147,0.0888,0.00347,1,0.0698,0.159,0.0062,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,185.91,0.88,5,Dry,34,7,5,3,44,93,0.5,92.91,0.5,92.91,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00365,0.000143,0.0882,0.00345,1,0.0679,0.156,0.00611,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,184.54,0.89,5,Dry,34,7,5,3,44,93,0.5,91.54,0.5,91.54,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0841,0.00353,0.000138,0.0876,0.00343,1,0.0661,0.154,0.00601,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,183.18,0.89,5,Dry,34,7,5,3,44,93,0.51,90.18,0.49,90.18,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0836,0.00342,0.000134,0.087,0.0034,1,0.0642,0.151,0.00592,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,181.81,0.89,5,Dry,34,7,5,3,44,93,0.51,88.81,0.49,88.81,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0831,0.0033,0.000129,0.0864,0.00338,1,0.0624,0.149,0.00582,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,180.44,0.89,5,Dry,34,7,5,3,44,93,0.52,87.44,0.48,87.44,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0826,0.00318,0.000125,0.0858,0.00336,1,0.0605,0.146,0.00573,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,177.98,0.9,5,Dry,30,6,4,2,30,72,0.41,106,0.59,106,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00476,0.000186,0.0918,0.00359,1,0.0856,0.177,0.00694,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2005-09-02,2004,12,49,245,175.52,0.91,5,Dry,30,6,4,2,30,72,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00455,0.000178,0.0907,0.00355,1,0.0823,0.173,0.00677,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2005-09-03,2004,12,49,246,172.51,0.91,5,Dry,30,6,4,2,30,72,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0851,0.00429,0.000168,0.0894,0.0035,1,0.0782,0.168,0.00656,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-09-04,2004,12,49,247,169.51,0.92,5,Dry,30,6,4,2,30,72,0.42,97.51,0.57,97.51,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00404,0.000158,0.0881,0.00345,1,0.0741,0.162,0.00635,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
2005-09-05,2004,12,49,248,167.04,0.92,5,Dry,30,6,4,2,30,72,0.43,95.04,0.57,95.04,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00383,0.00015,0.087,0.00341,1,0.0708,0.158,0.00618,25.4,0.916,0.967,0.886,21.7,21,21,503
2005-09-06,2004,12,49,249,164.58,0.93,5,Dry,30,6,4,2,30,72,0.44,92.58,0.56,92.58,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0823,0.00362,0.000142,0.0859,0.00337,1,0.0675,0.153,0.00601,25.4,0.919,0.966,0.888,21.2,20.4,20.4,491
2005-09-07,2004,12,49,250,162.12,0.93,5,Dry,30,6,4,2,30,72,0.44,90.12,0.56,90.12,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00341,0.000134,0.0849,0.00332,1,0.0642,0.149,0.00584,25.4,0.922,0.964,0.889,20.7,19.9,19.9,479
2005-09-08,2004,12,49,251,159.66,0.93,5,Dry,30,6,4,2,30,72,0.45,87.66,0.55,87.66,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.0032,0.000125,0.0838,0.00328,1,0.0608,0.145,0.00567,25.4,0.925,0.963,0.891,20.2,19.4,19.4,467
2005-09-09,2004,12,50,252,158.29,0.93,5,Dry,30,6,4,2,30,72,0.46,86.29,0.55,86.29,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00308,0.000121,0.0832,0.00326,1,0.059,0.142,0.00557,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
2005-09-10,2004,12,50,253,156.38,0.94,5,Dry,30,6,4,2,30,72,0.46,84.38,0.54,84.38,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00292,0.000115,0.0824,0.00323,1,0.0564,0.139,0.00544,25.4,0.929,0.962,0.893,19.5,18.8,18.8,450
2005-09-11,2004,12,50,254,154.47,0.94,5,Dry,30,6,4,2,30,72,0.47,82.47,0.53,82.47,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0788,0.00276,0.000108,0.0815,0.0032,1,0.0538,0.135,0.00531,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
2005-09-12,2004,12,50,255,152.55,0.94,5,Dry,30,6,4,2,30,72,0.47,80.55,0.53,80.55,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.0026,0.000102,0.0807,0.00316,1,0.0512,0.132,0.00517,25.4,0.933,0.96,0.896,18.7,18,18,431
2005-09-13,2004,12,50,256,150.64,0.94,5,Dry,30,6,4,2,30,72,0.48,78.64,0.52,78.64,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00243,0.0000955,0.0798,0.00313,1,0.0487,0.129,0.00504,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2005-09-14,2004,12,50,257,148.72,0.95,5,Dry,30,6,4,2,30,72,0.48,76.72,0.52,76.72,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00227,0.0000891,0.079,0.0031,1,0.0461,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
2005-09-15,2004,12,50,258,146.81,0.95,5,Dry,30,6,4,2,30,72,0.49,74.81,0.51,74.81,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00211,0.0000827,0.0782,0.00307,1,0.0435,0.122,0.00477,25.4,0.939,0.96,0.901,17.5,16.8,16.8,403
2005-09-16,2004,12,51,259,144.9,0.95,5,Dry,30,6,4,2,30,72,0.5,72.9,0.5,72.9,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00195,0.0000763,0.0773,0.00303,1,0.0409,0.118,0.00464,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
2005-09-17,2004,12,51,260,142.98,0.96,5,Dry,30,6,4,2,30,72,0.5,70.98,0.5,70.98,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00178,0.0000699,0.0765,0.003,1,0.0383,0.115,0.0045,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
2005-09-18,2004,12,51,261,141.61,0.96,5,Dry,30,6,4,2,30,72,0.51,69.61,0.49,69.61,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0742,0.00167,0.0000654,0.0759,0.00298,1,0.0365,0.112,0.00441,25.4,0.911,0.96,0.874,15.8,15.2,15.2,364
2005-09-19,2004,12,51,262,140.25,0.96,5,Dry,30,6,4,2,30,72,0.51,68.25,0.49,68.25,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00155,0.0000608,0.0753,0.00295,1,0.0346,0.11,0.00431,25.4,0.903,0.96,0.867,15.4,14.7,14.7,354
2005-09-20,2004,12,51,263,138.88,0.96,5,Dry,30,6,4,2,30,72,0.52,66.88,0.48,66.88,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00143,0.0000563,0.0747,0.00293,1,0.0328,0.107,0.00421,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2005-09-21,2004,12,51,264,137.51,0.96,5,Dry,30,6,4,2,30,72,0.52,65.51,0.48,65.51,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00132,0.0000517,0.0741,0.00291,1,0.0309,0.105,0.00412,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
2005-09-22,2004,12,51,265,136.15,0.96,5,Dry,30,6,4,2,30,72,0.53,64.15,0.47,64.15,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.0012,0.0000472,0.0735,0.00288,1,0.0291,0.103,0.00402,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
2005-09-23,2004,12,52,266,134.78,0.96,5,Dry,30,6,4,2,30,72,0.53,62.78,0.47,62.78,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00109,0.0000426,0.0729,0.00286,1,0.0273,0.1,0.00393,25.4,0.873,0.96,0.838,13.7,13.1,13.1,315
2005-09-24,2004,12,52,267,133.41,0.97,5,Dry,30,6,4,2,30,72,0.54,61.41,0.46,61.41,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.00097,0.000038,0.0723,0.00283,1,0.0254,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,132.04,0.97,5,Dry,30,6,4,2,30,72,0.55,60.04,0.46,60.04,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0708,0.000853,0.0000335,0.0717,0.00281,1,0.0236,0.0952,0.00374,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,130.68,0.97,5,Dry,30,6,4,2,30,72,0.55,58.68,0.45,58.68,0,0,0,0,-2,2,30,6,4,0,32,98.7,990,964.5,25.5,0.0708,0.000738,0.0000289,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,130.4,0.97,5,Dry,30,6,4,2,30,72,0.55,58.4,0.45,58.4,0,0,0,0,-2,2,30,6,4,0,32,98.4,990,964.5,25.5,0.0708,0.000714,0.000028,0.0715,0.00281,1,0.0213,0.0929,0.00364,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,129.58,0.97,5,Dry,30,6,4,2,30,72,0.56,57.58,0.44,57.58,0,0,0,0,-2,2,30,6,4,0,32,97.6,990,964.5,25.5,0.0708,0.000644,0.0000253,0.0715,0.0028,1,0.0202,0.0917,0.0036,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,128.76,0.97,5,Dry,30,6,4,2,30,72,0.56,56.76,0.44,56.76,0,0,0,0,-2,2,30,6,4,0,32,96.8,990,964.5,25.5,0.0708,0.000575,0.0000225,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,127.94,0.97,5,Dry,30,6,4,2,30,72,0.56,55.94,0.44,55.94,0,0,0,0,-2,2,30,6,4,0,32,95.9,990,964.5,25.5,0.0708,0.000505,0.0000198,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,126.03,0.97,5,Dry,24,4,2,2,20,52,0.41,74.03,0.59,74.03,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00204,0.0000801,0.0743,0.00291,1,0.0424,0.117,0.00458,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2005-10-02,2005,1,1,275,124.66,0.97,5,Dry,24,4,2,2,20,52,0.42,72.66,0.58,72.66,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000755,0.0737,0.00289,1,0.0406,0.114,0.00448,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2005-10-03,2005,1,1,276,123.29,0.97,5,Dry,24,4,2,2,20,52,0.42,71.29,0.58,71.29,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00181,0.000071,0.0731,0.00287,1,0.0387,0.112,0.00439,25.4,0.92,0.96,0.884,16.3,15.7,15.7,376
2005-10-04,2005,1,1,277,121.93,0.98,5,Dry,24,4,2,2,20,52,0.43,69.93,0.57,69.93,0,0,0,0,-2,2,24,4,2,0,22,99.9,990,964.5,25.5,0.0708,0.00169,0.0000664,0.0725,0.00284,1,0.0369,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
2005-10-05,2005,1,1,278,121.65,0.98,5,Dry,24,4,2,2,20,52,0.43,69.65,0.57,69.65,0,0,0,0,-2,2,24,4,2,0,22,99.7,990,964.5,25.5,0.0708,0.00167,0.0000655,0.0725,0.00284,1,0.0365,0.109,0.00428,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2005-10-06,2005,1,1,279,120.83,0.98,5,Dry,24,4,2,2,20,52,0.43,68.83,0.57,68.83,0,0,0,0,-2,2,24,4,2,0,22,98.8,990,964.5,25.5,0.0708,0.0016,0.0000628,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.871,15.5,14.9,14.9,358
2005-10-07,2005,1,1,280,118.92,0.98,5,Dry,24,4,2,2,20,52,0.44,66.92,0.56,66.92,0,0,0,0,-2,2,24,4,2,0,22,96.9,990,964.5,25.5,0.0708,0.00144,0.0000564,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2005-10-08,2005,1,2,281,118.65,0.98,5,Dry,24,4,2,2,20,52,0.44,66.65,0.56,66.65,0,0,0,0,-2,2,24,4,2,0,22,96.7,990,964.5,25.5,0.0708,0.00142,0.0000555,0.0722,0.00283,1,0.0325,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,342
2005-10-09,2005,1,2,282,116.73,0.98,5,Dry,24,4,2,2,20,52,0.45,64.73,0.56,64.73,0,0,0,0,-2,2,24,4,2,0,22,94.7,990,964.5,25.5,0.0708,0.00125,0.0000491,0.0721,0.00283,1,0.0299,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,328
2005-10-10,2005,1,2,283,116.46,0.98,5,Dry,24,4,2,2,20,52,0.45,64.46,0.55,64.46,0,0,0,0,-2,2,24,4,2,0,22,94.5,990,964.5,25.5,0.0708,0.00123,0.0000482,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.883,0.96,0.847,14.2,13.6,13.6,326
2005-10-11,2005,1,2,284,115.64,0.98,5,Dry,24,4,2,2,20,52,0.45,63.64,0.55,63.64,0,0,0,0,-2,2,24,4,2,0,22,93.6,990,964.5,25.5,0.0708,0.00116,0.0000455,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2005-10-12,2005,1,2,285,113.72,0.98,5,Dry,24,4,2,2,20,52,0.46,61.72,0.54,61.72,0,0,0,0,-2,2,24,4,2,0,22,91.7,990,964.5,25.5,0.0708,0.000996,0.0000391,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,113.45,0.98,5,Dry,24,4,2,2,20,52,0.46,61.45,0.54,61.45,0,0,0,0,-2,2,24,4,2,0,22,91.5,990,964.5,25.5,0.0708,0.000973,0.0000382,0.0718,0.00282,1,0.0255,0.0973,0.00381,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,112.63,0.98,5,Dry,24,4,2,2,20,52,0.46,60.63,0.54,60.63,0,0,0,0,-2,2,24,4,2,0,22,90.6,990,964.5,25.5,0.0708,0.000904,0.0000354,0.0717,0.00281,1,0.0244,0.0961,0.00377,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,111.81,0.98,5,Dry,24,4,2,2,20,52,0.47,59.81,0.54,59.81,0,0,0,0,-2,2,24,4,2,0,22,89.8,990,964.5,25.5,0.0708,0.000834,0.0000327,0.0717,0.00281,1,0.0232,0.0949,0.00372,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,110.99,0.98,5,Dry,24,4,2,2,20,52,0.47,58.99,0.53,58.99,0,0,0,0,-2,2,24,4,2,0,22,89,990,964.5,25.5,0.0708,0.000764,0.00003,0.0716,0.00281,1,0.0221,0.0937,0.00368,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,110.17,0.98,5,Dry,24,4,2,2,20,52,0.47,58.17,0.53,58.17,0,0,0,0,-2,2,24,4,2,0,22,88.2,990,964.5,25.5,0.0708,0.000694,0.0000272,0.0715,0.0028,1,0.021,0.0925,0.00363,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,109.9,0.98,5,Dry,24,4,2,2,20,52,0.47,57.9,0.53,57.9,0,0,0,0,-2,2,24,4,2,0,22,87.9,990,964.5,25.5,0.0708,0.000671,0.0000263,0.0715,0.0028,1,0.0207,0.0922,0.00361,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,109.62,0.98,5,Dry,24,4,2,2,20,52,0.47,57.62,0.53,57.62,0,0,0,0,-2,2,24,4,2,0,22,87.6,990,964.5,25.5,0.0708,0.000648,0.0000254,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,108.8,0.99,5,Dry,24,4,2,2,20,52,0.48,56.8,0.52,56.8,0,0,0,0,-2,2,24,4,2,0,22,86.8,990,964.5,25.5,0.0708,0.000578,0.0000227,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,107.98,0.99,5,Dry,24,4,2,2,20,52,0.48,55.98,0.52,55.98,0,0,0,0,-2,2,24,4,2,0,22,86,990,964.5,25.5,0.0708,0.000508,0.0000199,0.0713,0.0028,1,0.0181,0.0894,0.00351,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,107.16,0.99,5,Dry,24,4,2,2,20,52,0.48,55.16,0.52,55.16,0,0,0,0,-2,2,24,4,2,0,22,85.2,990,964.5,25.5,0.0708,0.000439,0.0000172,0.0713,0.00279,1,0.017,0.0882,0.00346,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,106.34,0.99,5,Dry,24,4,2,2,20,52,0.49,54.34,0.51,54.34,0,0,0,0,-2,2,24,4,2,0,22,84.3,990,964.5,25.5,0.0708,0.000369,0.0000145,0.0712,0.00279,1,0.0159,0.0871,0.00341,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,106.07,0.99,5,Dry,24,4,2,2,20,52,0.49,54.07,0.51,54.07,0,0,0,0,-2,2,24,4,2,0,22,84.1,990,964.5,25.5,0.0708,0.000346,0.0000136,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,105.79,0.99,5,Dry,24,4,2,2,20,52,0.49,53.79,0.51,53.79,0,0,0,0,-2,2,24,4,2,0,22,83.8,990,964.5,25.5,0.0708,0.000322,0.0000126,0.0711,0.00279,1,0.0151,0.0863,0.00338,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,104.97,0.99,5,Dry,24,4,2,2,20,52,0.49,52.97,0.51,52.97,0,0,0,0,-2,2,24,4,2,0,22,83,990,964.5,25.5,0.0708,0.000252,0.0000099,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,104.15,0.99,5,Dry,24,4,2,2,20,52,0.5,52.15,0.5,52.15,0,0,0,0,-2,2,24,4,2,0,22,82.2,990,964.5,25.5,0.0708,0.000183,0.00000717,0.071,0.00278,1,0.0129,0.0839,0.00329,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,103.33,0.99,5,Dry,24,4,2,2,20,52,0.5,51.33,0.5,51.33,0,0,0,0,-2,2,24,4,2,0,22,81.3,990,964.5,25.5,0.0708,0.000113,0.00000443,0.0709,0.00278,1,0.0118,0.0827,0.00324,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,102.51,0.99,5,Dry,24,4,2,2,20,52,0.51,50.51,0.49,50.51,0,0,0,0,-2,2,24,4,2,0,22,80.5,990,964.5,25.5,0.0708,0.0000433,0.0000017,0.0709,0.00278,1,0.0107,0.0816,0.0032,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,102.24,0.99,5,Dry,24,4,2,2,20,52,0.51,50.24,0.49,50.24,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000204,8e-7,0.0708,0.00278,1,0.0103,0.0812,0.00318,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,101.97,0.99,5,Dry,24,4,2,2,20,52,0.51,49.97,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,102.79,0.99,5,Dry,23,4,2,2,19,50,0.49,52.79,0.51,52.79,0,0,0,0,-2,2,23,4,2,0,21,81.8,990,964.5,25.5,0.0708,0.000237,0.0000093,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,105.25,0.99,5,Dry,23,4,2,2,19,50,0.47,55.25,0.53,55.25,0,0,0,0,-2,2,23,4,2,0,21,84.3,990,964.5,25.5,0.0708,0.000446,0.0000175,0.0713,0.00279,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,109.9,0.98,5,Dry,23,4,2,2,19,50,0.46,59.9,0.55,59.9,0,0,0,0,-2,2,23,4,2,0,21,88.9,990,964.5,25.5,0.0708,0.000841,0.000033,0.0717,0.00281,1,0.0234,0.095,0.00373,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,113.45,0.98,5,Dry,23,4,2,2,19,50,0.44,63.45,0.56,63.45,0,0,0,0,-2,2,23,4,2,0,21,92.5,990,964.5,25.5,0.0708,0.00114,0.0000448,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
2005-11-05,2005,2,6,309,114.82,0.98,5,Dry,23,4,2,2,19,50,0.43,64.82,0.56,64.82,0,0,0,0,-2,2,23,4,2,0,21,93.8,990,964.5,25.5,0.0708,0.00126,0.0000494,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.885,0.96,0.849,14.3,13.7,13.7,329
2005-11-06,2005,2,6,310,117.83,0.98,5,Dry,23,4,2,2,19,50,0.42,67.83,0.58,67.83,0,0,0,0,-2,2,23,4,2,0,21,96.8,990,964.5,25.5,0.0708,0.00152,0.0000594,0.0723,0.00284,1,0.0341,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
2005-11-07,2005,2,6,311,121.38,0.98,5,Dry,23,4,2,2,19,50,0.41,71.38,0.59,71.38,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.071,0.00182,0.0000713,0.0728,0.00285,1,0.0389,0.112,0.00438,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2005-11-08,2005,2,6,312,127.12,0.97,5,Dry,23,4,2,2,19,50,0.39,77.12,0.61,77.12,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000904,0.0753,0.00295,1,0.0466,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.3,17.3,415
2005-11-09,2005,2,6,313,130.68,0.97,5,Dry,23,4,2,2,19,50,0.38,80.68,0.62,80.68,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.00261,0.000102,0.0768,0.00301,1,0.0514,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,432
2005-11-10,2005,2,6,314,131.5,0.97,5,Dry,23,4,2,2,19,50,0.38,81.5,0.62,81.5,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0745,0.00268,0.000105,0.0772,0.00303,1,0.0525,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.1,18.1,436
2005-11-11,2005,2,6,315,133.96,0.97,5,Dry,23,4,2,2,19,50,0.37,83.96,0.63,83.96,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00289,0.000113,0.0783,0.00307,1,0.0558,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.7,18.7,448
2005-11-12,2005,2,7,316,140.25,0.96,5,Dry,23,4,2,2,19,50,0.36,90.25,0.64,90.25,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00342,0.000134,0.081,0.00318,1,0.0643,0.145,0.0057,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2005-11-13,2005,2,7,317,143.8,0.95,5,Dry,23,4,2,2,19,50,0.35,93.8,0.65,93.8,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00372,0.000146,0.0826,0.00324,1,0.0691,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2005-11-14,2005,2,7,318,144.08,0.95,5,Dry,23,4,2,2,19,50,0.35,94.08,0.65,94.08,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0695,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2005-11-15,2005,2,7,319,142.16,0.96,5,Dry,23,4,2,2,19,50,0.35,92.16,0.65,92.16,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00358,0.000141,0.0819,0.00321,1,0.0669,0.149,0.00583,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2005-11-16,2005,2,7,320,140.79,0.96,5,Dry,23,4,2,2,19,50,0.35,90.79,0.65,90.79,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0651,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20,20,481
2005-11-17,2005,2,7,321,141.61,0.96,5,Dry,23,4,2,2,19,50,0.35,91.61,0.65,91.61,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0816,0.0032,1,0.0662,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2005-11-18,2005,2,7,322,142.44,0.96,5,Dry,23,4,2,2,19,50,0.35,92.44,0.65,92.44,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0784,0.00361,0.000141,0.082,0.00322,1,0.0673,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2005-11-19,2005,2,8,323,144.35,0.95,5,Dry,23,4,2,2,19,50,0.35,94.35,0.65,94.35,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00377,0.000148,0.0828,0.00325,1,0.0699,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
2005-11-20,2005,2,8,324,147.36,0.95,5,Dry,23,4,2,2,19,50,0.34,97.36,0.66,97.36,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.0739,0.158,0.0062,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
2005-11-21,2005,2,8,325,145.44,0.95,5,Dry,23,4,2,2,19,50,0.34,95.44,0.66,95.44,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0795,0.00386,0.000151,0.0833,0.00327,1,0.0713,0.155,0.00606,25.3,0.915,0.967,0.885,21.7,21,21,504
2005-11-22,2005,2,8,326,144.08,0.95,5,Dry,23,4,2,2,19,50,0.35,94.08,0.65,94.08,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0695,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2005-11-23,2005,2,8,327,142.16,0.96,5,Dry,23,4,2,2,19,50,0.35,92.16,0.65,92.16,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00358,0.000141,0.0819,0.00321,1,0.0669,0.149,0.00583,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2005-11-24,2005,2,8,328,143.53,0.95,5,Dry,23,4,2,2,19,50,0.35,93.53,0.65,93.53,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.0037,0.000145,0.0825,0.00323,1,0.0688,0.151,0.00593,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
2005-11-25,2005,2,8,329,148.72,0.95,5,Dry,23,4,2,2,19,50,0.34,98.72,0.66,98.72,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00414,0.000162,0.0847,0.00332,1,0.0758,0.161,0.00629,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2005-11-26,2005,2,9,330,153.92,0.94,5,Dry,23,4,2,2,19,50,0.33,103.9,0.68,103.9,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00458,0.00018,0.087,0.00341,1,0.0828,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2005-11-27,2005,2,9,331,157.47,0.94,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0886,0.00347,1,0.0876,0.176,0.0069,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2005-11-28,2005,2,9,332,161.58,0.93,5,Dry,23,4,2,2,19,50,0.31,111.6,0.69,111.6,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0851,0.00523,0.000205,0.0904,0.00354,1,0.0931,0.184,0.00719,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2005-11-29,2005,2,9,333,163.49,0.93,5,Dry,23,4,2,2,19,50,0.31,113.5,0.69,113.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.0054,0.000211,0.0912,0.00357,1,0.0957,0.187,0.00732,25.3,0.92,0.97,0.893,26,25.2,25.2,604
2005-11-30,2005,2,9,334,165.4,0.92,5,Dry,23,4,2,2,19,50,0.3,115.4,0.7,115.4,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0983,0.19,0.00746,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2005-12-01,2005,3,9,335,165.68,0.92,5,Dry,26,4,3,2,24,59,0.36,106.7,0.64,106.7,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00482,0.000189,0.0896,0.00351,1,0.0865,0.176,0.0069,25.4,0.916,0.97,0.888,24.3,23.6,23.6,565
2005-12-02,2005,3,9,336,164.31,0.93,5,Dry,26,4,3,2,24,59,0.36,105.3,0.64,105.3,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.0047,0.000184,0.089,0.00349,1,0.0847,0.174,0.0068,25.4,0.915,0.97,0.887,23.9,23.2,23.2,558
2005-12-03,2005,3,10,337,164.58,0.93,5,Dry,26,4,3,2,24,59,0.36,105.6,0.64,105.6,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0844,0.00472,0.000185,0.0892,0.00349,1,0.085,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2005-12-04,2005,3,10,338,168.69,0.92,5,Dry,26,4,3,2,24,59,0.35,109.7,0.65,109.7,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00507,0.000199,0.091,0.00356,1,0.0906,0.182,0.00711,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2005-12-05,2005,3,10,339,171.15,0.91,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00528,0.000207,0.092,0.0036,1,0.0939,0.186,0.00728,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2005-12-06,2005,3,10,340,173.06,0.91,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00545,0.000213,0.0929,0.00364,1,0.0965,0.189,0.00741,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2005-12-07,2005,3,10,341,171.15,0.91,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00528,0.000207,0.092,0.0036,1,0.0939,0.186,0.00728,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2005-12-08,2005,3,10,342,171.97,0.91,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00535,0.00021,0.0924,0.00362,1,0.095,0.187,0.00734,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2005-12-09,2005,3,10,343,174.97,0.91,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.00561,0.000219,0.0937,0.00367,1,0.0991,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2005-12-10,2005,3,11,344,175.79,0.9,5,Dry,26,4,3,2,24,59,0.34,116.8,0.66,116.8,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,624
2005-12-11,2005,3,11,345,174.43,0.91,5,Dry,26,4,3,2,24,59,0.34,115.4,0.66,115.4,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00556,0.000218,0.0935,0.00366,1,0.0983,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2005-12-12,2005,3,11,346,174.7,0.91,5,Dry,26,4,3,2,24,59,0.34,115.7,0.66,115.7,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00558,0.000219,0.0936,0.00366,1,0.0987,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2005-12-13,2005,3,11,347,176.07,0.9,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.0057,0.000223,0.0942,0.00369,1,0.101,0.195,0.00762,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2005-12-14,2005,3,11,348,175.25,0.91,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00563,0.00022,0.0938,0.00367,1,0.0994,0.193,0.00756,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2005-12-15,2005,3,11,349,174.97,0.91,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.00561,0.000219,0.0937,0.00367,1,0.0991,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2005-12-16,2005,3,11,350,176.89,0.9,5,Dry,26,4,3,2,24,59,0.33,117.9,0.67,117.9,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00577,0.000226,0.0946,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2005-12-17,2005,3,12,351,180.44,0.89,5,Dry,26,4,3,2,24,59,0.33,121.4,0.67,121.4,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00607,0.000238,0.0961,0.00376,1,0.106,0.203,0.00792,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2005-12-18,2005,3,12,352,184,0.89,5,Dry,26,4,3,2,24,59,0.32,125,0.68,125,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.000249,0.0977,0.00382,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.901,28.9,28,28,672
2005-12-19,2005,3,12,353,184.27,0.89,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00382,1,0.112,0.209,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,673
2005-12-20,2005,3,12,354,186.19,0.88,5,Dry,26,4,3,2,24,59,0.32,127.2,0.68,127.2,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00656,0.000257,0.0986,0.00386,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2005-12-21,2005,3,12,355,189.74,0.87,5,Dry,26,4,3,2,24,59,0.31,130.7,0.69,130.7,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2005-12-22,2005,3,12,356,192.2,0.87,5,Dry,26,4,3,2,24,59,0.31,133.2,0.69,133.2,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00707,0.000276,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,29.9,29.9,719
2005-12-23,2005,3,12,357,191.38,0.87,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.007,0.000274,0.101,0.00394,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
2005-12-24,2005,3,13,358,188.37,0.88,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,697
2005-12-25,2005,3,13,359,189.19,0.87,5,Dry,26,4,3,2,24,59,0.31,130.2,0.69,130.2,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00682,0.000266,0.0999,0.00391,1,0.118,0.218,0.00853,25.4,0.931,0.97,0.903,30.1,29.2,29.2,701
2005-12-26,2005,3,13,360,193.29,0.86,5,Dry,26,4,3,2,24,59,0.3,134.3,0.69,134.3,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00716,0.00028,0.102,0.00398,1,0.124,0.226,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2005-12-27,2005,3,13,361,195.76,0.85,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00737,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.7,30.8,30.8,739
2005-12-28,2005,3,13,362,198.76,0.84,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00763,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2005-12-29,2005,3,13,363,199.58,0.84,5,Dry,26,4,3,2,24,59,0.3,140.6,0.7,140.6,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.0077,0.000301,0.104,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2005-12-30,2005,3,13,364,201.5,0.83,5,Dry,26,4,3,2,24,59,0.29,142.5,0.71,142.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00786,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.1,32.1,32.1,772
2005-12-31,2005,3,14,365,203.96,0.83,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00807,0.000316,0.106,0.00416,1,0.138,0.245,0.00956,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2006-01-01,2005,4,14,1,206.97,0.82,5,Dry,29,5,4,2,33,73,0.35,134,0.65,134,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00714,0.000279,0.103,0.00404,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2006-01-02,2005,4,14,2,209.43,0.81,5,Dry,29,5,4,2,33,73,0.35,136.4,0.65,136.4,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0971,0.00735,0.000288,0.104,0.00409,1,0.127,0.231,0.00905,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2006-01-03,2005,4,14,3,211.34,0.81,5,Dry,29,5,4,2,33,73,0.34,138.3,0.66,138.3,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0978,0.00751,0.000294,0.105,0.00412,1,0.129,0.235,0.00919,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2006-01-04,2005,4,14,4,214.35,0.8,5,Dry,29,5,4,2,33,73,0.34,141.3,0.66,141.3,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00776,0.000304,0.107,0.00418,1,0.133,0.24,0.0094,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2006-01-05,2005,4,14,5,219,0.78,5,Dry,29,5,4,2,33,73,0.33,146,0.67,146,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00816,0.00032,0.109,0.00426,1,0.14,0.248,0.00974,25.2,0.937,0.97,0.909,33.9,32.8,32.8,788
2006-01-06,2005,4,14,6,223.65,0.76,5,Dry,29,5,4,2,33,73,0.33,150.7,0.67,150.7,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00856,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2006-01-07,2005,4,15,7,228.29,0.75,5,Dry,29,5,4,2,33,73,0.32,155.3,0.68,155.3,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00895,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,35,35,839
2006-01-08,2005,4,15,8,233.49,0.73,5,Dry,29,5,4,2,33,73,0.31,160.5,0.69,160.5,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00939,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.1,36.1,867
2006-01-09,2005,4,15,9,238.14,0.72,5,Dry,29,5,4,2,33,73,0.31,165.1,0.69,165.1,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00979,0.000386,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.918,38.3,37.3,37.3,895
2006-01-10,2005,4,15,10,243.33,0.71,5,Dry,29,5,4,2,33,73,0.3,170.3,0.7,170.3,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2006-01-11,2005,4,15,11,249.08,0.7,5,Dry,29,5,4,2,33,73,0.29,176.1,0.71,176.1,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,960
2006-01-12,2005,4,15,12,255.91,0.68,5,Dry,29,5,4,2,33,73,0.28,182.9,0.71,182.9,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000447,0.125,0.00494,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2006-01-13,2005,4,15,13,264.39,0.67,5,Dry,29,5,4,2,33,73,0.28,191.4,0.72,191.4,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.129,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2006-01-14,2005,4,16,14,271.77,0.65,5,Dry,29,5,4,2,33,73,0.27,198.8,0.73,198.8,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2006-01-15,2005,4,16,15,278.06,0.64,5,Dry,29,5,4,2,33,73,0.26,205.1,0.74,205.1,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
2006-01-16,2005,4,16,16,287.63,0.63,5,Dry,29,5,4,2,33,73,0.25,214.6,0.75,214.6,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2006-01-17,2005,4,16,17,299.39,0.61,5,Dry,29,5,4,2,33,73,0.24,226.4,0.76,226.4,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2006-01-18,2005,4,16,18,312.24,0.6,5,Dry,29,5,4,2,33,73,0.23,239.2,0.77,239.2,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2006-01-19,2005,4,16,19,323.45,0.59,5,Dry,29,5,4,2,33,73,0.23,250.4,0.77,250.4,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0172,0.000689,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.901,28.2,27.4,54.7,1310
2006-01-20,2005,4,16,20,335.21,0.57,5,Dry,29,5,4,2,33,73,0.22,262.2,0.78,262.2,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0228,0.000913,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1370
2006-01-21,2005,4,17,21,347.51,0.56,5,Dry,29,5,4,2,33,73,0.21,274.5,0.79,274.5,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00701,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,59.9,1440
2006-01-22,2005,4,17,22,361.46,0.55,5,Dry,29,5,4,2,33,73,0.2,288.5,0.8,288.5,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2006-01-23,2005,4,17,23,375.4,0.53,5,Dry,29,5,4,2,33,73,0.19,302.4,0.81,302.4,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0417,0.00169,0.197,0.00798,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2006-01-24,2005,4,17,24,388.8,0.52,5,Dry,29,5,4,2,33,73,0.19,315.8,0.81,315.8,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.208,0.00845,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.914,35.5,34.4,68.8,1650
