date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-01-25,2005,4,17,25,403.29,0.51,5,Dry,29,5,4,2,33,73,0.18,330.3,0.82,330.3,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.166,0.0549,0.00223,0.22,0.00897,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.9,1720
2006-01-26,2005,4,17,26,418.33,0.5,5,Dry,29,5,4,2,33,73,0.17,345.3,0.82,345.3,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.062,0.00253,0.233,0.0095,2,0.176,0.408,0.0167,24.1,0.948,0.973,0.922,38.7,37.6,75.3,1810
2006-01-27,2005,4,17,27,432.28,0.49,5,Dry,29,5,4,2,33,73,0.17,359.3,0.83,359.3,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0686,0.0028,0.244,0.00999,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40.2,39.2,78.5,1880
2006-01-28,2005,4,18,28,444.58,0.48,5,Dry,29,5,4,2,33,73,0.16,371.6,0.84,371.6,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0744,0.00305,0.254,0.0104,2,0.193,0.448,0.0184,24,0.951,0.979,0.932,41.5,40.7,81.3,1950
2006-01-29,2005,4,18,29,459.62,0.47,5,Dry,29,5,4,2,33,73,0.16,386.6,0.84,386.6,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0815,0.00335,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.3,84.5,2030
2006-01-30,2005,4,18,30,475.76,0.46,5,Dry,29,5,4,2,33,73,0.15,402.8,0.85,402.8,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0891,0.00367,0.28,0.0115,2,0.214,0.495,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.9,2110
2006-01-31,2005,4,18,31,491.89,0.45,5,Dry,29,5,4,2,33,73,0.15,418.9,0.85,418.9,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0967,0.004,0.293,0.0121,2,0.225,0.519,0.0214,23.7,0.956,0.98,0.937,46.5,45.6,91.1,2190
2006-02-01,2005,5,18,32,506.93,0.44,5,Dry,31,6,4,3,41,85,0.17,421.9,0.83,421.9,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0982,0.00407,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.8,91.5,2200
2006-02-02,2005,5,18,33,518.14,0.43,5,Dry,31,6,4,3,41,85,0.16,433.1,0.84,433.1,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.0043,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.7,2250
2006-02-03,2005,5,18,34,530.99,0.42,5,Dry,31,6,4,3,41,85,0.16,446,0.84,446,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.11,0.00456,0.317,0.0132,2,0.244,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.3,2310
2006-02-04,2005,5,19,35,546.03,0.42,5,Dry,31,6,4,3,41,85,0.16,461,0.84,461,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00487,0.329,0.0138,2,0.254,0.583,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2006-02-05,2005,5,19,36,561.07,0.41,5,Dry,31,6,4,3,41,85,0.15,476.1,0.85,476.1,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00518,0.344,0.0144,2,0.264,0.608,0.0255,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2006-02-06,2005,5,19,37,575.56,0.4,5,Dry,31,6,4,3,41,85,0.15,490.6,0.85,490.6,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00548,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2470
2006-02-07,2005,5,19,38,590.05,0.39,5,Dry,31,6,4,3,41,85,0.14,505.1,0.86,505.1,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00583,0.375,0.0158,3,0.17,0.545,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
2006-02-08,2005,5,19,39,602.36,0.39,5,Dry,31,6,4,3,41,85,0.14,517.4,0.86,517.4,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.147,0.00619,0.39,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2006-02-09,2005,5,19,40,614.66,0.38,5,Dry,31,6,4,3,41,85,0.14,529.7,0.86,529.7,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00655,0.406,0.0172,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2006-02-10,2005,5,19,41,629.15,0.37,5,Dry,31,6,4,3,41,85,0.14,544.1,0.86,544.1,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00697,0.424,0.018,3,0.187,0.611,0.0259,23,0.95,0.974,0.925,38.8,37.8,113,2720
2006-02-11,2005,5,20,42,643.65,0.37,5,Dry,31,6,4,3,41,85,0.13,558.6,0.87,558.6,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2006-02-12,2005,5,20,43,659.78,0.36,5,Dry,31,6,4,3,41,85,0.13,574.8,0.87,574.8,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.276,0.185,0.00788,0.461,0.0197,3,0.201,0.663,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2006-02-13,2005,5,20,44,673.72,0.35,5,Dry,31,6,4,3,41,85,0.13,588.7,0.87,588.7,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.284,0.194,0.0083,0.479,0.0205,3,0.207,0.686,0.0293,22.7,0.954,0.98,0.934,41.7,40.8,123,2940
2006-02-14,2005,5,20,45,687.67,0.35,5,Dry,31,6,4,3,41,85,0.12,602.7,0.88,602.7,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.292,0.204,0.00872,0.496,0.0212,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3000
2006-02-15,2005,5,20,46,703.8,0.34,5,Dry,31,6,4,3,41,85,0.12,618.8,0.88,618.8,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.301,0.214,0.00921,0.516,0.0222,3,0.221,0.737,0.0316,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
2006-02-16,2005,5,20,47,721.03,0.33,5,Dry,31,6,4,3,41,85,0.12,636,0.88,636,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00973,0.537,0.0231,3,0.229,0.766,0.033,22.5,0.956,0.98,0.937,44.6,43.7,131,3150
2006-02-17,2005,5,20,48,737.71,0.32,5,Dry,31,6,4,3,41,85,0.12,652.7,0.89,652.7,0,0,0,0,-3,3,31,6,4,0,44,694,990,966.9,23.1,0.321,0.237,0.0102,0.558,0.0241,3,0.236,0.794,0.0343,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
2006-02-18,2005,5,21,49,753.29,0.32,5,Dry,31,6,4,3,41,85,0.11,668.3,0.89,668.3,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.33,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0355,22.3,0.957,0.98,0.938,46.6,45.6,137,3280
2006-02-19,2005,5,21,50,768.33,0.31,5,Dry,31,6,4,3,41,85,0.11,683.3,0.89,683.3,0,0,0,0,-3,3,31,6,4,0,44,724,990,967,23,0.338,0.257,0.0112,0.596,0.0259,3,0.25,0.846,0.0367,22.2,0.957,0.98,0.938,47.4,46.5,139,3350
2006-02-20,2005,5,21,51,775.71,0.31,5,Dry,31,6,4,3,41,85,0.11,690.7,0.89,690.7,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.342,0.262,0.0114,0.605,0.0263,3,0.253,0.858,0.0373,22.1,0.957,0.98,0.938,47.8,46.9,141,3380
2006-02-21,2005,5,21,52,784.84,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,679.8,0.87,679.8,0,0,0,0,-4,4,36,6,5,0,58,727,990,967,23,0.34,0.255,0.0111,0.595,0.0259,3,0.248,0.843,0.0367,22.1,0.957,0.98,0.938,47,46.1,138,3320
2006-02-22,2005,5,21,53,798.5,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,693.5,0.87,693.5,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.347,0.264,0.0115,0.612,0.0267,3,0.255,0.866,0.0378,22,0.957,0.98,0.938,47.8,46.9,141,3370
2006-02-23,2005,5,21,54,813.66,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,708.7,0.87,708.7,0,0,0,0,-4,4,36,6,5,0,58,756,990,967.2,22.8,0.356,0.274,0.012,0.63,0.0276,3,0.261,0.892,0.039,22,0.957,0.98,0.938,48.7,47.7,143,3430
2006-02-24,2005,5,21,55,833.77,0.28,4,Mod_Dry,36,6,5,4,54,105,0.13,728.8,0.87,728.8,0,0,0,0,-4,4,36,6,5,0,58,776,990,967.2,22.8,0.367,0.288,0.0126,0.655,0.0288,3,0.27,0.926,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2006-02-25,2005,5,22,56,851.29,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,746.3,0.88,746.3,0,0,0,0,-4,4,36,6,5,0,58,793,990,967.3,22.7,0.381,0.3,0.0132,0.681,0.03,3,0.278,0.959,0.0423,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2006-02-26,2005,5,22,57,873.8,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,768.8,0.88,768.8,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.713,0.0315,3,0.285,0.998,0.0441,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2006-02-27,2005,5,22,58,901.79,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,796.8,0.88,796.8,0,0,0,0,-4,4,36,6,5,0,58,844,990,967.5,22.5,0.427,0.325,0.0144,0.752,0.0334,4,0.211,0.963,0.0428,21.5,0.953,0.976,0.931,40.1,39.1,157,3760
2006-02-28,2005,5,22,59,931.08,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,826.1,0.89,826.1,0,0,0,0,-4,4,36,6,5,0,58,873,990,967.6,22.4,0.454,0.339,0.0151,0.793,0.0354,4,0.221,1.01,0.0453,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
2006-03-01,2005,6,22,60,961.55,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,832.5,0.87,832.5,0,0,0,0,-6,6,41,8,7,0,73,889,990,967.7,22.3,0.468,0.342,0.0154,0.81,0.0364,4,0.223,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2006-03-02,2005,6,22,61,993.08,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,864.1,0.87,864.1,0,0,0,0,-6,6,41,8,7,0,73,920,990,967.9,22.1,0.497,0.357,0.0161,0.854,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4000
2006-03-03,2005,6,22,62,1025.6,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,896.6,0.87,896.6,0,0,0,0,-6,6,41,8,7,0,73,953,990,968,22,0.527,0.373,0.0169,0.9,0.0409,4,0.245,1.14,0.052,20.9,0.955,0.98,0.936,43.8,43,172,4120
2006-03-04,2005,6,23,63,1059,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,930,0.88,930,0,0,0,0,-6,6,41,8,7,0,73,986,990,968.1,21.9,0.557,0.389,0.0178,0.947,0.0432,4,0.256,1.2,0.0549,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
2006-03-05,2005,6,23,64,1098.6,0.21,4,Mod_Dry,41,8,7,6,67,129,0.12,969.6,0.88,969.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.594,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2006-03-06,2005,6,23,65,1133.8,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.641,0.434,0.02,1.07,0.0496,4,0.281,1.36,0.0625,20.3,0.956,0.98,0.936,47.8,46.9,188,4500
2006-03-07,2005,6,23,66,1169.7,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1041,0.89,1041,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.694,0.515,0.0239,1.21,0.056,4,0.288,1.5,0.0694,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2006-03-08,2005,6,23,67,1206.3,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1077,0.89,1077,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.747,0.597,0.0278,1.34,0.0627,4,0.295,1.64,0.0764,19.8,0.955,0.98,0.935,50,48.2,193,4630
2006-03-09,2005,6,23,68,1249.4,0.19,4,Mod_Dry,41,8,7,6,67,129,0.1,1120,0.9,1100,20,5,1,1,-5,18,46,9,8,1,85,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2006-03-10,2005,6,23,69,1287.4,0.18,4,Mod_Dry,41,8,7,6,67,129,0.1,1158,0.9,1100,58,13,2,2,-4,45,54,10,9,2,112,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2006-03-11,2005,6,24,70,1326.1,0.18,3,Normal,49,9,9,9,107,183,0.14,1143,0.86,1100,43,10,1,1,-8,39,59,10,10,1,146,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-03-12,2005,6,24,71,1359.2,0.17,3,Normal,49,9,9,9,107,183,0.14,1176,0.86,1100,76,17,2,2,-7,62,66,11,11,2,169,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2006-03-13,2005,6,24,72,1392.8,0.17,3,Normal,49,9,9,9,107,183,0.13,1210,0.87,1100,110,25,3,3,-6,85,74,12,12,3,192,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2006-03-14,2005,6,24,73,1408.2,0.16,3,Normal,49,9,9,9,107,183,0.13,1225,0.87,1100,125,28,4,4,-5,94,77,13,13,4,201,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4600
2006-03-15,2005,6,24,74,1417.4,0.16,3,Normal,49,9,9,9,107,183,0.13,1234,0.87,1100,134,30,4,4,-5,101,79,13,13,4,208,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-03-16,2005,6,24,75,1426.7,0.16,3,Normal,49,9,9,9,107,183,0.13,1244,0.87,1100,144,33,4,4,-5,108,82,13,13,4,215,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2006-03-17,2005,6,24,76,1436.1,0.16,3,Normal,49,9,9,9,107,183,0.13,1253,0.87,1100,153,35,5,5,-4,112,84,14,14,5,219,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2006-03-18,2005,6,25,77,1445.4,0.15,3,Normal,49,9,9,9,107,183,0.13,1262,0.87,1100,162,37,5,5,-4,119,86,14,14,5,226,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2006-03-19,2005,6,25,78,1461.1,0.15,3,Normal,49,9,9,9,107,183,0.13,1278,0.88,1100,178,40,5,5,-4,132,89,14,14,5,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2006-03-20,2005,6,25,79,1470.5,0.15,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2006-03-21,2005,6,25,80,1480,0.15,3,Normal,49,9,9,9,107,183,0.12,1297,0.88,1100,197,45,6,6,-3,143,94,15,15,6,250,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2006-03-22,2005,6,25,81,1495.8,0.14,3,Normal,49,9,9,9,107,183,0.12,1313,0.88,1100,213,48,6,6,-3,156,97,15,15,6,263,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4520
2006-03-23,2005,6,25,82,1511.7,0.14,3,Normal,49,9,9,9,107,183,0.12,1329,0.88,1100,229,51,7,7,-2,166,100,16,16,7,273,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2006-03-24,2005,6,25,83,1527.7,0.14,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2006-03-25,2005,6,26,84,1543.7,0.14,3,Normal,49,9,9,9,107,183,0.12,1361,0.88,1100,261,51,8,8,-1,195,100,17,17,8,302,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2006-03-26,2005,6,26,85,1566.3,0.13,3,Normal,49,9,9,9,107,183,0.12,1383,0.88,1100,283,51,8,9,-1,216,100,17,18,8,323,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2006-03-27,2005,6,26,86,1589,0.13,3,Normal,49,9,9,9,107,183,0.12,1406,0.89,1100,306,51,9,9,0,237,100,18,18,9,344,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2006-03-28,2005,6,26,87,1611.9,0.13,3,Normal,49,9,9,9,107,183,0.11,1429,0.89,1100,329,51,9,10,1,258,100,18,19,10,365,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2006-03-29,2005,6,26,88,1634.9,0.12,3,Normal,49,9,9,9,107,183,0.11,1452,0.89,1100,352,51,9,11,2,279,100,18,20,11,386,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2006-03-30,2005,6,26,89,1658,0.12,3,Normal,49,9,9,9,107,183,0.11,1475,0.89,1100,375,51,9,11,2,302,100,18,20,11,409,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2006-03-31,2005,6,26,90,1674.6,0.12,3,Normal,49,9,9,9,107,183,0.11,1492,0.89,1100,392,51,9,12,3,317,100,18,21,12,424,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2006-04-01,2005,7,27,91,1691.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.087,1543,0.91,1100,443,55,7,14,3,364,100,18,24,13,436,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2006-04-02,2005,7,27,92,1701.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.087,1553,0.91,1100,453,55,7,14,4,373,100,18,24,14,445,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2006-04-03,2005,7,27,93,1711.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.086,1563,0.91,1100,463,55,7,14,4,383,100,18,24,14,455,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4330
2006-04-04,2005,7,27,94,1714.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.086,1567,0.91,1100,467,55,7,14,4,387,100,18,24,14,459,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2006-04-05,2005,7,27,95,1718.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.086,1570,0.91,1100,470,55,7,14,4,390,100,18,24,14,462,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2006-04-06,2005,7,27,96,1721.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.086,1573,0.91,1100,473,55,7,14,4,393,100,18,24,14,465,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2006-04-07,2005,7,27,97,1724.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.086,1577,0.91,1100,477,55,7,15,4,396,100,18,25,14,468,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2006-04-08,2005,7,28,98,1721.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.086,1573,0.91,1100,473,55,7,14,4,393,100,18,24,14,465,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2006-04-09,2005,7,28,99,1724.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.086,1577,0.91,1100,477,55,7,15,4,396,100,18,25,14,468,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2006-04-10,2005,7,28,100,1728.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.086,1580,0.91,1100,480,55,7,15,4,399,100,18,25,14,471,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2006-04-11,2005,7,28,101,1731.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.086,1584,0.92,1100,484,55,7,15,5,402,100,18,25,15,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2006-04-12,2005,7,28,102,1735,0.11,4,Mod_Dry,45,11,10,10,72,148,0.085,1587,0.92,1100,487,55,7,15,5,405,100,18,25,15,477,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2006-04-13,2005,7,28,103,1738.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.085,1590,0.92,1100,490,55,7,15,5,408,100,18,25,15,480,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2006-04-14,2005,7,28,104,1741.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.085,1594,0.92,1100,494,55,7,15,5,412,100,18,25,15,484,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2006-04-15,2005,7,29,105,1745.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.085,1597,0.92,1100,497,55,7,15,5,415,100,18,25,15,487,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2006-04-16,2005,7,29,106,1748.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.085,1600,0.92,1100,500,55,7,15,5,418,100,18,25,15,490,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2006-04-17,2005,7,29,107,1751.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.085,1604,0.92,1100,504,55,7,15,5,422,100,18,25,15,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2006-04-18,2005,7,29,108,1755.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.084,1607,0.92,1100,507,55,7,15,5,425,100,18,25,15,497,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2006-04-19,2005,7,29,109,1751.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.085,1604,0.92,1100,504,55,7,15,5,422,100,18,25,15,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2006-04-20,2005,7,29,110,1748.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.085,1600,0.92,1100,500,55,7,15,5,418,100,18,25,15,490,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2006-04-21,2005,7,29,111,1745.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.085,1597,0.92,1100,497,55,7,15,5,415,100,18,25,15,487,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2006-04-22,2005,7,30,112,1741.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.085,1594,0.92,1100,494,55,7,15,5,412,100,18,25,15,484,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2006-04-23,2005,7,30,113,1731.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.086,1584,0.92,1100,484,55,7,15,5,402,100,18,25,15,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2006-04-24,2005,7,30,114,1714.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.086,1567,0.91,1100,467,55,7,14,4,387,100,18,24,14,459,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2006-04-25,2005,7,30,115,1698,0.12,4,Mod_Dry,45,11,10,10,72,148,0.087,1550,0.91,1100,450,55,7,14,4,370,100,18,24,14,442,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2006-04-26,2005,7,30,116,1681.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.088,1533,0.91,1100,433,55,7,13,3,355,100,18,23,13,427,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2006-04-27,2005,7,30,117,1658,0.12,4,Mod_Dry,45,11,10,10,72,148,0.089,1510,0.91,1100,410,55,7,13,2,333,100,18,23,12,405,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2006-04-28,2005,7,30,118,1634.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.09,1487,0.91,1100,387,55,7,12,2,311,100,18,22,12,383,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2006-04-29,2005,7,31,119,1611.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.092,1464,0.91,1100,364,55,7,11,1,290,100,18,21,11,362,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2006-04-30,2005,7,31,120,1589,0.13,4,Mod_Dry,45,11,10,10,72,148,0.093,1441,0.91,1100,341,55,7,10,0,269,100,18,20,10,341,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2006-05-01,2005,8,31,121,1566.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.12,1374,0.88,1100,274,53,8,8,-2,207,100,18,18,8,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2006-05-02,2005,8,31,122,1543.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1352,0.88,1100,252,53,8,8,-2,185,100,18,18,8,300,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2006-05-03,2005,8,31,123,1521.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1329,0.87,1100,229,52,7,7,-3,166,99,17,17,7,281,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2006-05-04,2005,8,31,124,1499,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1307,0.87,1100,207,47,6,6,-4,152,94,16,16,6,267,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47,188,4510
2006-05-05,2005,8,31,125,1476.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1285,0.87,1100,185,42,6,6,-4,135,89,16,16,6,250,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2006-05-06,2005,8,32,126,1454.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1263,0.87,1100,163,37,5,5,-5,121,84,15,15,5,236,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-05-07,2005,8,32,127,1433,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1241,0.87,1100,141,32,4,4,-6,107,79,14,14,4,222,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2006-05-08,2005,8,32,128,1411.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.14,1219,0.86,1100,119,27,4,4,-6,90,74,14,14,4,205,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.8,191,4590
2006-05-09,2005,8,32,129,1383.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1192,0.86,1100,92,21,3,3,-7,72,68,13,13,3,187,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2006-05-10,2005,8,32,130,1338.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1146,0.86,1100,46,10,1,1,-9,43,57,11,11,1,158,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2006-05-11,2005,8,32,131,1293.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.15,1101,0.85,1100,1,0,0,0,-10,11,47,10,10,0,126,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2006-05-12,2005,8,32,132,1255.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1063,0.85,1063,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.743,0.565,0.0265,1.31,0.0614,4,0.293,1.6,0.0752,19.7,0.954,0.98,0.935,49,48,192,4610
2006-05-13,2005,8,33,133,1217.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.16,1026,0.84,1026,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.688,0.481,0.0225,1.17,0.0546,4,0.285,1.45,0.0679,20,0.955,0.98,0.936,47.9,47,188,4510
2006-05-14,2005,8,33,134,1186.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,994.5,0.84,994.5,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.642,0.42,0.0195,1.06,0.0494,4,0.278,1.34,0.0623,20.2,0.955,0.98,0.936,47,46,184,4420
2006-05-15,2005,8,33,135,1155.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.17,963.8,0.83,963.8,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.598,0.405,0.0188,1,0.0465,4,0.268,1.27,0.0588,20.3,0.955,0.98,0.936,45.9,45,180,4320
2006-05-16,2005,8,33,136,1125.6,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,933.6,0.83,933.6,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.571,0.391,0.018,0.962,0.0443,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.8,43.9,176,4210
2006-05-17,2005,8,33,137,1095.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,903.9,0.82,903.9,0,0,0,0,-10,10,47,10,10,0,125,971,990,968.2,21.8,0.544,0.377,0.0173,0.92,0.0422,4,0.248,1.17,0.0536,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
2006-05-18,2005,8,33,138,1072.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,880.1,0.82,880.1,0,0,0,0,-10,10,47,10,10,0,125,947,990,968.1,21.9,0.522,0.365,0.0167,0.887,0.0405,4,0.24,1.13,0.0515,20.7,0.955,0.98,0.936,42.7,41.9,168,4020
2006-05-19,2005,8,33,139,1048.6,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,856.6,0.82,856.6,0,0,0,0,-10,10,47,10,10,0,125,924,990,968.1,21.9,0.5,0.354,0.0161,0.854,0.0389,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3930
2006-05-20,2005,8,34,140,1025.6,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,833.6,0.81,833.6,0,0,0,0,-10,10,47,10,10,0,125,901,990,968,22,0.479,0.342,0.0156,0.822,0.0373,4,0.224,1.05,0.0475,21,0.954,0.978,0.933,40.9,40,160,3840
2006-05-21,2005,8,34,141,1003,0.23,5,Dry,42,9,8,6,82,147,0.15,856,0.85,856,0,0,0,0,-6,6,42,9,8,0,88,915,990,967.9,22.1,0.493,0.353,0.016,0.846,0.0383,4,0.231,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.2,165,3960
2006-05-22,2005,8,34,142,980.84,0.24,5,Dry,42,9,8,6,82,147,0.15,833.8,0.85,833.8,0,0,0,0,-6,6,42,9,8,0,88,893,990,967.8,22.2,0.472,0.343,0.0154,0.815,0.0367,4,0.224,1.04,0.0468,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
2006-05-23,2005,8,34,143,963.94,0.24,5,Dry,42,9,8,6,82,147,0.15,816.9,0.85,816.9,0,0,0,0,-6,6,42,9,8,0,88,876,990,967.8,22.2,0.457,0.334,0.015,0.791,0.0356,4,0.218,1.01,0.0454,21.2,0.954,0.977,0.932,40.6,39.6,159,3800
2006-05-24,2005,8,34,144,947.35,0.24,5,Dry,42,9,8,6,82,147,0.15,800.4,0.84,800.4,0,0,0,0,-6,6,42,9,8,0,88,859,990,967.7,22.3,0.442,0.326,0.0146,0.768,0.0344,4,0.213,0.981,0.044,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2006-05-25,2005,8,34,145,931.08,0.25,5,Dry,42,9,8,6,82,147,0.16,784.1,0.84,784.1,0,0,0,0,-6,6,42,9,8,0,88,843,990,967.6,22.4,0.427,0.318,0.0142,0.745,0.0333,4,0.207,0.952,0.0426,21.4,0.952,0.974,0.928,39.2,38.2,153,3670
2006-05-26,2005,8,34,146,915.16,0.25,5,Dry,42,9,8,6,82,147,0.16,768.2,0.84,768.2,0,0,0,0,-6,6,42,9,8,0,88,827,990,967.6,22.4,0.412,0.311,0.0139,0.723,0.0322,3,0.285,1.01,0.0449,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2006-05-27,2005,8,35,147,899.59,0.26,5,Dry,42,9,8,6,82,147,0.16,752.6,0.84,752.6,0,0,0,0,-6,6,42,9,8,0,88,812,990,967.5,22.5,0.398,0.303,0.0135,0.701,0.0312,3,0.281,0.982,0.0436,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2006-05-28,2005,8,35,148,884.4,0.26,5,Dry,42,9,8,6,82,147,0.17,737.4,0.83,737.4,0,0,0,0,-6,6,42,9,8,0,88,796,990,967.4,22.6,0.384,0.294,0.013,0.678,0.03,3,0.274,0.952,0.0422,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2006-05-29,2005,8,35,149,869.62,0.27,5,Dry,42,9,8,6,82,147,0.17,722.6,0.83,722.6,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0125,0.654,0.0289,3,0.268,0.922,0.0408,21.7,0.957,0.98,0.938,49,48.1,144,3460
2006-05-30,2005,8,35,150,855.29,0.27,5,Dry,42,9,8,6,82,147,0.17,708.3,0.83,708.3,0,0,0,0,-6,6,42,9,8,0,88,767,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.898,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3400
2006-05-31,2005,8,35,151,841.45,0.28,5,Dry,42,9,8,6,82,147,0.17,694.5,0.82,694.5,0,0,0,0,-6,6,42,9,8,0,88,753,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.875,0.0385,21.9,0.957,0.98,0.938,47.5,46.5,140,3350
2006-06-01,2005,9,35,152,831.88,0.28,5,Dry,39,9,7,5,59,119,0.14,712.9,0.86,712.9,0,0,0,0,-5,5,39,9,7,0,64,768,990,967.2,22.8,0.363,0.277,0.0122,0.64,0.0281,3,0.263,0.903,0.0397,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2006-06-02,2005,9,35,153,822.61,0.28,5,Dry,39,9,7,5,59,119,0.14,703.6,0.85,703.6,0,0,0,0,-5,5,39,9,7,0,64,759,990,967.2,22.8,0.358,0.271,0.0119,0.629,0.0276,3,0.259,0.888,0.0389,21.9,0.957,0.98,0.938,48.3,47.3,142,3400
2006-06-03,2005,9,36,154,813.66,0.29,5,Dry,39,9,7,5,59,119,0.15,694.7,0.85,694.7,0,0,0,0,-5,5,39,9,7,0,64,750,990,967.2,22.8,0.353,0.265,0.0116,0.618,0.027,3,0.255,0.873,0.0382,22,0.957,0.98,0.938,47.7,46.8,140,3370
2006-06-04,2005,9,36,155,805.08,0.29,5,Dry,39,9,7,5,59,119,0.15,686.1,0.85,686.1,0,0,0,0,-5,5,39,9,7,0,64,741,990,967.1,22.9,0.348,0.259,0.0113,0.607,0.0265,3,0.251,0.858,0.0375,22,0.957,0.98,0.938,47.3,46.3,139,3340
2006-06-05,2005,9,36,156,796.9,0.3,5,Dry,39,9,7,5,59,119,0.15,677.9,0.85,677.9,0,0,0,0,-5,5,39,9,7,0,64,733,990,967.1,22.9,0.343,0.254,0.0111,0.597,0.026,3,0.248,0.844,0.0369,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2006-06-06,2005,9,36,157,789.2,0.3,5,Dry,39,9,7,5,59,119,0.15,670.2,0.85,670.2,0,0,0,0,-5,5,39,9,7,0,64,725,990,967.1,22.9,0.339,0.249,0.0108,0.587,0.0256,3,0.244,0.831,0.0362,22.1,0.957,0.98,0.938,46.4,45.4,136,3270
2006-06-07,2005,9,36,158,782.07,0.3,5,Dry,39,9,7,5,59,119,0.15,663.1,0.85,663.1,0,0,0,0,-5,5,39,9,7,0,64,718,990,967,23,0.335,0.244,0.0106,0.579,0.0252,3,0.241,0.819,0.0357,22.2,0.957,0.98,0.938,45.9,45,135,3240
2006-06-08,2005,9,36,159,775.71,0.31,5,Dry,39,9,7,5,59,119,0.15,656.7,0.85,656.7,0,0,0,0,-5,5,39,9,7,0,64,712,990,967,23,0.331,0.24,0.0104,0.571,0.0248,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.6,44.6,134,3210
2006-06-09,2005,9,36,160,769.97,0.31,5,Dry,39,9,7,5,59,119,0.15,651,0.84,651,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0102,0.564,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2006-06-10,2005,9,37,161,759.86,0.31,5,Dry,39,9,7,5,59,119,0.16,640.9,0.84,640.9,0,0,0,0,-5,5,39,9,7,0,64,696,990,966.9,23.1,0.322,0.229,0.00993,0.551,0.0239,3,0.231,0.782,0.0339,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2006-06-11,2005,9,37,162,748.65,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,587.6,0.79,587.6,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.00838,0.49,0.0212,3,0.207,0.697,0.0302,22.4,0.953,0.978,0.933,41,40.1,120,2890
2006-06-12,2005,9,37,163,736.89,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,575.9,0.78,575.9,0,0,0,0,-9,9,45,10,9,0,97,640,990,966.8,23.2,0.29,0.186,0.00802,0.476,0.0206,3,0.202,0.678,0.0293,22.5,0.953,0.977,0.93,40.3,39.4,118,2830
2006-06-13,2005,9,37,164,725.68,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,564.7,0.78,564.7,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.178,0.00768,0.462,0.0199,3,0.197,0.659,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2006-06-14,2005,9,37,165,715.56,0.33,4,Mod_Dry,45,10,9,9,88,161,0.23,554.6,0.78,554.6,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.171,0.00738,0.449,0.0193,3,0.192,0.642,0.0276,22.6,0.951,0.974,0.926,39,37.9,114,2730
2006-06-15,2005,9,37,166,704.9,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,543.9,0.77,543.9,0,0,0,0,-9,9,45,10,9,0,97,608,990,966.7,23.3,0.272,0.164,0.00706,0.436,0.0187,3,0.187,0.624,0.0268,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2006-06-16,2005,9,37,167,694.23,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,533.2,0.77,533.2,0,0,0,0,-9,9,45,10,9,0,97,597,990,966.7,23.3,0.266,0.157,0.00674,0.423,0.0181,3,0.182,0.606,0.026,22.7,0.949,0.971,0.922,37.6,36.5,109,2630
2006-06-17,2005,9,38,168,684.11,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,523.1,0.77,523.1,0,0,0,0,-9,9,45,10,9,0,97,587,990,966.6,23.4,0.26,0.15,0.00644,0.411,0.0176,3,0.178,0.589,0.0252,22.8,0.949,0.97,0.92,36.9,35.8,108,2580
2006-06-18,2005,9,38,169,674,0.35,4,Mod_Dry,45,10,9,9,88,161,0.24,513,0.76,513,0,0,0,0,-9,9,45,10,9,0,97,577,990,966.6,23.4,0.254,0.144,0.00614,0.398,0.017,3,0.173,0.571,0.0244,22.8,0.948,0.97,0.919,36.3,35.2,106,2530
2006-06-19,2005,9,38,170,664.97,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,504,0.76,504,0,0,0,0,-9,9,45,10,9,0,97,568,990,966.6,23.4,0.249,0.138,0.00587,0.387,0.0165,3,0.169,0.556,0.0237,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
2006-06-20,2005,9,38,171,655.4,0.36,4,Mod_Dry,45,10,9,9,88,161,0.25,494.4,0.75,494.4,0,0,0,0,-9,9,45,10,9,0,97,558,990,966.5,23.5,0.244,0.132,0.00564,0.376,0.016,3,0.165,0.541,0.0231,22.9,0.946,0.97,0.917,35.1,34,102,2450
2006-06-21,2005,9,38,172,645.83,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,484.8,0.75,484.8,0,0,0,0,-9,9,45,10,9,0,97,549,990,966.5,23.5,0.238,0.128,0.00544,0.366,0.0156,2,0.27,0.636,0.027,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
2006-06-22,2005,9,38,173,636.81,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,475.8,0.75,475.8,0,0,0,0,-9,9,45,10,9,0,97,540,990,966.4,23.6,0.233,0.124,0.00525,0.357,0.0152,2,0.264,0.621,0.0263,22.9,0.957,0.98,0.937,51.2,48.2,96.4,2310
2006-06-23,2005,9,38,174,627.79,0.37,4,Mod_Dry,45,10,9,9,88,161,0.26,466.8,0.74,466.8,0,0,0,0,-9,9,45,10,9,0,97,531,990,966.4,23.6,0.228,0.119,0.00506,0.347,0.0147,2,0.258,0.605,0.0257,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2006-06-24,2005,9,39,175,619.86,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,458.9,0.74,458.9,0,0,0,0,-9,9,45,10,9,0,97,523,990,966.4,23.6,0.224,0.116,0.00489,0.339,0.0144,2,0.252,0.591,0.025,23,0.958,0.98,0.938,49.6,48.2,96.4,2310
2006-06-25,2005,9,39,176,611.38,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,450.4,0.74,450.4,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.219,0.112,0.00472,0.33,0.014,2,0.247,0.577,0.0244,23.1,0.958,0.98,0.939,48.8,47.9,95.7,2300
2006-06-26,2005,9,39,177,602.9,0.39,4,Mod_Dry,45,10,9,9,88,161,0.27,441.9,0.73,441.9,0,0,0,0,-9,9,45,10,9,0,97,506,990,966.3,23.7,0.214,0.108,0.00454,0.322,0.0136,2,0.241,0.562,0.0237,23.1,0.958,0.98,0.938,48,47,94.1,2260
2006-06-27,2005,9,39,178,594.43,0.39,4,Mod_Dry,45,10,9,9,88,161,0.27,433.4,0.73,433.4,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.104,0.00437,0.315,0.0133,2,0.235,0.55,0.0232,23.2,0.957,0.98,0.938,47.1,46.2,92.4,2220
2006-06-28,2005,9,39,179,586.5,0.39,4,Mod_Dry,45,10,9,9,88,161,0.28,425.5,0.72,425.5,0,0,0,0,-9,9,45,10,9,0,97,490,990,966.2,23.8,0.208,0.0998,0.0042,0.308,0.013,2,0.23,0.538,0.0226,23.2,0.957,0.98,0.937,46.3,45.4,90.8,2180
2006-06-29,2005,9,39,180,578.57,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,417.6,0.72,417.6,0,0,0,0,-9,9,45,10,9,0,97,482,990,966.2,23.8,0.205,0.0961,0.00404,0.302,0.0127,2,0.224,0.526,0.0221,23.3,0.956,0.98,0.937,45.6,44.6,89.3,2140
2006-06-30,2005,9,39,181,571.73,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,410.7,0.72,410.7,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0929,0.0039,0.296,0.0124,2,0.22,0.516,0.0216,23.3,0.956,0.98,0.936,44.9,44,87.9,2110
2006-07-01,2005,10,40,182,564.35,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,429.4,0.76,429.4,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.102,0.00426,0.31,0.013,2,0.232,0.542,0.0227,23.3,0.957,0.98,0.938,47,46,92.1,2210
2006-07-02,2005,10,40,183,556.97,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,422,0.76,422,0,0,0,0,-6,6,42,9,8,0,76,481,990,966.1,23.9,0.205,0.0982,0.00411,0.303,0.0127,2,0.227,0.531,0.0222,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2170
2006-07-03,2005,10,40,184,549.58,0.41,4,Mod_Dry,42,9,8,6,70,135,0.25,414.6,0.75,414.6,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.0947,0.00396,0.297,0.0124,2,0.222,0.52,0.0217,23.4,0.956,0.98,0.937,45.5,44.6,89.1,2140
2006-07-04,2005,10,40,185,542.2,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,407.2,0.75,407.2,0,0,0,0,-6,6,42,9,8,0,76,466,990,966,24,0.2,0.0912,0.00381,0.291,0.0122,2,0.217,0.509,0.0212,23.5,0.955,0.98,0.936,44.7,43.8,87.7,2100
2006-07-05,2005,10,40,186,534.82,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,399.8,0.75,399.8,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.197,0.0877,0.00366,0.285,0.0119,2,0.212,0.498,0.0207,23.5,0.955,0.98,0.936,44,43.1,86.2,2070
2006-07-06,2005,10,40,187,527.98,0.42,4,Mod_Dry,42,9,8,6,70,135,0.26,393,0.74,393,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0845,0.00352,0.28,0.0116,2,0.208,0.487,0.0203,23.5,0.954,0.98,0.935,43.3,42.4,84.8,2040
2006-07-07,2005,10,40,188,521.15,0.43,4,Mod_Dry,42,9,8,6,70,135,0.26,386.1,0.74,386.1,0,0,0,0,-6,6,42,9,8,0,76,445,990,965.9,24.1,0.193,0.0813,0.00338,0.274,0.0114,2,0.203,0.477,0.0198,23.6,0.953,0.98,0.934,42.6,41.7,83.4,2000
2006-07-08,2005,10,41,189,514.31,0.43,4,Mod_Dry,42,9,8,6,70,135,0.26,379.3,0.74,379.3,0,0,0,0,-6,6,42,9,8,0,76,438,990,965.9,24.1,0.19,0.078,0.00324,0.268,0.0111,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,41,82,1970
2006-07-09,2005,10,41,190,508.57,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,373.6,0.73,373.6,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0753,0.00312,0.264,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.931,41.2,40.4,80.7,1940
2006-07-10,2005,10,41,191,502.28,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,367.3,0.73,367.3,0,0,0,0,-6,6,42,9,8,0,76,426,990,965.9,24.1,0.186,0.0724,0.003,0.258,0.0107,2,0.19,0.449,0.0186,23.7,0.951,0.977,0.929,40.6,39.6,79.3,1900
2006-07-11,2005,10,41,192,495.99,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,361,0.73,361,0,0,0,0,-6,6,42,9,8,0,76,420,990,965.8,24.2,0.184,0.0694,0.00287,0.253,0.0105,2,0.186,0.439,0.0182,23.7,0.95,0.976,0.927,39.9,38.9,77.9,1870
2006-07-12,2005,10,41,193,489.7,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,354.7,0.72,354.7,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0664,0.00274,0.248,0.0102,2,0.182,0.43,0.0178,23.8,0.949,0.974,0.925,39.2,38.2,76.5,1830
2006-07-13,2005,10,41,194,483.41,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,348.4,0.72,348.4,0,0,0,0,-6,6,42,9,8,0,76,407,990,965.8,24.2,0.179,0.0634,0.00262,0.243,0.01,2,0.178,0.42,0.0174,23.8,0.948,0.973,0.923,38.6,37.5,75,1800
2006-07-14,2005,10,41,195,477.67,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,342.7,0.72,342.7,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.7,24.3,0.177,0.0607,0.0025,0.238,0.00982,2,0.174,0.412,0.017,23.8,0.947,0.972,0.92,37.9,36.9,73.7,1770
2006-07-15,2005,10,42,196,471.93,0.46,4,Mod_Dry,42,9,8,6,70,135,0.29,336.9,0.71,336.9,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.058,0.00239,0.233,0.00961,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
2006-07-16,2005,10,42,197,466.19,0.46,4,Mod_Dry,42,9,8,6,70,135,0.29,331.2,0.71,331.2,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0553,0.00228,0.229,0.00941,2,0.166,0.395,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.2,1710
2006-07-17,2005,10,42,198,461.54,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,326.5,0.71,326.5,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0531,0.00218,0.225,0.00924,2,0.163,0.388,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
2006-07-18,2005,10,42,199,456.34,0.47,4,Mod_Dry,42,9,8,6,70,135,0.3,321.3,0.7,321.3,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0507,0.00208,0.22,0.00905,2,0.159,0.38,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2006-07-19,2005,10,42,200,451.15,0.47,4,Mod_Dry,42,9,8,6,70,135,0.3,316.1,0.7,316.1,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0482,0.00198,0.216,0.00887,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68.1,1630
2006-07-20,2005,10,42,201,445.95,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,310.9,0.7,310.9,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0458,0.00188,0.212,0.00869,2,0.152,0.364,0.0149,24,0.942,0.97,0.914,34.5,33.5,67,1610
2006-07-21,2005,10,42,202,440.76,0.48,3,Normal,50,10,9,9,108,186,0.42,254.8,0.58,254.8,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0192,0.000788,0.169,0.00692,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.5,1310
2006-07-22,2005,10,43,203,435.56,0.48,3,Normal,50,10,9,9,108,186,0.43,249.6,0.57,249.6,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.017,0.000694,0.165,0.00675,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.3,1280
2006-07-23,2005,10,43,204,430.91,0.49,3,Normal,50,10,9,9,108,186,0.43,244.9,0.57,244.9,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000677,0.163,0.00666,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
2006-07-24,2005,10,43,205,426.26,0.49,3,Normal,50,10,9,9,108,186,0.44,240.3,0.56,240.3,0,0,0,0,-9,9,50,10,9,0,117,309,990,965.5,24.5,0.145,0.0162,0.000661,0.161,0.00657,2,0.105,0.266,0.0108,24.2,0.927,0.97,0.899,26.4,25.6,51.3,1230
2006-07-25,2005,10,43,206,421.61,0.49,3,Normal,50,10,9,9,108,186,0.44,235.6,0.56,235.6,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000644,0.159,0.00648,2,0.102,0.26,0.0106,24.2,0.925,0.97,0.897,25.9,25.1,50.3,1210
2006-07-26,2005,10,43,207,416.97,0.5,3,Normal,50,10,9,9,108,186,0.45,231,0.55,231,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.141,0.0154,0.000627,0.157,0.00639,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2006-07-27,2005,10,43,208,412.32,0.5,3,Normal,50,10,9,9,108,186,0.45,226.3,0.55,226.3,0,0,0,0,-9,9,50,10,9,0,117,295,990,965.5,24.5,0.14,0.015,0.000611,0.155,0.0063,1,0.248,0.403,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2006-07-28,2005,10,43,209,408.76,0.5,3,Normal,50,10,9,9,108,186,0.46,222.8,0.55,222.8,0,0,0,0,-9,9,50,10,9,0,117,292,990,965.4,24.6,0.139,0.0147,0.000598,0.153,0.00624,1,0.243,0.396,0.0161,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2006-07-29,2005,10,44,210,404.66,0.51,3,Normal,50,10,9,9,108,186,0.46,218.7,0.54,218.7,0,0,0,0,-9,9,50,10,9,0,117,288,990,965.4,24.6,0.137,0.0143,0.000583,0.151,0.00616,1,0.238,0.389,0.0158,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2006-07-30,2005,10,44,211,400.56,0.51,3,Normal,50,10,9,9,108,186,0.46,214.6,0.54,214.6,0,0,0,0,-9,9,50,10,9,0,117,284,990,965.4,24.6,0.136,0.014,0.000569,0.15,0.00608,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
2006-07-31,2005,10,44,212,396.46,0.51,3,Normal,50,10,9,9,108,186,0.47,210.5,0.53,210.5,0,0,0,0,-9,9,50,10,9,0,117,279,990,965.4,24.6,0.134,0.0136,0.000554,0.148,0.006,1,0.227,0.374,0.0152,24.2,0.957,0.98,0.937,47.9,46.9,46.9,1130
2006-08-01,2005,11,44,213,391.26,0.52,3,Normal,47,8,6,5,89,155,0.4,236.3,0.6,236.3,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000642,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.4,50.7,1220
2006-08-02,2005,11,44,214,386.61,0.52,3,Normal,47,8,6,5,89,155,0.4,231.6,0.6,231.6,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0154,0.000626,0.154,0.00625,2,0.0988,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.8,49.7,1190
2006-08-03,2005,11,44,215,381.97,0.53,3,Normal,47,8,6,5,89,155,0.41,227,0.59,227,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00616,1,0.249,0.401,0.0162,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2006-08-04,2005,11,44,216,377.32,0.53,3,Normal,47,8,6,5,89,155,0.41,222.3,0.59,222.3,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0146,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2006-08-05,2005,11,45,217,372.67,0.54,3,Normal,47,8,6,5,89,155,0.42,217.7,0.58,217.7,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000576,0.148,0.00599,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2006-08-06,2005,11,45,218,369.11,0.54,3,Normal,47,8,6,5,89,155,0.42,214.1,0.58,214.1,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.0139,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2006-08-07,2005,11,45,219,365.01,0.54,3,Normal,47,8,6,5,89,155,0.42,210,0.57,210,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00584,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2006-08-08,2005,11,45,220,360.91,0.55,3,Normal,47,8,6,5,89,155,0.43,205.9,0.57,205.9,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000534,0.143,0.00577,1,0.22,0.363,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
2006-08-09,2005,11,45,221,356.81,0.55,3,Normal,47,8,6,5,89,155,0.43,201.8,0.57,201.8,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2006-08-10,2005,11,45,222,352.71,0.55,3,Normal,47,8,6,5,89,155,0.44,197.7,0.56,197.7,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.209,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2006-08-11,2005,11,45,223,348.61,0.56,3,Normal,47,8,6,5,89,155,0.45,193.6,0.56,193.6,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00554,1,0.204,0.341,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2006-08-12,2005,11,46,224,344.51,0.56,3,Normal,47,8,6,5,89,155,0.45,189.5,0.55,189.5,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.5,42.5,1020
2006-08-13,2005,11,46,225,340.95,0.57,3,Normal,47,8,6,5,89,155,0.46,185.9,0.55,185.9,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000464,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.7,41.7,1000
2006-08-14,2005,11,46,226,337.4,0.57,3,Normal,47,8,6,5,89,155,0.46,182.4,0.54,182.4,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0113,0.000452,0.133,0.00533,1,0.189,0.321,0.0129,24.6,0.95,0.98,0.93,41.8,40.9,40.9,982
2006-08-15,2005,11,46,227,333.84,0.57,3,Normal,47,8,6,5,89,155,0.46,178.8,0.54,178.8,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000439,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,41,40.1,40.1,961
2006-08-16,2005,11,46,228,330.29,0.58,3,Normal,47,8,6,5,89,155,0.47,175.3,0.53,175.3,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000427,0.13,0.00519,1,0.179,0.309,0.0124,24.6,0.947,0.976,0.925,40.1,39.2,39.2,940
2006-08-17,2005,11,46,229,326.73,0.58,3,Normal,47,8,6,5,89,155,0.47,171.7,0.53,171.7,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0103,0.000414,0.128,0.00513,1,0.174,0.302,0.0121,24.7,0.946,0.975,0.922,39.3,38.3,38.3,919
2006-08-18,2005,11,46,230,324.27,0.58,3,Normal,47,8,6,5,89,155,0.48,169.3,0.52,169.3,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000406,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.7,37.7,37.7,905
2006-08-19,2005,11,47,231,321.26,0.59,3,Normal,47,8,6,5,89,155,0.48,166.3,0.52,166.3,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00988,0.000395,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38,37,37,887
2006-08-20,2005,11,47,232,318.26,0.59,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.2,36.2,870
2006-08-21,2005,11,47,233,315.25,0.59,3,Normal,47,8,6,5,89,155,0.49,160.3,0.51,160.3,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00937,0.000374,0.123,0.00491,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.914,36.7,35.6,35.6,853
2006-08-22,2005,11,47,234,312.24,0.6,3,Normal,47,8,6,5,89,155,0.5,157.2,0.5,157.2,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.113,0.00912,0.000364,0.122,0.00486,1,0.155,0.276,0.011,24.8,0.942,0.97,0.914,36,34.9,34.9,837
2006-08-23,2005,11,47,235,309.23,0.6,3,Normal,47,8,6,5,89,155,0.5,154.2,0.5,154.2,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00886,0.000354,0.12,0.0048,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.3,34.2,34.2,821
2006-08-24,2005,11,47,236,306.22,0.6,3,Normal,47,8,6,5,89,155,0.51,151.2,0.49,151.2,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.0086,0.000343,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.5,33.5,805
2006-08-25,2005,11,47,237,303.22,0.61,3,Normal,47,8,6,5,89,155,0.51,148.2,0.49,148.2,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00835,0.000333,0.118,0.00469,1,0.143,0.26,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,789
2006-08-26,2005,11,48,238,300.21,0.61,3,Normal,47,8,6,5,89,155,0.52,145.2,0.48,145.2,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00809,0.000322,0.116,0.00464,1,0.139,0.255,0.0102,24.8,0.937,0.97,0.909,33.2,32.2,32.2,772
2006-08-27,2005,11,48,239,297.2,0.62,3,Normal,47,8,6,5,89,155,0.52,142.2,0.48,142.2,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00784,0.000312,0.115,0.00458,1,0.134,0.25,0.00994,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
