date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-08-28,2005,11,48,240,294.74,0.62,3,Normal,47,8,6,5,89,155,0.53,139.7,0.47,139.7,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00763,0.000304,0.114,0.00454,1,0.131,0.245,0.00976,24.9,0.935,0.97,0.907,31.9,30.9,30.9,742
2006-08-29,2005,11,48,241,292.28,0.62,3,Normal,47,8,6,5,89,155,0.53,137.3,0.47,137.3,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.106,0.00742,0.000295,0.113,0.00449,1,0.128,0.241,0.00958,24.9,0.934,0.97,0.906,31.3,30.4,30.4,729
2006-08-30,2005,11,48,242,289.82,0.63,3,Normal,47,8,6,5,89,155,0.54,134.8,0.47,134.8,0,0,0,0,-5,5,47,8,6,0,94,196,990,964.9,25.1,0.105,0.00721,0.000287,0.112,0.00445,1,0.125,0.236,0.0094,24.9,0.933,0.97,0.905,30.7,29.8,29.8,715
2006-08-31,2005,11,48,243,287.36,0.63,3,Normal,47,8,6,5,89,155,0.54,132.4,0.46,132.4,0,0,0,0,-5,5,47,8,6,0,94,193,990,964.8,25.2,0.104,0.007,0.000278,0.111,0.0044,1,0.121,0.232,0.00922,24.9,0.932,0.97,0.904,30.1,29.2,29.2,702
2006-09-01,2005,12,48,244,284.9,0.63,3,Normal,40,6,4,3,65,118,0.41,166.9,0.59,166.9,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
2006-09-02,2005,12,49,245,280.79,0.64,3,Normal,40,6,4,3,65,118,0.42,162.8,0.58,162.8,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00959,0.000381,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,873
2006-09-03,2005,12,49,246,276.69,0.64,3,Normal,40,6,4,3,65,118,0.43,158.7,0.57,158.7,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00924,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
2006-09-04,2005,12,49,247,273.14,0.65,3,Normal,40,6,4,3,65,118,0.43,155.1,0.57,155.1,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2006-09-05,2005,12,49,248,269.58,0.66,3,Normal,40,6,4,3,65,118,0.44,151.6,0.56,151.6,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00863,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
2006-09-06,2005,12,49,249,266.03,0.66,3,Normal,40,6,4,3,65,118,0.44,148,0.56,148,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00833,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2006-09-07,2005,12,49,250,263.57,0.67,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00812,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.4,32.4,32.4,779
2006-09-08,2005,12,49,251,260.56,0.67,3,Normal,40,6,4,3,65,118,0.45,142.6,0.55,142.6,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.103,0.00787,0.000311,0.111,0.00441,1,0.135,0.246,0.00975,25,0.936,0.97,0.908,32.7,31.8,31.8,762
2006-09-09,2005,12,50,252,257.55,0.68,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00761,0.000301,0.11,0.00435,1,0.131,0.241,0.00953,25,0.935,0.97,0.907,32,31.1,31.1,745
2006-09-10,2005,12,50,253,254.54,0.69,3,Normal,40,6,4,3,65,118,0.46,136.5,0.54,136.5,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2006-09-11,2005,12,50,254,251.54,0.69,3,Normal,40,6,4,3,65,118,0.47,133.5,0.53,133.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.0071,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2006-09-12,2005,12,50,255,248.53,0.7,3,Normal,40,6,4,3,65,118,0.47,130.5,0.53,130.5,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0992,0.00685,0.00027,0.106,0.00419,1,0.119,0.225,0.00888,25.1,0.931,0.97,0.903,29.9,29,29,696
2006-09-13,2005,12,50,256,245.52,0.7,3,Normal,40,6,4,3,65,118,0.48,127.5,0.52,127.5,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.00659,0.00026,0.105,0.00414,1,0.115,0.219,0.00866,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2006-09-14,2005,12,50,257,243.06,0.71,3,Normal,40,6,4,3,65,118,0.48,125.1,0.52,125.1,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00638,0.000252,0.104,0.00409,1,0.111,0.215,0.00849,25.1,0.929,0.97,0.901,28.6,27.8,27.8,666
2006-09-15,2005,12,50,258,240.6,0.72,3,Normal,40,6,4,3,65,118,0.49,122.6,0.51,122.6,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0964,0.00617,0.000243,0.103,0.00405,1,0.108,0.211,0.00831,25.1,0.927,0.97,0.899,28,27.2,27.2,653
2006-09-16,2005,12,51,259,238.14,0.72,3,Normal,40,6,4,3,65,118,0.5,120.1,0.5,120.1,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00596,0.000235,0.102,0.004,1,0.105,0.206,0.00813,25.2,0.926,0.97,0.898,27.4,26.6,26.6,639
2006-09-17,2005,12,51,260,235.68,0.73,3,Normal,40,6,4,3,65,118,0.5,117.7,0.5,117.7,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00575,0.000227,0.1,0.00396,1,0.101,0.202,0.00795,25.2,0.924,0.97,0.896,26.9,26,26,625
2006-09-18,2005,12,51,261,233.22,0.73,3,Normal,40,6,4,3,65,118,0.51,115.2,0.49,115.2,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0938,0.00554,0.000218,0.0994,0.00391,1,0.098,0.197,0.00777,25.2,0.922,0.97,0.895,26.3,25.5,25.5,611
2006-09-19,2005,12,51,262,230.76,0.74,3,Normal,40,6,4,3,65,118,0.51,112.8,0.49,112.8,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00533,0.00021,0.0983,0.00387,1,0.0947,0.193,0.0076,25.2,0.92,0.97,0.893,25.7,24.9,24.9,598
2006-09-20,2005,12,51,263,229.39,0.75,3,Normal,40,6,4,3,65,118,0.51,111.4,0.49,111.4,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0925,0.00522,0.000205,0.0977,0.00384,1,0.0929,0.191,0.0075,25.2,0.92,0.97,0.892,25.3,24.6,24.6,590
2006-09-21,2005,12,51,264,226.38,0.76,4,Mod_Dry,34,6,4,3,44,91,0.4,135.4,0.6,135.4,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2006-09-22,2005,12,51,265,225.01,0.76,4,Mod_Dry,34,6,4,3,44,91,0.4,134,0.6,134,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.9,30,30,719
2006-09-23,2005,12,52,266,223.1,0.77,4,Mod_Dry,34,6,4,3,44,91,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.5,29.5,29.5,709
2006-09-24,2005,12,52,267,221.19,0.77,4,Mod_Dry,34,6,4,3,44,91,0.41,130.2,0.59,130.2,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.3,0.931,0.97,0.903,30,29.1,29.1,699
2006-09-25,2005,12,52,268,219.27,0.78,4,Mod_Dry,34,6,4,3,44,91,0.41,128.3,0.58,128.3,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2006-09-26,2005,12,52,269,217.36,0.79,4,Mod_Dry,34,6,4,3,44,91,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0957,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2006-09-27,2005,12,52,270,215.44,0.8,4,Mod_Dry,34,6,4,3,44,91,0.42,124.4,0.58,124.4,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2006-09-28,2005,12,52,271,215.17,0.8,4,Mod_Dry,34,6,4,3,44,91,0.42,124.2,0.58,124.2,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2006-09-29,2005,12,52,272,213.26,0.8,4,Mod_Dry,34,6,4,3,44,91,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2006-09-30,2005,12,53,273,211.89,0.81,4,Mod_Dry,34,6,4,3,44,91,0.43,120.9,0.57,120.9,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
2006-10-01,2006,1,1,274,209.97,0.81,4,Mod_Dry,31,4,3,2,33,73,0.35,137,0.65,137,0,0,0,0,-2,2,31,4,3,0,35,175,990,964.5,25.5,0.0973,0.00739,0.000289,0.105,0.0041,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2006-10-02,2006,1,1,275,208.06,0.82,4,Mod_Dry,31,4,3,2,33,73,0.35,135.1,0.65,135.1,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0966,0.00723,0.000283,0.104,0.00406,1,0.125,0.229,0.00895,25.3,0.933,0.97,0.905,31.3,30.3,30.3,728
2006-10-03,2006,1,1,276,206.69,0.82,4,Mod_Dry,31,4,3,2,33,73,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0961,0.00711,0.000278,0.103,0.00404,1,0.123,0.226,0.00885,25.3,0.932,0.97,0.904,31,30,30,721
2006-10-04,2006,1,1,277,205.33,0.82,4,Mod_Dry,31,4,3,2,33,73,0.36,132.3,0.64,132.3,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.007,0.000274,0.103,0.00401,1,0.121,0.224,0.00875,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2006-10-05,2006,1,1,278,207.79,0.82,4,Mod_Dry,31,4,3,2,33,73,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0965,0.00721,0.000282,0.104,0.00406,1,0.124,0.228,0.00893,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2006-10-06,2006,1,1,279,209.15,0.81,4,Mod_Dry,31,4,3,2,33,73,0.35,136.2,0.65,136.2,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.097,0.00732,0.000287,0.104,0.00408,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2006-10-07,2006,1,1,280,206.69,0.82,4,Mod_Dry,31,4,3,2,33,73,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0961,0.00711,0.000278,0.103,0.00404,1,0.123,0.226,0.00885,25.3,0.932,0.97,0.904,31,30,30,721
2006-10-08,2006,1,2,281,204.23,0.83,4,Mod_Dry,31,4,3,2,33,73,0.36,131.2,0.64,131.2,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0953,0.0069,0.00027,0.102,0.00399,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2006-10-09,2006,1,2,282,202.86,0.83,4,Mod_Dry,31,4,3,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000265,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2006-10-10,2006,1,2,283,200.95,0.84,4,Mod_Dry,31,4,3,2,33,73,0.36,128,0.64,128,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00663,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2006-10-11,2006,1,2,284,199.04,0.84,4,Mod_Dry,31,4,3,2,33,73,0.37,126,0.63,126,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00646,0.000252,0.0999,0.0039,1,0.113,0.213,0.0083,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
2006-10-12,2006,1,2,285,197.12,0.85,4,Mod_Dry,31,4,3,2,33,73,0.37,124.1,0.63,124.1,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.0063,0.000246,0.099,0.00387,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2006-10-13,2006,1,2,286,195.21,0.86,4,Mod_Dry,31,4,3,2,33,73,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2006-10-14,2006,1,2,287,193.29,0.86,4,Mod_Dry,31,4,3,2,33,73,0.38,120.3,0.62,120.3,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2006-10-15,2006,1,3,288,191.93,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2006-10-16,2006,1,3,289,190.56,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0904,0.00574,0.000224,0.0962,0.00376,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2006-10-17,2006,1,3,290,189.19,0.87,4,Mod_Dry,31,4,3,2,33,73,0.39,116.2,0.61,116.2,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00563,0.00022,0.0956,0.00374,1,0.0994,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2006-10-18,2006,1,3,291,188.92,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,115.9,0.61,115.9,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.0056,0.000219,0.0955,0.00373,1,0.099,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2006-10-19,2006,1,3,292,189.74,0.87,4,Mod_Dry,31,4,3,2,33,73,0.39,116.7,0.61,116.7,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00567,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,624
2006-10-20,2006,1,3,293,188.92,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,115.9,0.61,115.9,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.0056,0.000219,0.0955,0.00373,1,0.099,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2006-10-21,2006,1,3,294,187.01,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2006-10-22,2006,1,4,295,185.64,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0946,0.189,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2006-10-23,2006,1,4,296,184.27,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0927,0.186,0.00728,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2006-10-24,2006,1,4,297,182.36,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00505,0.000197,0.0926,0.00362,1,0.0901,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2006-10-25,2006,1,4,298,180.44,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0869,0.00488,0.000191,0.0917,0.00359,1,0.0875,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2006-10-26,2006,1,4,299,178.53,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00472,0.000185,0.0909,0.00356,1,0.085,0.176,0.00688,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2006-10-27,2006,1,4,300,177.16,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.0831,0.173,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,551
2006-10-28,2006,1,4,301,175.79,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,102.8,0.58,102.8,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0813,0.171,0.00669,25.4,0.913,0.97,0.885,23.3,22.6,22.6,544
2006-10-29,2006,1,5,302,175.52,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00446,0.000175,0.0896,0.00351,1,0.0809,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2006-10-30,2006,1,5,303,174.7,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2006-10-31,2006,1,5,304,176.07,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.58,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000177,0.0898,0.00352,1,0.0816,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2006-11-01,2006,2,5,305,177.44,0.9,4,Mod_Dry,29,4,2,2,30,67,0.38,110.4,0.62,110.4,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0869,0.00514,0.000201,0.092,0.0036,1,0.0916,0.184,0.00718,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2006-11-02,2006,2,5,306,179.35,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,112.3,0.63,112.3,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0875,0.0053,0.000207,0.0928,0.00363,1,0.0942,0.187,0.00732,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2006-11-03,2006,2,5,307,182.9,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,115.9,0.63,115.9,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.0056,0.000219,0.0944,0.00369,1,0.099,0.193,0.00756,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2006-11-04,2006,2,5,308,185.36,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,118.4,0.64,118.4,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00581,0.000227,0.0955,0.00373,1,0.102,0.198,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2006-11-05,2006,2,6,309,185.64,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,118.6,0.64,118.6,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00583,0.000228,0.0956,0.00374,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2006-11-06,2006,2,6,310,187.55,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,120.5,0.64,120.5,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0904,0.006,0.000234,0.0964,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2006-11-07,2006,2,6,311,188.92,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,121.9,0.65,121.9,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00611,0.000239,0.097,0.00379,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2006-11-08,2006,2,6,312,192.47,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0922,0.00641,0.000251,0.0986,0.00385,1,0.112,0.21,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2006-11-09,2006,2,6,313,194.39,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,127.4,0.66,127.4,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00658,0.000257,0.0994,0.00389,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2006-11-10,2006,2,6,314,193.02,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,126,0.65,126,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00646,0.000253,0.0988,0.00386,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2006-11-11,2006,2,6,315,191.11,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,124.1,0.65,124.1,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2006-11-12,2006,2,7,316,189.19,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,122.2,0.65,122.2,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0971,0.0038,1,0.107,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2006-11-13,2006,2,7,317,190.01,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,123,0.65,123,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2006-11-14,2006,2,7,318,190.83,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,123.8,0.65,123.8,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000245,0.0979,0.00383,1,0.11,0.208,0.00811,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2006-11-15,2006,2,7,319,190.56,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00625,0.000244,0.0977,0.00382,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2006-11-16,2006,2,7,320,190.29,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0976,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2006-11-17,2006,2,7,321,191.65,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0982,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2006-11-18,2006,2,7,322,193.57,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,126.6,0.65,126.6,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00651,0.000254,0.0991,0.00387,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2006-11-19,2006,2,8,323,195.48,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,128.5,0.66,128.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00667,0.000261,0.0999,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2006-11-20,2006,2,8,324,197.4,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,130.4,0.66,130.4,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00683,0.000267,0.101,0.00394,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2006-11-21,2006,2,8,325,195.48,0.85,5,Dry,23,4,2,2,19,50,0.26,145.5,0.74,145.5,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00954,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2006-11-22,2006,2,8,326,193.57,0.86,5,Dry,23,4,2,2,19,50,0.26,143.6,0.74,143.6,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0964,0.00795,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2006-11-23,2006,2,8,327,191.65,0.87,5,Dry,23,4,2,2,19,50,0.26,141.7,0.74,141.7,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.00779,0.000305,0.104,0.00405,1,0.134,0.237,0.00927,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2006-11-24,2006,2,8,328,190.29,0.87,5,Dry,23,4,2,2,19,50,0.26,140.3,0.74,140.3,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00767,0.0003,0.103,0.00402,1,0.132,0.235,0.00918,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2006-11-25,2006,2,8,329,192.2,0.87,5,Dry,23,4,2,2,19,50,0.26,142.2,0.74,142.2,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00784,0.000306,0.104,0.00406,1,0.134,0.238,0.00931,25.3,0.935,0.97,0.907,33.1,32.1,32.1,770
2006-11-26,2006,2,9,330,197.4,0.85,5,Dry,23,4,2,2,19,50,0.25,147.4,0.75,147.4,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00828,0.000323,0.106,0.00414,1,0.141,0.248,0.00967,25.3,0.937,0.97,0.909,34.3,33.3,33.3,800
2006-11-27,2006,2,9,331,200.95,0.84,5,Dry,23,4,2,2,19,50,0.25,150.9,0.75,150.9,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00858,0.000335,0.108,0.0042,1,0.146,0.254,0.00992,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2006-11-28,2006,2,9,332,201.77,0.83,5,Dry,23,4,2,2,19,50,0.25,151.8,0.75,151.8,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00865,0.000338,0.108,0.00422,1,0.147,0.255,0.00998,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2006-11-29,2006,2,9,333,199.31,0.84,5,Dry,23,4,2,2,19,50,0.25,149.3,0.75,149.3,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0985,0.00844,0.00033,0.107,0.00418,1,0.144,0.251,0.0098,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2006-11-30,2006,2,9,334,196.3,0.85,5,Dry,23,4,2,2,19,50,0.26,146.3,0.74,146.3,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2006-12-01,2006,3,9,335,193.29,0.86,5,Dry,26,4,3,2,24,59,0.3,134.3,0.69,134.3,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00716,0.00028,0.102,0.00398,1,0.124,0.226,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2006-12-02,2006,3,9,336,191.93,0.87,5,Dry,26,4,3,2,24,59,0.31,132.9,0.69,132.9,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00705,0.000276,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2006-12-03,2006,3,10,337,190.56,0.87,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00693,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
2006-12-04,2006,3,10,338,191.93,0.87,5,Dry,26,4,3,2,24,59,0.31,132.9,0.69,132.9,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00705,0.000276,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2006-12-05,2006,3,10,339,196.58,0.85,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,744
2006-12-06,2006,3,10,340,200.13,0.84,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2006-12-07,2006,3,10,341,202.04,0.83,5,Dry,26,4,3,2,24,59,0.29,143,0.71,143,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2006-12-08,2006,3,10,342,203.41,0.83,5,Dry,26,4,3,2,24,59,0.29,144.4,0.71,144.4,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000314,0.106,0.00415,1,0.137,0.244,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2006-12-09,2006,3,10,343,205.87,0.82,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.0042,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2006-12-10,2006,3,11,344,208.33,0.82,5,Dry,26,4,3,2,24,59,0.28,149.3,0.72,149.3,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0999,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2006-12-11,2006,3,11,345,208.61,0.82,5,Dry,26,4,3,2,24,59,0.28,149.6,0.72,149.6,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000331,0.108,0.00424,1,0.144,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2006-12-12,2006,3,11,346,209.43,0.81,5,Dry,26,4,3,2,24,59,0.28,150.4,0.72,150.4,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,815
2006-12-13,2006,3,11,347,213.53,0.8,5,Dry,26,4,3,2,24,59,0.28,154.5,0.72,154.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2006-12-14,2006,3,11,348,215.99,0.79,5,Dry,26,4,3,2,24,59,0.27,157,0.73,157,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2006-12-15,2006,3,11,349,219,0.78,5,Dry,26,4,3,2,24,59,0.27,160,0.73,160,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00935,0.000367,0.113,0.00443,1,0.159,0.271,0.0107,25.2,0.942,0.97,0.914,37.3,36.1,36.1,868
2006-12-16,2006,3,11,350,221.46,0.77,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.8,36.8,882
2006-12-17,2006,3,12,351,222.83,0.77,5,Dry,26,4,3,2,24,59,0.27,163.8,0.73,163.8,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,890
2006-12-18,2006,3,12,352,224.74,0.76,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2006-12-19,2006,3,12,353,227.75,0.75,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,919
2006-12-20,2006,3,12,354,230.76,0.74,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,937
2006-12-21,2006,3,12,355,233.76,0.73,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2006-12-22,2006,3,12,356,236.22,0.73,5,Dry,26,4,3,2,24,59,0.25,177.2,0.75,177.2,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2006-12-23,2006,3,12,357,237.04,0.73,5,Dry,26,4,3,2,24,59,0.25,178,0.75,178,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2006-12-24,2006,3,13,358,235.68,0.73,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2006-12-25,2006,3,13,359,236.5,0.73,5,Dry,26,4,3,2,24,59,0.25,177.5,0.75,177.5,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2006-12-26,2006,3,13,360,240.6,0.72,5,Dry,26,4,3,2,24,59,0.24,181.6,0.76,181.6,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2006-12-27,2006,3,13,361,243.61,0.71,5,Dry,26,4,3,2,24,59,0.24,184.6,0.76,184.6,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00488,1,0.192,0.315,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2006-12-28,2006,3,13,362,246.07,0.7,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
2006-12-29,2006,3,13,363,251.26,0.69,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2006-12-30,2006,3,13,364,257.55,0.68,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2006-12-31,2006,3,14,365,263.29,0.67,5,Dry,26,4,3,2,24,59,0.22,204.3,0.78,204.3,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2007-01-01,2006,4,14,1,270.68,0.65,5,Dry,29,5,4,2,33,73,0.27,197.7,0.73,197.7,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.209,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2007-01-02,2006,4,14,2,278.61,0.64,5,Dry,29,5,4,2,33,73,0.26,205.6,0.74,205.6,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2007-01-03,2006,4,14,3,287.63,0.63,5,Dry,29,5,4,2,33,73,0.25,214.6,0.75,214.6,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2007-01-04,2006,4,14,4,297.75,0.61,5,Dry,29,5,4,2,33,73,0.24,224.8,0.76,224.8,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2007-01-05,2006,4,14,5,308.96,0.6,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2007-01-06,2006,4,14,6,321.26,0.59,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000674,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.2,1300
2007-01-07,2006,4,15,7,334.66,0.57,5,Dry,29,5,4,2,33,73,0.22,261.7,0.78,261.7,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0225,0.000903,0.164,0.00657,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2007-01-08,2006,4,15,8,349.7,0.56,5,Dry,29,5,4,2,33,73,0.21,276.7,0.79,276.7,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0296,0.00119,0.176,0.00709,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2007-01-09,2006,4,15,9,365.83,0.54,5,Dry,29,5,4,2,33,73,0.2,292.8,0.8,292.8,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0372,0.0015,0.19,0.00765,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.9,32,63.9,1530
2007-01-10,2006,4,15,10,381.97,0.53,5,Dry,29,5,4,2,33,73,0.19,309,0.81,309,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0448,0.00182,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
2007-01-11,2006,4,15,11,396.46,0.51,5,Dry,29,5,4,2,33,73,0.18,323.5,0.82,323.5,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0517,0.0021,0.215,0.00872,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2007-01-12,2006,4,15,12,410.95,0.5,5,Dry,29,5,4,2,33,73,0.18,337.9,0.82,337.9,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0585,0.00238,0.227,0.00924,2,0.171,0.397,0.0162,24.2,0.946,0.971,0.919,37.9,36.8,73.6,1770
2007-01-13,2006,4,15,13,428.18,0.49,5,Dry,29,5,4,2,33,73,0.17,355.2,0.83,355.2,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0666,0.00272,0.241,0.00985,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.8,38.8,77.6,1860
2007-01-14,2006,4,16,14,449.78,0.47,5,Dry,29,5,4,2,33,73,0.16,376.8,0.84,376.8,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0768,0.00315,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.2,82.5,1980
2007-01-15,2006,4,16,15,473.02,0.46,5,Dry,29,5,4,2,33,73,0.15,400,0.85,400,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0878,0.00362,0.278,0.0115,2,0.213,0.49,0.0202,23.8,0.955,0.98,0.936,44.5,43.7,87.3,2100
2007-01-16,2006,4,16,16,497.36,0.44,5,Dry,29,5,4,2,33,73,0.15,424.4,0.85,424.4,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0993,0.00411,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.2,2210
2007-01-17,2006,4,16,17,524.43,0.43,5,Dry,29,5,4,2,33,73,0.14,451.4,0.86,451.4,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00466,0.32,0.0133,2,0.247,0.568,0.0236,23.5,0.958,0.98,0.939,49.8,48.2,96.4,2310
2007-01-18,2006,4,16,18,553.69,0.41,5,Dry,29,5,4,2,33,73,0.13,480.7,0.87,480.7,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.221,0.126,0.00527,0.347,0.0145,2,0.267,0.614,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2007-01-19,2006,4,16,19,583.49,0.4,5,Dry,29,5,4,2,33,73,0.13,510.5,0.88,510.5,0,0,0,0,-2,2,29,5,4,0,35,548,990,966.2,23.8,0.238,0.142,0.00597,0.38,0.016,3,0.172,0.552,0.0232,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2007-01-20,2006,4,16,20,613.29,0.38,5,Dry,29,5,4,2,33,73,0.12,540.3,0.88,540.3,0,0,0,0,-2,2,29,5,4,0,35,578,990,966.4,23.6,0.255,0.162,0.00685,0.417,0.0176,3,0.186,0.603,0.0255,23,0.95,0.973,0.924,38.7,37.6,113,2710
2007-01-21,2006,4,17,21,643.65,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,552.6,0.86,552.6,0,0,0,0,-3,3,34,5,4,0,48,596,990,966.5,23.5,0.265,0.17,0.00723,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2007-01-22,2006,4,17,22,674,0.35,4,Mod_Dry,34,5,4,3,45,91,0.14,583,0.86,583,0,0,0,0,-3,3,34,5,4,0,48,626,990,966.6,23.4,0.282,0.19,0.00814,0.473,0.0202,3,0.205,0.678,0.029,22.7,0.953,0.979,0.933,41.3,40.4,121,2910
2007-01-23,2006,4,17,23,702.71,0.34,4,Mod_Dry,34,5,4,3,45,91,0.13,611.7,0.87,611.7,0,0,0,0,-3,3,34,5,4,0,48,655,990,966.7,23.3,0.299,0.21,0.009,0.508,0.0218,3,0.218,0.726,0.0312,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2007-01-24,2006,4,17,24,730.87,0.33,4,Mod_Dry,34,5,4,3,45,91,0.13,639.9,0.88,639.9,0,0,0,0,-3,3,34,5,4,0,48,683,990,966.8,23.2,0.315,0.228,0.00986,0.543,0.0234,3,0.23,0.773,0.0334,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2007-01-25,2006,4,17,25,760.13,0.31,4,Mod_Dry,34,5,4,3,45,91,0.12,669.1,0.88,669.1,0,0,0,0,-3,3,34,5,4,0,48,712,990,966.9,23.1,0.331,0.248,0.0108,0.579,0.0251,3,0.244,0.823,0.0357,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2007-01-26,2006,4,17,26,780.73,0.3,4,Mod_Dry,34,5,4,3,45,91,0.12,689.7,0.88,689.7,0,0,0,0,-3,3,34,5,4,0,48,733,990,967,23,0.343,0.262,0.0114,0.605,0.0263,3,0.253,0.858,0.0373,22.1,0.957,0.98,0.938,47.7,46.8,140,3370
2007-01-27,2006,4,17,27,803.41,0.29,4,Mod_Dry,34,5,4,3,45,91,0.11,712.4,0.89,712.4,0,0,0,0,-3,3,34,5,4,0,48,755,990,967.1,22.9,0.356,0.277,0.0121,0.633,0.0276,3,0.263,0.896,0.0391,22,0.957,0.98,0.938,49,48,144,3460
2007-01-28,2006,4,18,28,830,0.28,4,Mod_Dry,34,5,4,3,45,91,0.11,739,0.89,739,0,0,0,0,-3,3,34,5,4,0,48,782,990,967.2,22.8,0.371,0.295,0.0129,0.666,0.0292,3,0.275,0.941,0.0413,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
2007-01-29,2006,4,18,29,859.34,0.27,4,Mod_Dry,34,5,4,3,45,91,0.11,768.3,0.89,768.3,0,0,0,0,-3,3,34,5,4,0,48,811,990,967.3,22.7,0.398,0.311,0.0137,0.709,0.0313,3,0.285,0.993,0.0438,21.7,0.956,0.98,0.937,52,48.2,145,3470
2007-01-30,2006,4,18,30,890.86,0.26,4,Mod_Dry,34,5,4,3,45,91,0.1,799.9,0.9,799.9,0,0,0,0,-3,3,34,5,4,0,48,843,990,967.5,22.5,0.427,0.326,0.0145,0.753,0.0334,4,0.212,0.965,0.0428,21.6,0.953,0.977,0.931,40.3,39.4,158,3780
2007-01-31,2006,4,18,31,924.21,0.25,4,Mod_Dry,34,5,4,3,45,91,0.099,833.2,0.9,833.2,0,0,0,0,-3,3,34,5,4,0,48,876,990,967.6,22.4,0.457,0.342,0.0153,0.799,0.0357,4,0.224,1.02,0.0457,21.4,0.954,0.98,0.935,41.7,40.8,163,3920
2007-02-01,2006,5,18,32,959.17,0.24,3,Normal,43,7,5,4,78,137,0.14,822.2,0.86,822.2,0,0,0,0,-4,4,43,7,5,0,82,877,990,967.7,22.3,0.458,0.337,0.0151,0.795,0.0357,4,0.22,1.01,0.0456,21.2,0.954,0.978,0.933,40.9,39.9,160,3830
2007-02-02,2006,5,18,33,990.62,0.23,3,Normal,43,7,5,4,78,137,0.14,853.6,0.86,853.6,0,0,0,0,-4,4,43,7,5,0,82,909,990,967.9,22.1,0.487,0.352,0.0159,0.839,0.0379,4,0.231,1.07,0.0483,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
2007-02-03,2006,5,18,34,1028.1,0.23,3,Normal,43,7,5,4,78,137,0.13,891.1,0.87,891.1,0,0,0,0,-4,4,43,7,5,0,82,946,990,968,22,0.521,0.37,0.0168,0.891,0.0405,4,0.243,1.13,0.0515,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2007-02-04,2006,5,19,35,1072.1,0.22,3,Normal,43,7,5,4,78,137,0.13,935.1,0.87,935.1,0,0,0,0,-4,4,43,7,5,0,82,990,990,968.1,21.9,0.561,0.392,0.0179,0.953,0.0436,4,0.258,1.21,0.0554,20.7,0.955,0.98,0.936,45.3,44.4,177,4260
2007-02-05,2006,5,19,36,1128.3,0.21,3,Normal,43,7,5,4,78,137,0.12,991.3,0.88,991.3,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.62,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0606,20.4,0.956,0.98,0.936,47.3,46.4,186,4450
2007-02-06,2006,5,19,37,1192.1,0.2,3,Normal,43,7,5,4,78,137,0.12,1055,0.89,1055,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.713,0.547,0.0254,1.26,0.0586,4,0.291,1.55,0.0722,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2007-02-07,2006,5,19,38,1263.9,0.19,3,Normal,43,7,5,4,78,137,0.11,1127,0.89,1100,27,6,1,1,-3,22,49,8,6,1,100,1160,990,968.7,21.3,0.791,0.648,0.0305,1.44,0.0676,4,0.3,1.74,0.0817,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2007-02-08,2006,5,19,39,1344.1,0.17,3,Normal,43,7,5,4,78,137,0.1,1207,0.9,1100,107,24,3,3,-1,78,67,10,8,3,156,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2007-02-09,2006,5,19,40,1408.2,0.16,3,Normal,43,7,5,4,78,137,0.097,1271,0.9,1100,171,39,5,5,1,121,82,12,10,5,199,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4600
2007-02-10,2006,5,19,41,1448.5,0.15,3,Normal,43,7,5,4,78,137,0.095,1312,0.91,1100,212,48,6,6,2,150,91,13,11,6,228,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2007-02-11,2006,5,20,42,1495.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.11,1334,0.89,1100,234,51,7,7,2,167,100,15,14,7,260,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4520
2007-02-12,2006,5,20,43,1550.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.1,1388,0.9,1100,288,51,9,9,4,215,100,17,16,9,308,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2007-02-13,2006,5,20,44,1605.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.1,1443,0.9,1100,343,51,10,10,5,267,100,18,17,10,360,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0919,18.3,0.952,0.98,0.933,47,46.1,184,4420
2007-02-14,2006,5,20,45,1661.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.098,1499,0.9,1100,399,51,10,12,7,319,100,18,19,12,412,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2007-02-15,2006,5,20,46,1724.8,0.11,2,Mod_Wet,49,8,7,5,93,162,0.094,1563,0.91,1100,463,51,10,14,9,379,100,18,21,14,472,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-02-16,2006,5,20,47,1796.1,0.11,2,Mod_Wet,49,8,7,5,93,162,0.09,1634,0.91,1100,534,51,10,16,11,446,100,18,23,16,539,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2007-02-17,2006,5,20,48,1875.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.086,1713,0.91,1100,613,51,10,18,13,521,100,18,25,18,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2007-02-18,2006,5,21,49,1956,0.094,2,Mod_Wet,49,8,7,5,93,162,0.083,1794,0.92,1100,694,51,10,18,16,599,100,18,25,21,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2007-02-19,2006,5,21,50,2037.8,0.087,2,Mod_Wet,49,8,7,5,93,162,0.08,1876,0.92,1100,776,51,10,18,18,679,100,18,25,23,772,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-02-20,2006,5,21,51,2120.7,0.08,2,Mod_Wet,49,8,7,5,93,162,0.076,1959,0.92,1100,859,51,10,18,21,759,100,18,25,26,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2007-02-21,2006,5,21,52,2204.8,0.074,2,Mod_Wet,49,8,7,5,93,162,0.073,2043,0.93,1100,943,51,10,18,23,841,100,18,25,28,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2007-02-22,2006,5,21,53,2282.5,0.068,2,Mod_Wet,49,8,7,5,93,162,0.071,2120,0.93,1100,1020,51,10,18,26,915,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2007-02-23,2006,5,21,54,2346.1,0.061,2,Mod_Wet,49,8,7,5,93,162,0.069,2184,0.93,1100,1080,51,10,18,28,977,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2007-02-24,2006,5,21,55,2410.2,0.054,2,Mod_Wet,49,8,7,5,93,162,0.067,2248,0.93,1100,1150,51,10,18,29,1040,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2007-02-25,2006,5,22,56,2474.8,0.047,2,Mod_Wet,49,8,7,5,93,162,0.066,2313,0.94,1100,1210,51,10,18,31,1100,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2007-02-26,2006,5,22,57,2532.4,0.042,2,Mod_Wet,49,8,7,5,93,162,0.064,2370,0.94,1100,1270,51,10,18,33,1160,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3760
2007-02-27,2006,5,22,58,2582.6,0.039,2,Mod_Wet,49,8,7,5,93,162,0.063,2421,0.94,1100,1320,51,10,18,35,1210,100,18,25,40,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2007-02-28,2006,5,22,59,2625.3,0.037,2,Mod_Wet,49,8,7,5,93,162,0.062,2463,0.94,1100,1360,51,10,18,36,1250,100,18,25,41,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2007-03-01,2006,6,22,60,2660.3,0.035,2,Mod_Wet,59,11,12,13,144,239,0.09,2421,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2007-03-02,2006,6,22,61,2687.8,0.034,2,Mod_Wet,59,11,12,13,144,239,0.089,2449,0.91,1100,1350,41,7,13,27,1260,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2007-03-03,2006,6,22,62,2707.4,0.033,2,Mod_Wet,59,11,12,13,144,239,0.088,2468,0.91,1100,1370,41,7,13,28,1280,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2007-03-04,2006,6,23,63,2727,0.032,2,Mod_Wet,59,11,12,13,144,239,0.088,2488,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2007-03-05,2006,6,23,64,2746.8,0.031,2,Mod_Wet,59,11,12,13,144,239,0.087,2508,0.91,1100,1410,41,7,13,29,1320,100,18,25,42,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2007-03-06,2006,6,23,65,2758.6,0.031,2,Mod_Wet,59,11,12,13,144,239,0.087,2520,0.91,1100,1420,41,7,13,30,1330,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3600
2007-03-07,2006,6,23,66,2770.5,0.03,2,Mod_Wet,59,11,12,13,144,239,0.086,2531,0.91,1100,1430,41,7,13,30,1340,100,18,25,43,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2007-03-08,2006,6,23,67,2782.3,0.029,2,Mod_Wet,59,11,12,13,144,239,0.086,2543,0.91,1100,1440,41,7,13,30,1350,100,18,25,43,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2007-03-09,2006,6,23,68,2794.2,0.029,2,Mod_Wet,59,11,12,13,144,239,0.086,2555,0.91,1100,1460,41,7,13,31,1360,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2007-03-10,2006,6,23,69,2806.1,0.028,2,Mod_Wet,59,11,12,13,144,239,0.085,2567,0.92,1100,1470,41,7,13,31,1380,100,18,25,44,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2007-03-11,2006,6,24,70,2818.1,0.028,2,Mod_Wet,59,11,12,13,144,239,0.085,2579,0.92,1100,1480,41,7,13,31,1390,100,18,25,44,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.1,149,3570
2007-03-12,2006,6,24,71,2830,0.027,2,Mod_Wet,59,11,12,13,144,239,0.085,2591,0.92,1100,1490,41,7,13,32,1400,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2007-03-13,2006,6,24,72,2842,0.026,2,Mod_Wet,59,11,12,13,144,239,0.084,2603,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2007-03-14,2006,6,24,73,2861.9,0.025,2,Mod_Wet,59,11,12,13,144,239,0.084,2623,0.92,1100,1520,41,7,13,33,1430,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2007-03-15,2006,6,24,74,2881.9,0.024,2,Mod_Wet,59,11,12,13,144,239,0.083,2643,0.92,1100,1540,41,7,13,33,1450,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2007-03-16,2006,6,24,75,2902,0.023,2,Mod_Wet,59,11,12,13,144,239,0.082,2663,0.92,1100,1560,41,7,13,34,1470,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.6,146,3510
2007-03-17,2006,6,24,76,2922,0.022,2,Mod_Wet,59,11,12,13,144,239,0.082,2683,0.92,1100,1580,41,7,13,34,1490,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2007-03-18,2006,6,25,77,2942.2,0.021,2,Mod_Wet,59,11,12,13,144,239,0.081,2703,0.92,1100,1600,41,7,13,35,1510,100,18,25,48,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2007-03-19,2006,6,25,78,2962.3,0.02,2,Mod_Wet,59,11,12,13,144,239,0.081,2723,0.92,1100,1620,41,7,13,36,1530,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,145,3470
2007-03-20,2006,6,25,79,2982.5,0.019,2,Mod_Wet,59,11,12,13,144,239,0.08,2744,0.92,1100,1640,41,7,13,36,1550,100,18,25,49,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2007-03-21,2006,6,25,80,2994.7,0.019,2,Mod_Wet,59,11,12,13,144,239,0.08,2756,0.92,1100,1660,41,7,13,37,1560,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2007-03-22,2006,6,25,81,3006.8,0.018,2,Mod_Wet,59,11,12,13,144,239,0.08,2768,0.92,1100,1670,41,7,13,37,1570,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2007-03-23,2006,6,25,82,3019,0.018,2,Mod_Wet,59,11,12,13,144,239,0.079,2780,0.92,1100,1680,41,7,13,37,1580,100,18,25,50,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2007-03-24,2006,6,25,83,3031.2,0.017,2,Mod_Wet,59,11,12,13,144,239,0.079,2792,0.92,1100,1690,41,7,13,38,1590,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2007-03-25,2006,6,26,84,3051.5,0.017,2,Mod_Wet,59,11,12,13,144,239,0.078,2813,0.92,1100,1710,41,7,13,38,1610,100,18,25,51,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2007-03-26,2006,6,26,85,3071.9,0.016,2,Mod_Wet,59,11,12,13,144,239,0.078,2833,0.92,1100,1730,41,7,13,39,1630,100,18,25,52,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2007-03-27,2006,6,26,86,3092.3,0.015,2,Mod_Wet,59,11,12,13,144,239,0.077,2853,0.92,1100,1750,41,7,13,40,1650,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2007-03-28,2006,6,26,87,3112.8,0.014,2,Mod_Wet,59,11,12,13,144,239,0.077,2874,0.92,1100,1770,41,7,13,40,1670,100,18,25,53,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.2,141,3370
