date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-03-29,2006,6,26,88,3133.3,0.013,2,Mod_Wet,59,11,12,13,144,239,0.076,2894,0.92,1100,1790,41,7,13,41,1690,100,18,25,54,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2007-03-30,2006,6,26,89,3153.8,0.013,2,Mod_Wet,59,11,12,13,144,239,0.076,2915,0.92,1100,1820,41,7,13,41,1710,100,18,25,54,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2007-03-31,2006,6,26,90,3166.2,0.012,2,Mod_Wet,59,11,12,13,144,239,0.075,2927,0.93,1100,1830,41,7,13,42,1720,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2007-04-01,2006,7,27,91,3170.3,0.012,3,Normal,54,13,14,19,117,217,0.068,2953,0.93,1100,1850,46,5,11,37,1750,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2007-04-02,2006,7,27,92,3166.2,0.012,3,Normal,54,13,14,19,117,217,0.069,2949,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2007-04-03,2006,7,27,93,3153.8,0.013,3,Normal,54,13,14,19,117,217,0.069,2937,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2007-04-04,2006,7,27,94,3133.3,0.013,3,Normal,54,13,14,19,117,217,0.069,2916,0.93,1100,1820,46,5,11,35,1720,100,18,25,54,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2007-04-05,2006,7,27,95,3112.8,0.014,3,Normal,54,13,14,19,117,217,0.07,2896,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.2,141,3370
2007-04-06,2006,7,27,96,3084.2,0.015,3,Normal,54,13,14,19,117,217,0.07,2867,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2007-04-07,2006,7,27,97,3055.6,0.016,3,Normal,54,13,14,19,117,217,0.071,2839,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2007-04-08,2006,7,28,98,3027.1,0.018,3,Normal,54,13,14,19,117,217,0.072,2810,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2007-04-09,2006,7,28,99,2998.7,0.019,3,Normal,54,13,14,19,117,217,0.072,2782,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2007-04-10,2006,7,28,100,2970.4,0.02,3,Normal,54,13,14,19,117,217,0.073,2753,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2007-04-11,2006,7,28,101,2942.2,0.021,3,Normal,54,13,14,19,117,217,0.074,2725,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2007-04-12,2006,7,28,102,2922,0.022,3,Normal,54,13,14,19,117,217,0.074,2705,0.93,1100,1610,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2007-04-13,2006,7,28,103,2902,0.023,3,Normal,54,13,14,19,117,217,0.075,2685,0.93,1100,1590,46,5,11,29,1490,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.6,146,3510
2007-04-14,2006,7,28,104,2889.9,0.024,3,Normal,54,13,14,19,117,217,0.075,2673,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2007-04-15,2006,7,29,105,2877.9,0.024,3,Normal,54,13,14,19,117,217,0.075,2661,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3530
2007-04-16,2006,7,29,106,2865.9,0.025,3,Normal,54,13,14,19,117,217,0.076,2649,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0937,4,0.3,1.87,0.111,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2007-04-17,2006,7,29,107,2861.9,0.025,3,Normal,54,13,14,19,117,217,0.076,2645,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2007-04-18,2006,7,29,108,2857.9,0.025,3,Normal,54,13,14,19,117,217,0.076,2641,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2007-04-19,2006,7,29,109,2861.9,0.025,3,Normal,54,13,14,19,117,217,0.076,2645,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2007-04-20,2006,7,29,110,2865.9,0.025,3,Normal,54,13,14,19,117,217,0.076,2649,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0937,4,0.3,1.87,0.111,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2007-04-21,2006,7,29,111,2869.9,0.025,3,Normal,54,13,14,19,117,217,0.076,2653,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2007-04-22,2006,7,30,112,2865.9,0.025,3,Normal,54,13,14,19,117,217,0.076,2649,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0937,4,0.3,1.87,0.111,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2007-04-23,2006,7,30,113,2861.9,0.025,3,Normal,54,13,14,19,117,217,0.076,2645,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2007-04-24,2006,7,30,114,2857.9,0.025,3,Normal,54,13,14,19,117,217,0.076,2641,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2007-04-25,2006,7,30,115,2853.9,0.026,3,Normal,54,13,14,19,117,217,0.076,2637,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2007-04-26,2006,7,30,116,2842,0.026,3,Normal,54,13,14,19,117,217,0.076,2625,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2007-04-27,2006,7,30,117,2822.1,0.027,3,Normal,54,13,14,19,117,217,0.077,2605,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2007-04-28,2006,7,30,118,2802.2,0.028,3,Normal,54,13,14,19,117,217,0.077,2585,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2007-04-29,2006,7,31,119,2782.3,0.029,3,Normal,54,13,14,19,117,217,0.078,2565,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2007-04-30,2006,7,31,120,2754.7,0.031,3,Normal,54,13,14,19,117,217,0.079,2538,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2007-05-01,2006,8,31,121,2727,0.032,3,Normal,55,13,13,17,178,276,0.1,2451,0.9,1100,1350,45,5,12,24,1270,100,18,25,41,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2007-05-02,2006,8,31,122,2699.5,0.033,3,Normal,55,13,13,17,178,276,0.1,2424,0.9,1100,1320,45,5,12,23,1240,100,18,25,40,1420,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2007-05-03,2006,8,31,123,2672.1,0.035,3,Normal,55,13,13,17,178,276,0.1,2396,0.9,1100,1300,45,5,12,22,1210,100,18,25,39,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2007-05-04,2006,8,31,124,2644.7,0.036,3,Normal,55,13,13,17,178,276,0.1,2369,0.9,1100,1270,45,5,12,21,1190,100,18,25,38,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2007-05-05,2006,8,31,125,2617.5,0.037,3,Normal,55,13,13,17,178,276,0.1,2341,0.9,1100,1240,45,5,12,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2007-05-06,2006,8,32,126,2590.3,0.039,3,Normal,55,13,13,17,178,276,0.11,2314,0.89,1100,1210,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2007-05-07,2006,8,32,127,2555.5,0.04,3,Normal,55,13,13,17,178,276,0.11,2279,0.89,1100,1180,45,5,12,18,1100,100,18,25,35,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2007-05-08,2006,8,32,128,2520.8,0.043,3,Normal,55,13,13,17,178,276,0.11,2245,0.89,1100,1150,45,5,12,17,1070,100,18,25,34,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2007-05-09,2006,8,32,129,2486.3,0.046,3,Normal,55,13,13,17,178,276,0.11,2210,0.89,1100,1110,45,5,12,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.4,158,3790
2007-05-10,2006,8,32,130,2452,0.049,3,Normal,55,13,13,17,178,276,0.11,2176,0.89,1100,1080,45,5,12,15,999,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-05-11,2006,8,32,131,2417.8,0.053,3,Normal,55,13,13,17,178,276,0.11,2142,0.89,1100,1040,45,5,12,14,966,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-05-12,2006,8,32,132,2376.2,0.058,3,Normal,55,13,13,17,178,276,0.12,2100,0.88,1100,1000,45,5,12,13,925,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-05-13,2006,8,33,133,2334.8,0.062,3,Normal,55,13,13,17,178,276,0.12,2059,0.88,1100,959,45,5,12,12,885,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-05-14,2006,8,33,134,2293.7,0.067,3,Normal,55,13,13,17,178,276,0.12,2018,0.88,1100,918,45,5,12,11,845,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2007-05-15,2006,8,33,135,2252.8,0.071,3,Normal,55,13,13,17,178,276,0.12,1977,0.88,1100,877,45,5,12,9,806,100,18,25,26,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2007-05-16,2006,8,33,136,2197.4,0.075,3,Normal,55,13,13,17,178,276,0.13,1921,0.87,1100,821,45,5,12,8,751,100,18,25,25,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.3,41.4,166,3970
2007-05-17,2006,8,33,137,2142.5,0.078,3,Normal,55,13,13,17,178,276,0.13,1867,0.87,1100,767,45,5,12,6,699,100,18,25,23,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-05-18,2006,8,33,138,2088.1,0.083,3,Normal,55,13,13,17,178,276,0.13,1812,0.87,1100,712,45,5,12,4,646,100,18,25,21,824,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2007-05-19,2006,8,33,139,2034.2,0.088,3,Normal,55,13,13,17,178,276,0.14,1758,0.86,1100,658,45,5,12,3,593,100,18,25,20,771,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-05-20,2006,8,34,140,1987.8,0.091,3,Normal,55,13,13,17,178,276,0.14,1712,0.86,1100,612,45,5,12,1,549,100,18,25,18,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2007-05-21,2006,8,34,141,1941.9,0.095,3,Normal,55,13,13,17,178,276,0.14,1666,0.86,1100,566,45,5,12,0,504,100,18,25,17,682,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2007-05-22,2006,8,34,142,1896.3,0.099,3,Normal,55,13,13,17,178,276,0.15,1620,0.85,1100,520,45,5,12,-1,459,100,18,25,16,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2007-05-23,2006,8,34,143,1851.2,0.1,3,Normal,55,13,13,17,178,276,0.15,1575,0.85,1100,475,45,5,12,-3,416,100,18,25,14,594,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2007-05-24,2006,8,34,144,1806.4,0.11,3,Normal,55,13,13,17,178,276,0.15,1530,0.85,1100,430,45,5,12,-4,372,100,18,25,13,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2007-05-25,2006,8,34,145,1762,0.11,3,Normal,55,13,13,17,178,276,0.16,1486,0.84,1100,386,45,5,12,-5,329,100,18,25,12,507,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-05-26,2006,8,34,146,1724.8,0.11,3,Normal,55,13,13,17,178,276,0.16,1449,0.84,1100,349,45,5,11,-7,295,100,18,24,10,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45,180,4320
2007-05-27,2006,8,35,147,1688,0.12,3,Normal,55,13,13,17,178,276,0.16,1412,0.84,1100,312,45,5,10,-8,260,100,18,23,9,438,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2007-05-28,2006,8,35,148,1651.4,0.12,3,Normal,55,13,13,17,178,276,0.17,1375,0.83,1100,275,45,5,8,-9,226,100,18,21,8,404,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2007-05-29,2006,8,35,149,1615.2,0.13,3,Normal,55,13,13,17,178,276,0.17,1339,0.83,1100,239,45,5,7,-10,192,100,18,20,7,370,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2007-05-30,2006,8,35,150,1579.3,0.13,3,Normal,55,13,13,17,178,276,0.17,1303,0.82,1100,203,45,5,6,-11,158,100,18,19,6,336,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2007-05-31,2006,8,35,151,1543.7,0.14,3,Normal,55,13,13,17,178,276,0.18,1268,0.82,1100,168,38,5,5,-12,132,93,18,18,5,310,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2007-06-01,2006,9,35,152,1508.5,0.14,3,Normal,53,12,12,13,120,210,0.14,1299,0.86,1100,199,45,6,6,-7,149,98,18,18,6,269,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2007-06-02,2006,9,35,153,1480,0.15,3,Normal,53,12,12,13,120,210,0.14,1270,0.86,1100,170,38,5,5,-8,130,91,17,17,5,250,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2007-06-03,2006,9,36,154,1451.7,0.15,3,Normal,53,12,12,13,120,210,0.14,1242,0.85,1100,142,32,4,4,-9,111,85,16,16,4,231,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2007-06-04,2006,9,36,155,1423.6,0.16,3,Normal,53,12,12,13,120,210,0.15,1214,0.85,1100,114,26,3,3,-10,92,79,15,15,3,212,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2007-06-05,2006,9,36,156,1395.8,0.17,3,Normal,53,12,12,13,120,210,0.15,1186,0.85,1100,86,19,3,3,-10,71,72,15,15,3,191,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2007-06-06,2006,9,36,157,1344.1,0.17,3,Normal,53,12,12,13,120,210,0.16,1134,0.84,1100,34,8,1,1,-12,36,61,13,13,1,156,1190,990,969,21,0.826,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2007-06-07,2006,9,36,158,1293.3,0.18,3,Normal,53,12,12,13,120,210,0.16,1083,0.84,1083,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.787,0.61,0.0288,1.4,0.066,4,0.297,1.69,0.08,19.5,0.954,0.98,0.935,49.4,48.2,193,4630
2007-06-08,2006,9,36,159,1249.4,0.19,3,Normal,53,12,12,13,120,210,0.17,1039,0.83,1039,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.722,0.512,0.024,1.23,0.0579,4,0.288,1.52,0.0714,19.8,0.955,0.98,0.936,48.2,47.2,189,4530
2007-06-09,2006,9,36,160,1206.3,0.2,3,Normal,53,12,12,13,120,210,0.17,996.3,0.83,996.3,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.659,0.421,0.0196,1.08,0.0504,4,0.279,1.36,0.0634,20.1,0.955,0.98,0.936,46.9,45.9,184,4410
2007-06-10,2006,9,37,161,1169.7,0.2,3,Normal,53,12,12,13,120,210,0.18,959.7,0.82,959.7,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.606,0.403,0.0187,1.01,0.0468,4,0.266,1.28,0.0591,20.3,0.955,0.98,0.936,45.6,44.7,179,4290
2007-06-11,2006,9,37,162,1133.8,0.21,3,Normal,53,12,12,13,120,210,0.18,923.8,0.81,923.8,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.571,0.386,0.0178,0.957,0.0441,4,0.254,1.21,0.0559,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2007-06-12,2006,9,37,163,1104,0.21,3,Normal,53,12,12,13,120,210,0.19,894,0.81,894,0,0,0,0,-13,13,53,12,12,0,133,971,990,968.2,21.8,0.544,0.372,0.0171,0.915,0.042,4,0.244,1.16,0.0533,20.6,0.955,0.98,0.936,43.1,42.3,169,4060
2007-06-13,2006,9,37,164,1074.7,0.22,3,Normal,53,12,12,13,120,210,0.2,864.7,0.81,864.7,0,0,0,0,-13,13,53,12,12,0,133,942,990,968.1,21.9,0.517,0.358,0.0164,0.874,0.04,4,0.234,1.11,0.0507,20.8,0.954,0.98,0.935,42,41.2,165,3950
2007-06-14,2006,9,37,165,1046,0.22,3,Normal,53,12,12,13,120,210,0.2,836,0.8,836,0,0,0,0,-13,13,53,12,12,0,133,913,990,968,22,0.491,0.344,0.0157,0.834,0.038,4,0.225,1.06,0.0482,20.9,0.954,0.978,0.933,40.8,39.9,160,3830
2007-06-15,2006,9,37,166,1023.1,0.23,3,Normal,53,12,12,13,120,210,0.2,813.1,0.8,813.1,0,0,0,0,-13,13,53,12,12,0,133,890,990,968,22,0.47,0.333,0.0151,0.802,0.0364,4,0.217,1.02,0.0463,21,0.953,0.976,0.93,39.9,39,156,3740
2007-06-16,2006,9,37,167,1000.5,0.23,3,Normal,53,12,12,13,120,210,0.21,790.5,0.79,790.5,0,0,0,0,-13,13,53,12,12,0,133,868,990,967.9,22.1,0.449,0.322,0.0146,0.771,0.0349,3,0.291,1.06,0.048,21,0.956,0.98,0.937,52,48.2,145,3470
2007-06-17,2006,9,38,168,978.4,0.24,3,Normal,53,12,12,13,120,210,0.21,768.4,0.79,768.4,0,0,0,0,-13,13,53,12,12,0,133,845,990,967.8,22.2,0.429,0.311,0.014,0.74,0.0333,3,0.285,1.02,0.0462,21.2,0.956,0.98,0.937,50.8,48.2,145,3470
2007-06-18,2006,9,38,169,956.79,0.24,3,Normal,53,12,12,13,120,210,0.22,746.8,0.78,746.8,0,0,0,0,-13,13,53,12,12,0,133,824,990,967.7,22.3,0.409,0.3,0.0135,0.709,0.0318,3,0.279,0.987,0.0443,21.3,0.957,0.98,0.938,49.7,48.2,145,3470
2007-06-19,2006,9,38,170,940.34,0.25,3,Normal,53,12,12,13,120,210,0.22,730.3,0.78,730.3,0,0,0,0,-13,13,53,12,12,0,133,807,990,967.7,22.3,0.394,0.289,0.0129,0.683,0.0306,3,0.271,0.954,0.0427,21.4,0.957,0.98,0.937,48.8,47.9,144,3450
2007-06-20,2006,9,38,171,924.21,0.25,3,Normal,53,12,12,13,120,210,0.23,714.2,0.77,714.2,0,0,0,0,-13,13,53,12,12,0,133,791,990,967.6,22.4,0.379,0.278,0.0124,0.657,0.0293,3,0.264,0.921,0.0411,21.5,0.957,0.98,0.937,48,47,141,3390
2007-06-21,2006,9,38,172,908.44,0.26,3,Normal,53,12,12,13,120,210,0.23,698.4,0.77,698.4,0,0,0,0,-13,13,53,12,12,0,133,775,990,967.5,22.5,0.367,0.268,0.0119,0.635,0.0283,3,0.257,0.892,0.0397,21.6,0.957,0.98,0.937,47.1,46.2,139,3320
2007-06-22,2006,9,38,173,893.03,0.26,3,Normal,53,12,12,13,120,210,0.23,683,0.77,683,0,0,0,0,-13,13,53,12,12,0,133,760,990,967.5,22.5,0.358,0.257,0.0114,0.616,0.0273,3,0.25,0.866,0.0384,21.7,0.957,0.98,0.937,46.3,45.3,136,3260
2007-06-23,2006,9,38,174,878.02,0.26,3,Normal,53,12,12,13,120,210,0.24,668,0.76,668,0,0,0,0,-13,13,53,12,12,0,133,745,990,967.4,22.6,0.35,0.247,0.0109,0.597,0.0264,3,0.243,0.84,0.0372,21.7,0.956,0.98,0.937,45.4,44.5,134,3200
2007-06-24,2006,9,39,175,863.43,0.27,3,Normal,53,12,12,13,120,210,0.24,653.4,0.76,653.4,0,0,0,0,-13,13,53,12,12,0,133,730,990,967.4,22.6,0.342,0.237,0.0105,0.579,0.0256,3,0.237,0.816,0.036,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
2007-06-25,2006,9,39,176,849.3,0.27,3,Normal,53,12,12,13,120,210,0.25,639.3,0.75,639.3,0,0,0,0,-13,13,53,12,12,0,133,716,990,967.3,22.7,0.334,0.228,0.01,0.562,0.0247,3,0.23,0.792,0.0349,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
2007-06-26,2006,9,39,177,835.67,0.28,3,Normal,53,12,12,13,120,210,0.25,625.7,0.75,625.7,0,0,0,0,-13,13,53,12,12,0,133,703,990,967.2,22.8,0.326,0.219,0.00962,0.545,0.0239,3,0.224,0.769,0.0338,22,0.955,0.98,0.936,43,42.1,126,3030
2007-06-27,2006,9,39,178,822.61,0.28,3,Normal,53,12,12,13,120,210,0.26,612.6,0.74,612.6,0,0,0,0,-13,13,53,12,12,0,133,690,990,967.2,22.8,0.318,0.21,0.00922,0.529,0.0232,3,0.218,0.747,0.0327,22.1,0.955,0.98,0.935,42.2,41.3,124,2980
2007-06-28,2006,9,39,179,813.66,0.29,3,Normal,53,12,12,13,120,210,0.26,603.7,0.74,603.7,0,0,0,0,-13,13,53,12,12,0,133,681,990,967.2,22.8,0.313,0.204,0.00894,0.518,0.0227,3,0.214,0.732,0.032,22.1,0.954,0.98,0.935,41.6,40.8,122,2940
2007-06-29,2006,9,39,180,805.08,0.29,3,Normal,53,12,12,13,120,210,0.26,595.1,0.74,595.1,0,0,0,0,-13,13,53,12,12,0,133,672,990,967.1,22.9,0.308,0.199,0.00868,0.507,0.0222,3,0.21,0.717,0.0313,22.2,0.954,0.978,0.933,41.1,40.2,121,2900
2007-06-30,2006,9,39,181,796.9,0.3,3,Normal,53,12,12,13,120,210,0.26,586.9,0.74,586.9,0,0,0,0,-13,13,53,12,12,0,133,664,990,967.1,22.9,0.304,0.193,0.00843,0.497,0.0217,3,0.207,0.703,0.0307,22.2,0.953,0.977,0.932,40.6,39.7,119,2860
2007-07-01,2006,10,40,182,789.2,0.3,3,Normal,50,10,9,9,108,186,0.24,603.2,0.76,603.2,0,0,0,0,-9,9,50,10,9,0,117,672,990,967.1,22.9,0.309,0.204,0.00889,0.512,0.0223,3,0.214,0.726,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
2007-07-02,2006,10,40,183,782.07,0.3,3,Normal,50,10,9,9,108,186,0.24,596.1,0.76,596.1,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.304,0.199,0.00867,0.504,0.0219,3,0.211,0.714,0.0311,22.3,0.954,0.979,0.934,41.4,40.5,121,2920
2007-07-03,2006,10,40,184,775.71,0.31,3,Normal,50,10,9,9,108,186,0.24,589.7,0.76,589.7,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.00848,0.496,0.0216,3,0.208,0.704,0.0306,22.3,0.953,0.978,0.933,41,40.1,120,2890
2007-07-04,2006,10,40,185,769.97,0.31,3,Normal,50,10,9,9,108,186,0.24,584,0.76,584,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.0083,0.489,0.0212,3,0.205,0.694,0.0301,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2007-07-05,2006,10,40,186,757.12,0.32,3,Normal,50,10,9,9,108,186,0.25,571.1,0.75,571.1,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.183,0.00791,0.473,0.0205,3,0.2,0.672,0.0291,22.4,0.952,0.976,0.929,39.8,38.8,117,2800
2007-07-06,2006,10,40,187,745.91,0.32,3,Normal,50,10,9,9,108,186,0.25,559.9,0.75,559.9,0,0,0,0,-9,9,50,10,9,0,117,629,990,966.9,23.1,0.284,0.175,0.00757,0.459,0.0199,3,0.194,0.653,0.0283,22.5,0.951,0.974,0.927,39.1,38.1,114,2740
2007-07-07,2006,10,40,188,734.15,0.33,3,Normal,50,10,9,9,108,186,0.25,548.1,0.75,548.1,0,0,0,0,-9,9,50,10,9,0,117,617,990,966.8,23.2,0.277,0.167,0.00722,0.444,0.0192,3,0.189,0.634,0.0274,22.5,0.95,0.973,0.924,38.4,37.3,112,2690
2007-07-08,2006,10,41,189,722.4,0.33,3,Normal,50,10,9,9,108,186,0.26,536.4,0.74,536.4,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.271,0.159,0.00686,0.43,0.0185,3,0.184,0.614,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2007-07-09,2006,10,41,190,711.19,0.34,3,Normal,50,10,9,9,108,186,0.26,525.2,0.74,525.2,0,0,0,0,-9,9,50,10,9,0,117,594,990,966.7,23.3,0.264,0.152,0.00653,0.416,0.0179,3,0.179,0.595,0.0256,22.7,0.949,0.97,0.92,36.9,35.8,107,2580
2007-07-10,2006,10,41,191,701.07,0.34,3,Normal,50,10,9,9,108,186,0.27,515.1,0.73,515.1,0,0,0,0,-9,9,50,10,9,0,117,584,990,966.7,23.3,0.258,0.145,0.00623,0.404,0.0173,3,0.174,0.578,0.0248,22.7,0.948,0.97,0.919,36.3,35.2,105,2530
2007-07-11,2006,10,41,192,690.4,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,463.4,0.67,463.4,0,0,0,0,-11,11,58,11,11,0,147,543,990,966.7,23.3,0.235,0.118,0.00504,0.353,0.0151,2,0.255,0.608,0.0261,22.7,0.957,0.98,0.938,49.4,48.2,96.4,2310
2007-07-12,2006,10,41,193,679.74,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,452.7,0.67,452.7,0,0,0,0,-11,11,58,11,11,0,147,533,990,966.6,23.4,0.229,0.113,0.00482,0.342,0.0146,2,0.248,0.59,0.0252,22.8,0.958,0.98,0.939,48.5,47.5,95,2280
2007-07-13,2006,10,41,194,669.62,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,442.6,0.66,442.6,0,0,0,0,-11,11,58,11,11,0,147,523,990,966.6,23.4,0.224,0.108,0.00461,0.331,0.0142,2,0.241,0.573,0.0245,22.8,0.957,0.98,0.938,47.5,46.5,93.1,2230
2007-07-14,2006,10,41,195,660.6,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,433.6,0.66,433.6,0,0,0,0,-11,11,58,11,11,0,147,514,990,966.5,23.5,0.218,0.104,0.00442,0.322,0.0137,2,0.235,0.557,0.0238,22.9,0.957,0.98,0.938,46.6,45.7,91.3,2190
2007-07-15,2006,10,42,196,651.03,0.36,2,Mod_Wet,58,11,11,11,136,227,0.35,424,0.65,424,0,0,0,0,-11,11,58,11,11,0,147,504,990,966.5,23.5,0.213,0.0991,0.00422,0.313,0.0133,2,0.229,0.541,0.023,23,0.956,0.98,0.937,45.6,44.7,89.5,2150
2007-07-16,2006,10,42,197,641.46,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,414.5,0.65,414.5,0,0,0,0,-11,11,58,11,11,0,147,494,990,966.5,23.5,0.21,0.0946,0.00402,0.305,0.0129,2,0.222,0.527,0.0224,23,0.956,0.98,0.937,44.7,43.8,87.6,2100
2007-07-17,2006,10,42,198,632.44,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,405.4,0.64,405.4,0,0,0,0,-11,11,58,11,11,0,147,485,990,966.4,23.6,0.207,0.0904,0.00383,0.297,0.0126,2,0.216,0.513,0.0218,23.1,0.955,0.98,0.936,43.8,42.9,85.8,2060
2007-07-18,2006,10,42,199,623.41,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,396.4,0.64,396.4,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.204,0.0861,0.00365,0.29,0.0123,2,0.21,0.5,0.0212,23.1,0.954,0.98,0.935,42.9,42,84,2020
2007-07-19,2006,10,42,200,615.48,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,388.5,0.63,388.5,0,0,0,0,-11,11,58,11,11,0,147,468,990,966.4,23.6,0.201,0.0824,0.00348,0.283,0.012,2,0.205,0.488,0.0206,23.2,0.953,0.98,0.934,42,41.2,82.4,1980
2007-07-20,2006,10,42,201,607.01,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,380,0.63,380,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0784,0.00331,0.276,0.0117,2,0.199,0.475,0.0201,23.2,0.952,0.979,0.932,41.2,40.3,80.6,1930
2007-07-21,2006,10,42,202,598.53,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,371.5,0.62,371.5,0,0,0,0,-11,11,58,11,11,0,147,452,990,966.3,23.7,0.195,0.0744,0.00314,0.269,0.0114,2,0.193,0.463,0.0195,23.2,0.951,0.977,0.929,40.3,39.3,78.7,1890
2007-07-22,2006,10,43,203,590.6,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,363.6,0.62,363.6,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0706,0.00297,0.263,0.0111,2,0.188,0.451,0.019,23.3,0.95,0.975,0.926,39.5,38.5,76.9,1850
2007-07-23,2006,10,43,204,582.67,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,355.7,0.61,355.7,0,0,0,0,-11,11,58,11,11,0,147,436,990,966.2,23.8,0.189,0.0669,0.00281,0.256,0.0108,2,0.183,0.439,0.0185,23.3,0.949,0.973,0.924,38.6,37.6,75.2,1800
2007-07-24,2006,10,43,205,575.83,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,348.8,0.61,348.8,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0636,0.00267,0.251,0.0105,2,0.178,0.428,0.018,23.4,0.948,0.972,0.922,37.9,36.9,73.7,1770
2007-07-25,2006,10,43,206,568.45,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,341.4,0.6,341.4,0,0,0,0,-11,11,58,11,11,0,147,421,990,966.2,23.8,0.184,0.0602,0.00252,0.244,0.0103,2,0.173,0.417,0.0175,23.4,0.947,0.97,0.919,37.2,36,72.1,1730
2007-07-26,2006,10,43,207,561.07,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,334.1,0.59,334.1,0,0,0,0,-11,11,58,11,11,0,147,414,990,966.1,23.9,0.182,0.0567,0.00237,0.238,0.00998,2,0.168,0.406,0.017,23.5,0.946,0.97,0.918,36.4,35.3,70.6,1690
2007-07-27,2006,10,43,208,553.69,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,326.7,0.59,326.7,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0532,0.00223,0.232,0.00971,2,0.163,0.395,0.0165,23.5,0.945,0.97,0.917,35.6,34.5,69.1,1660
2007-07-28,2006,10,43,209,546.3,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,319.3,0.58,319.3,0,0,0,0,-11,11,58,11,11,0,147,399,990,966.1,23.9,0.176,0.0497,0.00208,0.226,0.00945,2,0.158,0.384,0.016,23.6,0.944,0.97,0.916,34.8,33.8,67.5,1620
2007-07-29,2006,10,44,210,539.47,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,312.5,0.58,312.5,0,0,0,0,-11,11,58,11,11,0,147,392,990,966,24,0.174,0.0465,0.00194,0.221,0.0092,2,0.153,0.374,0.0156,23.6,0.943,0.97,0.915,34.1,33.1,66.1,1590
2007-07-30,2006,10,44,211,532.63,0.42,2,Mod_Wet,58,11,11,11,136,227,0.43,305.6,0.57,305.6,0,0,0,0,-11,11,58,11,11,0,147,386,990,966,24,0.172,0.0433,0.0018,0.215,0.00895,2,0.149,0.364,0.0152,23.6,0.942,0.97,0.914,33.4,32.4,64.7,1550
2007-07-31,2006,10,44,212,525.79,0.43,2,Mod_Wet,58,11,11,11,136,227,0.43,298.8,0.57,298.8,0,0,0,0,-11,11,58,11,11,0,147,379,990,966,24,0.169,0.04,0.00167,0.209,0.00871,2,0.144,0.353,0.0147,23.7,0.941,0.97,0.913,32.6,31.7,63.3,1520
2007-08-01,2006,11,44,213,518.96,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,335,0.65,335,0,0,0,0,-6,6,54,9,8,0,113,406,990,965.9,24.1,0.179,0.0571,0.00237,0.236,0.0098,2,0.169,0.405,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.3,1710
2007-08-02,2006,11,44,214,512.12,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,328.1,0.64,328.1,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0539,0.00224,0.23,0.00956,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36,35,69.9,1680
2007-08-03,2006,11,44,215,504.74,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,320.7,0.64,320.7,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0504,0.00209,0.224,0.00929,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2007-08-04,2006,11,44,216,497.36,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,313.4,0.63,313.4,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0469,0.00194,0.218,0.00903,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.9,1600
2007-08-05,2006,11,45,217,490.52,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,306.5,0.63,306.5,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0437,0.00181,0.212,0.00878,2,0.149,0.362,0.015,23.8,0.942,0.97,0.914,33.7,32.7,65.5,1570
2007-08-06,2006,11,45,218,483.69,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,299.7,0.62,299.7,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0405,0.00167,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2007-08-07,2006,11,45,219,477.94,0.45,2,Mod_Wet,54,9,8,6,107,184,0.39,293.9,0.61,293.9,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0377,0.00156,0.202,0.00833,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2007-08-08,2006,11,45,220,471.65,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,287.6,0.61,287.6,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0348,0.00143,0.197,0.00811,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
2007-08-09,2006,11,45,221,465.36,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,281.4,0.6,281.4,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0318,0.00131,0.192,0.00789,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.1,1440
2007-08-10,2006,11,45,222,459.08,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,275.1,0.6,275.1,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0288,0.00119,0.187,0.00766,2,0.128,0.315,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2007-08-11,2006,11,45,223,453.33,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,269.3,0.59,269.3,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0261,0.00107,0.182,0.00746,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2007-08-12,2006,11,46,224,447.59,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,263.6,0.59,263.6,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0234,0.00096,0.177,0.00726,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.2,56.4,1350
2007-08-13,2006,11,46,225,441.85,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,257.9,0.58,257.9,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0207,0.000848,0.172,0.00706,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
2007-08-14,2006,11,46,226,437.2,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,253.2,0.58,253.2,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0185,0.000758,0.168,0.00689,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.1,1300
2007-08-15,2006,11,46,227,432.01,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,248,0.57,248,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000688,0.165,0.00674,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2007-08-16,2006,11,46,228,426.81,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,242.8,0.57,242.8,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000669,0.163,0.00665,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.9,1240
2007-08-17,2006,11,46,229,421.61,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,237.6,0.56,237.6,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.144,0.0159,0.000651,0.16,0.00655,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.4,50.7,1220
2007-08-18,2006,11,46,230,416.42,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,232.4,0.56,232.4,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000632,0.158,0.00645,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2007-08-19,2006,11,47,231,411.22,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,227.2,0.55,227.2,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.5,24.5,0.141,0.0151,0.000614,0.156,0.00635,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2007-08-20,2006,11,47,232,406.58,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,222.6,0.55,222.6,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000597,0.154,0.00626,1,0.243,0.397,0.0161,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2007-08-21,2006,11,47,233,401.93,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,217.9,0.54,217.9,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.00058,0.152,0.00617,1,0.237,0.388,0.0158,24.2,0.958,0.98,0.939,49.5,48.2,48.2,1160
2007-08-22,2006,11,47,234,397.28,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,213.3,0.54,213.3,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000564,0.15,0.00608,1,0.23,0.38,0.0154,24.2,0.957,0.98,0.938,48.5,47.5,47.5,1140
2007-08-23,2006,11,47,235,392.63,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,208.6,0.53,208.6,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000547,0.148,0.006,1,0.224,0.372,0.0151,24.3,0.956,0.98,0.937,47.5,46.5,46.5,1120
2007-08-24,2006,11,47,236,389.08,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,205.1,0.53,205.1,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000535,0.146,0.00593,1,0.219,0.366,0.0148,24.3,0.956,0.98,0.937,46.7,45.8,45.8,1100
2007-08-25,2006,11,47,237,384.97,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,201,0.52,201,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0128,0.00052,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2007-08-26,2006,11,48,238,380.87,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,196.9,0.52,196.9,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000506,0.143,0.00577,1,0.208,0.351,0.0142,24.3,0.954,0.98,0.935,44.8,43.9,43.9,1050
2007-08-27,2006,11,48,239,376.77,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,192.8,0.51,192.8,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.000491,0.141,0.0057,1,0.203,0.343,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2007-08-28,2006,11,48,240,372.67,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,188.7,0.51,188.7,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000476,0.139,0.00562,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,43,42.1,42.1,1010
2007-08-29,2006,11,48,241,368.57,0.54,2,Mod_Wet,54,9,8,6,107,184,0.5,184.6,0.5,184.6,0,0,0,0,-6,6,54,9,8,0,113,256,990,965.2,24.8,0.126,0.0114,0.000462,0.137,0.00554,1,0.192,0.329,0.0133,24.4,0.95,0.98,0.931,42,41.2,41.2,988
2007-08-30,2006,11,48,242,364.47,0.54,2,Mod_Wet,54,9,8,6,107,184,0.51,180.5,0.49,180.5,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.0111,0.000448,0.135,0.00546,1,0.186,0.322,0.013,24.5,0.949,0.978,0.929,41.1,40.2,40.2,965
2007-08-31,2006,11,48,243,360.36,0.55,2,Mod_Wet,54,9,8,6,107,184,0.51,176.4,0.49,176.4,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000433,0.134,0.00539,1,0.181,0.314,0.0127,24.5,0.948,0.976,0.926,40.1,39.2,39.2,941
2007-09-01,2006,12,48,244,356.81,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,218.8,0.61,218.8,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0143,0.000578,0.148,0.00596,1,0.238,0.386,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2007-09-02,2006,12,49,245,351.61,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,213.6,0.61,213.6,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
2007-09-03,2006,12,49,246,346.42,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,208.4,0.6,208.4,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000541,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2007-09-04,2006,12,49,247,341.77,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,203.8,0.6,203.8,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.218,0.359,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
2007-09-05,2006,12,49,248,337.12,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,199.1,0.59,199.1,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
2007-09-06,2006,12,49,249,333.57,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,195.6,0.59,195.6,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00553,1,0.207,0.344,0.0138,24.6,0.954,0.98,0.934,45,44.1,44.1,1060
2007-09-07,2006,12,49,250,329.47,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,191.5,0.58,191.5,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000482,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1040
2007-09-08,2006,12,49,251,325.36,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,187.4,0.58,187.4,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0117,0.000468,0.134,0.00537,1,0.195,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2007-09-09,2006,12,50,252,321.26,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,183.3,0.57,183.3,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000453,0.132,0.0053,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.3,41.3,991
2007-09-10,2006,12,50,253,317.16,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,179.2,0.56,179.2,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
2007-09-11,2006,12,50,254,313.06,0.6,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.976,0.925,40.2,39.3,39.3,942
2007-09-12,2006,12,50,255,309.51,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,171.5,0.55,171.5,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2007-09-13,2006,12,50,256,305.95,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,167.9,0.55,167.9,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.0004,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.6,37.5,37.5,900
2007-09-14,2006,12,50,257,302.4,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,164.4,0.54,164.4,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00972,0.000388,0.124,0.00495,1,0.164,0.289,0.0115,24.8,0.944,0.971,0.917,37.7,36.7,36.7,880
2007-09-15,2006,12,50,258,298.84,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,160.8,0.54,160.8,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00942,0.000375,0.123,0.00488,1,0.16,0.282,0.0112,24.8,0.943,0.97,0.915,36.9,35.8,35.8,859
2007-09-16,2006,12,51,259,295.29,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,157.3,0.53,157.3,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00912,0.000363,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.913,36.1,35,35,840
2007-09-17,2006,12,51,260,292.83,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,154.8,0.53,154.8,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00891,0.000355,0.12,0.00477,1,0.152,0.271,0.0108,24.9,0.941,0.97,0.913,35.5,34.4,34.4,827
2007-09-18,2006,12,51,261,289.82,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,151.8,0.52,151.8,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00865,0.000344,0.119,0.00472,1,0.147,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,810
2007-09-19,2006,12,51,262,286.81,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,148.8,0.52,148.8,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.0084,0.000334,0.117,0.00466,1,0.143,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,794
2007-09-20,2006,12,51,263,283.8,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,145.8,0.51,145.8,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00814,0.000324,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.909,33.4,32.4,32.4,777
2007-09-21,2006,12,51,264,280.79,0.64,2,Mod_Wet,46,7,6,4,75,138,0.49,142.8,0.51,142.8,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000313,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
2007-09-22,2006,12,51,265,277.79,0.64,2,Mod_Wet,46,7,6,4,75,138,0.5,139.8,0.5,139.8,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00763,0.000303,0.113,0.0045,1,0.131,0.245,0.00971,24.9,0.935,0.97,0.907,32,31,31,744
2007-09-23,2006,12,52,266,274.78,0.65,2,Mod_Wet,46,7,6,4,75,138,0.5,136.8,0.5,136.8,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00738,0.000293,0.112,0.00444,1,0.127,0.239,0.00949,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2007-09-24,2006,12,52,267,271.77,0.65,2,Mod_Wet,46,7,6,4,75,138,0.51,133.8,0.49,133.8,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00712,0.000282,0.111,0.00439,1,0.123,0.234,0.00927,25,0.933,0.97,0.905,30.6,29.6,29.6,711
2007-09-25,2006,12,52,268,269.31,0.66,2,Mod_Wet,46,7,6,4,75,138,0.51,131.3,0.49,131.3,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00691,0.000274,0.11,0.00435,1,0.12,0.229,0.00909,25,0.932,0.97,0.904,30,29.1,29.1,698
2007-09-26,2006,12,52,269,266.85,0.66,2,Mod_Wet,46,7,6,4,75,138,0.52,128.8,0.48,128.8,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.0067,0.000266,0.109,0.0043,1,0.116,0.225,0.00892,25,0.93,0.97,0.903,29.4,28.5,28.5,685
2007-09-27,2006,12,52,270,264.39,0.67,2,Mod_Wet,46,7,6,4,75,138,0.52,126.4,0.48,126.4,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00649,0.000257,0.107,0.00426,1,0.113,0.221,0.00874,25,0.929,0.97,0.902,28.8,28,28,671
2007-09-28,2006,12,52,271,261.93,0.67,2,Mod_Wet,46,7,6,4,75,138,0.53,123.9,0.47,123.9,0,0,0,0,-4,4,46,7,6,0,79,183,990,964.7,25.3,0.1,0.00628,0.000249,0.106,0.00421,1,0.11,0.216,0.00856,25,0.928,0.97,0.9,28.2,27.4,27.4,658
2007-09-29,2006,12,52,272,259.47,0.67,2,Mod_Wet,46,7,6,4,75,138,0.53,121.5,0.47,121.5,0,0,0,0,-4,4,46,7,6,0,79,180,990,964.7,25.3,0.0992,0.00607,0.00024,0.105,0.00417,1,0.106,0.212,0.00838,25.1,0.927,0.97,0.899,27.7,26.8,26.8,644
2007-09-30,2006,12,53,273,257.01,0.68,2,Mod_Wet,46,7,6,4,75,138,0.54,119,0.46,119,0,0,0,0,-4,4,46,7,6,0,79,178,990,964.7,25.3,0.0984,0.00587,0.000232,0.104,0.00412,1,0.103,0.207,0.00821,25.1,0.925,0.97,0.897,27.1,26.3,26.3,630
2007-10-01,2007,1,1,274,254.54,0.69,3,Normal,37,5,3,2,50,97,0.38,157.5,0.62,157.5,0,0,0,0,-2,2,37,5,3,0,52,203,990,964.7,25.3,0.107,0.00914,0.000362,0.116,0.00459,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2007-10-02,2007,1,1,275,254.27,0.69,3,Normal,37,5,3,2,50,97,0.38,157.3,0.62,157.3,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.00912,0.000361,0.116,0.00459,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2007-10-03,2007,1,1,276,254,0.69,3,Normal,37,5,3,2,50,97,0.38,157,0.62,157,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.0091,0.00036,0.116,0.00458,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2007-10-04,2007,1,1,277,252.63,0.69,3,Normal,37,5,3,2,50,97,0.38,155.6,0.62,155.6,0,0,0,0,-2,2,37,5,3,0,52,201,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00456,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.9,34.9,836
2007-10-05,2007,1,1,278,250.72,0.69,3,Normal,37,5,3,2,50,97,0.39,153.7,0.61,153.7,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00882,0.000349,0.114,0.00453,1,0.15,0.265,0.0105,25,0.94,0.97,0.912,35.5,34.4,34.4,826
2007-10-06,2007,1,1,279,247.71,0.7,3,Normal,37,5,3,2,50,97,0.39,150.7,0.61,150.7,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00856,0.000338,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,810
2007-10-07,2007,1,1,280,246.34,0.7,3,Normal,37,5,3,2,50,97,0.39,149.3,0.61,149.3,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00844,0.000333,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.4,33.4,802
2007-10-08,2007,1,2,281,244.43,0.71,3,Normal,37,5,3,2,50,97,0.4,147.4,0.6,147.4,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00828,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2007-10-09,2007,1,2,282,242.51,0.71,3,Normal,37,5,3,2,50,97,0.4,145.5,0.6,145.5,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,781
2007-10-10,2007,1,2,283,240.6,0.72,3,Normal,37,5,3,2,50,97,0.4,143.6,0.6,143.6,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.246,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2007-10-11,2007,1,2,284,238.69,0.72,3,Normal,37,5,3,2,50,97,0.41,141.7,0.59,141.7,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00431,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.907,32.7,31.7,31.7,760
2007-10-12,2007,1,2,285,236.77,0.73,3,Normal,37,5,3,2,50,97,0.41,139.8,0.59,139.8,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00763,0.000301,0.108,0.00427,1,0.131,0.24,0.00944,25.1,0.935,0.97,0.907,32.2,31.2,31.2,750
2007-10-13,2007,1,2,286,234.86,0.73,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,739
2007-10-14,2007,1,2,287,232.94,0.74,3,Normal,37,5,3,2,50,97,0.42,135.9,0.58,135.9,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.0073,0.000288,0.107,0.0042,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2007-10-15,2007,1,3,288,231.03,0.74,3,Normal,37,5,3,2,50,97,0.42,134,0.58,134,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00714,0.000281,0.106,0.00417,1,0.123,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,29.9,29.9,718
2007-10-16,2007,1,3,289,229.11,0.75,3,Normal,37,5,3,2,50,97,0.42,132.1,0.58,132.1,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00698,0.000275,0.105,0.00413,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2007-10-17,2007,1,3,290,227.2,0.75,3,Normal,37,5,3,2,50,97,0.43,130.2,0.57,130.2,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.222,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2007-10-18,2007,1,3,291,225.29,0.76,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00665,0.000261,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2007-10-19,2007,1,3,292,223.37,0.77,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00649,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2007-10-20,2007,1,3,293,221.46,0.77,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00633,0.000248,0.102,0.00399,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2007-10-21,2007,1,3,294,219.54,0.78,3,Normal,37,5,3,2,50,97,0.44,122.5,0.56,122.5,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2007-10-22,2007,1,4,295,217.63,0.79,3,Normal,37,5,3,2,50,97,0.45,120.6,0.55,120.6,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.006,0.000235,0.1,0.00392,1,0.105,0.205,0.00805,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2007-10-23,2007,1,4,296,215.72,0.8,3,Normal,37,5,3,2,50,97,0.45,118.7,0.55,118.7,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00584,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
