date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-10-24,2007,1,4,297,214.35,0.8,3,Normal,37,5,3,2,50,97,0.45,117.3,0.55,117.3,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0986,0.00386,1,0.101,0.199,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,626
2007-10-25,2007,1,4,298,212.98,0.8,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00561,0.00022,0.098,0.00384,1,0.0991,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,618
2007-10-26,2007,1,4,299,215.99,0.79,3,Normal,37,5,3,2,50,97,0.45,119,0.55,119,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00586,0.00023,0.0993,0.00389,1,0.103,0.202,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,635
2007-10-27,2007,1,4,300,219,0.78,3,Normal,37,5,3,2,50,97,0.44,122,0.56,122,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00612,0.00024,0.101,0.00395,1,0.107,0.208,0.00815,25.3,0.927,0.97,0.899,28,27.2,27.2,652
2007-10-28,2007,1,4,301,217.63,0.79,3,Normal,37,5,3,2,50,97,0.45,120.6,0.55,120.6,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.006,0.000235,0.1,0.00392,1,0.105,0.205,0.00805,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2007-10-29,2007,1,5,302,220.09,0.78,3,Normal,37,5,3,2,50,97,0.44,123.1,0.56,123.1,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00621,0.000244,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2007-10-30,2007,1,5,303,222.55,0.77,3,Normal,37,5,3,2,50,97,0.44,125.5,0.56,125.5,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00642,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,672
2007-10-31,2007,1,5,304,221.19,0.77,3,Normal,37,5,3,2,50,97,0.44,124.2,0.56,124.2,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2007-11-01,2007,2,5,305,221.46,0.77,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0964,0.00667,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2007-11-02,2007,2,5,306,221.73,0.77,3,Normal,36,5,3,2,47,93,0.42,128.7,0.58,128.7,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.00669,0.000263,0.103,0.00405,1,0.116,0.219,0.00862,25.3,0.93,0.97,0.902,29.6,28.8,28.8,690
2007-11-03,2007,2,5,307,220.36,0.78,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.114,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.4,28.4,683
2007-11-04,2007,2,5,308,219,0.78,3,Normal,36,5,3,2,47,93,0.42,126,0.57,126,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00646,0.000253,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2007-11-05,2007,2,6,309,217.63,0.79,3,Normal,36,5,3,2,47,93,0.43,124.6,0.57,124.6,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.095,0.00634,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2007-11-06,2007,2,6,310,219.54,0.78,3,Normal,36,5,3,2,47,93,0.42,126.5,0.58,126.5,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000255,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2007-11-07,2007,2,6,311,224.19,0.76,3,Normal,36,5,3,2,47,93,0.41,131.2,0.58,131.2,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.0069,0.000271,0.104,0.0041,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2007-11-08,2007,2,6,312,225.56,0.76,3,Normal,36,5,3,2,47,93,0.41,132.6,0.59,132.6,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0978,0.00702,0.000276,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2007-11-09,2007,2,6,313,222.55,0.77,3,Normal,36,5,3,2,47,93,0.42,129.6,0.58,129.6,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00676,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.903,29.8,28.9,28.9,695
2007-11-10,2007,2,6,314,220.09,0.78,3,Normal,36,5,3,2,47,93,0.42,127.1,0.58,127.1,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,681
2007-11-11,2007,2,6,315,218.72,0.78,3,Normal,36,5,3,2,47,93,0.42,125.7,0.57,125.7,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2007-11-12,2007,2,7,316,216.81,0.79,3,Normal,36,5,3,2,47,93,0.43,123.8,0.57,123.8,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00627,0.000246,0.101,0.00396,1,0.11,0.211,0.00826,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2007-11-13,2007,2,7,317,214.9,0.8,3,Normal,36,5,3,2,47,93,0.43,121.9,0.57,121.9,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00611,0.00024,0.1,0.00393,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2007-11-14,2007,2,7,318,216.26,0.79,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2007-11-15,2007,2,7,319,217.63,0.79,3,Normal,36,5,3,2,47,93,0.43,124.6,0.57,124.6,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.095,0.00634,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2007-11-16,2007,2,7,320,217.9,0.79,3,Normal,36,5,3,2,47,93,0.43,124.9,0.57,124.9,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.901,28.8,27.9,27.9,669
2007-11-17,2007,2,7,321,218.72,0.78,3,Normal,36,5,3,2,47,93,0.42,125.7,0.57,125.7,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2007-11-18,2007,2,7,322,217.36,0.79,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2007-11-19,2007,2,8,323,215.44,0.8,3,Normal,36,5,3,2,47,93,0.43,122.4,0.57,122.4,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0943,0.00616,0.000241,0.1,0.00394,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2007-11-20,2007,2,8,324,216.81,0.79,3,Normal,36,5,3,2,47,93,0.43,123.8,0.57,123.8,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00627,0.000246,0.101,0.00396,1,0.11,0.211,0.00826,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2007-11-21,2007,2,8,325,218.18,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.0086,0.000337,0.11,0.00431,1,0.147,0.256,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2007-11-22,2007,2,8,326,217.9,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,150.9,0.69,150.9,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,816
2007-11-23,2007,2,8,327,217.63,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,150.6,0.69,150.6,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00855,0.000336,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2007-11-24,2007,2,8,328,219,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,152,0.69,152,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00867,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2007-11-25,2007,2,8,329,220.36,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2007-11-26,2007,2,9,330,217.36,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00853,0.000335,0.109,0.00429,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2007-11-27,2007,2,9,331,218.18,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.0086,0.000337,0.11,0.00431,1,0.147,0.256,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2007-11-28,2007,2,9,332,219,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,152,0.69,152,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00867,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2007-11-29,2007,2,9,333,216.54,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,149.5,0.69,149.5,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00846,0.000332,0.109,0.00428,1,0.144,0.254,0.00994,25.2,0.938,0.97,0.91,34.7,33.7,33.7,809
2007-11-30,2007,2,9,334,213.53,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,146.5,0.69,146.5,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00821,0.000322,0.108,0.00422,1,0.14,0.248,0.00972,25.3,0.937,0.97,0.909,34,33,33,792
2007-12-01,2007,3,9,335,214.35,0.8,5,Dry,26,4,3,2,24,59,0.28,155.3,0.72,155.3,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2007-12-02,2007,3,9,336,218.45,0.79,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2007-12-03,2007,3,10,337,223.65,0.76,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.4,37.3,37.3,895
2007-12-04,2007,3,10,338,227.2,0.75,5,Dry,26,4,3,2,24,59,0.26,168.2,0.74,168.2,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.17,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2007-12-05,2007,3,10,339,230.21,0.74,5,Dry,26,4,3,2,24,59,0.26,171.2,0.74,171.2,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,934
2007-12-06,2007,3,10,340,232.12,0.74,5,Dry,26,4,3,2,24,59,0.25,173.1,0.75,173.1,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,946
2007-12-07,2007,3,10,341,232.94,0.74,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2007-12-08,2007,3,10,342,234.31,0.73,5,Dry,26,4,3,2,24,59,0.25,175.3,0.75,175.3,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,959
2007-12-09,2007,3,10,343,236.77,0.73,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.6,40.6,973
2007-12-10,2007,3,11,344,239.78,0.72,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2007-12-11,2007,3,11,345,242.79,0.71,5,Dry,26,4,3,2,24,59,0.24,183.8,0.76,183.8,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.8,42,42,1010
2007-12-12,2007,3,11,346,245.79,0.7,5,Dry,26,4,3,2,24,59,0.24,186.8,0.76,186.8,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00493,1,0.195,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.7,42.7,1020
2007-12-13,2007,3,11,347,248.8,0.7,5,Dry,26,4,3,2,24,59,0.24,189.8,0.76,189.8,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.2,43.4,43.4,1040
2007-12-14,2007,3,11,348,251.26,0.69,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2007-12-15,2007,3,11,349,253.72,0.69,5,Dry,26,4,3,2,24,59,0.23,194.7,0.77,194.7,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2007-12-16,2007,3,11,350,255.09,0.68,5,Dry,26,4,3,2,24,59,0.23,196.1,0.77,196.1,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1080
2007-12-17,2007,3,12,351,257.01,0.68,5,Dry,26,4,3,2,24,59,0.23,198,0.77,198,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2007-12-18,2007,3,12,352,260.01,0.67,5,Dry,26,4,3,2,24,59,0.23,201,0.77,201,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2007-12-19,2007,3,12,353,263.02,0.67,5,Dry,26,4,3,2,24,59,0.22,204,0.78,204,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.6,46.6,1120
2007-12-20,2007,3,12,354,266.03,0.66,5,Dry,26,4,3,2,24,59,0.22,207,0.78,207,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000529,0.134,0.00529,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2007-12-21,2007,3,12,355,269.04,0.66,5,Dry,26,4,3,2,24,59,0.22,210,0.78,210,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2007-12-22,2007,3,12,356,273.14,0.65,5,Dry,26,4,3,2,24,59,0.22,214.1,0.78,214.1,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000553,0.137,0.00542,1,0.232,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2007-12-23,2007,3,12,357,276.69,0.64,5,Dry,26,4,3,2,24,59,0.21,217.7,0.79,217.7,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2007-12-24,2007,3,13,358,280.25,0.64,5,Dry,26,4,3,2,24,59,0.21,221.3,0.79,221.3,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0146,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2007-12-25,2007,3,13,359,281.61,0.64,5,Dry,26,4,3,2,24,59,0.21,222.6,0.79,222.6,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2007-12-26,2007,3,13,360,284.62,0.63,5,Dry,26,4,3,2,24,59,0.21,225.6,0.79,225.6,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000593,0.142,0.00563,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2007-12-27,2007,3,13,361,289.27,0.63,5,Dry,26,4,3,2,24,59,0.2,230.3,0.8,230.3,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00572,2,0.0979,0.242,0.00961,24.9,0.923,0.97,0.895,26,25.2,50.3,1210
2007-12-28,2007,3,13,362,293.92,0.62,5,Dry,26,4,3,2,24,59,0.2,234.9,0.8,234.9,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000626,0.146,0.0058,2,0.101,0.247,0.00983,24.9,0.924,0.97,0.897,26.5,25.7,51.4,1230
2007-12-29,2007,3,13,363,298.57,0.61,5,Dry,26,4,3,2,24,59,0.2,239.6,0.8,239.6,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000642,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.4,1260
2007-12-30,2007,3,13,364,303.76,0.61,5,Dry,26,4,3,2,24,59,0.19,244.8,0.81,244.8,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.00066,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.6,26.8,53.6,1290
2007-12-31,2007,3,14,365,308.96,0.6,5,Dry,26,4,3,2,24,59,0.19,250,0.81,250,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.000678,0.152,0.00608,2,0.111,0.264,0.0105,24.8,0.929,0.97,0.901,28.2,27.4,54.8,1310
2008-01-01,2007,4,14,1,314.15,0.6,5,Dry,29,5,4,2,33,73,0.23,241.2,0.77,241.2,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.7,1260
2008-01-02,2007,4,14,2,319.35,0.59,5,Dry,29,5,4,2,33,73,0.23,246.3,0.77,246.3,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000668,0.153,0.0061,2,0.109,0.261,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2008-01-03,2007,4,14,3,325.64,0.58,5,Dry,29,5,4,2,33,73,0.22,252.6,0.78,252.6,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0182,0.000731,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1320
2008-01-04,2007,4,14,4,331.38,0.58,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.00084,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2008-01-05,2007,4,14,5,338.76,0.57,5,Dry,29,5,4,2,33,73,0.21,265.8,0.79,265.8,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0244,0.000981,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2008-01-06,2007,4,14,6,345.6,0.56,5,Dry,29,5,4,2,33,73,0.21,272.6,0.79,272.6,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0277,0.00111,0.173,0.00695,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2008-01-07,2007,4,15,7,354.08,0.55,5,Dry,29,5,4,2,33,73,0.21,281.1,0.79,281.1,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0317,0.00128,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2008-01-08,2007,4,15,8,360.91,0.55,5,Dry,29,5,4,2,33,73,0.2,287.9,0.8,287.9,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0349,0.00141,0.185,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2008-01-09,2007,4,15,9,369.39,0.54,5,Dry,29,5,4,2,33,73,0.2,296.4,0.8,296.4,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.154,0.0389,0.00157,0.192,0.00777,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.7,1550
2008-01-10,2007,4,15,10,381.15,0.53,5,Dry,29,5,4,2,33,73,0.19,308.1,0.81,308.1,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0444,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2008-01-11,2007,4,15,11,392.9,0.52,5,Dry,29,5,4,2,33,73,0.19,319.9,0.81,319.9,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.05,0.00203,0.212,0.0086,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.7,1670
2008-01-12,2007,4,15,12,404.11,0.51,5,Dry,29,5,4,2,33,73,0.18,331.1,0.82,331.1,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0553,0.00225,0.221,0.00899,2,0.166,0.387,0.0157,24.2,0.945,0.97,0.917,37.1,36,72,1730
2008-01-13,2007,4,15,13,418.61,0.5,5,Dry,29,5,4,2,33,73,0.17,345.6,0.83,345.6,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0621,0.00253,0.233,0.00951,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.4,1810
2008-01-14,2007,4,16,14,438.02,0.48,5,Dry,29,5,4,2,33,73,0.17,365,0.83,365,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0713,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1920
2008-01-15,2007,4,16,15,459.62,0.47,5,Dry,29,5,4,2,33,73,0.16,386.6,0.84,386.6,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0815,0.00335,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.3,84.5,2030
2008-01-16,2007,4,16,16,481.22,0.45,5,Dry,29,5,4,2,33,73,0.15,408.2,0.85,408.2,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0917,0.00378,0.285,0.0117,2,0.218,0.503,0.0207,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2008-01-17,2007,4,16,17,504.47,0.44,5,Dry,29,5,4,2,33,73,0.14,431.5,0.85,431.5,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.103,0.00425,0.304,0.0126,2,0.234,0.538,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.6,2250
2008-01-18,2007,4,16,18,534.82,0.42,5,Dry,29,5,4,2,33,73,0.14,461.8,0.86,461.8,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00488,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2008-01-19,2007,4,16,19,566.81,0.4,5,Dry,29,5,4,2,33,73,0.13,493.8,0.87,493.8,0,0,0,0,-2,2,29,5,4,0,35,532,990,966.2,23.8,0.229,0.132,0.00554,0.361,0.0151,3,0.165,0.526,0.022,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
2008-01-20,2007,4,16,20,600.99,0.39,5,Dry,29,5,4,2,33,73,0.12,528,0.88,528,0,0,0,0,-2,2,29,5,4,0,35,566,990,966.3,23.7,0.248,0.154,0.00649,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2008-01-21,2007,4,17,21,636.81,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,545.8,0.86,545.8,0,0,0,0,-3,3,34,5,4,0,48,589,990,966.4,23.6,0.261,0.166,0.00703,0.427,0.0181,3,0.188,0.615,0.0261,22.9,0.95,0.974,0.925,38.9,37.9,114,2730
2008-01-22,2007,4,17,22,670.99,0.35,4,Mod_Dry,34,5,4,3,45,91,0.14,580,0.86,580,0,0,0,0,-3,3,34,5,4,0,48,623,990,966.6,23.4,0.281,0.188,0.00805,0.469,0.02,3,0.203,0.672,0.0287,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
2008-01-23,2007,4,17,23,711.19,0.34,4,Mod_Dry,34,5,4,3,45,91,0.13,620.2,0.87,620.2,0,0,0,0,-3,3,34,5,4,0,48,663,990,966.7,23.3,0.303,0.215,0.00926,0.519,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.6,42.7,128,3080
2008-01-24,2007,4,17,24,754.11,0.32,4,Mod_Dry,34,5,4,3,45,91,0.12,663.1,0.88,663.1,0,0,0,0,-3,3,34,5,4,0,48,706,990,966.9,23.1,0.328,0.244,0.0106,0.572,0.0248,3,0.241,0.813,0.0352,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2008-01-25,2007,4,17,25,786.27,0.3,4,Mod_Dry,34,5,4,3,45,91,0.12,695.3,0.88,695.3,0,0,0,0,-3,3,34,5,4,0,48,738,990,967,23,0.346,0.265,0.0116,0.612,0.0266,3,0.255,0.867,0.0378,22.1,0.957,0.98,0.938,48,47.1,141,3390
2008-01-26,2007,4,17,26,820.79,0.28,4,Mod_Dry,34,5,4,3,45,91,0.11,729.8,0.89,729.8,0,0,0,0,-3,3,34,5,4,0,48,773,990,967.2,22.8,0.366,0.288,0.0126,0.654,0.0287,3,0.271,0.925,0.0405,21.9,0.957,0.98,0.938,50,48.2,145,3470
2008-01-27,2007,4,17,27,857.31,0.27,4,Mod_Dry,34,5,4,3,45,91,0.11,766.3,0.89,766.3,0,0,0,0,-3,3,34,5,4,0,48,809,990,967.3,22.7,0.396,0.31,0.0137,0.706,0.0311,3,0.284,0.99,0.0437,21.7,0.956,0.98,0.937,51.9,48.2,145,3470
2008-01-28,2007,4,18,28,897.39,0.26,4,Mod_Dry,34,5,4,3,45,91,0.1,806.4,0.9,806.4,0,0,0,0,-3,3,34,5,4,0,48,849,990,967.5,22.5,0.432,0.329,0.0146,0.762,0.0338,4,0.215,0.976,0.0434,21.5,0.954,0.977,0.932,40.6,39.7,159,3810
2008-01-29,2007,4,18,29,940.34,0.25,4,Mod_Dry,34,5,4,3,45,91,0.097,849.3,0.9,849.3,0,0,0,0,-3,3,34,5,4,0,48,892,990,967.7,22.3,0.472,0.35,0.0157,0.822,0.0368,4,0.229,1.05,0.047,21.3,0.955,0.98,0.935,42.3,41.5,166,3980
2008-01-30,2007,4,18,30,980.84,0.24,4,Mod_Dry,34,5,4,3,45,91,0.093,889.8,0.91,889.8,0,0,0,0,-3,3,34,5,4,0,48,933,990,967.8,22.2,0.509,0.37,0.0167,0.879,0.0396,4,0.243,1.12,0.0506,21.1,0.955,0.98,0.936,43.9,43,172,4130
2008-01-31,2007,4,18,31,1023.1,0.23,4,Mod_Dry,34,5,4,3,45,91,0.089,932.1,0.91,932.1,0,0,0,0,-3,3,34,5,4,0,48,975,990,968,22,0.547,0.39,0.0177,0.938,0.0426,4,0.257,1.19,0.0542,20.8,0.956,0.98,0.937,45.5,44.6,178,4280
2008-02-01,2007,5,18,32,1066.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.15,904.8,0.85,904.8,0,0,0,0,-5,5,49,8,7,0,98,969,990,968.1,21.9,0.542,0.377,0.0172,0.919,0.042,4,0.248,1.17,0.0533,20.7,0.955,0.98,0.936,43.9,43,172,4130
2008-02-02,2007,5,18,33,1112,0.21,2,Mod_Wet,49,8,7,5,93,162,0.15,950,0.85,950,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.3,21.7,0.583,0.399,0.0183,0.982,0.0452,4,0.263,1.25,0.0573,20.5,0.955,0.98,0.936,45.6,44.7,179,4290
2008-02-03,2007,5,18,34,1158.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.14,996.6,0.86,996.6,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.641,0.421,0.0195,1.06,0.0492,4,0.279,1.34,0.0621,20.3,0.955,0.98,0.936,47.3,46.4,185,4450
2008-02-04,2007,5,19,35,1206.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1044,0.87,1044,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.5,21.5,0.711,0.523,0.0244,1.23,0.0575,4,0.289,1.52,0.071,19.9,0.955,0.98,0.936,48.7,47.8,191,4580
2008-02-05,2007,5,19,36,1255.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1093,0.87,1093,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.782,0.633,0.0297,1.42,0.0664,4,0.299,1.71,0.0805,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2008-02-06,2007,5,19,37,1299.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1137,0.88,1100,37,8,1,1,-4,31,57,9,8,1,124,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2008-02-07,2007,5,19,38,1350.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.12,1188,0.88,1100,88,20,3,3,-2,64,69,11,10,3,157,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2008-02-08,2007,5,19,39,1402,0.16,2,Mod_Wet,49,8,7,5,93,162,0.12,1240,0.88,1100,140,32,4,4,-1,101,81,12,11,4,194,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-02-09,2007,5,19,40,1442.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1280,0.89,1100,180,41,5,5,0,129,90,13,12,5,222,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-02-10,2007,5,19,41,1489.5,0.15,2,Mod_Wet,49,8,7,5,93,162,0.11,1327,0.89,1100,227,51,7,7,2,160,100,15,14,7,253,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-02-11,2007,5,20,42,1543.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.1,1382,0.9,1100,282,51,8,9,3,211,100,16,16,8,304,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2008-02-12,2007,5,20,43,1605.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.1,1443,0.9,1100,343,51,10,10,5,267,100,18,17,10,360,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0919,18.3,0.952,0.98,0.933,47,46.1,184,4420
2008-02-13,2007,5,20,44,1674.6,0.12,2,Mod_Wet,49,8,7,5,93,162,0.097,1513,0.9,1100,413,51,10,13,7,332,100,18,20,12,425,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2008-02-14,2007,5,20,45,1751.9,0.11,2,Mod_Wet,49,8,7,5,93,162,0.092,1590,0.91,1100,490,51,10,15,10,404,100,18,22,15,497,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0795,4,0.3,1.87,0.0947,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-02-15,2007,5,20,46,1830.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.088,1668,0.91,1100,568,51,10,17,12,478,100,18,24,17,571,1240,990,970.6,19.4,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45,44.1,177,4240
2008-02-16,2007,5,20,47,1917.3,0.097,2,Mod_Wet,49,8,7,5,93,162,0.085,1755,0.92,1100,655,51,10,18,15,561,100,18,25,20,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2008-02-17,2007,5,20,48,2005.6,0.09,2,Mod_Wet,49,8,7,5,93,162,0.081,1844,0.92,1100,744,51,10,18,17,648,100,18,25,22,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2008-02-18,2007,5,21,49,2095.3,0.082,2,Mod_Wet,49,8,7,5,93,162,0.077,1933,0.92,1100,833,51,10,18,20,734,100,18,25,25,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2008-02-19,2007,5,21,50,2193.8,0.075,2,Mod_Wet,49,8,7,5,93,162,0.074,2032,0.93,1100,932,51,10,18,23,830,100,18,25,28,923,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2008-02-20,2007,5,21,51,2278.8,0.068,2,Mod_Wet,49,8,7,5,93,162,0.071,2117,0.93,1100,1020,51,10,18,26,912,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3920
2008-02-21,2007,5,21,52,2342.3,0.062,2,Mod_Wet,49,8,7,5,93,162,0.069,2180,0.93,1100,1080,51,10,18,27,974,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2008-02-22,2007,5,21,53,2398.8,0.055,2,Mod_Wet,49,8,7,5,93,162,0.068,2237,0.93,1100,1140,51,10,18,29,1030,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,40.9,40,160,3840
2008-02-23,2007,5,21,54,2448.2,0.05,2,Mod_Wet,49,8,7,5,93,162,0.066,2286,0.93,1100,1190,51,10,18,31,1080,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2008-02-24,2007,5,21,55,2490.2,0.046,2,Mod_Wet,49,8,7,5,93,162,0.065,2328,0.94,1100,1230,51,10,18,32,1120,100,18,25,37,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2008-02-25,2007,5,22,56,2524.7,0.043,2,Mod_Wet,49,8,7,5,93,162,0.064,2363,0.94,1100,1260,51,10,18,33,1150,100,18,25,38,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2008-02-26,2007,5,22,57,2551.6,0.041,2,Mod_Wet,49,8,7,5,93,162,0.064,2390,0.94,1100,1290,51,10,18,34,1180,100,18,25,39,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2008-02-27,2007,5,22,58,2578.7,0.039,2,Mod_Wet,49,8,7,5,93,162,0.063,2417,0.94,1100,1320,51,10,18,35,1200,100,18,25,40,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2008-02-28,2007,5,22,59,2598.1,0.038,2,Mod_Wet,49,8,7,5,93,162,0.062,2436,0.94,1100,1340,51,10,18,35,1220,100,18,25,40,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2008-02-29,2007,5,22,60,2609.7,0.038,2,Mod_Wet,49,8,7,5,93,162,0.062,2448,0.94,1100,1350,51,10,18,35,1230,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2008-03-01,2007,6,22,61,2621.4,0.037,2,Mod_Wet,59,11,12,13,144,239,0.091,2382,0.91,1100,1280,41,7,13,25,1200,100,18,25,38,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2008-03-02,2007,6,22,62,2625.3,0.037,2,Mod_Wet,59,11,12,13,144,239,0.091,2386,0.91,1100,1290,41,7,13,26,1200,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2008-03-03,2007,6,23,63,2629.2,0.037,2,Mod_Wet,59,11,12,13,144,239,0.091,2390,0.91,1100,1290,41,7,13,26,1200,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2008-03-04,2007,6,23,64,2625.3,0.037,2,Mod_Wet,59,11,12,13,144,239,0.091,2386,0.91,1100,1290,41,7,13,26,1200,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2008-03-05,2007,6,23,65,2621.4,0.037,2,Mod_Wet,59,11,12,13,144,239,0.091,2382,0.91,1100,1280,41,7,13,25,1200,100,18,25,38,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2008-03-06,2007,6,23,66,2609.7,0.038,2,Mod_Wet,59,11,12,13,144,239,0.092,2371,0.91,1100,1270,41,7,13,25,1190,100,18,25,38,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2008-03-07,2007,6,23,67,2598.1,0.038,2,Mod_Wet,59,11,12,13,144,239,0.092,2359,0.91,1100,1260,41,7,13,25,1170,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2008-03-08,2007,6,23,68,2586.4,0.039,2,Mod_Wet,59,11,12,13,144,239,0.092,2347,0.91,1100,1250,41,7,13,24,1160,100,18,25,37,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2008-03-09,2007,6,23,69,2574.8,0.039,2,Mod_Wet,59,11,12,13,144,239,0.093,2336,0.91,1100,1240,41,7,13,24,1150,100,18,25,37,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2008-03-10,2007,6,24,70,2555.5,0.04,2,Mod_Wet,59,11,12,13,144,239,0.093,2316,0.91,1100,1220,41,7,13,23,1130,100,18,25,36,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2008-03-11,2007,6,24,71,2536.2,0.042,2,Mod_Wet,59,11,12,13,144,239,0.094,2297,0.91,1100,1200,41,7,13,23,1110,100,18,25,36,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2008-03-12,2007,6,24,72,2524.7,0.043,2,Mod_Wet,59,11,12,13,144,239,0.095,2286,0.91,1100,1190,41,7,13,23,1100,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2008-03-13,2007,6,24,73,2505.5,0.045,2,Mod_Wet,59,11,12,13,144,239,0.095,2266,0.91,1100,1170,41,7,13,22,1080,100,18,25,35,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2008-03-14,2007,6,24,74,2486.3,0.046,2,Mod_Wet,59,11,12,13,144,239,0.096,2247,0.9,1100,1150,41,7,13,21,1070,100,18,25,34,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.4,158,3790
2008-03-15,2007,6,24,75,2467.2,0.048,2,Mod_Wet,59,11,12,13,144,239,0.097,2228,0.9,1100,1130,41,7,13,21,1050,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2008-03-16,2007,6,24,76,2448.2,0.05,2,Mod_Wet,59,11,12,13,144,239,0.098,2209,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2008-03-17,2007,6,25,77,2429.1,0.052,2,Mod_Wet,59,11,12,13,144,239,0.098,2190,0.9,1100,1090,41,7,13,20,1010,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.8,159,3820
2008-03-18,2007,6,25,78,2417.8,0.053,2,Mod_Wet,59,11,12,13,144,239,0.099,2179,0.9,1100,1080,41,7,13,19,999,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2008-03-19,2007,6,25,79,2406.4,0.054,2,Mod_Wet,59,11,12,13,144,239,0.099,2167,0.9,1100,1070,41,7,13,19,987,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2008-03-20,2007,6,25,80,2395,0.056,2,Mod_Wet,59,11,12,13,144,239,0.1,2156,0.9,1100,1060,41,7,13,19,976,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2008-03-21,2007,6,25,81,2376.2,0.058,3,Normal,49,9,9,9,107,183,0.077,2193,0.92,1100,1090,51,9,16,24,993,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2008-03-22,2007,6,25,82,2357.3,0.06,3,Normal,49,9,9,9,107,183,0.078,2174,0.92,1100,1070,51,9,16,23,975,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2008-03-23,2007,6,25,83,2338.5,0.062,3,Normal,49,9,9,9,107,183,0.078,2156,0.92,1100,1060,51,9,16,23,957,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2008-03-24,2007,6,26,84,2319.8,0.064,3,Normal,49,9,9,9,107,183,0.079,2137,0.92,1100,1040,51,9,16,22,939,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2008-03-25,2007,6,26,85,2301.1,0.066,3,Normal,49,9,9,9,107,183,0.08,2118,0.92,1100,1020,51,9,16,22,920,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2008-03-26,2007,6,26,86,2282.5,0.068,3,Normal,49,9,9,9,107,183,0.08,2099,0.92,1100,999,51,9,16,21,902,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2008-03-27,2007,6,26,87,2263.9,0.07,3,Normal,49,9,9,9,107,183,0.081,2081,0.92,1100,981,51,9,16,20,885,100,18,25,29,992,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2008-03-28,2007,6,26,88,2238,0.072,3,Normal,49,9,9,9,107,183,0.082,2055,0.92,1100,955,51,9,16,20,859,100,18,25,29,966,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.1,165,3950
2008-03-29,2007,6,26,89,2219.5,0.073,3,Normal,49,9,9,9,107,183,0.083,2037,0.92,1100,937,51,9,16,19,842,100,18,25,28,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2008-03-30,2007,6,26,90,2201.1,0.074,3,Normal,49,9,9,9,107,183,0.083,2018,0.92,1100,918,51,9,16,19,823,100,18,25,28,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2008-03-31,2007,6,27,91,2182.7,0.076,3,Normal,49,9,9,9,107,183,0.084,2000,0.92,1100,900,51,9,16,18,806,100,18,25,27,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2008-04-01,2007,7,27,92,2164.4,0.077,3,Normal,54,13,14,19,117,217,0.1,1947,0.9,1100,847,46,5,11,6,779,100,18,25,25,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
2008-04-02,2007,7,27,93,2146.2,0.078,3,Normal,54,13,14,19,117,217,0.1,1929,0.9,1100,829,46,5,11,6,761,100,18,25,25,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2008-04-03,2007,7,27,94,2128,0.079,3,Normal,54,13,14,19,117,217,0.1,1911,0.9,1100,811,46,5,11,5,744,100,18,25,24,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2008-04-04,2007,7,27,95,2109.8,0.081,3,Normal,54,13,14,19,117,217,0.1,1893,0.9,1100,793,46,5,11,5,726,100,18,25,24,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2008-04-05,2007,7,27,96,2091.7,0.083,3,Normal,54,13,14,19,117,217,0.1,1875,0.9,1100,775,46,5,11,4,709,100,18,25,23,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2008-04-06,2007,7,27,97,2073.7,0.084,3,Normal,54,13,14,19,117,217,0.1,1857,0.9,1100,757,46,5,11,4,691,100,18,25,23,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43.1,42.2,169,4050
2008-04-07,2007,7,28,98,2055.7,0.086,3,Normal,54,13,14,19,117,217,0.11,1839,0.89,1100,739,46,5,11,3,674,100,18,25,22,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2008-04-08,2007,7,28,99,2037.8,0.087,3,Normal,54,13,14,19,117,217,0.11,1821,0.89,1100,721,46,5,11,3,656,100,18,25,22,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2008-04-09,2007,7,28,100,2012.8,0.089,3,Normal,54,13,14,19,117,217,0.11,1796,0.89,1100,696,46,5,11,2,632,100,18,25,21,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2008-04-10,2007,7,28,101,1987.8,0.091,3,Normal,54,13,14,19,117,217,0.11,1771,0.89,1100,671,46,5,11,1,608,100,18,25,20,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2008-04-11,2007,7,28,102,1963,0.093,4,Mod_Dry,45,11,10,10,72,148,0.075,1815,0.93,1100,715,55,7,15,11,627,100,18,25,21,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2008-04-12,2007,7,28,103,1931.3,0.096,4,Mod_Dry,45,11,10,10,72,148,0.077,1783,0.92,1100,683,55,7,15,10,596,100,18,25,20,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2008-04-13,2007,7,28,104,1899.8,0.099,4,Mod_Dry,45,11,10,10,72,148,0.078,1752,0.92,1100,652,55,7,15,10,565,100,18,25,20,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2008-04-14,2007,7,29,105,1868.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.079,1720,0.92,1100,620,55,7,15,9,534,100,18,25,19,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.5,0.949,0.98,0.93,44.7,43.8,175,4200
2008-04-15,2007,7,29,106,1837.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.081,1689,0.92,1100,589,55,7,15,8,504,100,18,25,18,576,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-04-16,2007,7,29,107,1806.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.082,1658,0.92,1100,558,55,7,15,7,474,100,18,25,17,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2008-04-17,2007,7,29,108,1775.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.083,1628,0.92,1100,528,55,7,15,6,445,100,18,25,16,517,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2008-04-18,2007,7,29,109,1745.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.085,1597,0.92,1100,497,55,7,15,5,415,100,18,25,15,487,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2008-04-19,2007,7,29,110,1714.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.086,1567,0.91,1100,467,55,7,14,4,387,100,18,24,14,459,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-04-20,2007,7,29,111,1684.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.088,1537,0.91,1100,437,55,7,13,3,359,100,18,23,13,431,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
2008-04-21,2007,7,30,112,1654.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.089,1507,0.91,1100,407,55,7,12,2,331,100,18,22,12,403,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2008-04-22,2007,7,30,113,1625,0.13,4,Mod_Dry,45,11,10,10,72,148,0.091,1477,0.91,1100,377,55,7,11,1,303,100,18,21,11,375,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2008-04-23,2007,7,30,114,1595.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2008-04-24,2007,7,30,115,1566.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.095,1418,0.91,1100,318,55,7,10,0,246,100,18,20,10,318,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2008-04-25,2007,7,30,116,1537.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.096,1389,0.9,1100,289,55,7,9,-1,219,100,18,19,9,291,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2008-04-26,2007,7,30,117,1508.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.098,1361,0.9,1100,261,55,7,8,-2,193,100,18,18,8,265,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2008-04-27,2007,7,30,118,1480,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1332,0.9,1100,232,52,7,7,-3,169,97,18,17,7,241,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2008-04-28,2007,7,31,119,1451.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1304,0.9,1100,204,46,6,6,-4,150,91,17,16,6,222,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2008-04-29,2007,7,31,120,1423.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1276,0.9,1100,176,40,5,5,-5,131,85,16,15,5,203,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2008-04-30,2007,7,31,121,1395.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1248,0.89,1100,148,33,4,5,-6,112,78,15,15,4,184,1210,990,969.1,20.9,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,48,192,4600
2008-05-01,2007,8,31,122,1350.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1158,0.86,1100,58,13,2,2,-8,49,60,12,12,2,164,1180,990,969,21,0.822,0.648,0.0309,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2008-05-02,2007,8,31,123,1305.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.15,1113,0.85,1100,13,3,0,0,-10,20,50,10,10,0,135,1170,990,968.9,21.1,0.801,0.648,0.0307,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2008-05-03,2007,8,31,124,1266.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1075,0.85,1075,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.76,0.591,0.0278,1.35,0.0636,4,0.295,1.65,0.0774,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2008-05-04,2007,8,31,125,1229.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.16,1037,0.84,1037,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.705,0.507,0.0237,1.21,0.0567,4,0.287,1.5,0.0701,19.9,0.955,0.98,0.936,48.3,47.3,189,4540
2008-05-05,2007,8,32,126,1197.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1006,0.84,1006,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.659,0.436,0.0203,1.09,0.051,4,0.281,1.38,0.0641,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2008-05-06,2007,8,32,127,1166.9,0.2,4,Mod_Dry,47,10,10,10,115,192,0.17,974.9,0.83,974.9,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.613,0.411,0.019,1.02,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
2008-05-07,2007,8,32,128,1136.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,944.5,0.83,944.5,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.977,0.0451,4,0.261,1.24,0.0571,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
2008-05-08,2007,8,32,129,1106.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,914.6,0.83,914.6,0,0,0,0,-10,10,47,10,10,0,125,982,990,968.2,21.8,0.554,0.382,0.0175,0.935,0.043,4,0.251,1.19,0.0545,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2008-05-09,2007,8,32,130,1077.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,885.4,0.82,885.4,0,0,0,0,-10,10,47,10,10,0,125,952,990,968.1,21.9,0.527,0.368,0.0168,0.894,0.0409,4,0.241,1.14,0.052,20.7,0.955,0.98,0.936,42.9,42.1,168,4040
2008-05-10,2007,8,32,131,1053.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,861.8,0.82,861.8,0,0,0,0,-10,10,47,10,10,0,125,929,990,968.1,21.9,0.505,0.356,0.0162,0.861,0.0393,4,0.233,1.09,0.0499,20.8,0.954,0.98,0.935,42,41.2,165,3950
2008-05-11,2007,8,32,132,1030.7,0.23,5,Dry,42,9,8,6,82,147,0.14,883.7,0.86,883.7,0,0,0,0,-6,6,42,9,8,0,88,943,990,968,22,0.518,0.367,0.0167,0.885,0.0402,4,0.241,1.13,0.0511,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
2008-05-12,2007,8,33,133,1008,0.23,5,Dry,42,9,8,6,82,147,0.15,861,0.85,861,0,0,0,0,-6,6,42,9,8,0,88,920,990,967.9,22.1,0.497,0.356,0.0161,0.853,0.0386,4,0.233,1.09,0.0492,21,0.955,0.98,0.935,42.3,41.4,166,3980
2008-05-13,2007,8,33,134,985.72,0.24,5,Dry,42,9,8,6,82,147,0.15,838.7,0.85,838.7,0,0,0,0,-6,6,42,9,8,0,88,898,990,967.8,22.2,0.477,0.345,0.0156,0.822,0.0371,4,0.226,1.05,0.0473,21.1,0.954,0.979,0.934,41.4,40.5,162,3890
2008-05-14,2007,8,33,135,968.74,0.24,5,Dry,42,9,8,6,82,147,0.15,821.7,0.85,821.7,0,0,0,0,-6,6,42,9,8,0,88,881,990,967.8,22.2,0.461,0.337,0.0152,0.798,0.0359,4,0.22,1.02,0.0458,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
2008-05-15,2007,8,33,136,952.06,0.24,5,Dry,42,9,8,6,82,147,0.15,805.1,0.85,805.1,0,0,0,0,-6,6,42,9,8,0,88,864,990,967.7,22.3,0.446,0.329,0.0147,0.775,0.0347,4,0.214,0.989,0.0444,21.3,0.953,0.976,0.931,40.1,39.1,157,3760
2008-05-16,2007,8,33,137,935.7,0.25,5,Dry,42,9,8,6,82,147,0.16,788.7,0.84,788.7,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.431,0.321,0.0143,0.752,0.0336,4,0.209,0.96,0.043,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
2008-05-17,2007,8,33,138,919.67,0.25,5,Dry,42,9,8,6,82,147,0.16,772.7,0.84,772.7,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.416,0.313,0.014,0.729,0.0325,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2008-05-18,2007,8,33,139,904,0.26,5,Dry,42,9,8,6,82,147,0.16,757,0.84,757,0,0,0,0,-6,6,42,9,8,0,88,816,990,967.5,22.5,0.402,0.305,0.0136,0.707,0.0315,3,0.282,0.989,0.044,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2008-05-19,2007,8,34,140,888.7,0.26,5,Dry,42,9,8,6,82,147,0.17,741.7,0.83,741.7,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.388,0.296,0.0131,0.684,0.0304,3,0.276,0.961,0.0426,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2008-05-20,2007,8,34,141,873.8,0.27,5,Dry,42,9,8,6,82,147,0.17,726.8,0.83,726.8,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.374,0.287,0.0127,0.661,0.0292,3,0.27,0.93,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2008-05-21,2007,8,34,142,859.34,0.27,5,Dry,42,9,8,6,82,147,0.17,712.3,0.83,712.3,0,0,0,0,-6,6,42,9,8,0,88,771,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.905,0.0399,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2008-05-22,2007,8,34,143,845.35,0.27,5,Dry,42,9,8,6,82,147,0.17,698.4,0.83,698.4,0,0,0,0,-6,6,42,9,8,0,88,757,990,967.3,22.7,0.357,0.267,0.0118,0.624,0.0275,3,0.257,0.881,0.0388,21.8,0.957,0.98,0.938,47.7,46.7,140,3370
2008-05-23,2007,8,34,144,835.67,0.28,5,Dry,42,9,8,6,82,147,0.18,688.7,0.82,688.7,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.351,0.261,0.0115,0.612,0.0269,3,0.252,0.865,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2008-05-24,2007,8,34,145,826.28,0.28,5,Dry,42,9,8,6,82,147,0.18,679.3,0.82,679.3,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.849,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
