date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-05-25,2007,8,34,146,817.2,0.29,5,Dry,42,9,8,6,82,147,0.18,670.2,0.82,670.2,0,0,0,0,-6,6,42,9,8,0,88,729,990,967.2,22.8,0.341,0.249,0.0109,0.59,0.0258,3,0.244,0.834,0.0365,22,0.957,0.98,0.938,46.1,45.2,136,3250
2008-05-26,2007,8,35,147,808.47,0.29,5,Dry,42,9,8,6,82,147,0.18,661.5,0.82,661.5,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.819,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
2008-05-27,2007,8,35,148,800.12,0.29,5,Dry,42,9,8,6,82,147,0.18,653.1,0.82,653.1,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0104,0.568,0.0248,3,0.236,0.805,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2008-05-28,2007,8,35,149,792.22,0.3,5,Dry,42,9,8,6,82,147,0.19,645.2,0.81,645.2,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.327,0.232,0.0101,0.559,0.0244,3,0.233,0.792,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2008-05-29,2007,8,35,150,784.84,0.3,5,Dry,42,9,8,6,82,147,0.19,637.8,0.81,637.8,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.00989,0.55,0.0239,3,0.23,0.779,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2008-05-30,2007,8,35,151,778.14,0.31,5,Dry,42,9,8,6,82,147,0.19,631.1,0.81,631.1,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.319,0.223,0.00968,0.541,0.0235,3,0.227,0.768,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2008-05-31,2007,8,35,152,770.52,0.31,5,Dry,42,9,8,6,82,147,0.19,623.5,0.81,623.5,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2008-06-01,2007,9,35,153,758.76,0.32,5,Dry,39,9,7,5,59,119,0.16,639.8,0.84,639.8,0,0,0,0,-5,5,39,9,7,0,64,695,990,966.9,23.1,0.321,0.228,0.0099,0.55,0.0238,3,0.23,0.78,0.0338,22.3,0.956,0.98,0.937,44.5,43.7,131,3140
2008-06-02,2007,9,36,154,746.46,0.32,5,Dry,39,9,7,5,59,119,0.16,627.5,0.84,627.5,0,0,0,0,-5,5,39,9,7,0,64,682,990,966.9,23.1,0.314,0.22,0.00952,0.534,0.0231,3,0.225,0.759,0.0329,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2008-06-03,2007,9,36,155,735.25,0.33,5,Dry,39,9,7,5,59,119,0.16,616.3,0.84,616.3,0,0,0,0,-5,5,39,9,7,0,64,671,990,966.8,23.2,0.308,0.213,0.00918,0.521,0.0225,3,0.22,0.74,0.032,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
2008-06-04,2007,9,36,156,723.49,0.33,5,Dry,39,9,7,5,59,119,0.16,604.5,0.84,604.5,0,0,0,0,-5,5,39,9,7,0,64,659,990,966.8,23.2,0.301,0.205,0.00883,0.506,0.0218,3,0.215,0.721,0.0311,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2008-06-05,2007,9,36,157,711.73,0.34,5,Dry,39,9,7,5,59,119,0.17,592.7,0.83,592.7,0,0,0,0,-5,5,39,9,7,0,64,648,990,966.7,23.3,0.295,0.197,0.00847,0.492,0.0211,3,0.209,0.701,0.0301,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
2008-06-06,2007,9,36,158,700.52,0.34,5,Dry,39,9,7,5,59,119,0.17,581.5,0.83,581.5,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.288,0.189,0.00813,0.478,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2008-06-07,2007,9,36,159,690.4,0.35,5,Dry,39,9,7,5,59,119,0.17,571.4,0.83,571.4,0,0,0,0,-5,5,39,9,7,0,64,626,990,966.7,23.3,0.282,0.183,0.00783,0.465,0.0199,3,0.2,0.665,0.0285,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2008-06-08,2007,9,36,160,679.74,0.35,5,Dry,39,9,7,5,59,119,0.17,560.7,0.82,560.7,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.276,0.176,0.00751,0.452,0.0193,3,0.195,0.647,0.0277,22.7,0.951,0.975,0.928,39.7,38.7,116,2780
2008-06-09,2007,9,37,161,669.08,0.36,5,Dry,39,9,7,5,59,119,0.18,550.1,0.82,550.1,0,0,0,0,-5,5,39,9,7,0,64,605,990,966.6,23.4,0.27,0.168,0.00719,0.439,0.0187,3,0.19,0.629,0.0268,22.8,0.951,0.974,0.926,39,37.9,114,2730
2008-06-10,2007,9,37,162,662.24,0.36,5,Dry,39,9,7,5,59,119,0.18,543.2,0.82,543.2,0,0,0,0,-5,5,39,9,7,0,64,598,990,966.5,23.5,0.266,0.164,0.00699,0.43,0.0184,3,0.187,0.617,0.0263,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2008-06-11,2007,9,37,163,657.04,0.36,5,Dry,39,9,7,5,59,119,0.18,538,0.82,538,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.264,0.16,0.00683,0.424,0.0181,3,0.185,0.609,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2008-06-12,2007,9,37,164,649.11,0.36,5,Dry,39,9,7,5,59,119,0.18,530.1,0.82,530.1,0,0,0,0,-5,5,39,9,7,0,64,585,990,966.5,23.5,0.259,0.155,0.0066,0.414,0.0176,3,0.181,0.595,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
2008-06-13,2007,9,37,165,639,0.37,5,Dry,39,9,7,5,59,119,0.19,520,0.81,520,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.253,0.148,0.0063,0.402,0.0171,3,0.177,0.578,0.0246,23,0.948,0.97,0.92,37,35.9,108,2590
2008-06-14,2007,9,37,166,629.97,0.37,5,Dry,39,9,7,5,59,119,0.19,511,0.81,511,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.142,0.00604,0.39,0.0166,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
2008-06-15,2007,9,37,167,620.4,0.38,5,Dry,39,9,7,5,59,119,0.19,501.4,0.81,501.4,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.243,0.136,0.00576,0.379,0.016,3,0.168,0.547,0.0232,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2008-06-16,2007,9,38,168,610.83,0.38,5,Dry,39,9,7,5,59,119,0.2,491.8,0.81,491.8,0,0,0,0,-5,5,39,9,7,0,64,547,990,966.3,23.7,0.237,0.131,0.00554,0.368,0.0156,3,0.164,0.532,0.0225,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2008-06-17,2007,9,38,169,601.81,0.39,5,Dry,39,9,7,5,59,119,0.2,482.8,0.8,482.8,0,0,0,0,-5,5,39,9,7,0,64,538,990,966.3,23.7,0.232,0.127,0.00536,0.359,0.0152,2,0.268,0.627,0.0265,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2008-06-18,2007,9,38,170,593.88,0.39,5,Dry,39,9,7,5,59,119,0.2,474.9,0.8,474.9,0,0,0,0,-5,5,39,9,7,0,64,530,990,966.3,23.7,0.228,0.123,0.00519,0.351,0.0148,2,0.263,0.614,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2008-06-19,2007,9,38,171,585.4,0.39,5,Dry,39,9,7,5,59,119,0.2,466.4,0.8,466.4,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.00501,0.342,0.0144,2,0.257,0.599,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2008-06-20,2007,9,38,172,576.93,0.4,5,Dry,39,9,7,5,59,119,0.21,457.9,0.79,457.9,0,0,0,0,-5,5,39,9,7,0,64,513,990,966.2,23.8,0.218,0.115,0.00484,0.333,0.014,2,0.252,0.585,0.0246,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2008-06-21,2007,9,38,173,569,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,408,0.72,408,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0916,0.00384,0.294,0.0123,2,0.218,0.512,0.0215,23.3,0.955,0.98,0.936,44.6,43.7,87.4,2100
2008-06-22,2007,9,38,174,561.07,0.41,4,Mod_Dry,45,10,9,9,88,161,0.29,400.1,0.71,400.1,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.0878,0.00368,0.287,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
2008-06-23,2007,9,39,175,554.23,0.41,4,Mod_Dry,45,10,9,9,88,161,0.29,393.2,0.71,393.2,0,0,0,0,-9,9,45,10,9,0,97,457,990,966.1,23.9,0.197,0.0846,0.00354,0.282,0.0118,2,0.208,0.489,0.0205,23.4,0.954,0.98,0.935,43.1,42.2,84.4,2030
2008-06-24,2007,9,39,176,546.85,0.42,4,Mod_Dry,45,10,9,9,88,161,0.29,385.9,0.71,385.9,0,0,0,0,-9,9,45,10,9,0,97,450,990,966.1,23.9,0.194,0.0811,0.00339,0.275,0.0115,2,0.203,0.478,0.02,23.5,0.953,0.98,0.934,42.3,41.5,82.9,1990
2008-06-25,2007,9,39,177,539.47,0.42,4,Mod_Dry,45,10,9,9,88,161,0.3,378.5,0.7,378.5,0,0,0,0,-9,9,45,10,9,0,97,442,990,966,24,0.192,0.0776,0.00324,0.269,0.0112,2,0.198,0.467,0.0195,23.5,0.952,0.979,0.933,41.5,40.7,81.4,1950
2008-06-26,2007,9,39,178,532.08,0.42,4,Mod_Dry,45,10,9,9,88,161,0.3,371.1,0.7,371.1,0,0,0,0,-9,9,45,10,9,0,97,435,990,966,24,0.189,0.0741,0.00309,0.263,0.011,2,0.193,0.456,0.019,23.5,0.951,0.978,0.93,40.8,39.9,79.7,1910
2008-06-27,2007,9,39,179,525.25,0.43,4,Mod_Dry,45,10,9,9,88,161,0.31,364.3,0.69,364.3,0,0,0,0,-9,9,45,10,9,0,97,428,990,966,24,0.187,0.0709,0.00295,0.258,0.0107,2,0.188,0.446,0.0186,23.6,0.95,0.976,0.928,40,39.1,78.2,1880
2008-06-28,2007,9,39,180,518.41,0.43,4,Mod_Dry,45,10,9,9,88,161,0.31,357.4,0.69,357.4,0,0,0,0,-9,9,45,10,9,0,97,421,990,965.9,24.1,0.184,0.0677,0.00281,0.252,0.0105,2,0.184,0.436,0.0181,23.6,0.949,0.975,0.925,39.3,38.3,76.6,1840
2008-06-29,2007,9,39,181,512.67,0.43,4,Mod_Dry,45,10,9,9,88,161,0.31,351.7,0.69,351.7,0,0,0,0,-9,9,45,10,9,0,97,416,990,965.9,24.1,0.182,0.065,0.0027,0.247,0.0103,2,0.18,0.427,0.0177,23.7,0.949,0.973,0.923,38.7,37.7,75.4,1810
2008-06-30,2007,9,40,182,506.38,0.44,4,Mod_Dry,45,10,9,9,88,161,0.32,345.4,0.68,345.4,0,0,0,0,-9,9,45,10,9,0,97,409,990,965.9,24.1,0.18,0.062,0.00257,0.242,0.01,2,0.176,0.418,0.0173,23.7,0.948,0.972,0.921,38,37,74,1770
2008-07-01,2007,10,40,183,500.09,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,365.1,0.73,365.1,0,0,0,0,-6,6,42,9,8,0,76,424,990,965.9,24.1,0.185,0.0713,0.00295,0.257,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.928,40.3,39.4,78.8,1890
2008-07-02,2007,10,40,184,493.8,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,358.8,0.73,358.8,0,0,0,0,-6,6,42,9,8,0,76,418,990,965.8,24.2,0.183,0.0684,0.00283,0.251,0.0104,2,0.185,0.436,0.018,23.7,0.95,0.975,0.926,39.7,38.7,77.4,1860
2008-07-03,2007,10,40,185,487.51,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,352.5,0.72,352.5,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0654,0.0027,0.246,0.0102,2,0.18,0.427,0.0176,23.8,0.949,0.974,0.924,39,38,76,1820
2008-07-04,2007,10,40,186,481.22,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,346.2,0.72,346.2,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.179,0.0624,0.00258,0.241,0.00994,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.3,74.5,1790
2008-07-05,2007,10,40,187,475.48,0.46,4,Mod_Dry,42,9,8,6,70,135,0.28,340.5,0.72,340.5,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.177,0.0597,0.00246,0.236,0.00974,2,0.172,0.409,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.2,1760
2008-07-06,2007,10,40,188,469.74,0.46,4,Mod_Dry,42,9,8,6,70,135,0.29,334.7,0.71,334.7,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.174,0.057,0.00235,0.231,0.00953,2,0.168,0.4,0.0165,23.9,0.946,0.97,0.918,37.1,36,72,1730
2008-07-07,2007,10,41,189,464,0.46,4,Mod_Dry,42,9,8,6,70,135,0.29,329,0.71,329,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.172,0.0543,0.00223,0.227,0.00933,2,0.165,0.391,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
2008-07-08,2007,10,41,190,459.35,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,324.4,0.71,324.4,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0521,0.00214,0.223,0.00916,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.8,1680
2008-07-09,2007,10,41,191,454.15,0.47,4,Mod_Dry,42,9,8,6,70,135,0.3,319.1,0.7,319.1,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0496,0.00204,0.219,0.00898,2,0.158,0.377,0.0155,24,0.944,0.97,0.915,35.4,34.4,68.7,1650
2008-07-10,2007,10,41,192,448.96,0.47,4,Mod_Dry,42,9,8,6,70,135,0.3,314,0.7,314,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0472,0.00194,0.214,0.00879,2,0.154,0.369,0.0151,24,0.943,0.97,0.915,34.9,33.8,67.6,1620
2008-07-11,2007,10,41,193,443.76,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,308.8,0.7,308.8,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0447,0.00183,0.21,0.00861,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.5,1600
2008-07-12,2007,10,41,194,438.57,0.48,4,Mod_Dry,42,9,8,6,70,135,0.31,303.6,0.69,303.6,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.163,0.0423,0.00173,0.206,0.00842,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2008-07-13,2007,10,41,195,433.37,0.48,4,Mod_Dry,42,9,8,6,70,135,0.31,298.4,0.69,298.4,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.6,24.4,0.162,0.0398,0.00163,0.201,0.00824,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.3,1540
2008-07-14,2007,10,42,196,428.72,0.49,4,Mod_Dry,42,9,8,6,70,135,0.32,293.7,0.69,293.7,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0376,0.00154,0.198,0.00808,2,0.141,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.7,63.3,1520
2008-07-15,2007,10,42,197,424.08,0.49,4,Mod_Dry,42,9,8,6,70,135,0.32,289.1,0.68,289.1,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0354,0.00145,0.194,0.00791,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.3,1500
2008-07-16,2007,10,42,198,419.43,0.5,4,Mod_Dry,42,9,8,6,70,135,0.32,284.4,0.68,284.4,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0333,0.00136,0.19,0.00775,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.3,1470
2008-07-17,2007,10,42,199,414.78,0.5,4,Mod_Dry,42,9,8,6,70,135,0.33,279.8,0.68,279.8,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0311,0.00127,0.186,0.00759,2,0.131,0.318,0.0129,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
2008-07-18,2007,10,42,200,411.22,0.5,4,Mod_Dry,42,9,8,6,70,135,0.33,276.2,0.67,276.2,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.5,24.5,0.154,0.0294,0.0012,0.183,0.00746,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.6,1430
2008-07-19,2007,10,42,201,407.12,0.51,4,Mod_Dry,42,9,8,6,70,135,0.33,272.1,0.67,272.1,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0274,0.00112,0.18,0.00732,2,0.126,0.306,0.0125,24.3,0.935,0.97,0.907,30.3,29.3,58.7,1410
2008-07-20,2007,10,42,202,403.02,0.51,4,Mod_Dry,42,9,8,6,70,135,0.34,268,0.67,268,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0255,0.00104,0.176,0.00718,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
2008-07-21,2007,10,43,203,398.92,0.51,4,Mod_Dry,42,9,8,6,70,135,0.34,263.9,0.66,263.9,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0236,0.000958,0.173,0.00703,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.3,28.5,56.9,1370
2008-07-22,2007,10,43,204,394.82,0.52,4,Mod_Dry,42,9,8,6,70,135,0.34,259.8,0.66,259.8,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0216,0.000879,0.17,0.00689,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2008-07-23,2007,10,43,205,390.72,0.52,4,Mod_Dry,42,9,8,6,70,135,0.35,255.7,0.65,255.7,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0197,0.000799,0.166,0.00675,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.2,1320
2008-07-24,2007,10,43,206,386.61,0.52,4,Mod_Dry,42,9,8,6,70,135,0.35,251.6,0.65,251.6,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0178,0.00072,0.163,0.0066,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.1,54.3,1300
2008-07-25,2007,10,43,207,382.51,0.53,4,Mod_Dry,42,9,8,6,70,135,0.35,247.5,0.65,247.5,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.00068,0.16,0.0065,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2008-07-26,2007,10,43,208,378.96,0.53,4,Mod_Dry,42,9,8,6,70,135,0.36,244,0.64,244,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000667,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2008-07-27,2007,10,43,209,375.4,0.53,4,Mod_Dry,42,9,8,6,70,135,0.36,240.4,0.64,240.4,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
2008-07-28,2007,10,44,210,371.85,0.54,4,Mod_Dry,42,9,8,6,70,135,0.36,236.8,0.64,236.8,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51,1220
2008-07-29,2007,10,44,211,368.29,0.54,4,Mod_Dry,42,9,8,6,70,135,0.37,233.3,0.63,233.3,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.000629,0.154,0.00623,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.3,1210
2008-07-30,2007,10,44,212,364.74,0.54,4,Mod_Dry,42,9,8,6,70,135,0.37,229.7,0.63,229.7,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00616,1,0.253,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2008-07-31,2007,10,44,213,361.19,0.55,4,Mod_Dry,42,9,8,6,70,135,0.37,226.2,0.63,226.2,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.015,0.000604,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
2008-08-01,2007,11,44,214,357.63,0.55,4,Mod_Dry,39,7,5,4,60,115,0.32,242.6,0.68,242.6,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.00066,0.156,0.00627,2,0.106,0.262,0.0106,24.6,0.927,0.97,0.899,27.1,26.3,52.5,1260
2008-08-02,2007,11,44,215,353.53,0.55,4,Mod_Dry,39,7,5,4,60,115,0.33,238.5,0.68,238.5,0,0,0,0,-4,4,39,7,5,0,64,290,990,965.2,24.8,0.138,0.016,0.000645,0.154,0.00619,2,0.104,0.257,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2008-08-03,2007,11,44,216,349.43,0.56,4,Mod_Dry,39,7,5,4,60,115,0.33,234.4,0.67,234.4,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0157,0.000631,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.1,25.4,50.7,1220
2008-08-04,2007,11,45,217,345.33,0.56,4,Mod_Dry,39,7,5,4,60,115,0.33,230.3,0.67,230.3,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00604,2,0.098,0.248,0.00998,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1200
2008-08-05,2007,11,45,218,341.22,0.57,4,Mod_Dry,39,7,5,4,60,115,0.34,226.2,0.66,226.2,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.015,0.000602,0.148,0.00596,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2008-08-06,2007,11,45,219,337.12,0.57,4,Mod_Dry,39,7,5,4,60,115,0.34,222.1,0.66,222.1,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000587,0.147,0.00588,1,0.242,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2008-08-07,2007,11,45,220,333.02,0.57,4,Mod_Dry,39,7,5,4,60,115,0.34,218,0.66,218,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0143,0.000573,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2008-08-08,2007,11,45,221,329.47,0.58,4,Mod_Dry,39,7,5,4,60,115,0.35,214.5,0.65,214.5,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2008-08-09,2007,11,45,222,325.91,0.58,4,Mod_Dry,39,7,5,4,60,115,0.35,210.9,0.65,210.9,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1140
2008-08-10,2007,11,45,223,322.36,0.59,4,Mod_Dry,39,7,5,4,60,115,0.36,207.4,0.64,207.4,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000535,0.14,0.00561,1,0.222,0.363,0.0145,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
2008-08-11,2007,11,46,224,318.8,0.59,4,Mod_Dry,39,7,5,4,60,115,0.36,203.8,0.64,203.8,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.125,0.0131,0.000523,0.139,0.00554,1,0.218,0.356,0.0142,24.6,0.955,0.98,0.936,47.1,46.1,46.1,1110
2008-08-12,2007,11,46,225,316.34,0.59,4,Mod_Dry,39,7,5,4,60,115,0.36,201.3,0.64,201.3,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000514,0.137,0.00549,1,0.214,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2008-08-13,2007,11,46,226,313.33,0.6,4,Mod_Dry,39,7,5,4,60,115,0.37,198.3,0.63,198.3,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.124,0.0126,0.000504,0.136,0.00544,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2008-08-14,2007,11,46,227,310.33,0.6,4,Mod_Dry,39,7,5,4,60,115,0.37,195.3,0.63,195.3,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2008-08-15,2007,11,46,228,307.32,0.6,4,Mod_Dry,39,7,5,4,60,115,0.37,192.3,0.63,192.3,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2008-08-16,2007,11,46,229,304.31,0.61,4,Mod_Dry,39,7,5,4,60,115,0.38,189.3,0.62,189.3,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.932,43.7,42.8,42.8,1030
2008-08-17,2007,11,46,230,301.3,0.61,4,Mod_Dry,39,7,5,4,60,115,0.38,186.3,0.62,186.3,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2008-08-18,2007,11,47,231,298.29,0.61,4,Mod_Dry,39,7,5,4,60,115,0.39,183.3,0.61,183.3,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2008-08-19,2007,11,47,232,295.29,0.62,4,Mod_Dry,39,7,5,4,60,115,0.39,180.3,0.61,180.3,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00511,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.8,40.8,978
2008-08-20,2007,11,47,233,292.28,0.62,4,Mod_Dry,39,7,5,4,60,115,0.39,177.3,0.61,177.3,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2008-08-21,2007,11,47,234,289.82,0.63,4,Mod_Dry,39,7,5,4,60,115,0.4,174.8,0.6,174.8,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.00501,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,945
2008-08-22,2007,11,47,235,287.36,0.63,4,Mod_Dry,39,7,5,4,60,115,0.4,172.4,0.6,172.4,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,931
2008-08-23,2007,11,47,236,284.9,0.63,4,Mod_Dry,39,7,5,4,60,115,0.4,169.9,0.6,169.9,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000405,0.124,0.00492,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2008-08-24,2007,11,47,237,282.44,0.64,4,Mod_Dry,39,7,5,4,60,115,0.41,167.4,0.59,167.4,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00998,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
2008-08-25,2007,11,48,238,279.97,0.64,4,Mod_Dry,39,7,5,4,60,115,0.41,165,0.59,165,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00977,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2008-08-26,2007,11,48,239,277.51,0.64,4,Mod_Dry,39,7,5,4,60,115,0.41,162.5,0.59,162.5,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00956,0.00038,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2008-08-27,2007,11,48,240,275.05,0.65,4,Mod_Dry,39,7,5,4,60,115,0.42,160.1,0.58,160.1,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2008-08-28,2007,11,48,241,272.59,0.65,4,Mod_Dry,39,7,5,4,60,115,0.42,157.6,0.58,157.6,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2008-08-29,2007,11,48,242,270.13,0.66,4,Mod_Dry,39,7,5,4,60,115,0.43,155.1,0.57,155.1,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00894,0.000354,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2008-08-30,2007,11,48,243,267.67,0.66,4,Mod_Dry,39,7,5,4,60,115,0.43,152.7,0.57,152.7,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2008-08-31,2007,11,48,244,266.3,0.66,4,Mod_Dry,39,7,5,4,60,115,0.43,151.3,0.57,151.3,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00861,0.000341,0.116,0.00458,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2008-09-01,2007,12,49,245,263.29,0.67,4,Mod_Dry,34,6,4,3,44,91,0.35,172.3,0.65,172.3,0,0,0,0,-3,3,34,6,4,0,47,216,990,964.8,25.2,0.112,0.0104,0.000412,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2008-09-02,2007,12,49,246,259.19,0.68,4,Mod_Dry,34,6,4,3,44,91,0.35,168.2,0.65,168.2,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.01,0.000398,0.12,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2008-09-03,2007,12,49,247,255.64,0.68,4,Mod_Dry,34,6,4,3,44,91,0.36,164.6,0.64,164.6,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.00974,0.000385,0.119,0.0047,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
2008-09-04,2007,12,49,248,252.08,0.69,4,Mod_Dry,34,6,4,3,44,91,0.36,161.1,0.64,161.1,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2008-09-05,2007,12,49,249,248.53,0.7,4,Mod_Dry,34,6,4,3,44,91,0.37,157.5,0.63,157.5,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
2008-09-06,2007,12,49,250,246.07,0.7,4,Mod_Dry,34,6,4,3,44,91,0.37,155.1,0.63,155.1,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25.1,0.941,0.97,0.912,35.8,34.8,34.8,834
2008-09-07,2007,12,49,251,243.06,0.71,4,Mod_Dry,34,6,4,3,44,91,0.37,152.1,0.63,152.1,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00868,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2008-09-08,2007,12,50,252,240.05,0.72,4,Mod_Dry,34,6,4,3,44,91,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,802
2008-09-09,2007,12,50,253,237.04,0.73,4,Mod_Dry,34,6,4,3,44,91,0.38,146,0.62,146,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00436,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2008-09-10,2007,12,50,254,234.04,0.73,4,Mod_Dry,34,6,4,3,44,91,0.39,143,0.61,143,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.2,0.936,0.97,0.908,33,32,32,769
2008-09-11,2007,12,50,255,231.03,0.74,4,Mod_Dry,34,6,4,3,44,91,0.39,140,0.61,140,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00425,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2008-09-12,2007,12,50,256,228.57,0.75,4,Mod_Dry,34,6,4,3,44,91,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2008-09-13,2007,12,50,257,226.11,0.76,4,Mod_Dry,34,6,4,3,44,91,0.4,135.1,0.6,135.1,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00907,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2008-09-14,2007,12,50,258,223.65,0.76,4,Mod_Dry,34,6,4,3,44,91,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.226,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2008-09-15,2007,12,51,259,221.19,0.77,4,Mod_Dry,34,6,4,3,44,91,0.41,130.2,0.59,130.2,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.3,0.931,0.97,0.903,30,29.1,29.1,699
2008-09-16,2007,12,51,260,218.72,0.78,4,Mod_Dry,34,6,4,3,44,91,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2008-09-17,2007,12,51,261,217.36,0.79,4,Mod_Dry,34,6,4,3,44,91,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0957,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2008-09-18,2007,12,51,262,215.44,0.8,4,Mod_Dry,34,6,4,3,44,91,0.42,124.4,0.58,124.4,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2008-09-19,2007,12,51,263,213.53,0.8,4,Mod_Dry,34,6,4,3,44,91,0.43,122.5,0.57,122.5,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2008-09-20,2007,12,51,264,211.61,0.81,4,Mod_Dry,34,6,4,3,44,91,0.43,120.6,0.57,120.6,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2008-09-21,2007,12,51,265,209.7,0.81,4,Mod_Dry,34,6,4,3,44,91,0.43,118.7,0.57,118.7,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2008-09-22,2007,12,52,266,207.79,0.82,4,Mod_Dry,34,6,4,3,44,91,0.44,116.8,0.56,116.8,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00568,0.000222,0.098,0.00383,1,0.1,0.198,0.00775,25.4,0.923,0.97,0.895,26.8,26,26,624
2008-09-23,2007,12,52,267,205.87,0.82,4,Mod_Dry,34,6,4,3,44,91,0.44,114.9,0.56,114.9,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.00551,0.000216,0.0971,0.0038,1,0.0976,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2008-09-24,2007,12,52,268,203.96,0.83,4,Mod_Dry,34,6,4,3,44,91,0.45,113,0.55,113,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00535,0.000209,0.0963,0.00376,1,0.095,0.191,0.00748,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2008-09-25,2007,12,52,269,202.04,0.83,4,Mod_Dry,34,6,4,3,44,91,0.45,111,0.55,111,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00519,0.000203,0.0954,0.00373,1,0.0924,0.188,0.00734,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2008-09-26,2007,12,52,270,200.13,0.84,4,Mod_Dry,34,6,4,3,44,91,0.46,109.1,0.55,109.1,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00503,0.000196,0.0946,0.0037,1,0.0898,0.184,0.0072,25.4,0,0,0,0,0,0,0
2008-09-27,2007,12,52,271,198.22,0.85,4,Mod_Dry,34,6,4,3,44,91,0.46,107.2,0.54,107.2,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00486,0.00019,0.0938,0.00366,1,0.0872,0.181,0.00707,25.4,0,0,0,0,0,0,0
2008-09-28,2007,12,52,272,196.3,0.85,4,Mod_Dry,34,6,4,3,44,91,0.46,105.3,0.54,105.3,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0882,0.0047,0.000184,0.0929,0.00363,1,0.0847,0.178,0.00694,25.4,0,0,0,0,0,0,0
2008-09-29,2007,12,53,273,194.39,0.86,4,Mod_Dry,34,6,4,3,44,91,0.47,103.4,0.53,103.4,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0875,0.00454,0.000177,0.0921,0.0036,1,0.0821,0.174,0.00681,25.4,0,0,0,0,0,0,0
2008-09-30,2007,12,53,274,192.47,0.86,4,Mod_Dry,34,6,4,3,44,91,0.47,101.5,0.53,101.5,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0869,0.00437,0.000171,0.0912,0.00357,1,0.0795,0.171,0.00667,25.4,0,0,0,0,0,0,0
2008-10-01,2008,1,1,275,191.11,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.2,26.3,26.3,632
2008-10-02,2008,1,1,276,189.74,0.87,4,Mod_Dry,31,4,3,2,33,73,0.39,116.7,0.61,116.7,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00567,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,624
2008-10-03,2008,1,1,277,188.37,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0982,0.193,0.00756,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2008-10-04,2008,1,1,278,187.01,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2008-10-05,2008,1,1,279,185.64,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0946,0.189,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2008-10-06,2008,1,1,280,184.27,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0927,0.186,0.00728,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2008-10-07,2008,1,1,281,182.9,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.4,24.4,584
2008-10-08,2008,1,2,282,181.54,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0872,0.00498,0.000195,0.0922,0.00361,1,0.089,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2008-10-09,2008,1,2,283,180.17,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00486,0.00019,0.0916,0.00358,1,0.0872,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2008-10-10,2008,1,2,284,179.9,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,106.9,0.59,106.9,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0868,0.178,0.00698,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2008-10-11,2008,1,2,285,179.08,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0911,0.00357,1,0.0857,0.177,0.00692,25.4,0.915,0.97,0.887,24.2,23.4,23.4,562
2008-10-12,2008,1,2,286,177.16,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.0831,0.173,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,551
2008-10-13,2008,1,2,287,175.79,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,102.8,0.58,102.8,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0813,0.171,0.00669,25.4,0.913,0.97,0.885,23.3,22.6,22.6,544
2008-10-14,2008,1,2,288,174.43,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101.4,0.58,101.4,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00437,0.000171,0.0891,0.00349,1,0.0794,0.169,0.0066,25.4,0.912,0.969,0.884,23,22.3,22.3,536
2008-10-15,2008,1,3,289,173.06,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0885,0.00346,1,0.0776,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
2008-10-16,2008,1,3,290,173.88,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00432,0.000169,0.0889,0.00348,1,0.0787,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2008-10-17,2008,1,3,291,174.7,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2008-10-18,2008,1,3,292,173.33,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.883,22.7,22,22,529
2008-10-19,2008,1,3,293,171.97,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,98.97,0.58,98.97,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2008-10-20,2008,1,3,294,171.69,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,98.69,0.57,98.69,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0757,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2008-10-21,2008,1,3,295,171.42,0.91,4,Mod_Dry,31,4,3,2,33,73,0.43,98.42,0.57,98.42,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0754,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.6,21.6,519
2008-10-22,2008,1,4,296,173.33,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.883,22.7,22,22,529
2008-10-23,2008,1,4,297,176.34,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.0899,0.00352,1,0.082,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2008-10-24,2008,1,4,298,175.52,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00446,0.000175,0.0896,0.00351,1,0.0809,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2008-10-25,2008,1,4,299,173.61,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.0043,0.000168,0.0888,0.00347,1,0.0783,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2008-10-26,2008,1,4,300,171.69,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,98.69,0.57,98.69,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0757,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2008-10-27,2008,1,4,301,169.78,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,96.78,0.57,96.78,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00627,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2008-10-28,2008,1,4,302,167.86,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,94.86,0.56,94.86,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0706,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2008-10-29,2008,1,5,303,165.95,0.92,4,Mod_Dry,31,4,3,2,33,73,0.44,92.95,0.56,92.95,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00365,0.000143,0.0854,0.00334,1,0.068,0.153,0.00601,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2008-10-30,2008,1,5,304,164.04,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,91.04,0.56,91.04,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0654,0.15,0.00587,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2008-10-31,2008,1,5,305,162.67,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,89.67,0.55,89.67,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00337,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2008-11-01,2008,2,5,306,162.4,0.93,5,Dry,23,4,2,2,19,50,0.31,112.4,0.69,112.4,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.0053,0.000208,0.0907,0.00355,1,0.0942,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2008-11-02,2008,2,5,307,165.4,0.92,5,Dry,23,4,2,2,19,50,0.3,115.4,0.7,115.4,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0983,0.19,0.00746,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2008-11-03,2008,2,5,308,171.69,0.91,5,Dry,23,4,2,2,19,50,0.29,121.7,0.71,121.7,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00609,0.000239,0.0948,0.00371,1,0.107,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2008-11-04,2008,2,5,309,179.08,0.9,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00672,0.000263,0.098,0.00384,1,0.117,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2008-11-05,2008,2,6,310,182.63,0.89,5,Dry,23,4,2,2,19,50,0.27,132.6,0.73,132.6,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00702,0.000275,0.0996,0.0039,1,0.122,0.221,0.00865,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2008-11-06,2008,2,6,311,185.64,0.88,5,Dry,23,4,2,2,19,50,0.27,135.6,0.73,135.6,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00728,0.000285,0.101,0.00395,1,0.126,0.227,0.00886,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2008-11-07,2008,2,6,312,190.29,0.87,5,Dry,23,4,2,2,19,50,0.26,140.3,0.74,140.3,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00767,0.0003,0.103,0.00402,1,0.132,0.235,0.00918,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2008-11-08,2008,2,6,313,192.75,0.86,5,Dry,23,4,2,2,19,50,0.26,142.8,0.74,142.8,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00788,0.000308,0.104,0.00407,1,0.135,0.239,0.00935,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2008-11-09,2008,2,6,314,193.57,0.86,5,Dry,23,4,2,2,19,50,0.26,143.6,0.74,143.6,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0964,0.00795,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2008-11-10,2008,2,6,315,195.48,0.85,5,Dry,23,4,2,2,19,50,0.26,145.5,0.74,145.5,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00954,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2008-11-11,2008,2,6,316,199.04,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,132,0.66,132,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00697,0.000272,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2008-11-12,2008,2,7,317,203.69,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,136.7,0.67,136.7,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.103,0.00405,1,0.127,0.231,0.00901,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2008-11-13,2008,2,7,318,203.96,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00739,0.000289,0.104,0.00405,1,0.127,0.231,0.00903,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2008-11-14,2008,2,7,319,202.59,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,135.6,0.67,135.6,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0957,0.00728,0.000284,0.103,0.00403,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2008-11-15,2008,2,7,320,200.68,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,133.7,0.67,133.7,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00711,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2008-11-16,2008,2,7,321,199.31,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,132.3,0.66,132.3,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000273,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
2008-11-17,2008,2,7,322,199.04,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,132,0.66,132,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00697,0.000272,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2008-11-18,2008,2,7,323,200.4,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,133.4,0.67,133.4,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
2008-11-19,2008,2,8,324,204.51,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,137.5,0.67,137.5,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00907,25.3,0.933,0.97,0.905,31.9,30.9,30.9,743
2008-11-20,2008,2,8,325,208.61,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,141.6,0.68,141.6,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2008-11-21,2008,2,8,326,212.16,0.81,5,Dry,23,4,2,2,19,50,0.24,162.2,0.76,162.2,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00953,0.000373,0.113,0.00441,1,0.161,0.274,0.0107,25.3,0.942,0.971,0.915,37.8,36.8,36.8,882
2008-11-22,2008,2,8,327,214.62,0.8,5,Dry,23,4,2,2,19,50,0.23,164.6,0.77,164.6,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00974,0.000382,0.114,0.00445,1,0.165,0.278,0.0109,25.2,0.943,0.973,0.917,38.4,37.4,37.4,897
2008-11-23,2008,2,8,328,217.63,0.79,5,Dry,23,4,2,2,19,50,0.23,167.6,0.77,167.6,0,0,0,0,-2,2,23,4,2,0,21,197,990,964.5,25.5,0.105,0.01,0.000392,0.115,0.00451,1,0.169,0.284,0.0111,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2008-11-24,2008,2,8,329,220.64,0.78,5,Dry,23,4,2,2,19,50,0.23,170.6,0.77,170.6,0,0,0,0,-2,2,23,4,2,0,21,200,990,964.5,25.5,0.106,0.0103,0.000403,0.116,0.00456,1,0.173,0.289,0.0113,25.2,0.945,0.976,0.922,39.8,38.9,38.9,933
2008-11-25,2008,2,8,330,219.82,0.78,5,Dry,23,4,2,2,19,50,0.23,169.8,0.77,169.8,0,0,0,0,-2,2,23,4,2,0,21,199,990,964.5,25.5,0.106,0.0102,0.0004,0.116,0.00455,1,0.172,0.288,0.0113,25.2,0.945,0.975,0.921,39.6,38.7,38.7,928
2008-11-26,2008,2,9,331,219,0.78,5,Dry,23,4,2,2,19,50,0.23,169,0.77,169,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.105,0.0101,0.000397,0.116,0.00453,1,0.171,0.286,0.0112,25.2,0.945,0.975,0.921,39.5,38.5,38.5,923
2008-11-27,2008,2,9,332,222.01,0.77,5,Dry,23,4,2,2,19,50,0.23,172,0.78,172,0,0,0,0,-2,2,23,4,2,0,21,201,990,964.5,25.5,0.106,0.0104,0.000407,0.117,0.00459,1,0.175,0.292,0.0114,25.2,0.946,0.976,0.923,40.2,39.2,39.2,941
2008-11-28,2008,2,9,333,224.47,0.76,5,Dry,23,4,2,2,19,50,0.22,174.5,0.78,174.5,0,0,0,0,-2,2,23,4,2,0,21,203,990,964.5,25.5,0.107,0.0106,0.000416,0.118,0.00463,1,0.178,0.296,0.0116,25.2,0.946,0.978,0.925,40.7,39.8,39.8,956
2008-11-29,2008,2,9,334,226.93,0.75,5,Dry,23,4,2,2,19,50,0.22,176.9,0.78,176.9,0,0,0,0,-2,2,23,4,2,0,21,206,990,964.6,25.4,0.108,0.0108,0.000424,0.119,0.00468,1,0.181,0.3,0.0118,25.1,0.947,0.979,0.927,41.3,40.4,40.4,971
2008-11-30,2008,2,9,335,228.29,0.75,5,Dry,23,4,2,2,19,50,0.22,178.3,0.78,178.3,0,0,0,0,-2,2,23,4,2,0,21,207,990,964.6,25.4,0.109,0.0109,0.000429,0.12,0.0047,1,0.183,0.303,0.0119,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2008-12-01,2008,3,9,336,230.21,0.74,5,Dry,26,4,3,2,24,59,0.26,171.2,0.74,171.2,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,934
2008-12-02,2008,3,9,337,229.94,0.74,5,Dry,26,4,3,2,24,59,0.26,170.9,0.74,170.9,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.9,38.9,932
2008-12-03,2008,3,10,338,228.57,0.75,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.171,0.289,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2008-12-04,2008,3,10,339,226.65,0.75,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38,38,913
2008-12-05,2008,3,10,340,225.83,0.76,5,Dry,26,4,3,2,24,59,0.26,166.8,0.74,166.8,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00993,0.00039,0.116,0.00456,1,0.168,0.284,0.0111,25.2,0.944,0.974,0.919,38.9,37.8,37.8,908
2008-12-06,2008,3,10,341,225.56,0.76,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,906
2008-12-07,2008,3,10,342,224.19,0.76,5,Dry,26,4,3,2,24,59,0.26,165.2,0.74,165.2,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00979,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2008-12-08,2008,3,10,343,226.11,0.76,5,Dry,26,4,3,2,24,59,0.26,167.1,0.74,167.1,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00995,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2008-12-09,2008,3,10,344,227.47,0.75,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,918
2008-12-10,2008,3,11,345,229.39,0.75,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2008-12-11,2008,3,11,346,233.49,0.73,5,Dry,26,4,3,2,24,59,0.25,174.5,0.75,174.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.7,39.7,39.7,954
2008-12-12,2008,3,11,347,237.04,0.73,5,Dry,26,4,3,2,24,59,0.25,178,0.75,178,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2008-12-13,2008,3,11,348,239.51,0.72,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,989
2008-12-14,2008,3,11,349,241.42,0.71,5,Dry,26,4,3,2,24,59,0.24,182.4,0.76,182.4,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00484,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2008-12-15,2008,3,11,350,243.33,0.71,5,Dry,26,4,3,2,24,59,0.24,184.3,0.76,184.3,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2008-12-16,2008,3,11,351,245.25,0.7,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00492,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2008-12-17,2008,3,12,352,247.16,0.7,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2008-12-18,2008,3,12,353,251.26,0.69,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2008-12-19,2008,3,12,354,255.36,0.68,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2008-12-20,2008,3,12,355,259.47,0.67,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2008-12-21,2008,3,12,356,263.57,0.67,5,Dry,26,4,3,2,24,59,0.22,204.6,0.78,204.6,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.00052,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.7,46.8,46.8,1120
2008-12-22,2008,3,12,357,266.58,0.66,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2008-12-23,2008,3,12,358,269.58,0.66,5,Dry,26,4,3,2,24,59,0.22,210.6,0.78,210.6,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.121,0.0136,0.000541,0.135,0.00536,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1160
2008-12-24,2008,3,13,359,273.69,0.65,5,Dry,26,4,3,2,24,59,0.22,214.7,0.78,214.7,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
