date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-12-25,2008,3,13,360,275.05,0.65,5,Dry,26,4,3,2,24,59,0.21,216.1,0.79,216.1,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2008-12-26,2008,3,13,361,274.23,0.65,5,Dry,26,4,3,2,24,59,0.21,215.2,0.79,215.2,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2008-12-27,2008,3,13,362,277.24,0.64,5,Dry,26,4,3,2,24,59,0.21,218.2,0.79,218.2,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2008-12-28,2008,3,13,363,280.25,0.64,5,Dry,26,4,3,2,24,59,0.21,221.3,0.79,221.3,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0146,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2008-12-29,2008,3,13,364,280.52,0.64,5,Dry,26,4,3,2,24,59,0.21,221.5,0.79,221.5,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.000579,0.14,0.00556,1,0.242,0.381,0.0152,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2008-12-30,2008,3,13,365,282.98,0.63,5,Dry,26,4,3,2,24,59,0.21,224,0.79,224,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000588,0.141,0.0056,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2008-12-31,2008,3,14,366,290.36,0.62,5,Dry,26,4,3,2,24,59,0.2,231.4,0.8,231.4,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00574,2,0.0987,0.243,0.00966,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1210
2009-01-01,2008,4,14,1,296.11,0.62,5,Dry,29,5,4,2,33,73,0.25,223.1,0.75,223.1,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2009-01-02,2008,4,14,2,299.66,0.61,5,Dry,29,5,4,2,33,73,0.24,226.7,0.76,226.7,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2009-01-03,2008,4,14,3,303.22,0.61,5,Dry,29,5,4,2,33,73,0.24,230.2,0.76,230.2,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.0979,0.243,0.0097,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2009-01-04,2008,4,14,4,307.32,0.6,5,Dry,29,5,4,2,33,73,0.24,234.3,0.76,234.3,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2009-01-05,2008,4,14,5,309.78,0.6,5,Dry,29,5,4,2,33,73,0.24,236.8,0.76,236.8,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2009-01-06,2008,4,14,6,315.52,0.59,5,Dry,29,5,4,2,33,73,0.23,242.5,0.77,242.5,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2009-01-07,2008,4,15,7,325.09,0.58,5,Dry,29,5,4,2,33,73,0.23,252.1,0.78,252.1,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.018,0.00072,0.156,0.00624,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2009-01-08,2008,4,15,8,334.11,0.57,5,Dry,29,5,4,2,33,73,0.22,261.1,0.78,261.1,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0222,0.000892,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2009-01-09,2008,4,15,9,339.86,0.57,5,Dry,29,5,4,2,33,73,0.21,266.9,0.79,266.9,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2009-01-10,2008,4,15,10,345.6,0.56,5,Dry,29,5,4,2,33,73,0.21,272.6,0.79,272.6,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0277,0.00111,0.173,0.00695,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2009-01-11,2008,4,15,11,351.34,0.56,5,Dry,29,5,4,2,33,73,0.21,278.3,0.79,278.3,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00122,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2009-01-12,2008,4,15,12,354.35,0.55,5,Dry,29,5,4,2,33,73,0.21,281.4,0.79,281.4,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0318,0.00128,0.18,0.00725,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2009-01-13,2008,4,15,13,357.36,0.55,5,Dry,29,5,4,2,33,73,0.2,284.4,0.8,284.4,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.183,0.00736,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
2009-01-14,2008,4,16,14,361.46,0.55,5,Dry,29,5,4,2,33,73,0.2,288.5,0.8,288.5,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2009-01-15,2008,4,16,15,367.75,0.54,5,Dry,29,5,4,2,33,73,0.2,294.8,0.8,294.8,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0381,0.00154,0.191,0.00772,2,0.141,0.333,0.0134,24.4,0.939,0.97,0.911,33.2,32.2,64.3,1540
2009-01-16,2008,4,16,16,376.22,0.53,5,Dry,29,5,4,2,33,73,0.19,303.2,0.81,303.2,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.1,1590
2009-01-17,2008,4,16,17,383.06,0.53,5,Dry,29,5,4,2,33,73,0.19,310.1,0.81,310.1,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0453,0.00184,0.204,0.00825,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2009-01-18,2008,4,16,18,390.44,0.52,5,Dry,29,5,4,2,33,73,0.19,317.4,0.81,317.4,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0488,0.00198,0.21,0.00851,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.6,34.6,69.1,1660
2009-01-19,2008,4,16,19,395.09,0.52,5,Dry,29,5,4,2,33,73,0.18,322.1,0.81,322.1,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.051,0.00207,0.214,0.00868,2,0.16,0.374,0.0152,24.3,0.944,0.97,0.915,36.1,35.1,70.1,1680
2009-01-20,2008,4,16,20,398.65,0.51,5,Dry,29,5,4,2,33,73,0.18,325.6,0.82,325.6,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.9,1700
2009-01-21,2008,4,17,21,404.94,0.51,5,Dry,29,5,4,2,33,73,0.18,331.9,0.82,331.9,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0557,0.00227,0.222,0.00902,2,0.167,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2009-01-22,2008,4,17,22,411.22,0.5,5,Dry,29,5,4,2,33,73,0.18,338.2,0.82,338.2,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0586,0.00239,0.227,0.00924,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2009-01-23,2008,4,17,23,416.97,0.5,5,Dry,29,5,4,2,33,73,0.17,344,0.82,344,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0614,0.0025,0.232,0.00945,2,0.175,0.406,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,75,1800
2009-01-24,2008,4,17,24,422.71,0.49,5,Dry,29,5,4,2,33,73,0.17,349.7,0.83,349.7,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0641,0.00262,0.236,0.00965,2,0.179,0.415,0.0169,24.1,0.948,0.974,0.924,39.2,38.1,76.3,1830
2009-01-25,2008,4,17,25,428.45,0.49,5,Dry,29,5,4,2,33,73,0.17,355.4,0.83,355.4,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0668,0.00273,0.241,0.00985,2,0.182,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2009-01-26,2008,4,17,26,434.19,0.48,5,Dry,29,5,4,2,33,73,0.17,361.2,0.83,361.2,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0695,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2009-01-27,2008,4,17,27,438.29,0.48,5,Dry,29,5,4,2,33,73,0.17,365.3,0.83,365.3,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0714,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.9,1920
2009-01-28,2008,4,18,28,441.85,0.48,5,Dry,29,5,4,2,33,73,0.17,368.9,0.83,368.9,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0731,0.00299,0.252,0.0103,2,0.191,0.444,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.7,1940
2009-01-29,2008,4,18,29,449.23,0.47,5,Dry,29,5,4,2,33,73,0.16,376.2,0.84,376.2,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0766,0.00314,0.258,0.0106,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
2009-01-30,2008,4,18,30,456.07,0.47,5,Dry,29,5,4,2,33,73,0.16,383.1,0.84,383.1,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0798,0.00328,0.264,0.0108,2,0.201,0.465,0.0191,23.9,0.953,0.98,0.934,42.7,41.9,83.8,2010
2009-01-31,2008,4,18,31,464.54,0.46,5,Dry,29,5,4,2,33,73,0.16,391.5,0.84,391.5,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0838,0.00345,0.271,0.0111,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
2009-02-01,2008,5,18,32,472.47,0.46,5,Dry,31,6,4,3,41,85,0.18,387.5,0.82,387.5,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0819,0.00337,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.3,84.5,2030
2009-02-02,2008,5,18,33,482.04,0.45,5,Dry,31,6,4,3,41,85,0.18,397,0.82,397,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0864,0.00357,0.277,0.0114,2,0.211,0.487,0.0201,23.7,0.955,0.98,0.936,44.1,43.2,86.5,2080
2009-02-03,2008,5,18,34,492.16,0.45,5,Dry,31,6,4,3,41,85,0.17,407.2,0.83,407.2,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0912,0.00377,0.285,0.0118,2,0.217,0.502,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2130
2009-02-04,2008,5,19,35,503.37,0.44,5,Dry,31,6,4,3,41,85,0.17,418.4,0.83,418.4,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0965,0.004,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
2009-02-05,2008,5,19,36,515.68,0.43,5,Dry,31,6,4,3,41,85,0.17,430.7,0.83,430.7,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.3,2240
2009-02-06,2008,5,19,37,530.72,0.42,5,Dry,31,6,4,3,41,85,0.16,445.7,0.84,445.7,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00456,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2009-02-07,2008,5,19,38,546.3,0.42,5,Dry,31,6,4,3,41,85,0.16,461.3,0.84,461.3,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.583,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2009-02-08,2008,5,19,39,561.34,0.41,5,Dry,31,6,4,3,41,85,0.15,476.3,0.85,476.3,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.221,0.124,0.00519,0.344,0.0144,2,0.264,0.608,0.0255,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2009-02-09,2008,5,19,40,577.47,0.4,5,Dry,31,6,4,3,41,85,0.15,492.5,0.85,492.5,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
2009-02-10,2008,5,19,41,599.08,0.39,5,Dry,31,6,4,3,41,85,0.14,514.1,0.86,514.1,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00609,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.9,35.8,107,2570
2009-02-11,2008,5,20,42,621.22,0.38,5,Dry,31,6,4,3,41,85,0.14,536.2,0.86,536.2,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.255,0.159,0.00674,0.414,0.0175,3,0.184,0.598,0.0253,23,0.95,0.972,0.923,38.3,37.3,112,2680
2009-02-12,2008,5,20,43,645.01,0.37,5,Dry,31,6,4,3,41,85,0.13,560,0.87,560,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00744,0.443,0.0188,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
2009-02-13,2008,5,20,44,668.8,0.36,5,Dry,31,6,4,3,41,85,0.13,583.8,0.87,583.8,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00815,0.473,0.0202,3,0.205,0.678,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2009-02-14,2008,5,20,45,690.95,0.35,5,Dry,31,6,4,3,41,85,0.12,606,0.88,606,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00882,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2009-02-15,2008,5,20,46,714.74,0.33,5,Dry,31,6,4,3,41,85,0.12,629.7,0.88,629.7,0,0,0,0,-3,3,31,6,4,0,44,671,990,966.8,23.2,0.308,0.222,0.00954,0.529,0.0228,3,0.226,0.755,0.0325,22.5,0.956,0.98,0.936,44.2,43.4,130,3120
2009-02-16,2008,5,20,47,735.79,0.33,5,Dry,31,6,4,3,41,85,0.12,650.8,0.88,650.8,0,0,0,0,-3,3,31,6,4,0,44,692,990,966.8,23.2,0.32,0.236,0.0102,0.555,0.024,3,0.235,0.791,0.0341,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
2009-02-17,2008,5,20,48,756.3,0.32,5,Dry,31,6,4,3,41,85,0.11,671.3,0.89,671.3,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.249,0.0108,0.581,0.0252,3,0.245,0.825,0.0358,22.2,0.957,0.98,0.938,46.7,45.8,137,3300
2009-02-18,2008,5,21,49,771.46,0.31,5,Dry,31,6,4,3,41,85,0.11,686.5,0.89,686.5,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.34,0.26,0.0113,0.599,0.026,3,0.251,0.851,0.037,22.2,0.957,0.98,0.938,47.6,46.7,140,3360
2009-02-19,2008,5,21,50,779.42,0.3,5,Dry,31,6,4,3,41,85,0.11,694.4,0.89,694.4,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.265,0.0115,0.609,0.0265,3,0.255,0.864,0.0376,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2009-02-20,2008,5,21,51,789.2,0.3,5,Dry,31,6,4,3,41,85,0.11,704.2,0.89,704.2,0,0,0,0,-3,3,31,6,4,0,44,745,990,967.1,22.9,0.35,0.271,0.0118,0.621,0.0271,3,0.259,0.881,0.0384,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
2009-02-21,2008,5,21,52,800.12,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,695.1,0.87,695.1,0,0,0,0,-4,4,36,6,5,0,58,742,990,967.1,22.9,0.348,0.265,0.0116,0.614,0.0268,3,0.255,0.869,0.0379,22,0.957,0.98,0.938,47.9,47,141,3380
2009-02-22,2008,5,21,53,808.47,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,703.5,0.87,703.5,0,0,0,0,-4,4,36,6,5,0,58,750,990,967.1,22.9,0.353,0.271,0.0118,0.624,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3410
2009-02-23,2008,5,21,54,817.2,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,712.2,0.87,712.2,0,0,0,0,-4,4,36,6,5,0,58,759,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0393,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2009-02-24,2008,5,21,55,822.61,0.28,4,Mod_Dry,36,6,5,4,54,105,0.13,717.6,0.87,717.6,0,0,0,0,-4,4,36,6,5,0,58,765,990,967.2,22.8,0.361,0.28,0.0123,0.641,0.0281,3,0.265,0.907,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2009-02-25,2008,5,22,56,828.13,0.28,4,Mod_Dry,36,6,5,4,54,105,0.13,723.1,0.87,723.1,0,0,0,0,-4,4,36,6,5,0,58,770,990,967.2,22.8,0.364,0.284,0.0125,0.648,0.0284,3,0.268,0.916,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2009-02-26,2008,5,22,57,837.59,0.28,4,Mod_Dry,36,6,5,4,54,105,0.13,732.6,0.88,732.6,0,0,0,0,-4,4,36,6,5,0,58,780,990,967.3,22.7,0.37,0.29,0.0128,0.66,0.029,3,0.272,0.932,0.041,21.8,0.957,0.98,0.938,50,48.2,145,3470
2009-02-27,2008,5,22,58,847.32,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,742.3,0.88,742.3,0,0,0,0,-4,4,36,6,5,0,58,789,990,967.3,22.7,0.378,0.297,0.0131,0.674,0.0297,3,0.277,0.951,0.0419,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
2009-02-28,2008,5,22,59,853.28,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,748.3,0.88,748.3,0,0,0,0,-4,4,36,6,5,0,58,795,990,967.3,22.7,0.383,0.301,0.0133,0.684,0.0301,3,0.279,0.963,0.0425,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2009-03-01,2008,6,22,60,859.34,0.27,4,Mod_Dry,41,8,7,6,67,129,0.15,730.3,0.85,730.3,0,0,0,0,-6,6,41,8,7,0,73,786,990,967.3,22.7,0.375,0.289,0.0127,0.664,0.0293,3,0.271,0.935,0.0412,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
2009-03-02,2008,6,22,61,865.48,0.27,4,Mod_Dry,41,8,7,6,67,129,0.15,736.5,0.85,736.5,0,0,0,0,-6,6,41,8,7,0,73,792,990,967.4,22.6,0.38,0.293,0.0129,0.673,0.0297,3,0.274,0.947,0.0418,21.7,0.957,0.98,0.938,50,48.2,145,3470
2009-03-03,2008,6,22,62,871.71,0.27,4,Mod_Dry,41,8,7,6,67,129,0.15,742.7,0.85,742.7,0,0,0,0,-6,6,41,8,7,0,73,799,990,967.4,22.6,0.386,0.297,0.0131,0.683,0.0302,3,0.277,0.96,0.0425,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2009-03-04,2008,6,23,63,878.02,0.26,4,Mod_Dry,41,8,7,6,67,129,0.15,749,0.85,749,0,0,0,0,-6,6,41,8,7,0,73,805,990,967.4,22.6,0.392,0.301,0.0133,0.693,0.0307,3,0.28,0.973,0.0431,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2009-03-05,2008,6,23,64,884.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.15,755.4,0.85,755.4,0,0,0,0,-6,6,41,8,7,0,73,811,990,967.4,22.6,0.398,0.305,0.0135,0.702,0.0311,3,0.281,0.984,0.0436,21.6,0.957,0.98,0.938,51,48.2,145,3470
2009-03-06,2008,6,23,65,890.86,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,761.9,0.85,761.9,0,0,0,0,-6,6,41,8,7,0,73,818,990,967.5,22.5,0.404,0.308,0.0137,0.711,0.0316,3,0.283,0.995,0.0441,21.5,0.957,0.98,0.937,51.3,48.2,145,3470
2009-03-07,2008,6,23,66,901.79,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,772.8,0.86,772.8,0,0,0,0,-6,6,41,8,7,0,73,829,990,967.5,22.5,0.414,0.313,0.0139,0.727,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2009-03-08,2008,6,23,67,912.91,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,783.9,0.86,783.9,0,0,0,0,-6,6,41,8,7,0,73,840,990,967.6,22.4,0.424,0.318,0.0142,0.742,0.0331,4,0.207,0.949,0.0423,21.5,0.953,0.975,0.928,39.4,38.4,153,3680
2009-03-09,2008,6,23,68,924.21,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,795.2,0.86,795.2,0,0,0,0,-6,6,41,8,7,0,73,851,990,967.6,22.4,0.434,0.324,0.0145,0.758,0.0338,4,0.211,0.969,0.0432,21.4,0.953,0.976,0.93,39.8,38.9,155,3730
2009-03-10,2008,6,23,69,935.7,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,806.7,0.86,806.7,0,0,0,0,-6,6,41,8,7,0,73,863,990,967.6,22.4,0.445,0.329,0.0147,0.774,0.0346,4,0.215,0.989,0.0442,21.4,0.953,0.977,0.931,40.3,39.4,157,3780
2009-03-11,2008,6,24,70,947.35,0.24,4,Mod_Dry,41,8,7,6,67,129,0.14,818.4,0.86,818.4,0,0,0,0,-6,6,41,8,7,0,73,874,990,967.7,22.3,0.455,0.335,0.015,0.79,0.0354,4,0.219,1.01,0.0452,21.3,0.954,0.978,0.932,40.8,39.8,159,3830
2009-03-12,2008,6,24,71,968.74,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,839.7,0.87,839.7,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.8,163,3910
2009-03-13,2008,6,24,72,990.62,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,861.6,0.87,861.6,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0384,4,0.233,1.08,0.049,21.1,0.955,0.98,0.936,42.5,41.6,166,3990
2009-03-14,2008,6,24,73,1018,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,889,0.87,889,0,0,0,0,-6,6,41,8,7,0,73,945,990,968,22,0.52,0.369,0.0168,0.889,0.0403,4,0.243,1.13,0.0513,20.9,0.955,0.98,0.936,43.5,42.7,171,4100
2009-03-15,2008,6,24,74,1051.2,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,922.2,0.88,922.2,0,0,0,0,-6,6,41,8,7,0,73,978,990,968.1,21.9,0.55,0.385,0.0176,0.936,0.0427,4,0.254,1.19,0.0542,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
2009-03-16,2008,6,24,75,1090.6,0.21,4,Mod_Dry,41,8,7,6,67,129,0.12,961.6,0.88,961.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.586,0.404,0.0185,0.991,0.0454,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
2009-03-17,2008,6,24,76,1136.5,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.645,0.44,0.0203,1.08,0.0501,4,0.282,1.37,0.0631,20.3,0.956,0.98,0.936,47.9,47,188,4510
2009-03-18,2008,6,25,77,1189.3,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1060,0.89,1060,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.722,0.559,0.026,1.28,0.0596,4,0.292,1.57,0.0732,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2009-03-19,2008,6,25,78,1249.4,0.19,4,Mod_Dry,41,8,7,6,67,129,0.1,1120,0.9,1100,20,5,1,1,-5,18,46,9,8,1,85,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2009-03-20,2008,6,25,79,1323.1,0.18,4,Mod_Dry,41,8,7,6,67,129,0.098,1194,0.9,1100,94,21,3,3,-3,70,62,11,10,3,137,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2009-03-21,2008,6,25,80,1398.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.092,1270,0.91,1100,170,38,5,5,-1,123,79,13,12,5,190,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-03-22,2008,6,25,81,1445.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.089,1316,0.91,1100,216,49,6,7,0,154,90,14,14,6,221,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2009-03-23,2008,6,25,82,1499,0.14,4,Mod_Dry,41,8,7,6,67,129,0.086,1370,0.91,1100,270,59,8,8,2,193,100,16,15,8,260,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2009-03-24,2008,6,25,83,1559.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.083,1431,0.92,1100,331,59,10,10,4,248,100,18,17,10,315,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-03-25,2008,6,26,84,1621.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.08,1493,0.92,1100,393,59,10,12,6,306,100,18,19,12,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2009-03-26,2008,6,26,85,1691.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.076,1562,0.92,1100,462,59,10,14,8,371,100,18,21,14,438,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
2009-03-27,2008,6,26,86,1762,0.11,4,Mod_Dry,41,8,7,6,67,129,0.073,1633,0.93,1100,533,59,10,16,10,438,100,18,23,16,505,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-03-28,2008,6,26,87,1833.9,0.1,4,Mod_Dry,41,8,7,6,67,129,0.07,1705,0.93,1100,605,59,10,18,12,506,100,18,25,18,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2009-03-29,2008,6,26,88,1899.8,0.099,4,Mod_Dry,41,8,7,6,67,129,0.068,1771,0.93,1100,671,59,10,18,14,570,100,18,25,20,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2009-03-30,2008,6,26,89,1966.6,0.093,4,Mod_Dry,41,8,7,6,67,129,0.066,1838,0.93,1100,738,59,10,18,16,635,100,18,25,22,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2009-03-31,2008,6,26,90,2034.2,0.088,4,Mod_Dry,41,8,7,6,67,129,0.063,1905,0.94,1100,805,59,10,18,18,700,100,18,25,24,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2009-04-01,2008,7,27,91,2102.6,0.082,4,Mod_Dry,45,11,10,10,72,148,0.07,1955,0.93,1100,855,55,7,15,16,762,100,18,25,26,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2009-04-02,2008,7,27,92,2171.8,0.076,4,Mod_Dry,45,11,10,10,72,148,0.068,2024,0.93,1100,924,55,7,15,18,829,100,18,25,28,901,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2009-04-03,2008,7,27,93,2241.7,0.072,4,Mod_Dry,45,11,10,10,72,148,0.066,2094,0.93,1100,994,55,7,15,20,897,100,18,25,30,969,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2009-04-04,2008,7,27,94,2297.4,0.066,4,Mod_Dry,45,11,10,10,72,148,0.064,2149,0.94,1100,1050,55,7,15,21,951,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.7,163,3910
2009-04-05,2008,7,27,95,2338.5,0.062,4,Mod_Dry,45,11,10,10,72,148,0.063,2191,0.94,1100,1090,55,7,15,23,991,100,18,25,33,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2009-04-06,2008,7,27,96,2379.9,0.057,4,Mod_Dry,45,11,10,10,72,148,0.062,2232,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2009-04-07,2008,7,27,97,2414,0.053,4,Mod_Dry,45,11,10,10,72,148,0.061,2266,0.94,1100,1170,55,7,15,25,1060,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2009-04-08,2008,7,28,98,2440.5,0.05,4,Mod_Dry,45,11,10,10,72,148,0.061,2293,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2009-04-09,2008,7,28,99,2459.6,0.049,4,Mod_Dry,45,11,10,10,72,148,0.06,2312,0.94,1100,1210,55,7,15,26,1110,100,18,25,36,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3800
2009-04-10,2008,7,28,100,2471,0.048,4,Mod_Dry,45,11,10,10,72,148,0.06,2323,0.94,1100,1220,55,7,15,27,1120,100,18,25,37,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2009-04-11,2008,7,28,101,2474.8,0.047,3,Normal,54,13,14,19,117,217,0.088,2258,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2009-04-12,2008,7,28,102,2478.7,0.047,3,Normal,54,13,14,19,117,217,0.087,2262,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2009-04-13,2008,7,28,103,2474.8,0.047,3,Normal,54,13,14,19,117,217,0.088,2258,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2009-04-14,2008,7,28,104,2463.4,0.048,3,Normal,54,13,14,19,117,217,0.088,2246,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2009-04-15,2008,7,29,105,2452,0.049,3,Normal,54,13,14,19,117,217,0.088,2235,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2009-04-16,2008,7,29,106,2440.5,0.05,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2009-04-17,2008,7,29,107,2421.6,0.053,3,Normal,54,13,14,19,117,217,0.09,2205,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2009-04-18,2008,7,29,108,2402.6,0.055,3,Normal,54,13,14,19,117,217,0.09,2186,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2009-04-19,2008,7,29,109,2383.7,0.057,3,Normal,54,13,14,19,117,217,0.091,2167,0.91,1100,1070,46,5,11,13,992,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.2,161,3850
2009-04-20,2008,7,29,110,2364.8,0.059,3,Normal,54,13,14,19,117,217,0.092,2148,0.91,1100,1050,46,5,11,12,974,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2009-04-21,2008,7,29,111,2338.5,0.062,3,Normal,54,13,14,19,117,217,0.093,2122,0.91,1100,1020,46,5,11,12,948,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2009-04-22,2008,7,30,112,2312.3,0.065,3,Normal,54,13,14,19,117,217,0.094,2095,0.91,1100,995,46,5,11,11,922,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2009-04-23,2008,7,30,113,2286.2,0.068,3,Normal,54,13,14,19,117,217,0.095,2069,0.91,1100,969,46,5,11,10,897,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2009-04-24,2008,7,30,114,2260.2,0.07,3,Normal,54,13,14,19,117,217,0.096,2043,0.9,1100,943,46,5,11,9,872,100,18,25,28,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2009-04-25,2008,7,30,115,2219.5,0.073,3,Normal,54,13,14,19,117,217,0.098,2003,0.9,1100,903,46,5,11,8,833,100,18,25,27,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2009-04-26,2008,7,30,116,2179.1,0.076,3,Normal,54,13,14,19,117,217,0.1,1962,0.9,1100,862,46,5,11,7,793,100,18,25,26,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2009-04-27,2008,7,30,117,2138.9,0.079,3,Normal,54,13,14,19,117,217,0.1,1922,0.9,1100,822,46,5,11,6,754,100,18,25,25,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2009-04-28,2008,7,30,118,2099,0.082,3,Normal,54,13,14,19,117,217,0.1,1882,0.9,1100,782,46,5,11,4,716,100,18,25,23,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2009-04-29,2008,7,31,119,2059.3,0.085,3,Normal,54,13,14,19,117,217,0.1,1842,0.9,1100,742,46,5,11,3,677,100,18,25,22,794,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2009-04-30,2008,7,31,120,2019.9,0.089,3,Normal,54,13,14,19,117,217,0.11,1803,0.89,1100,703,46,5,11,2,639,100,18,25,21,756,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2009-05-01,2008,8,31,121,1980.8,0.092,4,Mod_Dry,47,10,10,10,115,192,0.097,1789,0.9,1100,689,53,8,15,11,602,100,18,25,21,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2009-05-02,2008,8,31,122,1941.9,0.095,4,Mod_Dry,47,10,10,10,115,192,0.099,1750,0.9,1100,650,53,8,15,10,564,100,18,25,20,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2009-05-03,2008,8,31,123,1903.3,0.098,4,Mod_Dry,47,10,10,10,115,192,0.1,1711,0.9,1100,611,53,8,15,8,527,100,18,25,18,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2009-05-04,2008,8,31,124,1865,0.1,4,Mod_Dry,47,10,10,10,115,192,0.1,1673,0.9,1100,573,53,8,15,7,490,100,18,25,17,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2009-05-05,2008,8,31,125,1827,0.1,4,Mod_Dry,47,10,10,10,115,192,0.1,1635,0.9,1100,535,53,8,15,6,453,100,18,25,16,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.1,177,4240
2009-05-06,2008,8,32,126,1789.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1597,0.89,1100,497,53,8,15,5,416,100,18,25,15,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-05-07,2008,8,32,127,1751.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1560,0.89,1100,460,53,8,14,4,381,100,18,24,14,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2009-05-08,2008,8,32,128,1714.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.11,1523,0.89,1100,423,53,8,13,3,346,100,18,23,13,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2009-05-09,2008,8,32,129,1678,0.12,4,Mod_Dry,47,10,10,10,115,192,0.11,1486,0.89,1100,386,53,8,12,2,311,100,18,22,12,426,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2009-05-10,2008,8,32,130,1641.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1449,0.88,1100,349,53,8,11,0,277,100,18,21,10,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2009-05-11,2008,8,32,131,1605.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.12,1413,0.88,1100,313,53,8,10,-1,243,100,18,20,9,358,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2009-05-12,2008,8,32,132,1576,0.13,4,Mod_Dry,47,10,10,10,115,192,0.12,1384,0.88,1100,284,53,8,9,-1,215,100,18,19,9,330,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2009-05-13,2008,8,33,133,1546.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1355,0.88,1100,255,53,8,8,-2,188,100,18,18,8,303,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2009-05-14,2008,8,33,134,1518.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1326,0.87,1100,226,51,7,7,-3,164,98,17,17,7,279,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2009-05-15,2008,8,33,135,1489.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1297,0.87,1100,197,45,6,6,-4,144,92,16,16,6,259,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2009-05-16,2008,8,33,136,1461.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1269,0.87,1100,169,38,5,5,-5,126,85,15,15,5,241,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2009-05-17,2008,8,33,137,1433,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1241,0.87,1100,141,32,4,4,-6,107,79,14,14,4,222,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2009-05-18,2008,8,33,138,1405.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.14,1213,0.86,1100,113,26,3,3,-7,88,73,13,13,3,203,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-05-19,2008,8,33,139,1365.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1173,0.86,1100,73,16,2,2,-8,61,63,12,12,2,176,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0704,4,0.3,1.77,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2009-05-20,2008,8,34,140,1314.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.15,1122,0.85,1100,22,5,1,1,-9,24,52,11,11,1,139,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2009-05-21,2008,8,34,141,1269.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1078,0.85,1078,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.764,0.598,0.0281,1.36,0.0641,4,0.296,1.66,0.078,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2009-05-22,2008,8,34,142,1226.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.16,1034,0.84,1034,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.7,0.5,0.0234,1.2,0.0561,4,0.287,1.49,0.0695,19.9,0.955,0.98,0.936,48.2,47.2,189,4530
2009-05-23,2008,8,34,143,1189.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,997.3,0.84,997.3,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.646,0.422,0.0196,1.07,0.0497,4,0.279,1.35,0.0626,20.2,0.955,0.98,0.936,47.1,46.1,185,4430
2009-05-24,2008,8,34,144,1153,0.2,4,Mod_Dry,47,10,10,10,115,192,0.17,961,0.83,961,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.596,0.404,0.0187,1,0.0463,4,0.267,1.27,0.0586,20.4,0.955,0.98,0.936,45.8,44.9,180,4310
2009-05-25,2008,8,34,145,1122.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,930.9,0.83,930.9,0,0,0,0,-10,10,47,10,10,0,125,998,990,968.3,21.7,0.568,0.39,0.0179,0.958,0.0441,4,0.257,1.21,0.0559,20.5,0.955,0.98,0.936,44.7,43.8,175,4200
2009-05-26,2008,8,34,146,1093.3,0.21,4,Mod_Dry,47,10,10,10,115,192,0.18,901.3,0.82,901.3,0,0,0,0,-10,10,47,10,10,0,125,968,990,968.2,21.8,0.541,0.375,0.0172,0.916,0.042,4,0.247,1.16,0.0533,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2009-05-27,2008,8,35,147,1064.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,872.2,0.82,872.2,0,0,0,0,-10,10,47,10,10,0,125,939,990,968.1,21.9,0.515,0.361,0.0165,0.876,0.04,4,0.237,1.11,0.0508,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
2009-05-28,2008,8,35,148,1035.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,843.8,0.81,843.8,0,0,0,0,-10,10,47,10,10,0,125,911,990,968,22,0.489,0.347,0.0158,0.836,0.038,4,0.227,1.06,0.0484,20.9,0.954,0.979,0.934,41.3,40.4,162,3880
2009-05-29,2008,8,35,149,1013,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,821,0.81,821,0,0,0,0,-10,10,47,10,10,0,125,888,990,967.9,22.1,0.468,0.336,0.0152,0.804,0.0365,4,0.22,1.02,0.0464,21,0.953,0.977,0.931,40.4,39.4,158,3790
2009-05-30,2008,8,35,150,990.62,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,798.6,0.81,798.6,0,0,0,0,-10,10,47,10,10,0,125,866,990,967.9,22.1,0.447,0.326,0.0147,0.773,0.0349,4,0.212,0.985,0.0445,21.2,0.953,0.975,0.929,39.5,38.5,154,3690
2009-05-31,2008,8,35,151,968.74,0.24,4,Mod_Dry,47,10,10,10,115,192,0.2,776.7,0.8,776.7,0,0,0,0,-10,10,47,10,10,0,125,844,990,967.8,22.2,0.427,0.315,0.0142,0.742,0.0334,3,0.287,1.03,0.0463,21.2,0.956,0.98,0.937,51.5,48.2,145,3470
2009-06-01,2008,9,35,152,947.35,0.24,4,Mod_Dry,45,10,9,9,88,161,0.17,786.4,0.83,786.4,0,0,0,0,-9,9,45,10,9,0,97,850,990,967.7,22.3,0.433,0.32,0.0143,0.753,0.0337,4,0.208,0.961,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2009-06-02,2008,9,35,153,931.08,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,770.1,0.83,770.1,0,0,0,0,-9,9,45,10,9,0,97,834,990,967.6,22.4,0.418,0.312,0.0139,0.73,0.0326,3,0.285,1.02,0.0454,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2009-06-03,2008,9,36,154,915.16,0.25,4,Mod_Dry,45,10,9,9,88,161,0.18,754.2,0.82,754.2,0,0,0,0,-9,9,45,10,9,0,97,818,990,967.6,22.4,0.404,0.304,0.0135,0.708,0.0315,3,0.281,0.989,0.0441,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2009-06-04,2008,9,36,155,899.59,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,738.6,0.82,738.6,0,0,0,0,-9,9,45,10,9,0,97,803,990,967.5,22.5,0.39,0.294,0.0131,0.684,0.0304,3,0.275,0.959,0.0426,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2009-06-05,2008,9,36,156,884.4,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,723.4,0.82,723.4,0,0,0,0,-9,9,45,10,9,0,97,787,990,967.4,22.6,0.376,0.284,0.0126,0.66,0.0293,3,0.268,0.928,0.0411,21.6,0.957,0.98,0.938,48.9,48,144,3450
2009-06-06,2008,9,36,157,869.62,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,708.6,0.81,708.6,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.274,0.0121,0.64,0.0283,3,0.261,0.901,0.0398,21.7,0.957,0.98,0.938,48.1,47.2,142,3400
2009-06-07,2008,9,36,158,855.29,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,694.3,0.81,694.3,0,0,0,0,-9,9,45,10,9,0,97,758,990,967.3,22.7,0.357,0.265,0.0117,0.622,0.0274,3,0.255,0.877,0.0387,21.8,0.957,0.98,0.938,47.3,46.4,139,3340
2009-06-08,2008,9,36,159,845.35,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,684.4,0.81,684.4,0,0,0,0,-9,9,45,10,9,0,97,748,990,967.3,22.7,0.352,0.258,0.0114,0.61,0.0268,3,0.25,0.86,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2009-06-09,2008,9,36,160,839.51,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,678.5,0.81,678.5,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.348,0.254,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.5,137,3280
2009-06-10,2008,9,37,161,833.77,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,672.8,0.81,672.8,0,0,0,0,-9,9,45,10,9,0,97,737,990,967.2,22.8,0.345,0.25,0.011,0.596,0.0262,3,0.245,0.841,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,136,3260
2009-06-11,2008,9,37,162,824.44,0.28,4,Mod_Dry,45,10,9,9,88,161,0.2,663.4,0.81,663.4,0,0,0,0,-9,9,45,10,9,0,97,727,990,967.2,22.8,0.34,0.244,0.0107,0.584,0.0256,3,0.241,0.825,0.0362,22,0.957,0.98,0.937,45.6,44.7,134,3220
2009-06-12,2008,9,37,163,815.42,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,654.4,0.8,654.4,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.335,0.238,0.0104,0.573,0.0251,3,0.237,0.81,0.0355,22,0.956,0.98,0.937,45.1,44.2,132,3180
2009-06-13,2008,9,37,164,803.41,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,642.4,0.8,642.4,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.328,0.23,0.0101,0.558,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2009-06-14,2008,9,37,165,792.22,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,631.2,0.8,631.2,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.322,0.223,0.00971,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2009-06-15,2008,9,37,166,782.07,0.3,4,Mod_Dry,45,10,9,9,88,161,0.21,621.1,0.79,621.1,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.0094,0.532,0.0231,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2009-06-16,2008,9,37,167,773.46,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,612.5,0.79,612.5,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00913,0.521,0.0226,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2009-06-17,2008,9,38,168,765.05,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,604,0.79,604,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.205,0.00888,0.511,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42.1,41.2,124,2970
2009-06-18,2008,9,38,169,752.75,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,591.8,0.79,591.8,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.299,0.196,0.0085,0.495,0.0215,3,0.209,0.704,0.0305,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
2009-06-19,2008,9,38,170,741.54,0.32,4,Mod_Dry,45,10,9,9,88,161,0.22,580.5,0.78,580.5,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00816,0.482,0.0208,3,0.204,0.685,0.0296,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2009-06-20,2008,9,38,171,729.78,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,568.8,0.78,568.8,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.00781,0.467,0.0201,3,0.198,0.666,0.0287,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2009-06-21,2008,9,38,172,718.57,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,557.6,0.78,557.6,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.173,0.00747,0.453,0.0195,3,0.193,0.647,0.0278,22.6,0.951,0.974,0.927,39.1,38.1,114,2750
2009-06-22,2008,9,38,173,708.45,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,547.5,0.77,547.5,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.274,0.167,0.00716,0.441,0.0189,3,0.189,0.63,0.0271,22.6,0.95,0.973,0.925,38.5,37.5,112,2700
2009-06-23,2008,9,38,174,697.79,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,536.8,0.77,536.8,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.16,0.00685,0.428,0.0183,3,0.184,0.612,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2650
2009-06-24,2008,9,39,175,688.76,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,527.8,0.77,527.8,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00658,0.416,0.0178,3,0.18,0.596,0.0255,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
2009-06-25,2008,9,39,176,679.19,0.35,4,Mod_Dry,45,10,9,9,88,161,0.24,518.2,0.76,518.2,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00629,0.405,0.0173,3,0.176,0.58,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
2009-06-26,2008,9,39,177,669.62,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,508.6,0.76,508.6,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00601,0.393,0.0168,3,0.171,0.564,0.0241,22.9,0.947,0.97,0.919,36,34.9,105,2510
2009-06-27,2008,9,39,178,661.69,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,500.7,0.76,500.7,0,0,0,0,-9,9,45,10,9,0,97,565,990,966.5,23.5,0.247,0.135,0.00578,0.383,0.0163,3,0.168,0.551,0.0235,22.9,0.946,0.97,0.918,35.5,34.4,103,2480
2009-06-28,2008,9,39,179,653.22,0.36,4,Mod_Dry,45,10,9,9,88,161,0.25,492.2,0.75,492.2,0,0,0,0,-9,9,45,10,9,0,97,556,990,966.5,23.5,0.243,0.131,0.00559,0.374,0.0159,3,0.164,0.538,0.0229,22.9,0.945,0.97,0.917,34.9,33.9,102,2440
2009-06-29,2008,9,39,180,644.74,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,483.7,0.75,483.7,0,0,0,0,-9,9,45,10,9,0,97,548,990,966.5,23.5,0.238,0.127,0.00541,0.365,0.0155,2,0.269,0.634,0.027,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
2009-06-30,2008,9,39,181,637.9,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,476.9,0.75,476.9,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.5,23.5,0.234,0.124,0.00527,0.358,0.0152,2,0.264,0.622,0.0264,22.9,0.957,0.98,0.937,51.3,48.2,96.4,2310
2009-07-01,2008,10,40,182,630.52,0.37,4,Mod_Dry,42,9,8,6,70,135,0.21,495.5,0.79,495.5,0,0,0,0,-6,6,42,9,8,0,76,555,990,966.4,23.6,0.242,0.133,0.00564,0.375,0.0159,3,0.165,0.54,0.0229,23,0.946,0.97,0.917,35.3,34.2,103,2470
2009-07-02,2008,10,40,183,623.14,0.38,4,Mod_Dry,42,9,8,6,70,135,0.22,488.1,0.78,488.1,0,0,0,0,-6,6,42,9,8,0,76,547,990,966.4,23.6,0.237,0.129,0.00548,0.367,0.0155,2,0.272,0.639,0.0271,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2009-07-03,2008,10,40,184,615.76,0.38,4,Mod_Dry,42,9,8,6,70,135,0.22,480.8,0.78,480.8,0,0,0,0,-6,6,42,9,8,0,76,540,990,966.4,23.6,0.233,0.126,0.00533,0.359,0.0152,2,0.267,0.626,0.0265,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2009-07-04,2008,10,40,185,608.37,0.38,4,Mod_Dry,42,9,8,6,70,135,0.22,473.4,0.78,473.4,0,0,0,0,-6,6,42,9,8,0,76,532,990,966.3,23.7,0.229,0.122,0.00517,0.351,0.0149,2,0.262,0.614,0.0259,23.1,0.957,0.98,0.937,51.2,48.2,96.4,2310
2009-07-05,2008,10,40,186,600.99,0.39,4,Mod_Dry,42,9,8,6,70,135,0.23,466,0.78,466,0,0,0,0,-6,6,42,9,8,0,76,525,990,966.3,23.7,0.225,0.119,0.00502,0.344,0.0145,2,0.257,0.601,0.0254,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
2009-07-06,2008,10,40,187,594.15,0.39,4,Mod_Dry,42,9,8,6,70,135,0.23,459.1,0.77,459.1,0,0,0,0,-6,6,42,9,8,0,76,518,990,966.3,23.7,0.221,0.116,0.00488,0.337,0.0142,2,0.252,0.589,0.0248,23.1,0.958,0.98,0.938,49.9,48.2,96.4,2310
2009-07-07,2008,10,40,188,587.32,0.39,4,Mod_Dry,42,9,8,6,70,135,0.23,452.3,0.77,452.3,0,0,0,0,-6,6,42,9,8,0,76,511,990,966.2,23.8,0.217,0.112,0.00474,0.33,0.0139,2,0.248,0.577,0.0243,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2009-07-08,2008,10,41,189,580.48,0.4,4,Mod_Dry,42,9,8,6,70,135,0.23,445.5,0.77,445.5,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.214,0.109,0.00459,0.323,0.0136,2,0.243,0.566,0.0238,23.2,0.958,0.98,0.939,48.6,47.6,95.2,2290
2009-07-09,2008,10,41,190,573.65,0.4,4,Mod_Dry,42,9,8,6,70,135,0.23,438.6,0.77,438.6,0,0,0,0,-6,6,42,9,8,0,76,498,990,966.2,23.8,0.211,0.106,0.00445,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.957,0.98,0.938,47.9,46.9,93.9,2250
2009-07-10,2008,10,41,191,566.81,0.4,4,Mod_Dry,42,9,8,6,70,135,0.24,431.8,0.76,431.8,0,0,0,0,-6,6,42,9,8,0,76,491,990,966.2,23.8,0.209,0.103,0.00431,0.312,0.0131,2,0.234,0.546,0.0229,23.3,0.957,0.98,0.938,47.2,46.3,92.6,2220
2009-07-11,2008,10,41,192,559.97,0.41,3,Normal,50,10,9,9,108,186,0.33,374,0.67,374,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0755,0.00316,0.267,0.0112,2,0.195,0.462,0.0194,23.4,0.952,0.978,0.931,40.9,40,79.9,1920
2009-07-12,2008,10,41,193,553.14,0.41,3,Normal,50,10,9,9,108,186,0.34,367.1,0.66,367.1,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.189,0.0723,0.00302,0.262,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
2009-07-13,2008,10,41,194,546.3,0.42,3,Normal,50,10,9,9,108,186,0.34,360.3,0.66,360.3,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0691,0.00288,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.4,38.4,76.9,1850
2009-07-14,2008,10,41,195,540.56,0.42,3,Normal,50,10,9,9,108,186,0.34,354.6,0.66,354.6,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0664,0.00277,0.251,0.0105,2,0.182,0.433,0.0181,23.5,0.949,0.974,0.924,38.8,37.8,75.6,1810
2009-07-15,2008,10,42,196,534.27,0.42,3,Normal,50,10,9,9,108,186,0.35,348.3,0.65,348.3,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0634,0.00264,0.246,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.2,1780
2009-07-16,2008,10,42,197,527.98,0.42,3,Normal,50,10,9,9,108,186,0.35,342,0.65,342,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0604,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
2009-07-17,2008,10,42,198,521.69,0.43,3,Normal,50,10,9,9,108,186,0.36,335.7,0.64,335.7,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0574,0.00239,0.236,0.0098,2,0.169,0.405,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.5,1720
2009-07-18,2008,10,42,199,515.4,0.43,3,Normal,50,10,9,9,108,186,0.36,329.4,0.64,329.4,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0545,0.00226,0.231,0.00958,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1680
2009-07-19,2008,10,42,200,509.11,0.44,3,Normal,50,10,9,9,108,186,0.36,323.1,0.64,323.1,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0515,0.00214,0.225,0.00935,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
2009-07-20,2008,10,42,201,502.83,0.44,3,Normal,50,10,9,9,108,186,0.37,316.8,0.63,316.8,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0485,0.00201,0.22,0.00912,2,0.156,0.377,0.0156,23.8,0.944,0.97,0.915,34.8,33.8,67.6,1620
2009-07-21,2008,10,42,202,496.54,0.44,3,Normal,50,10,9,9,108,186,0.38,310.5,0.63,310.5,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.169,0.0456,0.00189,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
2009-07-22,2008,10,43,203,490.79,0.45,3,Normal,50,10,9,9,108,186,0.38,304.8,0.62,304.8,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0429,0.00177,0.21,0.00869,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65.1,1560
2009-07-23,2008,10,43,204,485.05,0.45,3,Normal,50,10,9,9,108,186,0.38,299.1,0.62,299.1,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0402,0.00166,0.206,0.00849,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.913,32.9,31.9,63.9,1530
2009-07-24,2008,10,43,205,479.31,0.45,3,Normal,50,10,9,9,108,186,0.39,293.3,0.61,293.3,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0374,0.00154,0.201,0.00828,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.7,1500
2009-07-25,2008,10,43,206,474.66,0.46,3,Normal,50,10,9,9,108,186,0.39,288.7,0.61,288.7,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00812,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.7,1480
2009-07-26,2008,10,43,207,469.47,0.46,3,Normal,50,10,9,9,108,186,0.4,283.5,0.6,283.5,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0328,0.00135,0.193,0.00794,2,0.134,0.327,0.0134,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
