date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-07-27,2008,10,43,208,464.27,0.46,3,Normal,50,10,9,9,108,186,0.4,278.3,0.6,278.3,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0303,0.00125,0.188,0.00775,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.7,59.5,1430
2009-07-28,2008,10,43,209,459.08,0.47,3,Normal,50,10,9,9,108,186,0.41,273.1,0.59,273.1,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0279,0.00115,0.184,0.00757,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2009-07-29,2008,10,44,210,453.88,0.47,3,Normal,50,10,9,9,108,186,0.41,267.9,0.59,267.9,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.154,0.0254,0.00104,0.18,0.00738,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2009-07-30,2008,10,44,211,448.69,0.47,3,Normal,50,10,9,9,108,186,0.41,262.7,0.58,262.7,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.023,0.000943,0.176,0.0072,2,0.12,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2009-07-31,2008,10,44,212,443.49,0.48,3,Normal,50,10,9,9,108,186,0.42,257.5,0.58,257.5,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.151,0.0205,0.000841,0.171,0.00702,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
2009-08-01,2008,11,44,213,437.75,0.48,3,Normal,47,8,6,5,89,155,0.35,282.8,0.65,282.8,0,0,0,0,-5,5,47,8,6,0,94,344,990,965.6,24.4,0.157,0.0325,0.00133,0.189,0.00775,2,0.133,0.323,0.0132,24.1,0.937,0.97,0.909,31.3,30.4,60.8,1460
2009-08-02,2008,11,44,214,430.91,0.49,3,Normal,47,8,6,5,89,155,0.36,275.9,0.64,275.9,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.0292,0.00119,0.184,0.00751,2,0.129,0.312,0.0128,24.1,0.936,0.97,0.907,30.6,29.6,59.3,1420
2009-08-03,2008,11,44,215,425.17,0.49,3,Normal,47,8,6,5,89,155,0.36,270.2,0.64,270.2,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0265,0.00108,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58.1,1390
2009-08-04,2008,11,44,216,418.88,0.5,3,Normal,47,8,6,5,89,155,0.37,263.9,0.63,263.9,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0236,0.000961,0.174,0.00709,2,0.121,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.4,56.7,1360
2009-08-05,2008,11,45,217,412.59,0.5,3,Normal,47,8,6,5,89,155,0.38,257.6,0.62,257.6,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0206,0.000839,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.904,28.5,27.7,55.4,1330
2009-08-06,2008,11,45,218,406.85,0.51,3,Normal,47,8,6,5,89,155,0.38,251.8,0.62,251.8,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.000727,0.164,0.00667,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.1,1300
2009-08-07,2008,11,45,219,401.11,0.51,3,Normal,47,8,6,5,89,155,0.39,246.1,0.61,246.1,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000678,0.161,0.00653,2,0.109,0.269,0.0109,24.3,0.928,0.97,0.901,27.3,26.4,52.9,1270
2009-08-08,2008,11,45,220,396.46,0.51,3,Normal,47,8,6,5,89,155,0.39,241.5,0.61,241.5,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0163,0.000661,0.159,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1240
2009-08-09,2008,11,45,221,391.26,0.52,3,Normal,47,8,6,5,89,155,0.4,236.3,0.6,236.3,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000642,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.4,50.7,1220
2009-08-10,2008,11,45,222,386.07,0.52,3,Normal,47,8,6,5,89,155,0.4,231.1,0.6,231.1,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.254,0.408,0.0166,24.3,0.958,0.98,0.938,52.6,48.2,48.2,1160
2009-08-11,2008,11,45,223,380.87,0.53,3,Normal,47,8,6,5,89,155,0.41,225.9,0.59,225.9,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000605,0.152,0.00614,1,0.247,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2009-08-12,2008,11,46,224,375.68,0.53,3,Normal,47,8,6,5,89,155,0.41,220.7,0.59,220.7,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000587,0.149,0.00605,1,0.24,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2009-08-13,2008,11,46,225,371.03,0.54,3,Normal,47,8,6,5,89,155,0.42,216,0.58,216,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.00057,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2009-08-14,2008,11,46,226,366.38,0.54,3,Normal,47,8,6,5,89,155,0.42,211.4,0.58,211.4,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2009-08-15,2008,11,46,227,361.73,0.55,3,Normal,47,8,6,5,89,155,0.43,206.7,0.57,206.7,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000537,0.143,0.00578,1,0.222,0.365,0.0147,24.4,0.956,0.98,0.937,47.3,46.4,46.4,1110
2009-08-16,2008,11,46,228,358.18,0.55,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2009-08-17,2008,11,46,229,354.08,0.55,3,Normal,47,8,6,5,89,155,0.44,199.1,0.56,199.1,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.00051,0.14,0.00564,1,0.211,0.351,0.0141,24.5,0.955,0.98,0.936,45.6,44.7,44.7,1070
2009-08-18,2008,11,46,230,349.97,0.56,3,Normal,47,8,6,5,89,155,0.44,195,0.56,195,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2009-08-19,2008,11,47,231,345.87,0.56,3,Normal,47,8,6,5,89,155,0.45,190.9,0.55,190.9,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.7,42.9,42.9,1030
2009-08-20,2008,11,47,232,341.77,0.57,3,Normal,47,8,6,5,89,155,0.45,186.8,0.55,186.8,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2009-08-21,2008,11,47,233,337.67,0.57,3,Normal,47,8,6,5,89,155,0.46,182.7,0.54,182.7,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,984
2009-08-22,2008,11,47,234,334.11,0.57,3,Normal,47,8,6,5,89,155,0.46,179.1,0.54,179.1,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.1,40.1,963
2009-08-23,2008,11,47,235,330.56,0.58,3,Normal,47,8,6,5,89,155,0.47,175.6,0.53,175.6,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.2,39.2,942
2009-08-24,2008,11,47,236,327.01,0.58,3,Normal,47,8,6,5,89,155,0.47,172,0.53,172,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,921
2009-08-25,2008,11,47,237,323.45,0.59,3,Normal,47,8,6,5,89,155,0.48,168.4,0.52,168.4,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.117,0.0101,0.000403,0.127,0.00507,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.6,37.5,37.5,900
2009-08-26,2008,11,48,238,319.9,0.59,3,Normal,47,8,6,5,89,155,0.48,164.9,0.52,164.9,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00977,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.6,36.6,879
2009-08-27,2008,11,48,239,317.44,0.59,3,Normal,47,8,6,5,89,155,0.49,162.4,0.51,162.4,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00956,0.000382,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.2,36,36,865
2009-08-28,2008,11,48,240,314.43,0.59,3,Normal,47,8,6,5,89,155,0.49,159.4,0.51,159.4,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.0093,0.000372,0.123,0.0049,1,0.158,0.28,0.0112,24.7,0.942,0.97,0.914,36.5,35.4,35.4,849
2009-08-29,2008,11,48,241,311.42,0.6,3,Normal,47,8,6,5,89,155,0.5,156.4,0.5,156.4,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00905,0.000361,0.121,0.00484,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,35.8,34.7,34.7,833
2009-08-30,2008,11,48,242,308.41,0.6,3,Normal,47,8,6,5,89,155,0.5,153.4,0.5,153.4,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00879,0.000351,0.12,0.00479,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.912,35.1,34,34,817
2009-08-31,2008,11,48,243,305.4,0.61,3,Normal,47,8,6,5,89,155,0.51,150.4,0.49,150.4,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00853,0.00034,0.119,0.00473,1,0.146,0.264,0.0105,24.8,0.94,0.97,0.911,34.4,33.4,33.4,800
2009-09-01,2008,12,48,244,301.3,0.61,3,Normal,40,6,4,3,65,118,0.39,183.3,0.61,183.3,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000452,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,995
2009-09-02,2008,12,49,245,297.75,0.61,3,Normal,40,6,4,3,65,118,0.4,179.8,0.6,179.8,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,974
2009-09-03,2008,12,49,246,293.65,0.62,3,Normal,40,6,4,3,65,118,0.4,175.7,0.6,175.7,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.18,0.305,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2009-09-04,2008,12,49,247,290.09,0.63,3,Normal,40,6,4,3,65,118,0.41,172.1,0.59,172.1,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,928
2009-09-05,2008,12,49,248,286.54,0.63,3,Normal,40,6,4,3,65,118,0.41,168.5,0.59,168.5,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,907
2009-09-06,2008,12,49,249,282.98,0.63,3,Normal,40,6,4,3,65,118,0.42,165,0.58,165,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00977,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2009-09-07,2008,12,49,250,280.52,0.64,3,Normal,40,6,4,3,65,118,0.42,162.5,0.58,162.5,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00956,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,872
2009-09-08,2008,12,49,251,277.51,0.64,3,Normal,40,6,4,3,65,118,0.42,159.5,0.57,159.5,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2009-09-09,2008,12,50,252,274.51,0.65,3,Normal,40,6,4,3,65,118,0.43,156.5,0.57,156.5,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00905,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,839
2009-09-10,2008,12,50,253,271.5,0.65,3,Normal,40,6,4,3,65,118,0.43,153.5,0.56,153.5,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2009-09-11,2008,12,50,254,268.49,0.66,3,Normal,40,6,4,3,65,118,0.44,150.5,0.56,150.5,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00854,0.000339,0.115,0.00455,1,0.146,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2009-09-12,2008,12,50,255,265.48,0.66,3,Normal,40,6,4,3,65,118,0.44,147.5,0.56,147.5,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00829,0.000328,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2009-09-13,2008,12,50,256,262.47,0.67,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00803,0.000318,0.112,0.00444,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2009-09-14,2008,12,50,257,259.47,0.67,3,Normal,40,6,4,3,65,118,0.46,141.5,0.55,141.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00777,0.000308,0.111,0.00439,1,0.133,0.244,0.00967,25,0.936,0.97,0.908,32.5,31.5,31.5,756
2009-09-15,2008,12,50,258,257.01,0.68,3,Normal,40,6,4,3,65,118,0.46,139,0.54,139,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00757,0.000299,0.11,0.00434,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,30.9,30.9,742
2009-09-16,2008,12,51,259,254.54,0.69,3,Normal,40,6,4,3,65,118,0.46,136.5,0.54,136.5,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2009-09-17,2008,12,51,260,252.08,0.69,3,Normal,40,6,4,3,65,118,0.47,134.1,0.53,134.1,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00715,0.000283,0.108,0.00426,1,0.124,0.231,0.00914,25.1,0.933,0.97,0.905,30.7,29.8,29.8,715
2009-09-18,2008,12,51,261,249.62,0.7,3,Normal,40,6,4,3,65,118,0.47,131.6,0.53,131.6,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0996,0.00694,0.000274,0.107,0.00421,1,0.12,0.227,0.00896,25.1,0.932,0.97,0.904,30.2,29.2,29.2,702
2009-09-19,2008,12,51,262,247.16,0.7,3,Normal,40,6,4,3,65,118,0.48,129.2,0.52,129.2,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00673,0.000266,0.105,0.00417,1,0.117,0.222,0.00878,25.1,0.93,0.97,0.903,29.6,28.7,28.7,689
2009-09-20,2008,12,51,263,245.79,0.7,3,Normal,40,6,4,3,65,118,0.48,127.8,0.52,127.8,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00661,0.000261,0.105,0.00414,1,0.115,0.22,0.00868,25.1,0.93,0.97,0.902,29.3,28.4,28.4,681
2009-09-21,2008,12,51,264,243.88,0.71,3,Normal,40,6,4,3,65,118,0.48,125.9,0.52,125.9,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00645,0.000255,0.104,0.00411,1,0.112,0.216,0.00854,25.1,0.929,0.97,0.901,28.8,27.9,27.9,671
2009-09-22,2008,12,51,265,240.87,0.72,3,Normal,40,6,4,3,65,118,0.49,122.9,0.51,122.9,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00619,0.000244,0.103,0.00405,1,0.108,0.211,0.00833,25.1,0.927,0.97,0.9,28.1,27.3,27.3,654
2009-09-23,2008,12,52,266,238.41,0.72,3,Normal,40,6,4,3,65,118,0.49,120.4,0.51,120.4,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0957,0.00598,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.5,26.7,26.7,640
2009-09-24,2008,12,52,267,235.95,0.73,3,Normal,40,6,4,3,65,118,0.5,118,0.5,118,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00578,0.000228,0.101,0.00396,1,0.102,0.202,0.00797,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2009-09-25,2008,12,52,268,234.58,0.73,3,Normal,40,6,4,3,65,118,0.5,116.6,0.5,116.6,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0943,0.00566,0.000223,0.1,0.00394,1,0.0999,0.2,0.00787,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2009-09-26,2008,12,52,269,232.67,0.74,3,Normal,40,6,4,3,65,118,0.51,114.7,0.49,114.7,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0936,0.0055,0.000216,0.0991,0.0039,1,0.0973,0.196,0.00773,25.2,0.922,0.97,0.894,26.1,25.3,25.3,608
2009-09-27,2008,12,52,270,230.76,0.74,3,Normal,40,6,4,3,65,118,0.51,112.8,0.49,112.8,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00533,0.00021,0.0983,0.00387,1,0.0947,0.193,0.0076,25.2,0.92,0.97,0.893,25.7,24.9,24.9,598
2009-09-28,2008,12,52,271,228.84,0.75,3,Normal,40,6,4,3,65,118,0.52,110.8,0.48,110.8,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00517,0.000203,0.0975,0.00383,1,0.0921,0.19,0.00746,25.2,0.919,0.97,0.892,25.2,24.5,24.5,587
2009-09-29,2008,12,52,272,226.93,0.75,3,Normal,40,6,4,3,65,118,0.52,108.9,0.48,108.9,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0916,0.00501,0.000197,0.0966,0.0038,1,0.0896,0.186,0.00732,25.3,0.918,0.97,0.89,24.8,24,24,576
2009-09-30,2008,12,53,273,226.11,0.76,3,Normal,40,6,4,3,65,118,0.52,108.1,0.48,108.1,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0913,0.00494,0.000194,0.0963,0.00378,1,0.0884,0.185,0.00726,25.3,0.917,0.97,0.89,24.6,23.8,23.8,572
2009-10-01,2009,1,1,274,226.93,0.75,3,Normal,37,5,3,2,50,97,0.43,129.9,0.57,129.9,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00679,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2009-10-02,2009,1,1,275,226.11,0.76,3,Normal,37,5,3,2,50,97,0.43,129.1,0.57,129.1,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00672,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2009-10-03,2009,1,1,276,225.29,0.76,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00665,0.000261,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2009-10-04,2009,1,1,277,223.37,0.77,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00649,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2009-10-05,2009,1,1,278,221.46,0.77,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00633,0.000248,0.102,0.00399,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2009-10-06,2009,1,1,279,219.54,0.78,3,Normal,37,5,3,2,50,97,0.44,122.5,0.56,122.5,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2009-10-07,2009,1,1,280,217.63,0.79,3,Normal,37,5,3,2,50,97,0.45,120.6,0.55,120.6,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.006,0.000235,0.1,0.00392,1,0.105,0.205,0.00805,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2009-10-08,2009,1,2,281,215.72,0.8,3,Normal,37,5,3,2,50,97,0.45,118.7,0.55,118.7,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00584,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2009-10-09,2009,1,2,282,214.35,0.8,3,Normal,37,5,3,2,50,97,0.45,117.3,0.55,117.3,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0986,0.00386,1,0.101,0.199,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,626
2009-10-10,2009,1,2,283,212.98,0.8,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00561,0.00022,0.098,0.00384,1,0.0991,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,618
2009-10-11,2009,1,2,284,211.07,0.81,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000213,0.0971,0.0038,1,0.0965,0.194,0.00758,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2009-10-12,2009,1,2,285,209.15,0.81,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00528,0.000207,0.0963,0.00377,1,0.0939,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2009-10-13,2009,1,2,286,207.79,0.82,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00374,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2009-10-14,2009,1,2,287,206.42,0.82,3,Normal,37,5,3,2,50,97,0.47,109.4,0.53,109.4,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00505,0.000198,0.0951,0.00372,1,0.0902,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2009-10-15,2009,1,3,288,204.51,0.83,3,Normal,37,5,3,2,50,97,0.47,107.5,0.53,107.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0942,0.00369,1,0.0876,0.182,0.00711,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2009-10-16,2009,1,3,289,203.14,0.83,3,Normal,37,5,3,2,50,97,0.48,106.1,0.52,106.1,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00477,0.000187,0.0936,0.00366,1,0.0858,0.179,0.00701,25.4,0,0,0,0,0,0,0
2009-10-17,2009,1,3,290,201.77,0.83,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.093,0.00364,1,0.0839,0.177,0.00692,25.4,0,0,0,0,0,0,0
2009-10-18,2009,1,3,291,200.4,0.84,3,Normal,37,5,3,2,50,97,0.48,103.4,0.52,103.4,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000177,0.0924,0.00361,1,0.0821,0.175,0.00682,25.4,0,0,0,0,0,0,0
2009-10-19,2009,1,3,292,198.49,0.84,3,Normal,37,5,3,2,50,97,0.49,101.5,0.51,101.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00438,0.000171,0.0916,0.00358,1,0.0795,0.171,0.00669,25.4,0,0,0,0,0,0,0
2009-10-20,2009,1,3,293,198.22,0.85,3,Normal,37,5,3,2,50,97,0.49,101.2,0.51,101.2,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00435,0.00017,0.0915,0.00357,1,0.0791,0.171,0.00667,25.4,0,0,0,0,0,0,0
2009-10-21,2009,1,3,294,197.4,0.85,4,Mod_Dry,31,4,3,2,33,73,0.37,124.4,0.63,124.4,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00632,0.000247,0.0992,0.00387,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2009-10-22,2009,1,4,295,195.48,0.85,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0922,0.00616,0.000241,0.0983,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2009-10-23,2009,1,4,296,193.57,0.86,4,Mod_Dry,31,4,3,2,33,73,0.38,120.6,0.62,120.6,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.006,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,647
2009-10-24,2009,1,4,297,191.65,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2009-10-25,2009,1,4,298,190.29,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2009-10-26,2009,1,4,299,188.92,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,115.9,0.61,115.9,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.0056,0.000219,0.0955,0.00373,1,0.099,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2009-10-27,2009,1,4,300,187.55,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0971,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2009-10-28,2009,1,4,301,186.19,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00537,0.00021,0.0943,0.00369,1,0.0953,0.19,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2009-10-29,2009,1,5,302,184.82,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,111.8,0.6,111.8,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000206,0.0937,0.00366,1,0.0935,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2009-10-30,2009,1,5,303,184.54,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,111.5,0.6,111.5,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00523,0.000205,0.0935,0.00366,1,0.0931,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2009-10-31,2009,1,5,304,184.27,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0927,0.186,0.00728,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2009-11-01,2009,2,5,305,187.28,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,120.3,0.64,120.3,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00597,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2009-11-02,2009,2,5,306,192.47,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0922,0.00641,0.000251,0.0986,0.00385,1,0.112,0.21,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2009-11-03,2009,2,5,307,197.12,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,130.1,0.66,130.1,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00681,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2009-11-04,2009,2,5,308,200.68,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,133.7,0.67,133.7,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00711,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2009-11-05,2009,2,6,309,203.14,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,136.1,0.67,136.1,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00732,0.000286,0.103,0.00404,1,0.126,0.23,0.00897,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2009-11-06,2009,2,6,310,208.33,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,141.3,0.68,141.3,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0978,0.00776,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2009-11-07,2009,2,6,311,208.61,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,141.6,0.68,141.6,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2009-11-08,2009,2,6,312,206.69,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,139.7,0.68,139.7,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00762,0.000298,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
2009-11-09,2009,2,6,313,205.33,0.82,4,Mod_Dry,29,4,2,2,30,67,0.33,138.3,0.67,138.3,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.233,0.00913,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2009-11-10,2009,2,6,314,207.24,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,140.2,0.68,140.2,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00767,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
2009-11-11,2009,2,6,315,209.15,0.81,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00783,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,768
2009-11-12,2009,2,7,316,207.79,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2009-11-13,2009,2,7,317,206.42,0.82,4,Mod_Dry,29,4,2,2,30,67,0.33,139.4,0.68,139.4,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.0076,0.000297,0.105,0.0041,1,0.131,0.235,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2009-11-14,2009,2,7,318,205.6,0.82,4,Mod_Dry,29,4,2,2,30,67,0.33,138.6,0.67,138.6,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00753,0.000295,0.104,0.00408,1,0.13,0.234,0.00915,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2009-11-15,2009,2,7,319,208.06,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00774,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
2009-11-16,2009,2,7,320,213.26,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,146.3,0.69,146.3,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00818,0.000321,0.108,0.00422,1,0.14,0.248,0.0097,25.3,0.937,0.97,0.909,34,33,33,791
2009-11-17,2009,2,7,321,218.45,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,151.4,0.69,151.4,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00862,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2009-11-18,2009,2,7,322,222.01,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,155,0.7,155,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00893,0.00035,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,839
2009-11-19,2009,2,8,323,226.11,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,159.1,0.7,159.1,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00927,0.000365,0.113,0.00445,1,0.157,0.271,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,861
2009-11-20,2009,2,8,324,230.21,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,163.2,0.71,163.2,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00962,0.000379,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
2009-11-21,2009,2,8,325,230.48,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,163.5,0.71,163.5,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.106,0.00965,0.00038,0.115,0.00453,1,0.163,0.278,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2009-11-22,2009,2,8,326,227.47,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,160.5,0.7,160.5,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.105,0.00939,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2009-11-23,2009,2,8,327,227.75,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,160.8,0.71,160.8,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00941,0.00037,0.114,0.00448,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2009-11-24,2009,2,8,328,228.02,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,161,0.71,161,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00944,0.000371,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
2009-11-25,2009,2,8,329,226.65,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,159.7,0.7,159.7,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00932,0.000366,0.114,0.00446,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.1,36,36,864
2009-11-26,2009,2,9,330,226.93,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,159.9,0.7,159.9,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00934,0.000367,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,865
2009-11-27,2009,2,9,331,231.03,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,164,0.71,164,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00969,0.000381,0.115,0.00454,1,0.164,0.279,0.011,25.1,0.943,0.972,0.917,38.1,37.1,37.1,890
2009-11-28,2009,2,9,332,234.58,0.73,4,Mod_Dry,29,4,2,2,30,67,0.29,167.6,0.71,167.6,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.00999,0.000394,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,37.9,37.9,911
2009-11-29,2009,2,9,333,238.14,0.72,4,Mod_Dry,29,4,2,2,30,67,0.28,171.1,0.72,171.1,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000406,0.119,0.00467,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2009-11-30,2009,2,9,334,238.41,0.72,4,Mod_Dry,29,4,2,2,30,67,0.28,171.4,0.72,171.4,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000407,0.119,0.00468,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,39.9,38.9,38.9,933
2009-12-01,2009,3,9,335,238.69,0.72,4,Mod_Dry,31,5,3,2,36,77,0.32,161.7,0.68,161.7,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.106,0.00949,0.000374,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,874
2009-12-02,2009,3,9,336,238.96,0.72,4,Mod_Dry,31,5,3,2,36,77,0.32,162,0.68,162,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,875
2009-12-03,2009,3,10,337,239.78,0.72,4,Mod_Dry,31,5,3,2,36,77,0.32,162.8,0.68,162.8,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00959,0.000378,0.116,0.00459,1,0.162,0.279,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
2009-12-04,2009,3,10,338,241.69,0.71,4,Mod_Dry,31,5,3,2,36,77,0.32,164.7,0.68,164.7,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.107,0.00975,0.000385,0.117,0.00462,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.2,37.1,37.1,891
2009-12-05,2009,3,10,339,240.87,0.72,4,Mod_Dry,31,5,3,2,36,77,0.32,163.9,0.68,163.9,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00968,0.000382,0.117,0.00461,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38,36.9,36.9,886
2009-12-06,2009,3,10,340,243.88,0.71,4,Mod_Dry,31,5,3,2,36,77,0.32,166.9,0.68,166.9,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00993,0.000392,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2009-12-07,2009,3,10,341,249.08,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,172.1,0.69,172.1,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
2009-12-08,2009,3,10,342,253.72,0.69,4,Mod_Dry,31,5,3,2,36,77,0.3,176.7,0.7,176.7,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000426,0.122,0.00484,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
2009-12-09,2009,3,10,343,258.92,0.68,4,Mod_Dry,31,5,3,2,36,77,0.3,181.9,0.7,181.9,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0112,0.000444,0.125,0.00494,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.2,41.4,41.4,994
2009-12-10,2009,3,11,344,264.11,0.67,4,Mod_Dry,31,5,3,2,36,77,0.29,187.1,0.71,187.1,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000462,0.127,0.00503,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2009-12-11,2009,3,11,345,269.31,0.66,5,Dry,26,4,3,2,24,59,0.22,210.3,0.78,210.3,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2009-12-12,2009,3,11,346,274.51,0.65,5,Dry,26,4,3,2,24,59,0.21,215.5,0.79,215.5,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.233,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2009-12-13,2009,3,11,347,277.51,0.64,5,Dry,26,4,3,2,24,59,0.21,218.5,0.79,218.5,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2009-12-14,2009,3,11,348,278.88,0.64,5,Dry,26,4,3,2,24,59,0.21,219.9,0.79,219.9,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00553,1,0.239,0.379,0.015,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2009-12-15,2009,3,11,349,284.08,0.63,5,Dry,26,4,3,2,24,59,0.21,225.1,0.79,225.1,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000591,0.141,0.00562,1,0.246,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2009-12-16,2009,3,11,350,285.44,0.63,5,Dry,26,4,3,2,24,59,0.21,226.4,0.79,226.4,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0953,0.237,0.00944,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
2009-12-17,2009,3,12,351,284.62,0.63,5,Dry,26,4,3,2,24,59,0.21,225.6,0.79,225.6,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000593,0.142,0.00563,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2009-12-18,2009,3,12,352,285.44,0.63,5,Dry,26,4,3,2,24,59,0.21,226.4,0.79,226.4,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0953,0.237,0.00944,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
2009-12-19,2009,3,12,353,286.26,0.63,5,Dry,26,4,3,2,24,59,0.21,227.3,0.79,227.3,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000599,0.142,0.00566,2,0.0959,0.238,0.00948,24.9,0.922,0.97,0.894,25.6,24.8,49.7,1190
2009-12-20,2009,3,12,354,286.54,0.63,5,Dry,26,4,3,2,24,59,0.21,227.5,0.79,227.5,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.127,0.0151,0.0006,0.143,0.00567,2,0.0961,0.239,0.00949,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2009-12-21,2009,3,12,355,289,0.63,5,Dry,26,4,3,2,24,59,0.2,230,0.8,230,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000608,0.144,0.00571,2,0.0978,0.241,0.0096,24.9,0.923,0.97,0.895,25.9,25.1,50.3,1210
2009-12-22,2009,3,12,356,295.29,0.62,5,Dry,26,4,3,2,24,59,0.2,236.3,0.8,236.3,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.131,0.0158,0.00063,0.146,0.00583,2,0.102,0.248,0.00989,24.9,0.925,0.97,0.897,26.7,25.9,51.7,1240
2009-12-23,2009,3,12,357,297.75,0.61,5,Dry,26,4,3,2,24,59,0.2,238.8,0.8,238.8,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000639,0.147,0.00587,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,26.9,26.1,52.3,1250
2009-12-24,2009,3,13,358,300.76,0.61,5,Dry,26,4,3,2,24,59,0.2,241.8,0.8,241.8,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.000649,0.149,0.00593,2,0.106,0.254,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2009-12-25,2009,3,13,359,303.22,0.61,5,Dry,26,4,3,2,24,59,0.2,244.2,0.81,244.2,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000658,0.15,0.00598,2,0.107,0.257,0.0103,24.8,0.927,0.97,0.9,27.6,26.7,53.5,1280
2009-12-26,2009,3,13,360,304.04,0.61,5,Dry,26,4,3,2,24,59,0.19,245,0.81,245,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000661,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.8,53.7,1290
2009-12-27,2009,3,13,361,304.31,0.61,5,Dry,26,4,3,2,24,59,0.19,245.3,0.81,245.3,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000662,0.15,0.006,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.7,1290
2009-12-28,2009,3,13,362,308.41,0.6,5,Dry,26,4,3,2,24,59,0.19,249.4,0.81,249.4,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000676,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.2,27.3,54.7,1310
2009-12-29,2009,3,13,363,313.06,0.6,5,Dry,26,4,3,2,24,59,0.19,254.1,0.81,254.1,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0189,0.000756,0.156,0.00622,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.8,55.7,1340
2009-12-30,2009,3,13,364,318.26,0.59,5,Dry,26,4,3,2,24,59,0.18,259.3,0.81,259.3,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0214,0.000855,0.16,0.0064,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2009-12-31,2009,3,14,365,323.45,0.59,5,Dry,26,4,3,2,24,59,0.18,264.4,0.82,264.4,0,0,0,0,-2,2,26,4,3,0,26,297,990,965,25,0.141,0.0238,0.000953,0.164,0.00658,2,0.121,0.285,0.0114,24.7,0.932,0.97,0.904,29.9,29,57.9,1390
2010-01-01,2009,4,14,1,328.65,0.58,5,Dry,29,5,4,2,33,73,0.22,255.7,0.78,255.7,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000788,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.9,1340
2010-01-02,2009,4,14,2,332.75,0.57,5,Dry,29,5,4,2,33,73,0.22,259.8,0.78,259.8,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0216,0.000866,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2010-01-03,2009,4,14,3,335.76,0.57,5,Dry,29,5,4,2,33,73,0.22,262.8,0.78,262.8,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000924,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2010-01-04,2009,4,14,4,338.22,0.57,5,Dry,29,5,4,2,33,73,0.22,265.2,0.78,265.2,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000971,0.167,0.00669,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
2010-01-05,2009,4,14,5,342.86,0.56,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2010-01-06,2009,4,14,6,349.7,0.56,5,Dry,29,5,4,2,33,73,0.21,276.7,0.79,276.7,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0296,0.00119,0.176,0.00709,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2010-01-07,2009,4,15,7,358.18,0.55,5,Dry,29,5,4,2,33,73,0.2,285.2,0.8,285.2,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0336,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1490
2010-01-08,2009,4,15,8,366.11,0.54,5,Dry,29,5,4,2,33,73,0.2,293.1,0.8,293.1,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0373,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2010-01-09,2009,4,15,9,374.04,0.53,5,Dry,29,5,4,2,33,73,0.2,301,0.81,301,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0411,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.8,65.7,1580
2010-01-10,2009,4,15,10,381.97,0.53,5,Dry,29,5,4,2,33,73,0.19,309,0.81,309,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0448,0.00182,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
2010-01-11,2009,4,15,11,391.54,0.52,5,Dry,29,5,4,2,33,73,0.19,318.5,0.81,318.5,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0494,0.002,0.211,0.00855,2,0.158,0.368,0.0149,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2010-01-12,2009,4,15,12,400.56,0.51,5,Dry,29,5,4,2,33,73,0.18,327.6,0.82,327.6,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0536,0.00218,0.218,0.00887,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.3,1710
2010-01-13,2009,4,15,13,411.22,0.5,5,Dry,29,5,4,2,33,73,0.18,338.2,0.82,338.2,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0586,0.00239,0.227,0.00924,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2010-01-14,2009,4,16,14,419.15,0.5,5,Dry,29,5,4,2,33,73,0.17,346.1,0.83,346.1,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0624,0.00254,0.233,0.00952,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.5,1810
2010-01-15,2009,4,16,15,428.72,0.49,5,Dry,29,5,4,2,33,73,0.17,355.7,0.83,355.7,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.174,0.0669,0.00273,0.241,0.00986,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2010-01-16,2009,4,16,16,441.58,0.48,5,Dry,29,5,4,2,33,73,0.17,368.6,0.83,368.6,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.073,0.00299,0.252,0.0103,2,0.191,0.443,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.6,1930
2010-01-17,2009,4,16,17,455.52,0.47,5,Dry,29,5,4,2,33,73,0.16,382.5,0.84,382.5,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.6,24.4,0.184,0.0795,0.00327,0.263,0.0108,2,0.201,0.464,0.0191,23.9,0.953,0.98,0.934,42.7,41.8,83.7,2010
2010-01-18,2009,4,16,18,470.01,0.46,5,Dry,29,5,4,2,33,73,0.15,397,0.84,397,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0864,0.00356,0.275,0.0113,2,0.21,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.3,86.7,2080
2010-01-19,2009,4,16,19,485.6,0.45,5,Dry,29,5,4,2,33,73,0.15,412.6,0.85,412.6,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0937,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.9,2160
2010-01-20,2009,4,16,20,501.19,0.44,5,Dry,29,5,4,2,33,73,0.15,428.2,0.85,428.2,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00419,0.301,0.0125,2,0.232,0.533,0.0221,23.6,0.957,0.98,0.938,47.4,46.5,93,2230
2010-01-21,2009,4,17,21,519.51,0.43,5,Dry,29,5,4,2,33,73,0.14,446.5,0.86,446.5,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00456,0.316,0.0131,2,0.244,0.56,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2010-01-22,2009,4,17,22,539.47,0.42,5,Dry,29,5,4,2,33,73,0.14,466.5,0.86,466.5,0,0,0,0,-2,2,29,5,4,0,35,504,990,966,24,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0246,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2010-01-23,2009,4,17,23,559.97,0.41,5,Dry,29,5,4,2,33,73,0.13,487,0.87,487,0,0,0,0,-2,2,29,5,4,0,35,525,990,966.1,23.9,0.225,0.129,0.0054,0.354,0.0148,3,0.162,0.515,0.0216,23.4,0.945,0.97,0.916,35.1,34.1,102,2450
2010-01-24,2009,4,17,24,579.94,0.4,5,Dry,29,5,4,2,33,73,0.13,506.9,0.87,506.9,0,0,0,0,-2,2,29,5,4,0,35,545,990,966.2,23.8,0.236,0.14,0.00587,0.376,0.0158,3,0.171,0.546,0.023,23.2,0.947,0.97,0.918,36.5,35.4,106,2550
2010-01-25,2009,4,17,25,603.18,0.39,5,Dry,29,5,4,2,33,73,0.12,530.2,0.88,530.2,0,0,0,0,-2,2,29,5,4,0,35,568,990,966.3,23.7,0.249,0.155,0.00655,0.405,0.0171,3,0.181,0.586,0.0247,23.1,0.949,0.972,0.922,38,36.9,111,2660
2010-01-26,2009,4,17,26,631.89,0.37,5,Dry,29,5,4,2,33,73,0.12,558.9,0.88,558.9,0,0,0,0,-2,2,29,5,4,0,35,597,990,966.4,23.6,0.266,0.174,0.0074,0.44,0.0187,3,0.194,0.634,0.0269,22.9,0.951,0.976,0.928,39.9,38.9,117,2800
2010-01-27,2009,4,17,27,664.97,0.36,5,Dry,29,5,4,2,33,73,0.11,592,0.89,592,0,0,0,0,-2,2,29,5,4,0,35,630,990,966.6,23.4,0.285,0.196,0.00838,0.481,0.0205,3,0.209,0.69,0.0294,22.8,0.954,0.98,0.935,42,41.2,123,2960
2010-01-28,2009,4,18,28,700.79,0.34,5,Dry,29,5,4,2,33,73,0.1,627.8,0.9,627.8,0,0,0,0,-2,2,29,5,4,0,35,666,990,966.7,23.3,0.305,0.22,0.00946,0.525,0.0225,3,0.225,0.75,0.0322,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2010-01-29,2009,4,18,29,734.97,0.33,5,Dry,29,5,4,2,33,73,0.099,662,0.9,662,0,0,0,0,-2,2,29,5,4,0,35,700,990,966.8,23.2,0.324,0.243,0.0105,0.568,0.0245,3,0.24,0.808,0.0349,22.4,0.957,0.98,0.938,46.3,45.4,136,3270
2010-01-30,2009,4,18,30,767.51,0.31,5,Dry,29,5,4,2,33,73,0.095,694.5,0.91,694.5,0,0,0,0,-2,2,29,5,4,0,35,733,990,967,23,0.343,0.265,0.0115,0.608,0.0264,3,0.255,0.863,0.0375,22.2,0.957,0.98,0.938,48.2,47.2,142,3400
2010-01-31,2009,4,18,31,784.84,0.3,5,Dry,29,5,4,2,33,73,0.093,711.8,0.91,711.8,0,0,0,0,-2,2,29,5,4,0,35,750,990,967,23,0.353,0.277,0.012,0.629,0.0274,3,0.263,0.892,0.0388,22.1,0.957,0.98,0.938,49.1,48.2,144,3470
2010-02-01,2009,5,18,32,805.08,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,700.1,0.87,700.1,0,0,0,0,-4,4,36,6,5,0,58,747,990,967.1,22.9,0.351,0.269,0.0117,0.62,0.0271,3,0.258,0.877,0.0383,22,0.957,0.98,0.938,48.2,47.2,142,3400
2010-02-02,2009,5,18,33,831.88,0.28,4,Mod_Dry,36,6,5,4,54,105,0.13,726.9,0.87,726.9,0,0,0,0,-4,4,36,6,5,0,58,774,990,967.2,22.8,0.366,0.287,0.0126,0.653,0.0287,3,0.27,0.922,0.0405,21.9,0.957,0.98,0.938,49.7,48.2,145,3470
2010-02-03,2009,5,18,34,861.38,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,756.4,0.88,756.4,0,0,0,0,-4,4,36,6,5,0,58,803,990,967.3,22.7,0.39,0.305,0.0135,0.695,0.0307,3,0.282,0.977,0.0431,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2010-02-04,2009,5,19,35,893.03,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,788,0.88,788,0,0,0,0,-4,4,36,6,5,0,58,835,990,967.5,22.5,0.419,0.32,0.0142,0.74,0.0328,4,0.208,0.948,0.0421,21.6,0.953,0.975,0.929,39.7,38.8,155,3720
2010-02-05,2009,5,19,36,926.5,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,821.5,0.89,821.5,0,0,0,0,-4,4,36,6,5,0,58,869,990,967.6,22.4,0.45,0.337,0.015,0.787,0.0351,4,0.22,1.01,0.0449,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2010-02-06,2009,5,19,37,961.55,0.24,4,Mod_Dry,36,6,5,4,54,105,0.11,856.5,0.89,856.5,0,0,0,0,-4,4,36,6,5,0,58,904,990,967.7,22.3,0.482,0.354,0.0159,0.836,0.0375,4,0.232,1.07,0.048,21.2,0.955,0.98,0.936,42.5,41.6,167,4000
2010-02-07,2009,5,19,38,993.08,0.23,4,Mod_Dry,36,6,5,4,54,105,0.11,888.1,0.89,888.1,0,0,0,0,-4,4,36,6,5,0,58,935,990,967.9,22.1,0.511,0.369,0.0167,0.88,0.0398,4,0.242,1.12,0.0507,21,0.955,0.98,0.936,43.7,42.8,171,4110
2010-02-08,2009,5,19,39,1030.7,0.23,4,Mod_Dry,36,6,5,4,54,105,0.1,925.7,0.9,925.7,0,0,0,0,-4,4,36,6,5,0,58,973,990,968,22,0.545,0.387,0.0176,0.932,0.0424,4,0.255,1.19,0.054,20.8,0.956,0.98,0.937,45.1,44.2,177,4250
2010-02-09,2009,5,19,40,1069.5,0.22,4,Mod_Dry,36,6,5,4,54,105,0.098,964.5,0.9,964.5,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.581,0.406,0.0185,0.987,0.0451,4,0.268,1.25,0.0573,20.6,0.956,0.98,0.937,46.6,45.7,183,4390
2010-02-10,2009,5,19,41,1109.3,0.21,4,Mod_Dry,36,6,5,4,54,105,0.095,1004,0.91,1004,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.627,0.433,0.0199,1.06,0.0487,4,0.281,1.34,0.0616,20.4,0.956,0.98,0.937,48,47.1,188,4520
2010-02-11,2009,5,20,42,1150.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.14,988.3,0.86,988.3,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.629,0.417,0.0193,1.05,0.0484,4,0.276,1.32,0.0611,20.3,0.955,0.98,0.936,47,46.1,184,4420
2010-02-12,2009,5,20,43,1192.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.14,1030,0.86,1030,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.69,0.491,0.0228,1.18,0.0549,4,0.286,1.47,0.0682,20,0.955,0.98,0.936,48.3,47.4,189,4550
2010-02-13,2009,5,20,44,1234.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1073,0.87,1073,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.6,21.4,0.753,0.587,0.0275,1.34,0.0627,4,0.295,1.63,0.0765,19.7,0.954,0.98,0.935,49.5,48.2,193,4630
2010-02-14,2009,5,20,45,1278.6,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1117,0.87,1100,17,4,1,1,-4,15,53,9,8,1,108,1170,990,968.8,21.2,0.801,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2010-02-15,2009,5,20,46,1329,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1167,0.88,1100,67,15,2,2,-3,51,64,10,9,2,144,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2010-02-16,2009,5,20,47,1386.6,0.17,2,Mod_Wet,49,8,7,5,93,162,0.12,1225,0.88,1100,125,28,4,4,-1,90,77,12,11,4,183,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48.1,192,4610
2010-02-17,2009,5,20,48,1420.5,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2010-02-18,2009,5,21,49,1461.1,0.15,2,Mod_Wet,49,8,7,5,93,162,0.11,1299,0.89,1100,199,45,6,6,1,141,94,14,13,6,234,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2010-02-19,2009,5,21,50,1502.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.11,1340,0.89,1100,240,51,7,7,2,173,100,15,14,7,266,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2010-02-20,2009,5,21,51,1543.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.1,1382,0.9,1100,282,51,8,9,3,211,100,16,16,8,304,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2010-02-21,2009,5,21,52,1592.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.1,1430,0.9,1100,330,51,10,10,5,254,100,18,17,10,347,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0768,4,0.3,1.85,0.0917,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2010-02-22,2009,5,21,53,1641.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.099,1479,0.9,1100,379,51,10,12,6,300,100,18,19,11,393,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2010-02-23,2009,5,21,54,1698,0.12,2,Mod_Wet,49,8,7,5,93,162,0.095,1536,0.91,1100,436,51,10,13,8,354,100,18,20,13,447,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.2,45.3,181,4350
2010-02-24,2009,5,21,55,1755.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.092,1593,0.91,1100,493,51,10,15,10,407,100,18,22,15,500,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2010-02-25,2009,5,22,56,1820.1,0.11,2,Mod_Wet,49,8,7,5,93,162,0.089,1658,0.91,1100,558,51,10,17,12,468,100,18,24,17,561,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2010-02-26,2009,5,22,57,1878.9,0.1,2,Mod_Wet,49,8,7,5,93,162,0.086,1717,0.91,1100,617,51,10,18,14,524,100,18,25,19,617,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
