date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-02-27,2009,5,22,58,1931.3,0.096,2,Mod_Wet,49,8,7,5,93,162,0.084,1769,0.92,1100,669,51,10,18,15,575,100,18,25,20,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2010-02-28,2009,5,22,59,1984.3,0.092,2,Mod_Wet,49,8,7,5,93,162,0.082,1822,0.92,1100,722,51,10,18,17,626,100,18,25,22,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2010-03-01,2009,6,22,60,2037.8,0.087,2,Mod_Wet,59,11,12,13,144,239,0.12,1799,0.88,1100,699,41,7,13,8,630,100,18,25,21,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2010-03-02,2009,6,22,61,2091.7,0.083,2,Mod_Wet,59,11,12,13,144,239,0.11,1853,0.89,1100,753,41,7,13,10,682,100,18,25,23,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2010-03-03,2009,6,22,62,2153.5,0.078,2,Mod_Wet,59,11,12,13,144,239,0.11,1914,0.89,1100,814,41,7,13,11,742,100,18,25,24,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2010-03-04,2009,6,23,63,2215.8,0.073,2,Mod_Wet,59,11,12,13,144,239,0.11,1977,0.89,1100,877,41,7,13,13,803,100,18,25,26,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2010-03-05,2009,6,23,64,2271.3,0.069,2,Mod_Wet,59,11,12,13,144,239,0.1,2032,0.9,1100,932,41,7,13,15,856,100,18,25,28,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2010-03-06,2009,6,23,65,2312.3,0.065,2,Mod_Wet,59,11,12,13,144,239,0.1,2073,0.9,1100,973,41,7,13,16,896,100,18,25,29,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2010-03-07,2009,6,23,66,2353.6,0.06,2,Mod_Wet,59,11,12,13,144,239,0.1,2115,0.9,1100,1020,41,7,13,17,937,100,18,25,30,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2010-03-08,2009,6,23,67,2402.6,0.055,2,Mod_Wet,59,11,12,13,144,239,0.1,2164,0.9,1100,1060,41,7,13,19,984,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2010-03-09,2009,6,23,68,2459.6,0.049,2,Mod_Wet,59,11,12,13,144,239,0.097,2221,0.9,1100,1120,41,7,13,21,1040,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3800
2010-03-10,2009,6,23,69,2524.7,0.043,2,Mod_Wet,59,11,12,13,144,239,0.095,2286,0.91,1100,1190,41,7,13,23,1100,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2010-03-11,2009,6,24,70,2598.1,0.038,2,Mod_Wet,59,11,12,13,144,239,0.092,2359,0.91,1100,1260,41,7,13,25,1170,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2010-03-12,2009,6,24,71,2672.1,0.035,2,Mod_Wet,59,11,12,13,144,239,0.089,2433,0.91,1100,1330,41,7,13,27,1250,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2010-03-13,2009,6,24,72,2746.8,0.031,2,Mod_Wet,59,11,12,13,144,239,0.087,2508,0.91,1100,1410,41,7,13,29,1320,100,18,25,42,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2010-03-14,2009,6,24,73,2822.1,0.027,2,Mod_Wet,59,11,12,13,144,239,0.085,2583,0.92,1100,1480,41,7,13,31,1390,100,18,25,44,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2010-03-15,2009,6,24,74,2897.9,0.023,2,Mod_Wet,59,11,12,13,144,239,0.083,2659,0.92,1100,1560,41,7,13,34,1460,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2010-03-16,2009,6,24,75,2966.4,0.02,2,Mod_Wet,59,11,12,13,144,239,0.081,2727,0.92,1100,1630,41,7,13,36,1530,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2010-03-17,2009,6,24,76,3027.1,0.018,2,Mod_Wet,59,11,12,13,144,239,0.079,2788,0.92,1100,1690,41,7,13,38,1590,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2010-03-18,2009,6,25,77,3080.1,0.015,2,Mod_Wet,59,11,12,13,144,239,0.078,2841,0.92,1100,1740,41,7,13,39,1640,100,18,25,52,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,141,3390
2010-03-19,2009,6,25,78,3116.9,0.014,2,Mod_Wet,59,11,12,13,144,239,0.077,2878,0.92,1100,1780,41,7,13,40,1680,100,18,25,53,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2010-03-20,2009,6,25,79,3145.6,0.013,2,Mod_Wet,59,11,12,13,144,239,0.076,2907,0.92,1100,1810,41,7,13,41,1710,100,18,25,54,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2010-03-21,2009,6,25,80,3174.4,0.012,2,Mod_Wet,59,11,12,13,144,239,0.075,2935,0.93,1100,1840,41,7,13,42,1730,100,18,25,55,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2010-03-22,2009,6,25,81,3203.3,0.011,2,Mod_Wet,59,11,12,13,144,239,0.075,2964,0.93,1100,1860,41,7,13,43,1760,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2010-03-23,2009,6,25,82,3224,0.01,2,Mod_Wet,59,11,12,13,144,239,0.074,2985,0.93,1100,1890,41,7,13,44,1780,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.6,34.5,138,3310
2010-03-24,2009,6,25,83,3244.7,0.0097,2,Mod_Wet,59,11,12,13,144,239,0.074,3006,0.93,1100,1910,41,7,13,44,1800,100,18,25,57,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2010-03-25,2009,6,26,84,3257.1,0.0096,2,Mod_Wet,59,11,12,13,144,239,0.073,3018,0.93,1100,1920,41,7,13,45,1810,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2010-03-26,2009,6,26,85,3261.3,0.0095,2,Mod_Wet,59,11,12,13,144,239,0.073,3022,0.93,1100,1920,41,7,13,45,1820,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2010-03-27,2009,6,26,86,3265.4,0.0095,2,Mod_Wet,59,11,12,13,144,239,0.073,3026,0.93,1100,1930,41,7,13,45,1820,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2010-03-28,2009,6,26,87,3261.3,0.0095,2,Mod_Wet,59,11,12,13,144,239,0.073,3022,0.93,1100,1920,41,7,13,45,1820,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2010-03-29,2009,6,26,88,3257.1,0.0096,2,Mod_Wet,59,11,12,13,144,239,0.073,3018,0.93,1100,1920,41,7,13,45,1810,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2010-03-30,2009,6,26,89,3253,0.0096,2,Mod_Wet,59,11,12,13,144,239,0.073,3014,0.93,1100,1910,41,7,13,44,1810,100,18,25,57,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2010-03-31,2009,6,26,90,3248.8,0.0097,2,Mod_Wet,59,11,12,13,144,239,0.074,3010,0.93,1100,1910,41,7,13,44,1810,100,18,25,57,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2010-04-01,2009,7,27,91,3236.4,0.0098,3,Normal,54,13,14,19,117,217,0.067,3019,0.93,1100,1920,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2010-04-02,2009,7,27,92,3224,0.01,3,Normal,54,13,14,19,117,217,0.067,3007,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.6,34.5,138,3310
2010-04-03,2009,7,27,93,3219.8,0.01,3,Normal,54,13,14,19,117,217,0.067,3003,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2010-04-04,2009,7,27,94,3215.7,0.01,3,Normal,54,13,14,19,117,217,0.068,2999,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2010-04-05,2009,7,27,95,3211.6,0.01,3,Normal,54,13,14,19,117,217,0.068,2995,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2010-04-06,2009,7,27,96,3215.7,0.01,3,Normal,54,13,14,19,117,217,0.068,2999,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2010-04-07,2009,7,27,97,3228.1,0.0099,3,Normal,54,13,14,19,117,217,0.067,3011,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2010-04-08,2009,7,28,98,3240.5,0.0098,3,Normal,54,13,14,19,117,217,0.067,3024,0.93,1100,1920,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2010-04-09,2009,7,28,99,3261.3,0.0095,3,Normal,54,13,14,19,117,217,0.067,3044,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2010-04-10,2009,7,28,100,3282.1,0.0092,3,Normal,54,13,14,19,117,217,0.066,3065,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2010-04-11,2009,7,28,101,3302.9,0.009,2,Mod_Wet,70,14,18,25,168,295,0.089,3008,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34,136,3270
2010-04-12,2009,7,28,102,3315.4,0.0088,2,Mod_Wet,70,14,18,25,168,295,0.089,3020,0.91,1100,1920,30,4,7,33,1850,100,18,25,58,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2010-04-13,2009,7,28,103,3327.9,0.0086,2,Mod_Wet,70,14,18,25,168,295,0.089,3033,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2010-04-14,2009,7,28,104,3332.1,0.0086,2,Mod_Wet,70,14,18,25,168,295,0.088,3037,0.91,1100,1940,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2010-04-15,2009,7,29,105,3336.3,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.088,3041,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2010-04-16,2009,7,29,106,3340.4,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.088,3045,0.91,1100,1950,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2010-04-17,2009,7,29,107,3336.3,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.088,3041,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2010-04-18,2009,7,29,108,3332.1,0.0086,2,Mod_Wet,70,14,18,25,168,295,0.088,3037,0.91,1100,1940,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2010-04-19,2009,7,29,109,3327.9,0.0086,2,Mod_Wet,70,14,18,25,168,295,0.089,3033,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2010-04-20,2009,7,29,110,3323.7,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.089,3029,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2010-04-21,2009,7,29,111,3319.6,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.089,3025,0.91,1100,1930,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2010-04-22,2009,7,30,112,3315.4,0.0088,2,Mod_Wet,70,14,18,25,168,295,0.089,3020,0.91,1100,1920,30,4,7,33,1850,100,18,25,58,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2010-04-23,2009,7,30,113,3302.9,0.009,2,Mod_Wet,70,14,18,25,168,295,0.089,3008,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34,136,3270
2010-04-24,2009,7,30,114,3290.4,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.09,2995,0.91,1100,1900,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2010-04-25,2009,7,30,115,3277.9,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.09,2983,0.91,1100,1880,30,4,7,31,1810,100,18,25,56,1980,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2010-04-26,2009,7,30,116,3265.4,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.09,2970,0.91,1100,1870,30,4,7,31,1800,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2010-04-27,2009,7,30,117,3244.7,0.0097,2,Mod_Wet,70,14,18,25,168,295,0.091,2950,0.91,1100,1850,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2010-04-28,2009,7,30,118,3224,0.01,2,Mod_Wet,70,14,18,25,168,295,0.091,2929,0.91,1100,1830,30,4,7,30,1760,100,18,25,55,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.6,34.5,138,3310
2010-04-29,2009,7,31,119,3203.3,0.011,2,Mod_Wet,70,14,18,25,168,295,0.092,2908,0.91,1100,1810,30,4,7,29,1740,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2010-04-30,2009,7,31,120,3182.7,0.012,2,Mod_Wet,70,14,18,25,168,295,0.093,2888,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1890,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2010-05-01,2009,8,31,121,3162.1,0.012,2,Mod_Wet,65,14,17,23,202,321,0.1,2841,0.9,1100,1740,35,4,8,29,1670,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2010-05-02,2009,8,31,122,3141.5,0.013,2,Mod_Wet,65,14,17,23,202,321,0.1,2821,0.9,1100,1720,35,4,8,29,1650,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2010-05-03,2009,8,31,123,3112.8,0.014,2,Mod_Wet,65,14,17,23,202,321,0.1,2792,0.9,1100,1690,35,4,8,28,1620,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.2,141,3370
2010-05-04,2009,8,31,124,3076,0.016,2,Mod_Wet,65,14,17,23,202,321,0.1,2755,0.9,1100,1660,35,4,8,27,1580,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2010-05-05,2009,8,31,125,3039.3,0.017,2,Mod_Wet,65,14,17,23,202,321,0.11,2718,0.89,1100,1620,35,4,8,26,1550,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2010-05-06,2009,8,32,126,3002.8,0.018,2,Mod_Wet,65,14,17,23,202,321,0.11,2682,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2010-05-07,2009,8,32,127,2958.3,0.02,2,Mod_Wet,65,14,17,23,202,321,0.11,2637,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2010-05-08,2009,8,32,128,2914,0.023,2,Mod_Wet,65,14,17,23,202,321,0.11,2593,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2010-05-09,2009,8,32,129,2869.9,0.025,2,Mod_Wet,65,14,17,23,202,321,0.11,2549,0.89,1100,1450,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2010-05-10,2009,8,32,130,2826,0.027,2,Mod_Wet,65,14,17,23,202,321,0.11,2505,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2010-05-11,2009,8,32,131,2782.3,0.029,2,Mod_Wet,65,14,17,23,202,321,0.12,2461,0.89,1100,1360,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2010-05-12,2009,8,32,132,2731,0.032,2,Mod_Wet,65,14,17,23,202,321,0.12,2410,0.88,1100,1310,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2010-05-13,2009,8,33,133,2679.9,0.034,2,Mod_Wet,65,14,17,23,202,321,0.12,2359,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-05-14,2009,8,33,134,2629.2,0.037,2,Mod_Wet,65,14,17,23,202,321,0.12,2308,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-05-15,2009,8,33,135,2578.7,0.039,2,Mod_Wet,65,14,17,23,202,321,0.12,2258,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2010-05-16,2009,8,33,136,2536.2,0.042,2,Mod_Wet,65,14,17,23,202,321,0.13,2215,0.87,1100,1120,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2010-05-17,2009,8,33,137,2494,0.046,2,Mod_Wet,65,14,17,23,202,321,0.13,2173,0.87,1100,1070,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2010-05-18,2009,8,33,138,2452,0.049,2,Mod_Wet,65,14,17,23,202,321,0.13,2131,0.87,1100,1030,35,4,8,8,976,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2010-05-19,2009,8,33,139,2410.2,0.054,2,Mod_Wet,65,14,17,23,202,321,0.13,2089,0.87,1100,989,35,4,8,7,935,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2010-05-20,2009,8,34,140,2368.6,0.059,2,Mod_Wet,65,14,17,23,202,321,0.14,2048,0.86,1100,948,35,4,8,5,896,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2010-05-21,2009,8,34,141,2327.3,0.063,2,Mod_Wet,65,14,17,23,202,321,0.14,2006,0.86,1100,906,35,4,8,4,855,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-05-22,2009,8,34,142,2286.2,0.068,2,Mod_Wet,65,14,17,23,202,321,0.14,1965,0.86,1100,865,35,4,8,3,815,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2010-05-23,2009,8,34,143,2230.6,0.072,2,Mod_Wet,65,14,17,23,202,321,0.14,1910,0.86,1100,810,35,4,8,1,762,100,18,25,24,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2010-05-24,2009,8,34,144,2168.1,0.077,2,Mod_Wet,65,14,17,23,202,321,0.15,1847,0.85,1100,747,35,4,8,-1,701,100,18,25,22,903,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2010-05-25,2009,8,34,145,2113.4,0.081,2,Mod_Wet,65,14,17,23,202,321,0.15,1792,0.85,1100,692,35,4,8,-2,647,100,18,25,21,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2010-05-26,2009,8,34,146,2059.3,0.085,2,Mod_Wet,65,14,17,23,202,321,0.16,1738,0.84,1100,638,35,4,8,-4,595,100,18,25,19,797,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2010-05-27,2009,8,35,147,2005.6,0.09,2,Mod_Wet,65,14,17,23,202,321,0.16,1685,0.84,1100,585,35,4,8,-5,543,100,18,25,18,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2010-05-28,2009,8,35,148,1952.5,0.094,2,Mod_Wet,65,14,17,23,202,321,0.16,1631,0.84,1100,531,35,4,8,-7,491,100,18,25,16,693,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2010-05-29,2009,8,35,149,1906.8,0.098,2,Mod_Wet,65,14,17,23,202,321,0.17,1586,0.83,1100,486,35,4,8,-8,447,100,18,25,15,649,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2010-05-30,2009,8,35,150,1861.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.17,1541,0.83,1100,441,35,4,8,-10,404,100,18,25,13,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.9,175,4210
2010-05-31,2009,8,35,151,1816.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.18,1496,0.82,1100,396,35,4,8,-11,360,100,18,25,12,562,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2010-06-01,2009,9,35,152,1772.2,0.11,3,Normal,53,12,12,13,120,210,0.12,1562,0.88,1100,462,47,6,13,1,395,100,18,25,14,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.932,45.5,44.6,178,4280
2010-06-02,2009,9,35,153,1735,0.11,3,Normal,53,12,12,13,120,210,0.12,1525,0.88,1100,425,47,6,13,0,359,100,18,25,13,479,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2010-06-03,2009,9,36,154,1698,0.12,3,Normal,53,12,12,13,120,210,0.12,1488,0.88,1100,388,47,6,12,-1,324,100,18,24,12,444,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2010-06-04,2009,9,36,155,1661.3,0.12,3,Normal,53,12,12,13,120,210,0.13,1451,0.87,1100,351,47,6,11,-2,289,100,18,23,11,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2010-06-05,2009,9,36,156,1625,0.13,3,Normal,53,12,12,13,120,210,0.13,1415,0.87,1100,315,47,6,10,-4,256,100,18,22,9,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2010-06-06,2009,9,36,157,1589,0.13,3,Normal,53,12,12,13,120,210,0.13,1379,0.87,1100,279,47,6,9,-5,222,100,18,21,8,342,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2010-06-07,2009,9,36,158,1553.4,0.14,3,Normal,53,12,12,13,120,210,0.14,1343,0.86,1100,243,47,6,7,-6,189,100,18,19,7,309,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2010-06-08,2009,9,36,159,1518.1,0.14,3,Normal,53,12,12,13,120,210,0.14,1308,0.86,1100,208,47,6,6,-7,156,100,18,18,6,276,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2010-06-09,2009,9,36,160,1489.5,0.15,3,Normal,53,12,12,13,120,210,0.14,1279,0.86,1100,179,40,5,5,-8,137,93,17,17,5,257,1230,990,969.5,20.5,0.885,0.648,0.0315,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2010-06-10,2009,9,37,161,1461.1,0.15,3,Normal,53,12,12,13,120,210,0.14,1251,0.86,1100,151,34,5,5,-8,115,87,17,17,5,235,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2010-06-11,2009,9,37,162,1433,0.16,3,Normal,53,12,12,13,120,210,0.15,1223,0.85,1100,123,28,4,4,-9,96,81,16,16,4,216,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2010-06-12,2009,9,37,163,1405.1,0.16,3,Normal,53,12,12,13,120,210,0.15,1195,0.85,1100,95,21,3,3,-10,78,74,15,15,3,198,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2010-06-13,2009,9,37,164,1365.3,0.17,3,Normal,53,12,12,13,120,210,0.15,1155,0.85,1100,55,12,2,2,-11,50,65,14,14,2,170,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2010-06-14,2009,9,37,165,1314.1,0.18,3,Normal,53,12,12,13,120,210,0.16,1104,0.84,1100,4,1,0,0,-13,16,54,12,12,0,136,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2010-06-15,2009,9,37,166,1269.8,0.19,3,Normal,53,12,12,13,120,210,0.17,1060,0.83,1060,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.7,21.3,0.752,0.558,0.0262,1.31,0.0616,4,0.292,1.6,0.0754,19.7,0.954,0.98,0.935,48.7,47.7,191,4580
2010-06-16,2009,9,37,167,1226.3,0.19,3,Normal,53,12,12,13,120,210,0.17,1016,0.83,1016,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.689,0.46,0.0215,1.15,0.0537,4,0.283,1.43,0.0669,20,0.955,0.98,0.936,47.5,46.5,186,4470
2010-06-17,2009,9,38,168,1189.3,0.2,3,Normal,53,12,12,13,120,210,0.18,979.3,0.82,979.3,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.634,0.413,0.0192,1.05,0.0487,4,0.273,1.32,0.0614,20.2,0.955,0.98,0.936,46.3,45.4,181,4360
2010-06-18,2009,9,38,169,1153,0.2,3,Normal,53,12,12,13,120,210,0.18,943,0.82,943,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.589,0.395,0.0183,0.984,0.0455,4,0.261,1.24,0.0576,20.4,0.955,0.98,0.936,45,44.1,176,4230
2010-06-19,2009,9,38,170,1122.9,0.21,3,Normal,53,12,12,13,120,210,0.19,912.9,0.81,912.9,0,0,0,0,-13,13,53,12,12,0,133,990,990,968.3,21.7,0.561,0.381,0.0175,0.942,0.0434,4,0.251,1.19,0.0549,20.5,0.955,0.98,0.936,43.9,43,172,4130
2010-06-20,2009,9,38,171,1093.3,0.21,3,Normal,53,12,12,13,120,210,0.19,883.3,0.81,883.3,0,0,0,0,-13,13,53,12,12,0,133,960,990,968.2,21.8,0.534,0.366,0.0168,0.9,0.0413,4,0.241,1.14,0.0523,20.7,0.955,0.98,0.936,42.7,41.9,167,4020
2010-06-21,2009,9,38,172,1064.2,0.22,3,Normal,53,12,12,13,120,210,0.2,854.2,0.8,854.2,0,0,0,0,-13,13,53,12,12,0,133,931,990,968.1,21.9,0.507,0.352,0.0161,0.86,0.0393,4,0.231,1.09,0.0498,20.8,0.954,0.979,0.934,41.6,40.7,163,3910
2010-06-22,2009,9,38,173,1040.9,0.22,3,Normal,53,12,12,13,120,210,0.2,830.9,0.8,830.9,0,0,0,0,-13,13,53,12,12,0,133,908,990,968,22,0.486,0.341,0.0155,0.827,0.0376,4,0.223,1.05,0.0478,20.9,0.954,0.977,0.932,40.6,39.7,159,3810
2010-06-23,2009,9,38,174,1018,0.23,3,Normal,53,12,12,13,120,210,0.21,808,0.79,808,0,0,0,0,-13,13,53,12,12,0,133,885,990,968,22,0.465,0.33,0.015,0.795,0.0361,4,0.215,1.01,0.0458,21,0.953,0.975,0.93,39.7,38.7,155,3720
2010-06-24,2009,9,39,175,995.55,0.23,3,Normal,53,12,12,13,120,210,0.21,785.5,0.79,785.5,0,0,0,0,-13,13,53,12,12,0,133,863,990,967.9,22.1,0.445,0.319,0.0144,0.764,0.0345,3,0.289,1.05,0.0476,21.1,0.956,0.98,0.937,51.7,48.2,145,3470
2010-06-25,2009,9,39,176,973.56,0.24,3,Normal,53,12,12,13,120,210,0.22,763.6,0.78,763.6,0,0,0,0,-13,13,53,12,12,0,133,841,990,967.8,22.2,0.424,0.309,0.0139,0.733,0.033,3,0.284,1.02,0.0458,21.2,0.957,0.98,0.937,50.6,48.2,145,3470
2010-06-26,2009,9,39,177,952.06,0.24,3,Normal,53,12,12,13,120,210,0.22,742.1,0.78,742.1,0,0,0,0,-13,13,53,12,12,0,133,819,990,967.7,22.3,0.405,0.297,0.0133,0.701,0.0315,3,0.276,0.978,0.0439,21.3,0.957,0.98,0.938,49.5,48.2,145,3470
2010-06-27,2009,9,39,178,935.7,0.25,3,Normal,53,12,12,13,120,210,0.22,725.7,0.78,725.7,0,0,0,0,-13,13,53,12,12,0,133,803,990,967.6,22.4,0.39,0.286,0.0128,0.676,0.0302,3,0.269,0.945,0.0423,21.4,0.957,0.98,0.937,48.6,47.6,143,3430
2010-06-28,2009,9,39,179,919.67,0.25,3,Normal,53,12,12,13,120,210,0.23,709.7,0.77,709.7,0,0,0,0,-13,13,53,12,12,0,133,787,990,967.6,22.4,0.375,0.275,0.0123,0.65,0.029,3,0.262,0.912,0.0407,21.5,0.957,0.98,0.937,47.7,46.8,140,3370
2010-06-29,2009,9,39,180,904,0.26,3,Normal,53,12,12,13,120,210,0.23,694,0.77,694,0,0,0,0,-13,13,53,12,12,0,133,771,990,967.5,22.5,0.365,0.265,0.0118,0.629,0.028,3,0.255,0.884,0.0393,21.6,0.957,0.98,0.937,46.9,45.9,138,3310
2010-06-30,2009,9,39,181,888.7,0.26,3,Normal,53,12,12,13,120,210,0.24,678.7,0.76,678.7,0,0,0,0,-13,13,53,12,12,0,133,756,990,967.5,22.5,0.356,0.254,0.0113,0.61,0.0271,3,0.248,0.858,0.0381,21.7,0.957,0.98,0.937,46,45.1,135,3250
2010-07-01,2009,10,40,182,873.8,0.27,2,Mod_Wet,58,11,11,11,136,227,0.26,646.8,0.74,646.8,0,0,0,0,-11,11,58,11,11,0,147,727,990,967.4,22.6,0.34,0.233,0.0103,0.573,0.0253,3,0.234,0.806,0.0357,21.8,0.956,0.98,0.937,44,43.2,129,3110
2010-07-02,2009,10,40,183,859.34,0.27,2,Mod_Wet,58,11,11,11,136,227,0.26,632.3,0.74,632.3,0,0,0,0,-11,11,58,11,11,0,147,712,990,967.3,22.7,0.331,0.223,0.00986,0.555,0.0245,3,0.227,0.782,0.0345,21.9,0.955,0.98,0.936,43.2,42.3,127,3050
2010-07-03,2009,10,40,184,845.35,0.27,2,Mod_Wet,58,11,11,11,136,227,0.27,618.4,0.73,618.4,0,0,0,0,-11,11,58,11,11,0,147,698,990,967.3,22.7,0.323,0.214,0.00942,0.537,0.0237,3,0.221,0.758,0.0334,22,0.955,0.98,0.936,42.4,41.5,125,2990
2010-07-04,2009,10,40,185,831.88,0.28,2,Mod_Wet,58,11,11,11,136,227,0.27,604.9,0.73,604.9,0,0,0,0,-11,11,58,11,11,0,147,685,990,967.2,22.8,0.316,0.205,0.009,0.521,0.0229,3,0.215,0.735,0.0323,22,0.954,0.979,0.935,41.6,40.7,122,2930
2010-07-05,2009,10,40,186,818.99,0.28,2,Mod_Wet,58,11,11,11,136,227,0.28,592,0.72,592,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.308,0.196,0.00861,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.953,0.978,0.932,40.8,39.9,120,2870
2010-07-06,2009,10,40,187,810.18,0.29,2,Mod_Wet,58,11,11,11,136,227,0.28,583.2,0.72,583.2,0,0,0,0,-11,11,58,11,11,0,147,663,990,967.1,22.9,0.303,0.191,0.00834,0.494,0.0216,3,0.205,0.699,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2010-07-07,2009,10,40,188,801.75,0.29,2,Mod_Wet,58,11,11,11,136,227,0.28,574.8,0.72,574.8,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00808,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.975,0.929,39.7,38.8,116,2790
2010-07-08,2009,10,41,189,793.76,0.3,2,Mod_Wet,58,11,11,11,136,227,0.29,566.8,0.71,566.8,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00783,0.474,0.0207,3,0.198,0.671,0.0293,22.3,0.952,0.974,0.927,39.2,38.2,115,2750
2010-07-09,2009,10,41,190,786.27,0.3,2,Mod_Wet,58,11,11,11,136,227,0.29,559.3,0.71,559.3,0,0,0,0,-11,11,58,11,11,0,147,639,990,967,23,0.29,0.175,0.00761,0.464,0.0202,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.7,113,2720
2010-07-10,2009,10,41,191,779.42,0.3,2,Mod_Wet,58,11,11,11,136,227,0.29,552.4,0.71,552.4,0,0,0,0,-11,11,58,11,11,0,147,632,990,967,23,0.286,0.17,0.0074,0.456,0.0198,3,0.191,0.647,0.0282,22.3,0.951,0.972,0.925,38.3,37.3,112,2680
2010-07-11,2009,10,41,192,773.46,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,546.5,0.71,546.5,0,0,0,0,-11,11,58,11,11,0,147,626,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.188,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
2010-07-12,2009,10,41,193,766.15,0.31,2,Mod_Wet,58,11,11,11,136,227,0.3,539.1,0.7,539.1,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
2010-07-13,2009,10,41,194,753.29,0.32,2,Mod_Wet,58,11,11,11,136,227,0.3,526.3,0.7,526.3,0,0,0,0,-11,11,58,11,11,0,147,606,990,966.9,23.1,0.271,0.153,0.00661,0.424,0.0183,3,0.179,0.603,0.0261,22.5,0.949,0.97,0.92,36.7,35.6,107,2560
2010-07-14,2009,10,41,195,740.99,0.32,2,Mod_Wet,58,11,11,11,136,227,0.31,514,0.69,514,0,0,0,0,-11,11,58,11,11,0,147,594,990,966.9,23.1,0.264,0.144,0.00624,0.408,0.0177,3,0.174,0.582,0.0252,22.6,0.948,0.97,0.919,35.9,34.8,104,2510
2010-07-15,2009,10,42,196,729.78,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,502.8,0.69,502.8,0,0,0,0,-11,11,58,11,11,0,147,583,990,966.8,23.2,0.258,0.137,0.0059,0.395,0.017,3,0.169,0.563,0.0243,22.6,0.946,0.97,0.918,35.2,34.1,102,2460
2010-07-16,2009,10,42,197,718.02,0.33,2,Mod_Wet,58,11,11,11,136,227,0.32,491,0.68,491,0,0,0,0,-11,11,58,11,11,0,147,571,990,966.8,23.2,0.251,0.131,0.00563,0.382,0.0164,2,0.274,0.656,0.0282,22.6,0.956,0.98,0.937,52,48.2,96.4,2310
2010-07-17,2009,10,42,198,706.81,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,479.8,0.68,479.8,0,0,0,0,-11,11,58,11,11,0,147,560,990,966.7,23.3,0.245,0.125,0.00539,0.37,0.0159,2,0.266,0.636,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2010-07-18,2009,10,42,199,696.69,0.34,2,Mod_Wet,58,11,11,11,136,227,0.33,469.7,0.67,469.7,0,0,0,0,-11,11,58,11,11,0,147,550,990,966.7,23.3,0.239,0.121,0.00518,0.36,0.0154,2,0.26,0.619,0.0266,22.7,0.957,0.98,0.938,50,48.2,96.4,2310
2010-07-19,2009,10,42,200,686.03,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,459,0.67,459,0,0,0,0,-11,11,58,11,11,0,147,539,990,966.6,23.4,0.233,0.116,0.00495,0.349,0.0149,2,0.252,0.601,0.0257,22.8,0.957,0.98,0.938,49,48.1,96.1,2310
2010-07-20,2009,10,42,201,675.36,0.35,2,Mod_Wet,58,11,11,11,136,227,0.34,448.4,0.66,448.4,0,0,0,0,-11,11,58,11,11,0,147,528,990,966.6,23.4,0.227,0.111,0.00473,0.337,0.0144,2,0.245,0.583,0.0249,22.8,0.958,0.98,0.939,48,47.1,94.2,2260
2010-07-21,2009,10,42,202,665.25,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,438.3,0.66,438.3,0,0,0,0,-11,11,58,11,11,0,147,518,990,966.6,23.4,0.221,0.106,0.00452,0.327,0.0139,2,0.238,0.565,0.0241,22.9,0.957,0.98,0.938,47.1,46.1,92.2,2210
2010-07-22,2009,10,43,203,656.22,0.36,2,Mod_Wet,58,11,11,11,136,227,0.35,429.2,0.65,429.2,0,0,0,0,-11,11,58,11,11,0,147,509,990,966.5,23.5,0.216,0.102,0.00433,0.317,0.0135,2,0.232,0.55,0.0234,22.9,0.957,0.98,0.937,46.2,45.2,90.5,2170
2010-07-23,2009,10,43,204,646.65,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,419.6,0.65,419.6,0,0,0,0,-11,11,58,11,11,0,147,500,990,966.5,23.5,0.212,0.0971,0.00413,0.309,0.0131,2,0.226,0.535,0.0227,23,0.956,0.98,0.937,45.2,44.3,88.6,2130
2010-07-24,2009,10,43,205,637.08,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,410.1,0.64,410.1,0,0,0,0,-11,11,58,11,11,0,147,490,990,966.4,23.6,0.208,0.0926,0.00393,0.301,0.0128,2,0.219,0.52,0.0221,23,0.955,0.98,0.936,44.2,43.4,86.7,2080
2010-07-25,2009,10,43,206,627.51,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,400.5,0.64,400.5,0,0,0,0,-11,11,58,11,11,0,147,481,990,966.4,23.6,0.205,0.088,0.00373,0.293,0.0124,2,0.213,0.506,0.0214,23.1,0.955,0.98,0.936,43.3,42.4,84.8,2040
2010-07-26,2009,10,43,207,618.49,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,391.5,0.63,391.5,0,0,0,0,-11,11,58,11,11,0,147,471,990,966.4,23.6,0.202,0.0838,0.00355,0.286,0.0121,2,0.207,0.492,0.0208,23.1,0.954,0.98,0.935,42.4,41.5,83,1990
2010-07-27,2009,10,43,208,610.56,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,383.6,0.63,383.6,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.08,0.00338,0.279,0.0118,2,0.201,0.481,0.0203,23.2,0.953,0.979,0.933,41.5,40.7,81.3,1950
2010-07-28,2009,10,43,209,602.08,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,375.1,0.62,375.1,0,0,0,0,-11,11,58,11,11,0,147,455,990,966.3,23.7,0.196,0.076,0.00321,0.272,0.0115,2,0.196,0.468,0.0197,23.2,0.952,0.977,0.93,40.7,39.7,79.5,1910
2010-07-29,2009,10,44,210,593.61,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,366.6,0.62,366.6,0,0,0,0,-11,11,58,11,11,0,147,447,990,966.3,23.7,0.193,0.072,0.00304,0.265,0.0112,2,0.19,0.455,0.0192,23.3,0.951,0.976,0.927,39.8,38.8,77.6,1860
2010-07-30,2009,10,44,211,585.13,0.39,2,Mod_Wet,58,11,11,11,136,227,0.39,358.1,0.61,358.1,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.068,0.00286,0.258,0.0109,2,0.184,0.442,0.0186,23.3,0.95,0.974,0.925,38.9,37.9,75.7,1820
2010-07-31,2009,10,44,212,577.2,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,350.2,0.61,350.2,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.0643,0.0027,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37,74,1780
2010-08-01,2009,11,44,213,569.27,0.4,2,Mod_Wet,54,9,8,6,107,184,0.32,385.3,0.68,385.3,0,0,0,0,-6,6,54,9,8,0,113,456,990,966.2,23.8,0.197,0.0808,0.00339,0.277,0.0116,2,0.203,0.48,0.0201,23.4,0.953,0.98,0.934,42.1,41.2,82.4,1980
2010-08-02,2009,11,44,214,560.79,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,376.8,0.67,376.8,0,0,0,0,-6,6,54,9,8,0,113,448,990,966.1,23.9,0.194,0.0768,0.00322,0.27,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.6,1930
2010-08-03,2009,11,44,215,552.32,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,368.3,0.67,368.3,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.191,0.0728,0.00305,0.263,0.011,2,0.191,0.455,0.019,23.5,0.951,0.977,0.929,40.3,39.3,78.7,1890
2010-08-04,2009,11,44,216,543.84,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,359.8,0.66,359.8,0,0,0,0,-6,6,54,9,8,0,113,431,990,966,24,0.188,0.0688,0.00287,0.256,0.0107,2,0.185,0.442,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2010-08-05,2009,11,45,217,535.91,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,351.9,0.66,351.9,0,0,0,0,-6,6,54,9,8,0,113,423,990,966,24,0.185,0.0651,0.00271,0.25,0.0104,2,0.18,0.43,0.0179,23.6,0.949,0.973,0.923,38.6,37.5,75.1,1800
2010-08-06,2009,11,45,218,527.98,0.42,2,Mod_Wet,54,9,8,6,107,184,0.35,344,0.65,344,0,0,0,0,-6,6,54,9,8,0,113,415,990,966,24,0.182,0.0614,0.00255,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.3,1760
2010-08-07,2009,11,45,219,521.15,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,337.1,0.65,337.1,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.18,0.0581,0.00242,0.238,0.00988,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2010-08-08,2009,11,45,220,513.76,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,329.8,0.64,329.8,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0546,0.00227,0.232,0.00962,2,0.165,0.397,0.0165,23.7,0.945,0.97,0.917,36.2,35.1,70.3,1690
2010-08-09,2009,11,45,221,506.38,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,322.4,0.64,322.4,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0512,0.00212,0.226,0.00935,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
2010-08-10,2009,11,45,222,499.54,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,315.5,0.63,315.5,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.0479,0.00198,0.22,0.0091,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2010-08-11,2009,11,45,223,492.71,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,308.7,0.63,308.7,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.0447,0.00185,0.214,0.00886,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2010-08-12,2009,11,46,224,486.97,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,303,0.62,303,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.042,0.00173,0.21,0.00865,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.7,1550
2010-08-13,2009,11,46,225,480.68,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,296.7,0.62,296.7,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.039,0.00161,0.204,0.00843,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2010-08-14,2009,11,46,226,474.39,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,290.4,0.61,290.4,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0361,0.00149,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31,62.1,1490
2010-08-15,2009,11,46,227,468.1,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,284.1,0.61,284.1,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0331,0.00136,0.194,0.00798,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
2010-08-16,2009,11,46,228,461.81,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,277.8,0.6,277.8,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0301,0.00124,0.189,0.00776,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1430
2010-08-17,2009,11,46,229,456.07,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,272.1,0.6,272.1,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0274,0.00113,0.184,0.00756,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
2010-08-18,2009,11,46,230,450.33,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,266.3,0.59,266.3,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0247,0.00101,0.179,0.00736,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.3,28.5,56.9,1370
2010-08-19,2009,11,47,231,444.58,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,260.6,0.59,260.6,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.022,0.000901,0.175,0.00715,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2010-08-20,2009,11,47,232,439.94,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,255.9,0.58,255.9,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0198,0.000811,0.171,0.00699,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.7,1310
2010-08-21,2009,11,47,233,434.74,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,250.7,0.58,250.7,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0173,0.00071,0.166,0.00681,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2010-08-22,2009,11,47,234,429.54,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,245.5,0.57,245.5,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0166,0.000679,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.5,1260
2010-08-23,2009,11,47,235,424.35,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,240.3,0.57,240.3,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
2010-08-24,2009,11,47,236,419.15,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,235.2,0.56,235.2,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000642,0.159,0.0065,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.2,1200
2010-08-25,2009,11,47,237,413.96,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,230,0.56,230,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000623,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.958,0.98,0.938,52.1,48.2,48.2,1160
2010-08-26,2009,11,48,238,408.76,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,224.8,0.55,224.8,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000605,0.155,0.0063,1,0.246,0.401,0.0163,24.2,0.959,0.98,0.939,51.1,48.2,48.2,1160
2010-08-27,2009,11,48,239,404.11,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,220.1,0.55,220.1,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000588,0.153,0.00621,1,0.24,0.392,0.016,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2010-08-28,2009,11,48,240,399.47,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,215.5,0.54,215.5,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.137,0.0141,0.000572,0.151,0.00613,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,49,48,48,1150
2010-08-29,2009,11,48,241,394.82,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,210.8,0.53,210.8,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000555,0.149,0.00604,1,0.227,0.376,0.0153,24.3,0.957,0.98,0.937,48,47,47,1130
2010-08-30,2009,11,48,242,390.17,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,206.2,0.53,206.2,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.367,0.0149,24.3,0.956,0.98,0.937,46.9,46,46,1100
2010-08-31,2009,11,48,243,386.61,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,202.6,0.52,202.6,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000526,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.1,45.2,45.2,1090
2010-09-01,2009,12,48,244,381.42,0.53,2,Mod_Wet,46,7,6,4,75,138,0.36,243.4,0.64,243.4,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000666,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.927,0.97,0.9,27,26.2,52.5,1260
2010-09-02,2009,12,49,245,375.13,0.53,2,Mod_Wet,46,7,6,4,75,138,0.37,237.1,0.63,237.1,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.3,25.5,51.1,1230
2010-09-03,2009,12,49,246,369.39,0.54,2,Mod_Wet,46,7,6,4,75,138,0.37,231.4,0.63,231.4,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000623,0.153,0.0062,2,0.0987,0.252,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.8,1200
2010-09-04,2009,12,49,247,363.65,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,225.7,0.62,225.7,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00609,1,0.247,0.398,0.0161,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2010-09-05,2009,12,49,248,359,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,221,0.62,221,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000586,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2010-09-06,2009,12,49,249,353.8,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,215.8,0.61,215.8,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.000568,0.147,0.0059,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2010-09-07,2009,12,49,250,348.61,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,210.6,0.6,210.6,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000549,0.144,0.00581,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.4,47.4,47.4,1140
2010-09-08,2009,12,49,251,343.41,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,205.4,0.6,205.4,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000531,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.3,46.3,1110
2010-09-09,2009,12,50,252,338.76,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,200.8,0.59,200.8,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00562,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.2,45.2,1090
2010-09-10,2009,12,50,253,334.11,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,196.1,0.59,196.1,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00554,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2010-09-11,2009,12,50,254,329.47,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,191.5,0.58,191.5,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000482,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1040
2010-09-12,2009,12,50,255,325.91,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,187.9,0.58,187.9,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.331,0.0132,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2010-09-13,2009,12,50,256,321.81,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,183.8,0.57,183.8,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.4,41.4,994
2010-09-14,2009,12,50,257,317.71,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,179.7,0.57,179.7,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.4,40.4,970
2010-09-15,2009,12,50,258,313.61,0.6,2,Mod_Wet,46,7,6,4,75,138,0.44,175.6,0.56,175.6,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.3,39.4,39.4,946
2010-09-16,2009,12,51,259,309.51,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,171.5,0.55,171.5,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2010-09-17,2009,12,51,260,305.4,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,167.4,0.55,167.4,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.168,0.294,0.0117,24.8,0.945,0.973,0.919,38.4,37.4,37.4,897
2010-09-18,2009,12,51,261,301.85,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,163.8,0.54,163.8,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00968,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,876
2010-09-19,2009,12,51,262,298.29,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,160.3,0.54,160.3,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00937,0.000373,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,856
2010-09-20,2009,12,51,263,294.74,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,156.7,0.53,156.7,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00907,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.942,0.97,0.913,36,34.9,34.9,837
2010-09-21,2009,12,51,264,291.19,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,153.2,0.53,153.2,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00877,0.000349,0.119,0.00474,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35.1,34.1,34.1,818
2010-09-22,2009,12,51,265,287.63,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,149.6,0.52,149.6,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00847,0.000337,0.118,0.00468,1,0.145,0.262,0.0104,24.9,0.939,0.97,0.911,34.3,33.3,33.3,799
