date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-09-23,2009,12,52,266,285.17,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,147.2,0.52,147.2,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00826,0.000328,0.117,0.00463,1,0.141,0.258,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,785
2010-09-24,2009,12,52,267,282.16,0.64,2,Mod_Wet,46,7,6,4,75,138,0.49,144.2,0.51,144.2,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.008,0.000318,0.115,0.00458,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,768
2010-09-25,2009,12,52,268,279.15,0.64,2,Mod_Wet,46,7,6,4,75,138,0.49,141.2,0.51,141.2,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00775,0.000308,0.114,0.00452,1,0.133,0.247,0.00981,24.9,0.936,0.97,0.908,32.3,31.3,31.3,752
2010-09-26,2009,12,52,269,276.15,0.64,2,Mod_Wet,46,7,6,4,75,138,0.5,138.2,0.5,138.2,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00749,0.000297,0.113,0.00447,1,0.129,0.242,0.00959,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2010-09-27,2009,12,52,270,273.14,0.65,2,Mod_Wet,46,7,6,4,75,138,0.51,135.1,0.49,135.1,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00724,0.000287,0.111,0.00441,1,0.125,0.236,0.00937,25,0.933,0.97,0.905,30.9,30,30,719
2010-09-28,2009,12,52,271,270.13,0.66,2,Mod_Wet,46,7,6,4,75,138,0.51,132.1,0.49,132.1,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00698,0.000277,0.11,0.00436,1,0.121,0.231,0.00915,25,0.932,0.97,0.904,30.2,29.3,29.3,702
2010-09-29,2009,12,52,272,267.12,0.66,2,Mod_Wet,46,7,6,4,75,138,0.52,129.1,0.48,129.1,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00673,0.000267,0.109,0.00431,1,0.117,0.225,0.00894,25,0.931,0.97,0.903,29.5,28.6,28.6,686
2010-09-30,2009,12,53,273,264.11,0.67,2,Mod_Wet,46,7,6,4,75,138,0.52,126.1,0.48,126.1,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00647,0.000256,0.107,0.00425,1,0.113,0.22,0.00872,25,0.929,0.97,0.901,28.8,27.9,27.9,670
2010-10-01,2010,1,1,274,261.11,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,151.1,0.58,151.1,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00859,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2010-10-02,2010,1,1,275,259.74,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,149.7,0.58,149.7,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,803
2010-10-03,2010,1,1,276,259.47,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00845,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2010-10-04,2010,1,1,277,256.46,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.0082,0.000324,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2010-10-05,2010,1,1,278,254,0.69,2,Mod_Wet,41,6,4,3,56,110,0.43,144,0.57,144,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2010-10-06,2010,1,1,279,251.54,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,141.5,0.56,141.5,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,757
2010-10-07,2010,1,1,280,249.08,0.7,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00757,0.000299,0.11,0.00435,1,0.13,0.24,0.0095,25.1,0.935,0.97,0.907,32,31,31,744
2010-10-08,2010,1,2,281,246.61,0.7,2,Mod_Wet,41,6,4,3,56,110,0.45,136.6,0.55,136.6,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00736,0.000291,0.109,0.00431,1,0.127,0.236,0.00932,25.1,0.934,0.97,0.906,31.4,30.4,30.4,730
2010-10-09,2010,1,2,282,244.15,0.71,2,Mod_Wet,41,6,4,3,56,110,0.45,134.2,0.55,134.2,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00715,0.000282,0.108,0.00426,1,0.124,0.232,0.00914,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2010-10-10,2010,1,2,283,241.69,0.71,2,Mod_Wet,41,6,4,3,56,110,0.46,131.7,0.55,131.7,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00694,0.000274,0.107,0.00422,1,0.12,0.227,0.00896,25.1,0.931,0.97,0.904,30.2,29.3,29.3,704
2010-10-11,2010,1,2,284,239.23,0.72,3,Normal,37,5,3,2,50,97,0.41,142.2,0.59,142.2,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00784,0.000309,0.109,0.00432,1,0.135,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2010-10-12,2010,1,2,285,236.77,0.73,3,Normal,37,5,3,2,50,97,0.41,139.8,0.59,139.8,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00763,0.000301,0.108,0.00427,1,0.131,0.24,0.00944,25.1,0.935,0.97,0.907,32.2,31.2,31.2,750
2010-10-13,2010,1,2,286,235.4,0.73,3,Normal,37,5,3,2,50,97,0.41,138.4,0.59,138.4,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00751,0.000296,0.108,0.00425,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2010-10-14,2010,1,2,287,234.58,0.73,3,Normal,37,5,3,2,50,97,0.41,137.6,0.59,137.6,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00744,0.000293,0.107,0.00423,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.7,30.7,738
2010-10-15,2010,1,3,288,233.76,0.73,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00737,0.00029,0.107,0.00422,1,0.127,0.234,0.00922,25.2,0.933,0.97,0.905,31.5,30.6,30.6,733
2010-10-16,2010,1,3,289,232.4,0.74,3,Normal,37,5,3,2,50,97,0.42,135.4,0.58,135.4,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00912,25.2,0.933,0.97,0.905,31.2,30.2,30.2,726
2010-10-17,2010,1,3,290,229.94,0.74,3,Normal,37,5,3,2,50,97,0.42,132.9,0.58,132.9,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00705,0.000277,0.105,0.00415,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2010-10-18,2010,1,3,291,228.57,0.75,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0978,0.00693,0.000273,0.105,0.00412,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2010-10-19,2010,1,3,292,227.75,0.75,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00686,0.00027,0.104,0.00411,1,0.119,0.223,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2010-10-20,2010,1,3,293,225.83,0.76,3,Normal,37,5,3,2,50,97,0.43,128.8,0.57,128.8,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.0067,0.000263,0.104,0.00407,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.6,28.8,28.8,690
2010-10-21,2010,1,3,294,223.37,0.77,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00649,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2010-10-22,2010,1,4,295,220.91,0.77,3,Normal,37,5,3,2,50,97,0.44,123.9,0.56,123.9,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00628,0.000247,0.101,0.00398,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2010-10-23,2010,1,4,296,219.54,0.78,3,Normal,37,5,3,2,50,97,0.44,122.5,0.56,122.5,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2010-10-24,2010,1,4,297,217.63,0.79,3,Normal,37,5,3,2,50,97,0.45,120.6,0.55,120.6,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.006,0.000235,0.1,0.00392,1,0.105,0.205,0.00805,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2010-10-25,2010,1,4,298,217.9,0.79,3,Normal,37,5,3,2,50,97,0.45,120.9,0.56,120.9,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000236,0.1,0.00393,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2010-10-26,2010,1,4,299,220.91,0.77,3,Normal,37,5,3,2,50,97,0.44,123.9,0.56,123.9,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00628,0.000247,0.101,0.00398,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2010-10-27,2010,1,4,300,221.73,0.77,3,Normal,37,5,3,2,50,97,0.44,124.7,0.56,124.7,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00635,0.000249,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2010-10-28,2010,1,4,301,218.72,0.78,3,Normal,37,5,3,2,50,97,0.44,121.7,0.56,121.7,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2010-10-29,2010,1,5,302,215.72,0.8,3,Normal,37,5,3,2,50,97,0.45,118.7,0.55,118.7,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00584,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2010-10-30,2010,1,5,303,213.26,0.8,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00563,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2010-10-31,2010,1,5,304,210.79,0.81,3,Normal,37,5,3,2,50,97,0.46,113.8,0.54,113.8,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00542,0.000212,0.097,0.0038,1,0.0961,0.193,0.00756,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2010-11-01,2010,2,5,305,209.43,0.81,3,Normal,36,5,3,2,47,93,0.44,116.4,0.56,116.4,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0997,0.197,0.00773,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2010-11-02,2010,2,5,306,213.53,0.8,3,Normal,36,5,3,2,47,93,0.44,120.5,0.56,120.5,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2010-11-03,2010,2,5,307,218.18,0.79,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00639,0.000251,0.102,0.00399,1,0.111,0.213,0.00836,25.3,0.929,0.97,0.901,28.8,28,28,671
2010-11-04,2010,2,5,308,218.45,0.79,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.00641,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,672
2010-11-05,2010,2,6,309,221.46,0.77,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0964,0.00667,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2010-11-06,2010,2,6,310,223.92,0.76,3,Normal,36,5,3,2,47,93,0.41,130.9,0.58,130.9,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2010-11-07,2010,2,6,311,223.1,0.77,3,Normal,36,5,3,2,47,93,0.42,130.1,0.58,130.1,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000267,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2010-11-08,2010,2,6,312,221.19,0.77,3,Normal,36,5,3,2,47,93,0.42,128.2,0.58,128.2,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2010-11-09,2010,2,6,313,220.91,0.77,3,Normal,36,5,3,2,47,93,0.42,127.9,0.58,127.9,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2010-11-10,2010,2,6,314,221.73,0.77,3,Normal,36,5,3,2,47,93,0.42,128.7,0.58,128.7,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.00669,0.000263,0.103,0.00405,1,0.116,0.219,0.00862,25.3,0.93,0.97,0.902,29.6,28.8,28.8,690
2010-11-11,2010,2,6,315,220.91,0.77,3,Normal,36,5,3,2,47,93,0.42,127.9,0.58,127.9,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2010-11-12,2010,2,7,316,223.92,0.76,3,Normal,36,5,3,2,47,93,0.41,130.9,0.58,130.9,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2010-11-13,2010,2,7,317,228.57,0.75,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00727,0.000286,0.106,0.00418,1,0.126,0.232,0.00911,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2010-11-14,2010,2,7,318,229.39,0.75,3,Normal,36,5,3,2,47,93,0.41,136.4,0.59,136.4,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00734,0.000289,0.107,0.00419,1,0.127,0.233,0.00917,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2010-11-15,2010,2,7,319,226.93,0.75,3,Normal,36,5,3,2,47,93,0.41,133.9,0.59,133.9,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00713,0.00028,0.105,0.00415,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.9,29.9,29.9,719
2010-11-16,2010,2,7,320,224.47,0.76,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0975,0.00692,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2010-11-17,2010,2,7,321,223.1,0.77,3,Normal,36,5,3,2,47,93,0.42,130.1,0.58,130.1,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000267,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2010-11-18,2010,2,7,322,223.92,0.76,3,Normal,36,5,3,2,47,93,0.41,130.9,0.58,130.9,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2010-11-19,2010,2,8,323,223.1,0.77,3,Normal,36,5,3,2,47,93,0.42,130.1,0.58,130.1,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000267,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2010-11-20,2010,2,8,324,221.73,0.77,3,Normal,36,5,3,2,47,93,0.42,128.7,0.58,128.7,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.00669,0.000263,0.103,0.00405,1,0.116,0.219,0.00862,25.3,0.93,0.97,0.902,29.6,28.8,28.8,690
2010-11-21,2010,2,8,325,219.82,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,152.8,0.69,152.8,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00874,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,827
2010-11-22,2010,2,8,326,221.19,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,154.2,0.7,154.2,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00886,0.000348,0.111,0.00436,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.8,34.8,834
2010-11-23,2010,2,8,327,224.19,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,157.2,0.7,157.2,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00911,0.000358,0.112,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,851
2010-11-24,2010,2,8,328,227.2,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,160.2,0.7,160.2,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00937,0.000368,0.114,0.00447,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2010-11-25,2010,2,8,329,232.4,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,165.4,0.71,165.4,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00981,0.000386,0.116,0.00457,1,0.166,0.282,0.0111,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2010-11-26,2010,2,9,330,234.31,0.73,4,Mod_Dry,29,4,2,2,30,67,0.29,167.3,0.71,167.3,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00997,0.000393,0.117,0.0046,1,0.168,0.285,0.0112,25.1,0.944,0.974,0.919,38.9,37.9,37.9,909
2010-11-27,2010,2,9,331,232.4,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,165.4,0.71,165.4,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00981,0.000386,0.116,0.00457,1,0.166,0.282,0.0111,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2010-11-28,2010,2,9,332,234.31,0.73,4,Mod_Dry,29,4,2,2,30,67,0.29,167.3,0.71,167.3,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00997,0.000393,0.117,0.0046,1,0.168,0.285,0.0112,25.1,0.944,0.974,0.919,38.9,37.9,37.9,909
2010-11-29,2010,2,9,333,238.41,0.72,4,Mod_Dry,29,4,2,2,30,67,0.28,171.4,0.72,171.4,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000407,0.119,0.00468,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,39.9,38.9,38.9,933
2010-11-30,2010,2,9,334,241.42,0.71,4,Mod_Dry,29,4,2,2,30,67,0.28,174.4,0.72,174.4,0,0,0,0,-2,2,29,4,2,0,32,209,990,964.6,25.4,0.109,0.0106,0.000417,0.12,0.00473,1,0.178,0.298,0.0118,25.1,0.947,0.977,0.925,40.6,39.6,39.6,951
2010-12-01,2010,3,9,335,243.88,0.71,4,Mod_Dry,31,5,3,2,36,77,0.32,166.9,0.68,166.9,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00993,0.000392,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2010-12-02,2010,3,9,336,249.08,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,172.1,0.69,172.1,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
2010-12-03,2010,3,10,337,252.63,0.69,4,Mod_Dry,31,5,3,2,36,77,0.3,175.6,0.69,175.6,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.8,39.8,956
2010-12-04,2010,3,10,338,256.73,0.68,4,Mod_Dry,31,5,3,2,36,77,0.3,179.7,0.7,179.7,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000436,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,981
2010-12-05,2010,3,10,339,258.65,0.68,4,Mod_Dry,31,5,3,2,36,77,0.3,181.7,0.7,181.7,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.113,0.0112,0.000443,0.125,0.00493,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.2,41.3,41.3,992
2010-12-06,2010,3,10,340,260.56,0.67,4,Mod_Dry,31,5,3,2,36,77,0.3,183.6,0.7,183.6,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00497,1,0.19,0.316,0.0125,24.9,0.95,0.98,0.931,42.6,41.8,41.8,1000
2010-12-07,2010,3,10,341,264.11,0.67,4,Mod_Dry,31,5,3,2,36,77,0.29,187.1,0.71,187.1,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000462,0.127,0.00503,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2010-12-08,2010,3,10,342,268.22,0.66,4,Mod_Dry,31,5,3,2,36,77,0.29,191.2,0.71,191.2,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.00511,1,0.201,0.329,0.0131,24.9,0.952,0.98,0.933,44.4,43.6,43.6,1050
2010-12-09,2010,3,10,343,271.77,0.65,4,Mod_Dry,31,5,3,2,36,77,0.28,194.8,0.72,194.8,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00517,1,0.205,0.336,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2010-12-10,2010,3,11,344,275.33,0.65,4,Mod_Dry,31,5,3,2,36,77,0.28,198.3,0.72,198.3,0,0,0,0,-2,2,31,5,3,0,38,237,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00523,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2010-12-11,2010,3,11,345,276.69,0.64,4,Mod_Dry,31,5,3,2,36,77,0.28,199.7,0.72,199.7,0,0,0,0,-2,2,31,5,3,0,38,239,990,964.8,25.2,0.12,0.0127,0.000505,0.132,0.00526,1,0.212,0.345,0.0137,24.8,0.955,0.98,0.935,46.5,45.5,45.5,1090
2010-12-12,2010,3,11,346,278.06,0.64,4,Mod_Dry,31,5,3,2,36,77,0.28,201.1,0.72,201.1,0,0,0,0,-2,2,31,5,3,0,38,240,990,964.8,25.2,0.12,0.0128,0.00051,0.133,0.00528,1,0.214,0.347,0.0138,24.8,0.955,0.98,0.936,46.8,45.8,45.8,1100
2010-12-13,2010,3,11,347,281.61,0.64,4,Mod_Dry,31,5,3,2,36,77,0.27,204.6,0.73,204.6,0,0,0,0,-2,2,31,5,3,0,38,244,990,964.8,25.2,0.122,0.0131,0.000522,0.135,0.00535,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.6,46.6,1120
2010-12-14,2010,3,11,348,285.17,0.63,4,Mod_Dry,31,5,3,2,36,77,0.27,208.2,0.73,208.2,0,0,0,0,-2,2,31,5,3,0,38,247,990,964.8,25.2,0.123,0.0134,0.000534,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2010-12-15,2010,3,11,349,290.36,0.62,4,Mod_Dry,31,5,3,2,36,77,0.27,213.4,0.73,213.4,0,0,0,0,-2,2,31,5,3,0,38,252,990,964.9,25.1,0.125,0.0139,0.000552,0.138,0.00551,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2010-12-16,2010,3,11,350,292.83,0.62,4,Mod_Dry,31,5,3,2,36,77,0.26,215.8,0.74,215.8,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.125,0.0141,0.000561,0.14,0.00555,1,0.234,0.373,0.0149,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2010-12-17,2010,3,12,351,293.65,0.62,4,Mod_Dry,31,5,3,2,36,77,0.26,216.7,0.74,216.7,0,0,0,0,-2,2,31,5,3,0,38,256,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00557,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2010-12-18,2010,3,12,352,294.47,0.62,4,Mod_Dry,31,5,3,2,36,77,0.26,217.5,0.74,217.5,0,0,0,0,-2,2,31,5,3,0,38,256,990,964.9,25.1,0.126,0.0142,0.000567,0.14,0.00558,1,0.236,0.376,0.015,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2010-12-19,2010,3,12,353,298.02,0.61,4,Mod_Dry,31,5,3,2,36,77,0.26,221,0.74,221,0,0,0,0,-2,2,31,5,3,0,38,260,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00565,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2010-12-20,2010,3,12,354,305.95,0.6,4,Mod_Dry,31,5,3,2,36,77,0.25,228.9,0.75,228.9,0,0,0,0,-2,2,31,5,3,0,38,268,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.0058,2,0.097,0.242,0.00967,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2010-12-21,2010,3,12,355,313.88,0.6,5,Dry,26,4,3,2,24,59,0.19,254.9,0.81,254.9,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0193,0.000771,0.156,0.00625,2,0.115,0.271,0.0108,24.8,0.93,0.97,0.902,28.8,27.9,55.8,1340
2010-12-22,2010,3,12,356,322.36,0.59,5,Dry,26,4,3,2,24,59,0.18,263.4,0.82,263.4,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0233,0.000933,0.163,0.00654,2,0.12,0.284,0.0114,24.7,0.932,0.97,0.904,29.7,28.8,57.7,1380
2010-12-23,2010,3,12,357,330.29,0.58,5,Dry,26,4,3,2,24,59,0.18,271.3,0.82,271.3,0,0,0,0,-2,2,26,4,3,0,26,304,990,965.1,24.9,0.143,0.027,0.00108,0.17,0.00681,2,0.126,0.296,0.0118,24.7,0.934,0.97,0.906,30.6,29.7,59.4,1430
2010-12-24,2010,3,13,358,337.67,0.57,5,Dry,26,4,3,2,24,59,0.17,278.7,0.82,278.7,0,0,0,0,-2,2,26,4,3,0,26,312,990,965.1,24.9,0.146,0.0305,0.00123,0.176,0.00707,2,0.131,0.307,0.0123,24.6,0.935,0.97,0.907,31.5,30.5,61,1460
2010-12-25,2010,3,13,359,346.69,0.56,5,Dry,26,4,3,2,24,59,0.17,287.7,0.83,287.7,0,0,0,0,-2,2,26,4,3,0,26,321,990,965.1,24.9,0.149,0.0348,0.0014,0.184,0.00738,2,0.137,0.32,0.0129,24.5,0.937,0.97,0.909,32.5,31.5,63,1510
2010-12-26,2010,3,13,360,359,0.55,5,Dry,26,4,3,2,24,59,0.16,300,0.84,300,0,0,0,0,-2,2,26,4,3,0,26,333,990,965.2,24.8,0.153,0.0406,0.00164,0.194,0.00781,2,0.145,0.339,0.0137,24.5,0.94,0.97,0.912,33.8,32.8,65.6,1580
2010-12-27,2010,3,13,361,372.4,0.54,5,Dry,26,4,3,2,24,59,0.16,313.4,0.84,313.4,0,0,0,0,-2,2,26,4,3,0,26,346,990,965.3,24.7,0.158,0.0469,0.0019,0.205,0.00828,2,0.154,0.359,0.0145,24.4,0.942,0.97,0.914,35.3,34.2,68.5,1640
2010-12-28,2010,3,13,362,387.98,0.52,5,Dry,26,4,3,2,24,59,0.15,329,0.85,329,0,0,0,0,-2,2,26,4,3,0,26,362,990,965.3,24.7,0.163,0.0543,0.0022,0.218,0.00882,2,0.165,0.382,0.0155,24.3,0.945,0.97,0.916,37,35.9,71.8,1720
2010-12-29,2010,3,13,363,405.21,0.51,5,Dry,26,4,3,2,24,59,0.15,346.2,0.85,346.2,0,0,0,0,-2,2,26,4,3,0,26,379,990,965.4,24.6,0.169,0.0624,0.00254,0.232,0.00943,2,0.176,0.408,0.0166,24.2,0.948,0.974,0.923,38.9,37.9,75.7,1820
2010-12-30,2010,3,13,364,423.53,0.49,5,Dry,26,4,3,2,24,59,0.14,364.5,0.86,364.5,0,0,0,0,-2,2,26,4,3,0,26,398,990,965.5,24.5,0.176,0.0711,0.0029,0.247,0.0101,2,0.189,0.435,0.0178,24.1,0.95,0.978,0.929,40.9,40,79.9,1920
2010-12-31,2010,3,14,365,442.94,0.48,5,Dry,26,4,3,2,24,59,0.13,383.9,0.87,383.9,0,0,0,0,-2,2,26,4,3,0,26,417,990,965.6,24.4,0.183,0.0802,0.00329,0.263,0.0108,2,0.202,0.465,0.019,23.9,0.953,0.98,0.934,43,42.1,84.2,2020
2011-01-01,2010,4,14,1,461.81,0.47,4,Mod_Dry,34,5,4,3,45,91,0.2,370.8,0.8,370.8,0,0,0,0,-3,3,34,5,4,0,48,414,990,965.7,24.3,0.182,0.074,0.00304,0.256,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2011-01-02,2010,4,14,2,480.68,0.45,4,Mod_Dry,34,5,4,3,45,91,0.19,389.7,0.81,389.7,0,0,0,0,-3,3,34,5,4,0,48,433,990,965.8,24.2,0.188,0.0829,0.00342,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.3,42.4,84.9,2040
2011-01-03,2010,4,14,3,501.19,0.44,4,Mod_Dry,34,5,4,3,45,91,0.18,410.2,0.82,410.2,0,0,0,0,-3,3,34,5,4,0,48,453,990,965.9,24.1,0.195,0.0926,0.00384,0.288,0.0119,2,0.219,0.507,0.021,23.6,0.956,0.98,0.937,45.4,44.5,89.1,2140
2011-01-04,2010,4,14,4,518.96,0.43,4,Mod_Dry,34,5,4,3,45,91,0.17,428,0.82,428,0,0,0,0,-3,3,34,5,4,0,48,471,990,965.9,24.1,0.202,0.101,0.0042,0.303,0.0126,2,0.231,0.534,0.0222,23.5,0.957,0.98,0.938,47.2,46.3,92.6,2220
2011-01-05,2010,4,14,5,536.19,0.42,4,Mod_Dry,34,5,4,3,45,91,0.17,445.2,0.83,445.2,0,0,0,0,-3,3,34,5,4,0,48,488,990,966,24,0.208,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.4,0.958,0.98,0.939,49,48,96,2300
2011-01-06,2010,4,14,6,556.69,0.41,4,Mod_Dry,34,5,4,3,45,91,0.16,465.7,0.84,465.7,0,0,0,0,-3,3,34,5,4,0,48,509,990,966.1,23.9,0.216,0.119,0.00497,0.334,0.014,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2011-01-07,2010,4,15,7,578.84,0.4,4,Mod_Dry,34,5,4,3,45,91,0.16,487.8,0.84,487.8,0,0,0,0,-3,3,34,5,4,0,48,531,990,966.2,23.8,0.228,0.129,0.00543,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.1,34,102,2450
2011-01-08,2010,4,15,8,602.08,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,511.1,0.85,511.1,0,0,0,0,-3,3,34,5,4,0,48,554,990,966.3,23.7,0.241,0.142,0.00601,0.384,0.0162,3,0.172,0.556,0.0235,23.1,0.947,0.97,0.919,36.6,35.5,107,2560
2011-01-09,2010,4,15,9,631.34,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,540.3,0.86,540.3,0,0,0,0,-3,3,34,5,4,0,48,583,990,966.4,23.6,0.258,0.162,0.00687,0.42,0.0178,3,0.186,0.606,0.0257,23,0.95,0.973,0.924,38.5,37.5,112,2700
2011-01-10,2010,4,15,10,661.15,0.36,4,Mod_Dry,34,5,4,3,45,91,0.14,570.1,0.86,570.1,0,0,0,0,-3,3,34,5,4,0,48,613,990,966.5,23.5,0.275,0.182,0.00775,0.457,0.0195,3,0.199,0.656,0.028,22.8,0.952,0.977,0.93,40.5,39.5,119,2850
2011-01-11,2010,4,15,11,690.95,0.35,3,Normal,41,6,4,3,66,120,0.17,571,0.83,571,0,0,0,0,-3,3,41,6,4,0,69,622,990,966.7,23.3,0.28,0.182,0.00782,0.462,0.0198,3,0.199,0.662,0.0284,22.7,0.952,0.977,0.93,40.3,39.4,118,2830
2011-01-12,2010,4,15,12,721.3,0.33,3,Normal,41,6,4,3,66,120,0.17,601.3,0.83,601.3,0,0,0,0,-3,3,41,6,4,0,69,652,990,966.8,23.2,0.297,0.203,0.00873,0.5,0.0215,3,0.213,0.713,0.0307,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2011-01-13,2010,4,15,13,750.01,0.32,3,Normal,41,6,4,3,66,120,0.16,630,0.84,630,0,0,0,0,-3,3,41,6,4,0,69,681,990,966.9,23.1,0.314,0.222,0.0096,0.535,0.0232,3,0.226,0.761,0.033,22.3,0.955,0.98,0.936,44,43.1,129,3100
2011-01-14,2010,4,16,14,774.56,0.31,3,Normal,41,6,4,3,66,120,0.15,654.6,0.84,654.6,0,0,0,0,-3,3,41,6,4,0,69,706,990,967,23,0.327,0.238,0.0104,0.566,0.0246,3,0.237,0.803,0.0349,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
2011-01-15,2010,4,16,15,795.32,0.3,3,Normal,41,6,4,3,66,120,0.15,675.3,0.85,675.3,0,0,0,0,-3,3,41,6,4,0,69,726,990,967.1,22.9,0.339,0.252,0.011,0.591,0.0258,3,0.246,0.838,0.0366,22.1,0.957,0.98,0.938,46.7,45.7,137,3290
2011-01-16,2010,4,16,16,820.79,0.28,3,Normal,41,6,4,3,66,120,0.15,700.8,0.85,700.8,0,0,0,0,-3,3,41,6,4,0,69,752,990,967.2,22.8,0.354,0.269,0.0118,0.623,0.0273,3,0.258,0.881,0.0386,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2011-01-17,2010,4,16,17,853.28,0.27,3,Normal,41,6,4,3,66,120,0.14,733.3,0.86,733.3,0,0,0,0,-3,3,41,6,4,0,69,784,990,967.3,22.7,0.373,0.291,0.0128,0.664,0.0293,3,0.272,0.936,0.0413,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2011-01-18,2010,4,16,18,888.7,0.26,3,Normal,41,6,4,3,66,120,0.14,768.7,0.86,768.7,0,0,0,0,-3,3,41,6,4,0,69,820,990,967.5,22.5,0.405,0.311,0.0138,0.716,0.0318,3,0.285,1,0.0444,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2011-01-19,2010,4,16,19,926.5,0.25,3,Normal,41,6,4,3,66,120,0.13,806.5,0.87,806.5,0,0,0,0,-3,3,41,6,4,0,69,858,990,967.6,22.4,0.44,0.329,0.0147,0.769,0.0344,4,0.215,0.984,0.0439,21.4,0.953,0.977,0.931,40.4,39.4,158,3790
2011-01-20,2010,4,16,20,961.55,0.24,3,Normal,41,6,4,3,66,120,0.13,841.5,0.88,841.5,0,0,0,0,-3,3,41,6,4,0,69,893,990,967.7,22.3,0.472,0.346,0.0156,0.818,0.0368,4,0.227,1.04,0.047,21.2,0.954,0.98,0.935,41.8,40.9,164,3930
2011-01-21,2010,4,17,21,993.08,0.23,2,Mod_Wet,46,7,6,4,76,139,0.14,854.1,0.86,854.1,0,0,0,0,-4,4,46,7,6,0,80,913,990,967.9,22.1,0.491,0.352,0.0159,0.843,0.0381,4,0.231,1.07,0.0485,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
2011-01-22,2010,4,17,22,1025.6,0.23,2,Mod_Wet,46,7,6,4,76,139,0.14,886.6,0.86,886.6,0,0,0,0,-4,4,46,7,6,0,80,946,990,968,22,0.521,0.368,0.0167,0.889,0.0404,4,0.242,1.13,0.0513,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2011-01-23,2010,4,17,23,1053.8,0.22,2,Mod_Wet,46,7,6,4,76,139,0.13,914.8,0.87,914.8,0,0,0,0,-4,4,46,7,6,0,80,974,990,968.1,21.9,0.546,0.382,0.0174,0.928,0.0423,4,0.251,1.18,0.0538,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
2011-01-24,2010,4,17,24,1082.6,0.22,2,Mod_Wet,46,7,6,4,76,139,0.13,943.6,0.87,943.6,0,0,0,0,-4,4,46,7,6,0,80,1000,990,968.2,21.8,0.573,0.396,0.0181,0.968,0.0443,4,0.261,1.23,0.0563,20.6,0.955,0.98,0.936,45.6,44.6,179,4290
2011-01-25,2010,4,17,25,1112,0.21,2,Mod_Wet,46,7,6,4,76,139,0.13,973,0.88,973,0,0,0,0,-4,4,46,7,6,0,80,1030,990,968.3,21.7,0.6,0.41,0.0189,1.01,0.0464,4,0.271,1.28,0.0589,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2011-01-26,2010,4,17,26,1147.5,0.21,2,Mod_Wet,46,7,6,4,76,139,0.12,1009,0.88,1009,0,0,0,0,-4,4,46,7,6,0,80,1070,990,968.4,21.6,0.651,0.442,0.0204,1.09,0.0505,4,0.282,1.37,0.0635,20.3,0.955,0.98,0.936,47.9,46.9,188,4500
2011-01-27,2010,4,17,27,1183.7,0.2,2,Mod_Wet,46,7,6,4,76,139,0.12,1045,0.88,1045,0,0,0,0,-4,4,46,7,6,0,80,1100,990,968.5,21.5,0.704,0.524,0.0243,1.23,0.057,4,0.289,1.52,0.0705,20,0.955,0.98,0.936,48.9,48,192,4600
2011-01-28,2010,4,18,28,1220.6,0.19,2,Mod_Wet,46,7,6,4,76,139,0.11,1082,0.89,1082,0,0,0,0,-4,4,46,7,6,0,80,1140,990,968.6,21.4,0.758,0.607,0.0283,1.36,0.0637,4,0.296,1.66,0.0776,19.7,0.954,0.98,0.935,50,48.2,193,4630
2011-01-29,2010,4,18,29,1263.9,0.19,2,Mod_Wet,46,7,6,4,76,139,0.11,1125,0.89,1100,25,6,1,1,-3,20,52,8,7,1,96,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2011-01-30,2010,4,18,30,1320.1,0.18,2,Mod_Wet,46,7,6,4,76,139,0.1,1181,0.9,1100,81,18,2,2,-2,61,64,9,8,2,137,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-01-31,2010,4,18,31,1383.6,0.17,2,Mod_Wet,46,7,6,4,76,139,0.1,1245,0.9,1100,145,33,4,4,0,104,79,11,10,4,180,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2011-02-01,2010,5,18,32,1423.6,0.16,1,Wet,55,10,10,8,114,197,0.14,1227,0.86,1100,127,29,4,4,-4,94,84,14,14,4,208,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
2011-02-02,2010,5,18,33,1464.2,0.15,1,Wet,55,10,10,8,114,197,0.14,1267,0.86,1100,167,38,5,5,-3,122,93,15,15,5,236,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-02-03,2010,5,18,34,1511.7,0.14,1,Wet,55,10,10,8,114,197,0.13,1315,0.87,1100,215,45,6,7,-2,159,100,16,17,6,273,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2011-02-04,2010,5,19,35,1566.3,0.13,1,Wet,55,10,10,8,114,197,0.13,1369,0.87,1100,269,45,8,8,0,208,100,18,18,8,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2011-02-05,2010,5,19,36,1621.7,0.13,1,Wet,55,10,10,8,114,197,0.12,1425,0.88,1100,325,45,8,10,2,260,100,18,20,10,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2011-02-06,2010,5,19,37,1678,0.12,1,Wet,55,10,10,8,114,197,0.12,1481,0.88,1100,381,45,8,12,3,313,100,18,22,11,427,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2011-02-07,2010,5,19,38,1741.7,0.11,1,Wet,55,10,10,8,114,197,0.11,1545,0.89,1100,445,45,8,14,5,373,100,18,24,13,487,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2011-02-08,2010,5,19,39,1813.3,0.11,1,Wet,55,10,10,8,114,197,0.11,1616,0.89,1100,516,45,8,15,7,441,100,18,25,15,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2011-02-09,2010,5,19,40,1885.9,0.1,1,Wet,55,10,10,8,114,197,0.1,1689,0.9,1100,589,45,8,15,10,511,100,18,25,18,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2011-02-10,2010,5,19,41,1959.5,0.094,1,Wet,55,10,10,8,114,197,0.1,1763,0.9,1100,663,45,8,15,12,583,100,18,25,20,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-02-11,2010,5,20,42,2027,0.088,2,Mod_Wet,49,8,7,5,93,162,0.08,1865,0.92,1100,765,51,10,18,18,668,100,18,25,23,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2011-02-12,2010,5,20,43,2088.1,0.083,2,Mod_Wet,49,8,7,5,93,162,0.078,1926,0.92,1100,826,51,10,18,20,727,100,18,25,25,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2011-02-13,2010,5,20,44,2149.8,0.078,2,Mod_Wet,49,8,7,5,93,162,0.075,1988,0.93,1100,888,51,10,18,22,787,100,18,25,27,880,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2011-02-14,2010,5,20,45,2204.8,0.074,2,Mod_Wet,49,8,7,5,93,162,0.073,2043,0.93,1100,943,51,10,18,23,841,100,18,25,28,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2011-02-15,2010,5,20,46,2260.2,0.07,2,Mod_Wet,49,8,7,5,93,162,0.072,2098,0.93,1100,998,51,10,18,25,894,100,18,25,30,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2011-02-16,2010,5,20,47,2301.1,0.066,2,Mod_Wet,49,8,7,5,93,162,0.07,2139,0.93,1100,1040,51,10,18,26,934,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2011-02-17,2010,5,20,48,2334.8,0.062,2,Mod_Wet,49,8,7,5,93,162,0.069,2173,0.93,1100,1070,51,10,18,27,967,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-02-18,2010,5,21,49,2361.1,0.06,2,Mod_Wet,49,8,7,5,93,162,0.069,2199,0.93,1100,1100,51,10,18,28,992,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2011-02-19,2010,5,21,50,2379.9,0.057,2,Mod_Wet,49,8,7,5,93,162,0.068,2218,0.93,1100,1120,51,10,18,29,1010,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-02-20,2010,5,21,51,2398.8,0.055,2,Mod_Wet,49,8,7,5,93,162,0.068,2237,0.93,1100,1140,51,10,18,29,1030,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,40.9,40,160,3840
2011-02-21,2010,5,21,52,2417.8,0.053,2,Mod_Wet,49,8,7,5,93,162,0.067,2256,0.93,1100,1160,51,10,18,30,1050,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-02-22,2010,5,21,53,2429.1,0.052,2,Mod_Wet,49,8,7,5,93,162,0.067,2267,0.93,1100,1170,51,10,18,30,1060,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.8,159,3820
2011-02-23,2010,5,21,54,2440.5,0.05,2,Mod_Wet,49,8,7,5,93,162,0.066,2279,0.93,1100,1180,51,10,18,30,1070,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2011-02-24,2010,5,21,55,2444.3,0.05,2,Mod_Wet,49,8,7,5,93,162,0.066,2282,0.93,1100,1180,51,10,18,30,1070,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.7,39.7,159,3810
2011-02-25,2010,5,22,56,2448.2,0.05,2,Mod_Wet,49,8,7,5,93,162,0.066,2286,0.93,1100,1190,51,10,18,31,1080,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-02-26,2010,5,22,57,2444.3,0.05,2,Mod_Wet,49,8,7,5,93,162,0.066,2282,0.93,1100,1180,51,10,18,30,1070,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.7,39.7,159,3810
2011-02-27,2010,5,22,58,2440.5,0.05,2,Mod_Wet,49,8,7,5,93,162,0.066,2279,0.93,1100,1180,51,10,18,30,1070,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2011-02-28,2010,5,22,59,2436.7,0.051,2,Mod_Wet,49,8,7,5,93,162,0.067,2275,0.93,1100,1180,51,10,18,30,1070,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-03-01,2010,6,22,60,2432.9,0.051,2,Mod_Wet,59,11,12,13,144,239,0.098,2194,0.9,1100,1090,41,7,13,20,1010,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-03-02,2010,6,22,61,2429.1,0.052,2,Mod_Wet,59,11,12,13,144,239,0.098,2190,0.9,1100,1090,41,7,13,20,1010,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.8,159,3820
2011-03-03,2010,6,22,62,2425.3,0.052,2,Mod_Wet,59,11,12,13,144,239,0.099,2186,0.9,1100,1090,41,7,13,20,1010,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2011-03-04,2010,6,23,63,2429.1,0.052,2,Mod_Wet,59,11,12,13,144,239,0.098,2190,0.9,1100,1090,41,7,13,20,1010,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.8,159,3820
2011-03-05,2010,6,23,64,2432.9,0.051,2,Mod_Wet,59,11,12,13,144,239,0.098,2194,0.9,1100,1090,41,7,13,20,1010,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-03-06,2010,6,23,65,2436.7,0.051,2,Mod_Wet,59,11,12,13,144,239,0.098,2198,0.9,1100,1100,41,7,13,20,1020,100,18,25,33,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-03-07,2010,6,23,66,2440.5,0.05,2,Mod_Wet,59,11,12,13,144,239,0.098,2202,0.9,1100,1100,41,7,13,20,1020,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2011-03-08,2010,6,23,67,2444.3,0.05,2,Mod_Wet,59,11,12,13,144,239,0.098,2205,0.9,1100,1110,41,7,13,20,1020,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.7,39.7,159,3810
2011-03-09,2010,6,23,68,2448.2,0.05,2,Mod_Wet,59,11,12,13,144,239,0.098,2209,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-03-10,2010,6,23,69,2444.3,0.05,2,Mod_Wet,59,11,12,13,144,239,0.098,2205,0.9,1100,1110,41,7,13,20,1020,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.7,39.7,159,3810
2011-03-11,2010,6,24,70,2440.5,0.05,2,Mod_Wet,59,11,12,13,144,239,0.098,2202,0.9,1100,1100,41,7,13,20,1020,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2011-03-12,2010,6,24,71,2436.7,0.051,2,Mod_Wet,59,11,12,13,144,239,0.098,2198,0.9,1100,1100,41,7,13,20,1020,100,18,25,33,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-03-13,2010,6,24,72,2432.9,0.051,2,Mod_Wet,59,11,12,13,144,239,0.098,2194,0.9,1100,1090,41,7,13,20,1010,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-03-14,2010,6,24,73,2436.7,0.051,2,Mod_Wet,59,11,12,13,144,239,0.098,2198,0.9,1100,1100,41,7,13,20,1020,100,18,25,33,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-03-15,2010,6,24,74,2440.5,0.05,2,Mod_Wet,59,11,12,13,144,239,0.098,2202,0.9,1100,1100,41,7,13,20,1020,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2011-03-16,2010,6,24,75,2444.3,0.05,2,Mod_Wet,59,11,12,13,144,239,0.098,2205,0.9,1100,1110,41,7,13,20,1020,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.7,39.7,159,3810
2011-03-17,2010,6,24,76,2448.2,0.05,2,Mod_Wet,59,11,12,13,144,239,0.098,2209,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-03-18,2010,6,25,77,2452,0.049,2,Mod_Wet,59,11,12,13,144,239,0.098,2213,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-03-19,2010,6,25,78,2455.8,0.049,2,Mod_Wet,59,11,12,13,144,239,0.097,2217,0.9,1100,1120,41,7,13,21,1040,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-03-20,2010,6,25,79,2459.6,0.049,2,Mod_Wet,59,11,12,13,144,239,0.097,2221,0.9,1100,1120,41,7,13,21,1040,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3800
2011-03-21,2010,6,25,80,2471,0.048,3,Normal,49,9,9,9,107,183,0.074,2288,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2011-03-22,2010,6,25,81,2482.5,0.047,3,Normal,49,9,9,9,107,183,0.074,2299,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-03-23,2010,6,25,82,2494,0.046,3,Normal,49,9,9,9,107,183,0.073,2311,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2011-03-24,2010,6,25,83,2505.5,0.045,3,Normal,49,9,9,9,107,183,0.073,2322,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2011-03-25,2010,6,26,84,2517,0.044,3,Normal,49,9,9,9,107,183,0.073,2334,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2011-03-26,2010,6,26,85,2528.5,0.043,3,Normal,49,9,9,9,107,183,0.072,2346,0.93,1100,1250,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2011-03-27,2010,6,26,86,2540.1,0.042,3,Normal,49,9,9,9,107,183,0.072,2357,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2011-03-28,2010,6,26,87,2559.3,0.04,3,Normal,49,9,9,9,107,183,0.071,2376,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2011-03-29,2010,6,26,88,2578.7,0.039,3,Normal,49,9,9,9,107,183,0.071,2396,0.93,1100,1300,51,9,16,30,1190,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2011-03-30,2010,6,26,89,2598.1,0.038,3,Normal,49,9,9,9,107,183,0.07,2415,0.93,1100,1320,51,9,16,30,1210,100,18,25,39,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2011-03-31,2010,6,26,90,2625.3,0.037,3,Normal,49,9,9,9,107,183,0.07,2442,0.93,1100,1340,51,9,16,31,1240,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2011-04-01,2010,7,27,91,2660.3,0.035,3,Normal,54,13,14,19,117,217,0.082,2443,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2011-04-02,2010,7,27,92,2695.6,0.034,3,Normal,54,13,14,19,117,217,0.081,2479,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2011-04-03,2010,7,27,93,2738.9,0.032,3,Normal,54,13,14,19,117,217,0.079,2522,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2011-04-04,2010,7,27,94,2790.3,0.029,3,Normal,54,13,14,19,117,217,0.078,2573,0.92,1100,1470,46,5,11,25,1390,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2011-04-05,2010,7,27,95,2842,0.026,3,Normal,54,13,14,19,117,217,0.076,2625,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2011-04-06,2010,7,27,96,2902,0.023,3,Normal,54,13,14,19,117,217,0.075,2685,0.93,1100,1590,46,5,11,29,1490,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.6,146,3510
2011-04-07,2010,7,27,97,2962.3,0.02,3,Normal,54,13,14,19,117,217,0.073,2745,0.93,1100,1650,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,145,3470
2011-04-08,2010,7,28,98,3023.1,0.018,3,Normal,54,13,14,19,117,217,0.072,2806,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2011-04-09,2010,7,28,99,3076,0.016,3,Normal,54,13,14,19,117,217,0.07,2859,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2011-04-10,2010,7,28,100,3121,0.014,3,Normal,54,13,14,19,117,217,0.07,2904,0.93,1100,1800,46,5,11,35,1710,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2011-04-11,2010,7,28,101,3158,0.013,3,Normal,54,13,14,19,117,217,0.069,2941,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2011-04-12,2010,7,28,102,3186.8,0.011,3,Normal,54,13,14,19,117,217,0.068,2970,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2011-04-13,2010,7,28,103,3207.4,0.011,3,Normal,54,13,14,19,117,217,0.068,2990,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2011-04-14,2010,7,28,104,3219.8,0.01,3,Normal,54,13,14,19,117,217,0.067,3003,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2011-04-15,2010,7,29,105,3232.3,0.0099,3,Normal,54,13,14,19,117,217,0.067,3015,0.93,1100,1920,46,5,11,38,1820,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2011-04-16,2010,7,29,106,3236.4,0.0098,3,Normal,54,13,14,19,117,217,0.067,3019,0.93,1100,1920,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2011-04-17,2010,7,29,107,3232.3,0.0099,3,Normal,54,13,14,19,117,217,0.067,3015,0.93,1100,1920,46,5,11,38,1820,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2011-04-18,2010,7,29,108,3219.8,0.01,3,Normal,54,13,14,19,117,217,0.067,3003,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2011-04-19,2010,7,29,109,3199.2,0.011,3,Normal,54,13,14,19,117,217,0.068,2982,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2011-04-20,2010,7,29,110,3178.6,0.012,3,Normal,54,13,14,19,117,217,0.068,2962,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3340
2011-04-21,2010,7,29,111,3149.7,0.013,2,Mod_Wet,70,14,18,25,168,295,0.094,2855,0.91,1100,1760,30,4,7,28,1690,100,18,25,53,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2011-04-22,2010,7,30,112,3121,0.014,2,Mod_Wet,70,14,18,25,168,295,0.095,2826,0.91,1100,1730,30,4,7,27,1660,100,18,25,52,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
