date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-04-23,2010,7,30,113,3084.2,0.015,2,Mod_Wet,70,14,18,25,168,295,0.096,2789,0.9,1100,1690,30,4,7,26,1620,100,18,25,51,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2011-04-24,2010,7,30,114,3047.5,0.017,2,Mod_Wet,70,14,18,25,168,295,0.097,2752,0.9,1100,1650,30,4,7,25,1590,100,18,25,50,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2011-04-25,2010,7,30,115,3010.9,0.018,2,Mod_Wet,70,14,18,25,168,295,0.098,2716,0.9,1100,1620,30,4,7,23,1550,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2011-04-26,2010,7,30,116,2974.4,0.02,2,Mod_Wet,70,14,18,25,168,295,0.099,2679,0.9,1100,1580,30,4,7,22,1520,100,18,25,47,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2011-04-27,2010,7,30,117,2930.1,0.022,2,Mod_Wet,70,14,18,25,168,295,0.1,2635,0.9,1100,1540,30,4,7,21,1470,100,18,25,46,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2011-04-28,2010,7,30,118,2885.9,0.024,2,Mod_Wet,70,14,18,25,168,295,0.1,2591,0.9,1100,1490,30,4,7,20,1430,100,18,25,45,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2011-04-29,2010,7,31,119,2842,0.026,2,Mod_Wet,70,14,18,25,168,295,0.1,2547,0.9,1100,1450,30,4,7,18,1390,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2011-04-30,2010,7,31,120,2798.2,0.029,2,Mod_Wet,70,14,18,25,168,295,0.1,2503,0.9,1100,1400,30,4,7,17,1350,100,18,25,42,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2011-05-01,2010,8,31,121,2754.7,0.031,3,Normal,55,13,13,17,178,276,0.1,2479,0.9,1100,1380,45,5,12,24,1290,100,18,25,41,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2011-05-02,2010,8,31,122,2711.3,0.033,3,Normal,55,13,13,17,178,276,0.1,2435,0.9,1100,1340,45,5,12,23,1250,100,18,25,40,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2011-05-03,2010,8,31,123,2668.2,0.035,3,Normal,55,13,13,17,178,276,0.1,2392,0.9,1100,1290,45,5,12,22,1210,100,18,25,39,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2011-05-04,2010,8,31,124,2625.3,0.037,3,Normal,55,13,13,17,178,276,0.1,2349,0.9,1100,1250,45,5,12,20,1170,100,18,25,37,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2011-05-05,2010,8,31,125,2582.6,0.039,3,Normal,55,13,13,17,178,276,0.11,2307,0.89,1100,1210,45,5,12,19,1130,100,18,25,36,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2011-05-06,2010,8,32,126,2540.1,0.042,3,Normal,55,13,13,17,178,276,0.11,2264,0.89,1100,1160,45,5,12,18,1080,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2011-05-07,2010,8,32,127,2497.8,0.045,3,Normal,55,13,13,17,178,276,0.11,2222,0.89,1100,1120,45,5,12,17,1040,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2011-05-08,2010,8,32,128,2455.8,0.049,3,Normal,55,13,13,17,178,276,0.11,2180,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-05-09,2010,8,32,129,2414,0.053,3,Normal,55,13,13,17,178,276,0.11,2138,0.89,1100,1040,45,5,12,14,962,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-05-10,2010,8,32,130,2372.4,0.058,3,Normal,55,13,13,17,178,276,0.12,2096,0.88,1100,996,45,5,12,13,921,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-05-11,2010,8,32,131,2331,0.063,3,Normal,55,13,13,17,178,276,0.12,2055,0.88,1100,955,45,5,12,12,881,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-05-12,2010,8,32,132,2289.9,0.067,3,Normal,55,13,13,17,178,276,0.12,2014,0.88,1100,914,45,5,12,10,842,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2011-05-13,2010,8,33,133,2249.1,0.071,3,Normal,55,13,13,17,178,276,0.12,1973,0.88,1100,873,45,5,12,9,802,100,18,25,26,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2011-05-14,2010,8,33,134,2193.8,0.075,3,Normal,55,13,13,17,178,276,0.13,1918,0.87,1100,818,45,5,12,8,748,100,18,25,25,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2011-05-15,2010,8,33,135,2146.2,0.078,3,Normal,55,13,13,17,178,276,0.13,1870,0.87,1100,770,45,5,12,6,702,100,18,25,23,880,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2011-05-16,2010,8,33,136,2099,0.082,3,Normal,55,13,13,17,178,276,0.13,1823,0.87,1100,723,45,5,12,5,656,100,18,25,22,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2011-05-17,2010,8,33,137,2052.1,0.086,3,Normal,55,13,13,17,178,276,0.13,1776,0.87,1100,676,45,5,12,3,611,100,18,25,20,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2011-05-18,2010,8,33,138,2005.6,0.09,3,Normal,55,13,13,17,178,276,0.14,1730,0.86,1100,630,45,5,12,2,566,100,18,25,19,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2011-05-19,2010,8,33,139,1959.5,0.094,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-05-20,2010,8,34,140,1913.8,0.097,3,Normal,55,13,13,17,178,276,0.14,1638,0.86,1100,538,45,5,12,-1,477,100,18,25,16,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-05-21,2010,8,34,141,1868.5,0.1,3,Normal,55,13,13,17,178,276,0.15,1592,0.85,1100,492,45,5,12,-2,432,100,18,25,15,610,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.5,0.949,0.98,0.93,44.7,43.8,175,4200
2011-05-22,2010,8,34,142,1830.4,0.1,3,Normal,55,13,13,17,178,276,0.15,1554,0.85,1100,454,45,5,12,-3,395,100,18,25,14,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4240
2011-05-23,2010,8,34,143,1792.7,0.11,3,Normal,55,13,13,17,178,276,0.15,1517,0.85,1100,417,45,5,12,-4,359,100,18,25,13,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
2011-05-24,2010,8,34,144,1755.3,0.11,3,Normal,55,13,13,17,178,276,0.16,1479,0.84,1100,379,45,5,12,-6,323,100,18,25,11,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-05-25,2010,8,34,145,1718.1,0.12,3,Normal,55,13,13,17,178,276,0.16,1442,0.84,1100,342,45,5,10,-7,289,100,18,23,10,467,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-05-26,2010,8,34,146,1681.3,0.12,3,Normal,55,13,13,17,178,276,0.16,1405,0.84,1100,305,45,5,9,-8,254,100,18,22,9,432,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2011-05-27,2010,8,35,147,1644.8,0.12,3,Normal,55,13,13,17,178,276,0.17,1369,0.83,1100,269,45,5,8,-9,220,100,18,21,8,398,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2011-05-28,2010,8,35,148,1608.6,0.13,3,Normal,55,13,13,17,178,276,0.17,1333,0.83,1100,233,45,5,7,-10,186,100,18,20,7,364,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2011-05-29,2010,8,35,149,1579.3,0.13,3,Normal,55,13,13,17,178,276,0.17,1303,0.82,1100,203,45,5,6,-11,158,100,18,19,6,336,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-05-30,2010,8,35,150,1550.2,0.14,3,Normal,55,13,13,17,178,276,0.18,1274,0.82,1100,174,39,5,5,-12,137,94,18,18,5,315,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2011-05-31,2010,8,35,151,1521.3,0.14,3,Normal,55,13,13,17,178,276,0.18,1245,0.82,1100,145,33,4,4,-13,117,88,17,17,4,295,1220,990,969.6,20.4,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0893,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2011-06-01,2010,9,35,152,1492.6,0.14,3,Normal,53,12,12,13,120,210,0.14,1283,0.86,1100,183,41,5,6,-8,139,94,17,18,5,259,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-06-02,2010,9,35,153,1464.2,0.15,3,Normal,53,12,12,13,120,210,0.14,1254,0.86,1100,154,35,5,5,-8,117,88,17,17,5,237,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-06-03,2010,9,36,154,1436.1,0.16,3,Normal,53,12,12,13,120,210,0.15,1226,0.85,1100,126,28,4,4,-9,99,81,16,16,4,219,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-06-04,2010,9,36,155,1408.2,0.16,3,Normal,53,12,12,13,120,210,0.15,1198,0.85,1100,98,22,3,3,-10,80,75,15,15,3,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2011-06-05,2010,9,36,156,1374.4,0.17,3,Normal,53,12,12,13,120,210,0.15,1164,0.85,1100,64,14,2,2,-11,57,67,14,14,2,177,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2011-06-06,2010,9,36,157,1323.1,0.18,3,Normal,53,12,12,13,120,210,0.16,1113,0.84,1100,13,3,0,0,-13,23,56,12,12,0,143,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-06-07,2010,9,36,158,1278.6,0.18,3,Normal,53,12,12,13,120,210,0.16,1069,0.84,1069,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.765,0.577,0.0272,1.34,0.0633,4,0.294,1.64,0.0771,19.6,0.954,0.98,0.935,49,48,192,4610
2011-06-08,2010,9,36,159,1234.9,0.19,3,Normal,53,12,12,13,120,210,0.17,1025,0.83,1025,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.701,0.479,0.0224,1.18,0.0553,4,0.285,1.47,0.0686,19.9,0.955,0.98,0.936,47.7,46.8,187,4490
2011-06-09,2010,9,36,160,1197.8,0.2,3,Normal,53,12,12,13,120,210,0.17,987.8,0.82,987.8,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.647,0.417,0.0194,1.06,0.0495,4,0.276,1.34,0.0624,20.1,0.955,0.98,0.936,46.6,45.7,183,4380
2011-06-10,2010,9,37,161,1161.3,0.2,3,Normal,53,12,12,13,120,210,0.18,951.3,0.82,951.3,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.596,0.399,0.0185,0.996,0.0461,4,0.264,1.26,0.0583,20.3,0.955,0.98,0.936,45.3,44.4,178,4260
2011-06-11,2010,9,37,162,1131,0.21,3,Normal,53,12,12,13,120,210,0.19,921,0.81,921,0,0,0,0,-13,13,53,12,12,0,133,998,990,968.3,21.7,0.569,0.385,0.0177,0.953,0.044,4,0.253,1.21,0.0556,20.5,0.955,0.98,0.936,44.2,43.3,173,4160
2011-06-12,2010,9,37,163,1101.3,0.21,3,Normal,53,12,12,13,120,210,0.19,891.3,0.81,891.3,0,0,0,0,-13,13,53,12,12,0,133,968,990,968.2,21.8,0.541,0.37,0.017,0.912,0.0419,4,0.243,1.15,0.053,20.6,0.955,0.98,0.936,43,42.2,169,4050
2011-06-13,2010,9,37,164,1072.1,0.22,3,Normal,53,12,12,13,120,210,0.2,862.1,0.8,862.1,0,0,0,0,-13,13,53,12,12,0,133,939,990,968.1,21.9,0.515,0.356,0.0163,0.871,0.0398,4,0.233,1.1,0.0505,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2011-06-14,2010,9,37,165,1048.6,0.22,3,Normal,53,12,12,13,120,210,0.2,838.6,0.8,838.6,0,0,0,0,-13,13,53,12,12,0,133,916,990,968.1,21.9,0.493,0.345,0.0157,0.838,0.0382,4,0.226,1.06,0.0485,20.9,0.954,0.978,0.933,41,40.1,160,3850
2011-06-15,2010,9,37,166,1025.6,0.23,3,Normal,53,12,12,13,120,210,0.2,815.6,0.8,815.6,0,0,0,0,-13,13,53,12,12,0,133,893,990,968,22,0.472,0.334,0.0152,0.806,0.0366,4,0.218,1.02,0.0465,21,0.953,0.976,0.93,40,39.1,156,3750
2011-06-16,2010,9,37,167,1003,0.23,3,Normal,53,12,12,13,120,210,0.21,793,0.79,793,0,0,0,0,-13,13,53,12,12,0,133,870,990,967.9,22.1,0.451,0.323,0.0146,0.774,0.035,3,0.291,1.07,0.0482,21,0.956,0.98,0.937,52.1,48.2,145,3470
2011-06-17,2010,9,38,168,980.84,0.24,3,Normal,53,12,12,13,120,210,0.21,770.8,0.79,770.8,0,0,0,0,-13,13,53,12,12,0,133,848,990,967.8,22.2,0.431,0.312,0.0141,0.743,0.0335,3,0.286,1.03,0.0464,21.1,0.956,0.98,0.937,51,48.2,145,3470
2011-06-18,2010,9,38,169,959.17,0.24,3,Normal,53,12,12,13,120,210,0.22,749.2,0.78,749.2,0,0,0,0,-13,13,53,12,12,0,133,826,990,967.7,22.3,0.411,0.301,0.0135,0.713,0.032,3,0.28,0.992,0.0446,21.3,0.957,0.98,0.938,49.8,48.2,145,3470
2011-06-19,2010,9,38,170,942.67,0.25,3,Normal,53,12,12,13,120,210,0.22,732.7,0.78,732.7,0,0,0,0,-13,13,53,12,12,0,133,810,990,967.7,22.3,0.396,0.29,0.013,0.687,0.0307,3,0.272,0.959,0.0429,21.4,0.957,0.98,0.937,49,48,144,3450
2011-06-20,2010,9,38,171,926.5,0.25,3,Normal,53,12,12,13,120,210,0.23,716.5,0.77,716.5,0,0,0,0,-13,13,53,12,12,0,133,794,990,967.6,22.4,0.381,0.28,0.0125,0.661,0.0295,3,0.265,0.926,0.0413,21.5,0.957,0.98,0.937,48.1,47.1,141,3390
2011-06-21,2010,9,38,172,910.67,0.26,3,Normal,53,12,12,13,120,210,0.23,700.7,0.77,700.7,0,0,0,0,-13,13,53,12,12,0,133,778,990,967.5,22.5,0.368,0.269,0.012,0.638,0.0284,3,0.258,0.895,0.0399,21.6,0.957,0.98,0.937,47.2,46.3,139,3330
2011-06-22,2010,9,38,173,895.21,0.26,3,Normal,53,12,12,13,120,210,0.23,685.2,0.77,685.2,0,0,0,0,-13,13,53,12,12,0,133,762,990,967.5,22.5,0.36,0.259,0.0115,0.618,0.0275,3,0.251,0.869,0.0386,21.6,0.957,0.98,0.937,46.4,45.5,136,3270
2011-06-23,2010,9,38,174,880.14,0.26,3,Normal,53,12,12,13,120,210,0.24,670.1,0.76,670.1,0,0,0,0,-13,13,53,12,12,0,133,747,990,967.4,22.6,0.351,0.249,0.011,0.6,0.0266,3,0.244,0.844,0.0374,21.7,0.956,0.98,0.937,45.5,44.6,134,3210
2011-06-24,2010,9,39,175,865.48,0.27,3,Normal,53,12,12,13,120,210,0.24,655.5,0.76,655.5,0,0,0,0,-13,13,53,12,12,0,133,732,990,967.4,22.6,0.343,0.239,0.0106,0.582,0.0257,3,0.237,0.819,0.0362,21.8,0.956,0.98,0.937,44.7,43.8,131,3150
2011-06-25,2010,9,39,176,851.29,0.27,3,Normal,53,12,12,13,120,210,0.25,641.3,0.75,641.3,0,0,0,0,-13,13,53,12,12,0,133,718,990,967.3,22.7,0.335,0.229,0.0101,0.564,0.0249,3,0.231,0.795,0.035,21.9,0.956,0.98,0.936,43.9,43,129,3100
2011-06-26,2010,9,39,177,837.59,0.28,3,Normal,53,12,12,13,120,210,0.25,627.6,0.75,627.6,0,0,0,0,-13,13,53,12,12,0,133,705,990,967.3,22.7,0.327,0.22,0.00968,0.547,0.0241,3,0.225,0.772,0.0339,22,0.955,0.98,0.936,43.1,42.2,127,3040
2011-06-27,2010,9,39,178,828.13,0.28,3,Normal,53,12,12,13,120,210,0.25,618.1,0.75,618.1,0,0,0,0,-13,13,53,12,12,0,133,695,990,967.2,22.8,0.322,0.214,0.00939,0.535,0.0235,3,0.221,0.756,0.0332,22,0.955,0.98,0.936,42.5,41.7,125,3000
2011-06-28,2010,9,39,179,818.99,0.28,3,Normal,53,12,12,13,120,210,0.26,609,0.74,609,0,0,0,0,-13,13,53,12,12,0,133,686,990,967.2,22.8,0.316,0.208,0.0091,0.524,0.023,3,0.217,0.741,0.0325,22.1,0.954,0.98,0.935,42,41.1,123,2960
2011-06-29,2010,9,39,180,810.18,0.29,3,Normal,53,12,12,13,120,210,0.26,600.2,0.74,600.2,0,0,0,0,-13,13,53,12,12,0,133,677,990,967.1,22.9,0.311,0.202,0.00883,0.513,0.0225,3,0.213,0.726,0.0318,22.1,0.954,0.979,0.934,41.4,40.6,122,2920
2011-06-30,2010,9,39,181,801.75,0.29,3,Normal,53,12,12,13,120,210,0.26,591.8,0.74,591.8,0,0,0,0,-13,13,53,12,12,0,133,669,990,967.1,22.9,0.307,0.196,0.00857,0.503,0.022,3,0.209,0.712,0.0311,22.2,0.954,0.978,0.933,40.9,40,120,2880
2011-07-01,2010,10,40,182,793.76,0.3,3,Normal,50,10,9,9,108,186,0.23,607.8,0.77,607.8,0,0,0,0,-9,9,50,10,9,0,117,677,990,967.1,22.9,0.311,0.207,0.00903,0.518,0.0226,3,0.216,0.734,0.032,22.2,0.954,0.98,0.935,42.1,41.2,124,2970
2011-07-02,2010,10,40,183,783.44,0.3,3,Normal,50,10,9,9,108,186,0.24,597.4,0.76,597.4,0,0,0,0,-9,9,50,10,9,0,117,666,990,967,23,0.305,0.2,0.00871,0.505,0.022,3,0.211,0.717,0.0312,22.2,0.954,0.979,0.934,41.5,40.6,122,2920
2011-07-03,2010,10,40,184,776.91,0.31,3,Normal,50,10,9,9,108,186,0.24,590.9,0.76,590.9,0,0,0,0,-9,9,50,10,9,0,117,660,990,967,23,0.302,0.196,0.00851,0.497,0.0216,3,0.208,0.706,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,120,2890
2011-07-04,2010,10,40,185,770.25,0.31,3,Normal,50,10,9,9,108,186,0.24,584.3,0.76,584.3,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2011-07-05,2010,10,40,186,761.22,0.31,3,Normal,50,10,9,9,108,186,0.24,575.2,0.76,575.2,0,0,0,0,-9,9,50,10,9,0,117,644,990,966.9,23.1,0.293,0.185,0.00803,0.478,0.0207,3,0.201,0.679,0.0295,22.4,0.952,0.976,0.93,40.1,39.1,117,2820
2011-07-06,2010,10,40,187,748.92,0.32,3,Normal,50,10,9,9,108,186,0.25,562.9,0.75,562.9,0,0,0,0,-9,9,50,10,9,0,117,632,990,966.9,23.1,0.286,0.177,0.00766,0.463,0.02,3,0.196,0.658,0.0285,22.4,0.952,0.975,0.927,39.3,38.3,115,2760
2011-07-07,2010,10,40,188,737.71,0.32,3,Normal,50,10,9,9,108,186,0.25,551.7,0.75,551.7,0,0,0,0,-9,9,50,10,9,0,117,621,990,966.9,23.1,0.279,0.17,0.00732,0.449,0.0194,3,0.191,0.64,0.0276,22.5,0.951,0.973,0.925,38.6,37.6,113,2700
2011-07-08,2010,10,41,189,725.95,0.33,3,Normal,50,10,9,9,108,186,0.26,540,0.74,540,0,0,0,0,-9,9,50,10,9,0,117,609,990,966.8,23.2,0.273,0.162,0.00697,0.434,0.0187,3,0.185,0.62,0.0267,22.6,0.95,0.971,0.923,37.9,36.8,110,2650
2011-07-09,2010,10,41,190,714.19,0.34,3,Normal,50,10,9,9,108,186,0.26,528.2,0.74,528.2,0,0,0,0,-9,9,50,10,9,0,117,597,990,966.8,23.2,0.266,0.154,0.00662,0.42,0.0181,3,0.18,0.6,0.0258,22.6,0.949,0.97,0.921,37.1,36,108,2590
2011-07-10,2010,10,41,191,702.98,0.34,3,Normal,50,10,9,9,108,186,0.27,517,0.73,517,0,0,0,0,-9,9,50,10,9,0,117,586,990,966.7,23.3,0.26,0.146,0.00628,0.406,0.0174,3,0.175,0.581,0.0249,22.7,0.948,0.97,0.919,36.4,35.3,106,2540
2011-07-11,2010,10,41,192,692.86,0.34,2,Mod_Wet,58,11,11,11,136,227,0.33,465.9,0.67,465.9,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.0051,0.356,0.0152,2,0.257,0.613,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2011-07-12,2010,10,41,193,682.2,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,455.2,0.67,455.2,0,0,0,0,-11,11,58,11,11,0,147,535,990,966.6,23.4,0.231,0.114,0.00487,0.345,0.0147,2,0.25,0.594,0.0254,22.8,0.958,0.98,0.938,48.7,47.7,95.4,2290
2011-07-13,2010,10,41,194,671.54,0.35,2,Mod_Wet,58,11,11,11,136,227,0.34,444.5,0.66,444.5,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00465,0.333,0.0142,2,0.243,0.576,0.0246,22.8,0.958,0.98,0.938,47.7,46.7,93.4,2240
2011-07-14,2010,10,41,195,661.42,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,434.4,0.66,434.4,0,0,0,0,-11,11,58,11,11,0,147,514,990,966.5,23.5,0.219,0.104,0.00444,0.323,0.0138,2,0.236,0.559,0.0238,22.9,0.957,0.98,0.938,46.7,45.7,91.5,2200
2011-07-15,2010,10,42,196,651.3,0.36,2,Mod_Wet,58,11,11,11,136,227,0.35,424.3,0.65,424.3,0,0,0,0,-11,11,58,11,11,0,147,504,990,966.5,23.5,0.214,0.0993,0.00423,0.313,0.0133,2,0.229,0.542,0.0231,23,0.956,0.98,0.937,45.7,44.8,89.5,2150
2011-07-16,2010,10,42,197,642.28,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,415.3,0.65,415.3,0,0,0,0,-11,11,58,11,11,0,147,495,990,966.5,23.5,0.21,0.095,0.00404,0.305,0.013,2,0.223,0.528,0.0224,23,0.956,0.98,0.937,44.8,43.9,87.7,2110
2011-07-17,2010,10,42,198,632.71,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,405.7,0.64,405.7,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0905,0.00384,0.297,0.0126,2,0.216,0.514,0.0218,23.1,0.955,0.98,0.936,43.8,42.9,85.9,2060
2011-07-18,2010,10,42,199,623.14,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,396.1,0.64,396.1,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.204,0.086,0.00364,0.29,0.0123,2,0.21,0.499,0.0212,23.1,0.954,0.98,0.935,42.8,42,84,2010
2011-07-19,2010,10,42,200,614.11,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,387.1,0.63,387.1,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.2,0.0817,0.00346,0.282,0.0119,2,0.204,0.486,0.0206,23.2,0.953,0.98,0.934,41.9,41.1,82.1,1970
2011-07-20,2010,10,42,201,605.09,0.38,2,Mod_Wet,58,11,11,11,136,227,0.38,378.1,0.63,378.1,0,0,0,0,-11,11,58,11,11,0,147,458,990,966.3,23.7,0.197,0.0775,0.00327,0.275,0.0116,2,0.198,0.472,0.0199,23.2,0.952,0.978,0.931,41,40.1,80.1,1920
2011-07-21,2010,10,42,202,597.16,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,370.2,0.62,370.2,0,0,0,0,-11,11,58,11,11,0,147,450,990,966.3,23.7,0.194,0.0737,0.00311,0.268,0.0113,2,0.192,0.46,0.0194,23.3,0.951,0.976,0.929,40.1,39.2,78.4,1880
2011-07-22,2010,10,43,203,588.69,0.39,2,Mod_Wet,58,11,11,11,136,227,0.39,361.7,0.61,361.7,0,0,0,0,-11,11,58,11,11,0,147,442,990,966.2,23.8,0.191,0.0697,0.00294,0.261,0.011,2,0.187,0.448,0.0189,23.3,0.95,0.974,0.926,39.3,38.3,76.5,1840
2011-07-23,2010,10,43,204,580.21,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,353.2,0.61,353.2,0,0,0,0,-11,11,58,11,11,0,147,433,990,966.2,23.8,0.188,0.0657,0.00276,0.254,0.0107,2,0.181,0.435,0.0183,23.4,0.949,0.973,0.923,38.4,37.3,74.7,1790
2011-07-24,2010,10,43,205,572.28,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,345.3,0.6,345.3,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.186,0.062,0.0026,0.248,0.0104,2,0.176,0.423,0.0178,23.4,0.948,0.971,0.92,37.6,36.5,72.9,1750
2011-07-25,2010,10,43,206,564.35,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,337.4,0.6,337.4,0,0,0,0,-11,11,58,11,11,0,147,417,990,966.1,23.9,0.183,0.0582,0.00244,0.241,0.0101,2,0.17,0.411,0.0172,23.4,0.947,0.97,0.918,36.7,35.6,71.2,1710
2011-07-26,2010,10,43,207,557.51,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,330.5,0.59,330.5,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.18,0.055,0.0023,0.235,0.00985,2,0.166,0.401,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.8,1680
2011-07-27,2010,10,43,208,550.13,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,323.1,0.59,323.1,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0515,0.00215,0.229,0.00959,2,0.161,0.39,0.0163,23.5,0.945,0.97,0.916,35.2,34.2,68.3,1640
2011-07-28,2010,10,43,209,542.75,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,315.8,0.58,315.8,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.048,0.002,0.223,0.00932,2,0.156,0.379,0.0158,23.6,0.943,0.97,0.915,34.4,33.4,66.8,1600
2011-07-29,2010,10,44,210,535.36,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,308.4,0.58,308.4,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.173,0.0445,0.00186,0.217,0.00905,2,0.151,0.368,0.0153,23.6,0.942,0.97,0.914,33.7,32.6,65.3,1570
2011-07-30,2010,10,44,211,527.98,0.42,2,Mod_Wet,58,11,11,11,136,227,0.43,301,0.57,301,0,0,0,0,-11,11,58,11,11,0,147,381,990,966,24,0.17,0.0411,0.00171,0.211,0.00879,2,0.146,0.357,0.0148,23.7,0.941,0.97,0.913,32.9,31.9,63.8,1530
2011-07-31,2010,10,44,212,521.15,0.43,2,Mod_Wet,58,11,11,11,136,227,0.44,294.1,0.56,294.1,0,0,0,0,-11,11,58,11,11,0,147,374,990,965.9,24.1,0.168,0.0378,0.00157,0.205,0.00854,2,0.141,0.346,0.0144,23.7,0.94,0.97,0.912,32.1,31.2,62.3,1500
2011-08-01,2010,11,44,213,514.31,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,330.3,0.64,330.3,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0549,0.00228,0.232,0.00964,2,0.165,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2011-08-02,2010,11,44,214,506.93,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,322.9,0.64,322.9,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.175,0.0514,0.00213,0.226,0.00937,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
2011-08-03,2010,11,44,215,499.54,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,315.5,0.63,315.5,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.0479,0.00198,0.22,0.0091,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2011-08-04,2010,11,44,216,492.16,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,308.2,0.63,308.2,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0445,0.00184,0.214,0.00884,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2011-08-05,2010,11,45,217,484.78,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,300.8,0.62,300.8,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.041,0.00169,0.208,0.00858,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.3,1540
2011-08-06,2010,11,45,218,477.94,0.45,2,Mod_Wet,54,9,8,6,107,184,0.39,293.9,0.61,293.9,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0377,0.00156,0.202,0.00833,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2011-08-07,2010,11,45,219,472.2,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,288.2,0.61,288.2,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.035,0.00144,0.197,0.00813,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.7,30.8,61.6,1480
2011-08-08,2010,11,45,220,465.91,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,281.9,0.6,281.9,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0321,0.00132,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2011-08-09,2010,11,45,221,459.62,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,275.6,0.6,275.6,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0291,0.0012,0.187,0.00768,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2011-08-10,2010,11,45,222,453.33,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,269.3,0.59,269.3,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0261,0.00107,0.182,0.00746,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2011-08-11,2010,11,45,223,447.04,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,263,0.59,263,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0232,0.000949,0.177,0.00724,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2011-08-12,2010,11,46,224,441.3,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,257.3,0.58,257.3,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0204,0.000837,0.172,0.00704,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
2011-08-13,2010,11,46,225,435.56,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,251.6,0.58,251.6,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0177,0.000726,0.167,0.00684,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2011-08-14,2010,11,46,226,429.82,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,245.8,0.57,245.8,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0166,0.00068,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2011-08-15,2010,11,46,227,425.17,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,241.2,0.57,241.2,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000664,0.162,0.00661,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.8,51.5,1240
2011-08-16,2010,11,46,228,419.97,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,236,0.56,236,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00651,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2011-08-17,2010,11,46,229,414.78,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,230.8,0.56,230.8,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000626,0.157,0.00642,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2011-08-18,2010,11,46,230,409.58,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,225.6,0.55,225.6,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000608,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2011-08-19,2010,11,47,231,404.39,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,220.4,0.55,220.4,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000589,0.153,0.00622,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
2011-08-20,2010,11,47,232,399.19,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,215.2,0.54,215.2,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.137,0.014,0.000571,0.151,0.00612,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,48.9,48,48,1150
2011-08-21,2010,11,47,233,394.54,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,210.5,0.53,210.5,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0136,0.000554,0.149,0.00603,1,0.227,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2011-08-22,2010,11,47,234,389.9,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,205.9,0.53,205.9,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0133,0.000538,0.147,0.00594,1,0.22,0.367,0.0149,24.3,0.956,0.98,0.937,46.9,45.9,45.9,1100
2011-08-23,2010,11,47,235,385.25,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,201.3,0.52,201.3,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0129,0.000521,0.144,0.00586,1,0.214,0.359,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2011-08-24,2010,11,47,236,380.6,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,196.6,0.52,196.6,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000505,0.142,0.00577,1,0.208,0.35,0.0142,24.3,0.954,0.98,0.935,44.8,43.9,43.9,1050
2011-08-25,2010,11,47,237,377.04,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,193,0.51,193,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0122,0.000492,0.141,0.0057,1,0.203,0.344,0.0139,24.4,0.953,0.98,0.934,44,43.1,43.1,1030
2011-08-26,2010,11,48,238,372.94,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,188.9,0.51,188.9,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000477,0.139,0.00562,1,0.198,0.337,0.0136,24.4,0.952,0.98,0.933,43,42.2,42.2,1010
2011-08-27,2010,11,48,239,368.84,0.54,2,Mod_Wet,54,9,8,6,107,184,0.5,184.8,0.5,184.8,0,0,0,0,-6,6,54,9,8,0,113,256,990,965.2,24.8,0.126,0.0115,0.000463,0.137,0.00555,1,0.192,0.329,0.0133,24.4,0.951,0.98,0.932,42.1,41.2,41.2,990
2011-08-28,2010,11,48,240,364.74,0.54,2,Mod_Wet,54,9,8,6,107,184,0.5,180.7,0.5,180.7,0,0,0,0,-6,6,54,9,8,0,113,252,990,965.2,24.8,0.124,0.0111,0.000449,0.135,0.00547,1,0.186,0.322,0.013,24.5,0.949,0.978,0.929,41.1,40.3,40.3,966
2011-08-29,2010,11,48,241,360.64,0.55,2,Mod_Wet,54,9,8,6,107,184,0.51,176.6,0.49,176.6,0,0,0,0,-6,6,54,9,8,0,113,248,990,965.2,24.8,0.123,0.0108,0.000434,0.134,0.00539,1,0.181,0.315,0.0127,24.5,0.948,0.976,0.926,40.2,39.3,39.3,942
2011-08-30,2010,11,48,242,356.54,0.55,2,Mod_Wet,54,9,8,6,107,184,0.52,172.5,0.48,172.5,0,0,0,0,-6,6,54,9,8,0,113,244,990,965.2,24.8,0.121,0.0104,0.00042,0.132,0.00531,1,0.175,0.307,0.0124,24.5,0.947,0.974,0.923,39.3,38.3,38.3,918
2011-08-31,2010,11,48,243,352.44,0.56,2,Mod_Wet,54,9,8,6,107,184,0.52,168.4,0.48,168.4,0,0,0,0,-6,6,54,9,8,0,113,239,990,965.2,24.8,0.12,0.0101,0.000405,0.13,0.00524,1,0.17,0.3,0.0121,24.5,0.946,0.972,0.919,38.3,37.3,37.3,894
2011-09-01,2010,12,48,244,347.24,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,209.2,0.6,209.2,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.369,0.0148,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
2011-09-02,2010,12,49,245,342.59,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,204.6,0.6,204.6,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.00569,1,0.219,0.36,0.0145,24.5,0.956,0.98,0.936,47,46.1,46.1,1110
2011-09-03,2010,12,49,246,337.4,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,199.4,0.59,199.4,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,44.9,44.9,1080
2011-09-04,2010,12,49,247,332.2,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,194.2,0.58,194.2,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0123,0.000491,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.6,43.8,43.8,1050
2011-09-05,2010,12,49,248,327.01,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,189,0.58,189,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000473,0.135,0.0054,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.4,42.6,42.6,1020
2011-09-06,2010,12,49,249,322.36,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,184.4,0.57,184.4,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000457,0.133,0.00532,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.4,41.5,41.5,997
2011-09-07,2010,12,49,250,317.71,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,179.7,0.57,179.7,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.4,40.4,970
2011-09-08,2010,12,49,251,313.06,0.6,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.976,0.925,40.2,39.3,39.3,942
2011-09-09,2010,12,50,252,309.51,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,171.5,0.55,171.5,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2011-09-10,2010,12,50,253,305.4,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,167.4,0.55,167.4,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.168,0.294,0.0117,24.8,0.945,0.973,0.919,38.4,37.4,37.4,897
2011-09-11,2010,12,50,254,301.3,0.61,3,Normal,40,6,4,3,65,118,0.39,183.3,0.61,183.3,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000452,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,995
2011-09-12,2010,12,50,255,297.2,0.62,3,Normal,40,6,4,3,65,118,0.4,179.2,0.6,179.2,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000437,0.127,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.5,40.5,971
2011-09-13,2010,12,50,256,293.1,0.62,3,Normal,40,6,4,3,65,118,0.4,175.1,0.6,175.1,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.005,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.4,39.4,39.4,946
2011-09-14,2010,12,50,257,289.54,0.63,3,Normal,40,6,4,3,65,118,0.41,171.5,0.59,171.5,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00493,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.5,38.6,38.6,925
2011-09-15,2010,12,50,258,285.99,0.63,3,Normal,40,6,4,3,65,118,0.41,168,0.59,168,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000399,0.122,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2011-09-16,2010,12,51,259,282.44,0.64,3,Normal,40,6,4,3,65,118,0.42,164.4,0.58,164.4,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00973,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2011-09-17,2010,12,51,260,278.88,0.64,3,Normal,40,6,4,3,65,118,0.42,160.9,0.58,160.9,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00942,0.000374,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2011-09-18,2010,12,51,261,276.42,0.64,3,Normal,40,6,4,3,65,118,0.43,158.4,0.57,158.4,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2011-09-19,2010,12,51,262,273.41,0.65,3,Normal,40,6,4,3,65,118,0.43,155.4,0.57,155.4,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2011-09-20,2010,12,51,263,270.4,0.65,3,Normal,40,6,4,3,65,118,0.44,152.4,0.56,152.4,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.0087,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2011-09-21,2010,12,51,264,267.4,0.66,3,Normal,40,6,4,3,65,118,0.44,149.4,0.56,149.4,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00845,0.000335,0.114,0.00453,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2011-09-22,2010,12,51,265,264.39,0.67,3,Normal,40,6,4,3,65,118,0.45,146.4,0.55,146.4,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00819,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,783
2011-09-23,2010,12,52,266,261.38,0.67,3,Normal,40,6,4,3,65,118,0.45,143.4,0.55,143.4,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00442,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,767
2011-09-24,2010,12,52,267,258.37,0.68,3,Normal,40,6,4,3,65,118,0.46,140.4,0.54,140.4,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00768,0.000304,0.11,0.00437,1,0.132,0.242,0.00959,25,0.935,0.97,0.907,32.2,31.2,31.2,750
2011-09-25,2010,12,52,268,255.36,0.68,3,Normal,40,6,4,3,65,118,0.46,137.4,0.54,137.4,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00432,1,0.128,0.237,0.00938,25,0.934,0.97,0.906,31.5,30.6,30.6,733
2011-09-26,2010,12,52,269,252.36,0.69,3,Normal,40,6,4,3,65,118,0.47,134.4,0.53,134.4,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00717,0.000284,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2011-09-27,2010,12,52,270,249.9,0.69,3,Normal,40,6,4,3,65,118,0.47,131.9,0.53,131.9,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00696,0.000275,0.107,0.00422,1,0.121,0.227,0.00898,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
2011-09-28,2010,12,52,271,247.44,0.7,3,Normal,40,6,4,3,65,118,0.48,129.4,0.52,129.4,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0989,0.00675,0.000267,0.106,0.00417,1,0.117,0.223,0.0088,25.1,0.931,0.97,0.903,29.6,28.8,28.8,690
2011-09-29,2010,12,52,272,244.97,0.71,3,Normal,40,6,4,3,65,118,0.48,127,0.52,127,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00654,0.000258,0.105,0.00413,1,0.114,0.218,0.00862,25.1,0.93,0.97,0.902,29.1,28.2,28.2,677
2011-09-30,2010,12,53,273,242.51,0.71,3,Normal,40,6,4,3,65,118,0.49,124.5,0.51,124.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0971,0.00633,0.00025,0.103,0.00408,1,0.111,0.214,0.00845,25.1,0.928,0.97,0.901,28.5,27.6,27.6,663
2011-10-01,2011,1,1,274,241.15,0.71,3,Normal,37,5,3,2,50,97,0.4,144.2,0.6,144.2,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.008,0.000316,0.11,0.00435,1,0.137,0.247,0.00976,25.1,0.937,0.97,0.908,33.2,32.2,32.2,774
2011-10-02,2011,1,1,275,243.61,0.71,3,Normal,37,5,3,2,50,97,0.4,146.6,0.6,146.6,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00821,0.000324,0.111,0.0044,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.8,32.8,32.8,787
2011-10-03,2011,1,1,276,244.97,0.71,3,Normal,37,5,3,2,50,97,0.4,148,0.6,148,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00833,0.000329,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,795
2011-10-04,2011,1,1,277,242.51,0.71,3,Normal,37,5,3,2,50,97,0.4,145.5,0.6,145.5,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,781
2011-10-05,2011,1,1,278,240.05,0.72,3,Normal,37,5,3,2,50,97,0.4,143.1,0.6,143.1,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00791,0.000312,0.11,0.00433,1,0.136,0.245,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2011-10-06,2011,1,1,279,237.59,0.72,3,Normal,37,5,3,2,50,97,0.41,140.6,0.59,140.6,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.1,0.935,0.97,0.907,32.4,31.4,31.4,754
2011-10-07,2011,1,1,280,235.13,0.73,3,Normal,37,5,3,2,50,97,0.41,138.1,0.59,138.1,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00749,0.000295,0.108,0.00424,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2011-10-08,2011,1,2,281,232.67,0.74,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00728,0.000287,0.107,0.0042,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2011-10-09,2011,1,2,282,230.21,0.74,3,Normal,37,5,3,2,50,97,0.42,133.2,0.58,133.2,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00707,0.000278,0.106,0.00415,1,0.122,0.228,0.00896,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2011-10-10,2011,1,2,283,227.75,0.75,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00686,0.00027,0.104,0.00411,1,0.119,0.223,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2011-10-11,2011,1,2,284,225.29,0.76,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00665,0.000261,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2011-10-12,2011,1,2,285,222.83,0.77,3,Normal,37,5,3,2,50,97,0.43,125.8,0.56,125.8,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00645,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,28.9,28.1,28.1,674
2011-10-13,2011,1,2,286,221.46,0.77,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00633,0.000248,0.102,0.00399,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2011-10-14,2011,1,2,287,219.54,0.78,3,Normal,37,5,3,2,50,97,0.44,122.5,0.56,122.5,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2011-10-15,2011,1,3,288,217.63,0.79,3,Normal,37,5,3,2,50,97,0.45,120.6,0.55,120.6,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.006,0.000235,0.1,0.00392,1,0.105,0.205,0.00805,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2011-10-16,2011,1,3,289,215.72,0.8,3,Normal,37,5,3,2,50,97,0.45,118.7,0.55,118.7,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00584,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2011-10-17,2011,1,3,290,213.8,0.8,3,Normal,37,5,3,2,50,97,0.45,116.8,0.55,116.8,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00568,0.000223,0.0983,0.00385,1,0.1,0.198,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2011-10-18,2011,1,3,291,211.89,0.81,3,Normal,37,5,3,2,50,97,0.46,114.9,0.54,114.9,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0976,0.195,0.00764,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2011-10-19,2011,1,3,292,213.8,0.8,3,Normal,37,5,3,2,50,97,0.45,116.8,0.55,116.8,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00568,0.000223,0.0983,0.00385,1,0.1,0.198,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2011-10-20,2011,1,3,293,214.62,0.8,3,Normal,37,5,3,2,50,97,0.45,117.6,0.55,117.6,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000225,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2011-10-21,2011,1,3,294,214.35,0.8,3,Normal,37,5,3,2,50,97,0.45,117.3,0.55,117.3,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0986,0.00386,1,0.101,0.199,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,626
2011-10-22,2011,1,4,295,212.44,0.81,3,Normal,37,5,3,2,50,97,0.46,115.4,0.54,115.4,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0922,0.00556,0.000218,0.0977,0.00383,1,0.0983,0.196,0.00768,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2011-10-23,2011,1,4,296,211.07,0.81,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000213,0.0971,0.0038,1,0.0965,0.194,0.00758,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2011-10-24,2011,1,4,297,209.15,0.81,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00528,0.000207,0.0963,0.00377,1,0.0939,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2011-10-25,2011,1,4,298,206.15,0.82,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00503,0.000197,0.095,0.00371,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2011-10-26,2011,1,4,299,204.78,0.83,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00491,0.000192,0.0944,0.00369,1,0.088,0.182,0.00713,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2011-10-27,2011,1,4,300,202.86,0.83,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0935,0.00366,1,0.0854,0.179,0.00699,25.4,0,0,0,0,0,0,0
2011-10-28,2011,1,4,301,200.95,0.84,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0828,0.176,0.00686,25.4,0,0,0,0,0,0,0
2011-10-29,2011,1,5,302,199.04,0.84,3,Normal,37,5,3,2,50,97,0.49,102,0.51,102,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00442,0.000173,0.0918,0.00359,1,0.0803,0.172,0.00672,25.4,0,0,0,0,0,0,0
2011-10-30,2011,1,5,303,197.12,0.85,3,Normal,37,5,3,2,50,97,0.49,100.1,0.51,100.1,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00426,0.000166,0.091,0.00356,1,0.0777,0.169,0.00659,25.4,0,0,0,0,0,0,0
2011-10-31,2011,1,5,304,195.21,0.86,3,Normal,37,5,3,2,50,97,0.5,98.21,0.5,98.21,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.0041,0.00016,0.0902,0.00352,1,0.0751,0.165,0.00646,25.4,0,0,0,0,0,0,0
2011-11-01,2011,2,5,305,194.39,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,127.4,0.66,127.4,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00658,0.000257,0.0994,0.00389,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2011-11-02,2011,2,5,306,194.66,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,127.7,0.66,127.7,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.0066,0.000258,0.0995,0.00389,1,0.115,0.214,0.00838,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2011-11-03,2011,2,5,307,196.58,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00676,0.000264,0.1,0.00392,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2011-11-04,2011,2,5,308,196.85,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,129.8,0.66,129.8,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.1,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2011-11-05,2011,2,6,309,197.67,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,130.7,0.66,130.7,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00686,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2011-11-06,2011,2,6,310,199.04,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,132,0.66,132,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00697,0.000272,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2011-11-07,2011,2,6,311,203.14,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,136.1,0.67,136.1,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00732,0.000286,0.103,0.00404,1,0.126,0.23,0.00897,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2011-11-08,2011,2,6,312,205.05,0.82,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00748,0.000293,0.104,0.00407,1,0.129,0.233,0.00911,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2011-11-09,2011,2,6,313,203.69,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,136.7,0.67,136.7,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.103,0.00405,1,0.127,0.231,0.00901,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2011-11-10,2011,2,6,314,202.32,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,135.3,0.67,135.3,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00725,0.000283,0.103,0.00402,1,0.125,0.228,0.00891,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2011-11-11,2011,2,6,315,200.95,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,133.9,0.67,133.9,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2011-11-12,2011,2,7,316,200.68,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,133.7,0.67,133.7,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00711,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2011-11-13,2011,2,7,317,203.69,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,136.7,0.67,136.7,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.103,0.00405,1,0.127,0.231,0.00901,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2011-11-14,2011,2,7,318,205.6,0.82,4,Mod_Dry,29,4,2,2,30,67,0.33,138.6,0.67,138.6,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00753,0.000295,0.104,0.00408,1,0.13,0.234,0.00915,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2011-11-15,2011,2,7,319,207.51,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,140.5,0.68,140.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.00769,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2011-11-16,2011,2,7,320,208.88,0.81,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00781,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,31.9,31.9,767
2011-11-17,2011,2,7,321,210.25,0.81,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00793,0.00031,0.106,0.00416,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2011-11-18,2011,2,7,322,213.26,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,146.3,0.69,146.3,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00818,0.000321,0.108,0.00422,1,0.14,0.248,0.0097,25.3,0.937,0.97,0.909,34,33,33,791
2011-11-19,2011,2,8,323,215.17,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,148.2,0.69,148.2,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00834,0.000327,0.109,0.00425,1,0.143,0.251,0.00984,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
