date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-11-20,2011,2,8,324,215.44,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,148.4,0.69,148.4,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00986,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2011-11-21,2011,2,8,325,215.17,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,148.2,0.69,148.2,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00834,0.000327,0.109,0.00425,1,0.143,0.251,0.00984,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2011-11-22,2011,2,8,326,214.35,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,147.3,0.69,147.3,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00827,0.000324,0.108,0.00424,1,0.141,0.25,0.00978,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2011-11-23,2011,2,8,327,213.53,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,146.5,0.69,146.5,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00821,0.000322,0.108,0.00422,1,0.14,0.248,0.00972,25.3,0.937,0.97,0.909,34,33,33,792
2011-11-24,2011,2,8,328,217.63,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,150.6,0.69,150.6,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00855,0.000336,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2011-11-25,2011,2,8,329,221.19,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,154.2,0.7,154.2,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00886,0.000348,0.111,0.00436,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.8,34.8,834
2011-11-26,2011,2,9,330,225.29,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,158.3,0.7,158.3,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.0092,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2011-11-27,2011,2,9,331,231.58,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,164.6,0.71,164.6,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00974,0.000383,0.116,0.00455,1,0.165,0.28,0.011,25.1,0.943,0.972,0.917,38.3,37.2,37.2,893
2011-11-28,2011,2,9,332,235.13,0.73,4,Mod_Dry,29,4,2,2,30,67,0.28,168.1,0.71,168.1,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00462,1,0.169,0.287,0.0113,25.1,0.945,0.974,0.92,39.1,38.1,38.1,914
2011-11-29,2011,2,9,333,239.23,0.72,4,Mod_Dry,29,4,2,2,30,67,0.28,172.2,0.72,172.2,0,0,0,0,-2,2,29,4,2,0,32,207,990,964.6,25.4,0.109,0.0104,0.00041,0.119,0.00469,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.1,39.1,39.1,938
2011-11-30,2011,2,9,334,241.69,0.71,4,Mod_Dry,29,4,2,2,30,67,0.28,174.7,0.72,174.7,0,0,0,0,-2,2,29,4,2,0,32,210,990,964.7,25.3,0.11,0.0106,0.000418,0.12,0.00474,1,0.178,0.298,0.0118,25.1,0.947,0.977,0.925,40.6,39.7,39.7,953
2011-12-01,2011,3,9,335,241.97,0.71,4,Mod_Dry,31,5,3,2,36,77,0.32,165,0.68,165,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.108,0.00977,0.000386,0.117,0.00463,1,0.165,0.283,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,893
2011-12-02,2011,3,9,336,243.33,0.71,4,Mod_Dry,31,5,3,2,36,77,0.32,166.3,0.68,166.3,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00989,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.5,37.5,901
2011-12-03,2011,3,10,337,245.25,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,168.3,0.69,168.3,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.0101,0.000397,0.119,0.00469,1,0.17,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,912
2011-12-04,2011,3,10,338,246.61,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,169.6,0.69,169.6,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.00471,1,0.171,0.291,0.0115,25,0.945,0.975,0.921,39.3,38.3,38.3,920
2011-12-05,2011,3,10,339,251.81,0.69,4,Mod_Dry,31,5,3,2,36,77,0.31,174.8,0.69,174.8,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.00481,1,0.178,0.3,0.0119,25,0.947,0.977,0.925,40.6,39.6,39.6,951
2011-12-06,2011,3,10,340,253.18,0.69,4,Mod_Dry,31,5,3,2,36,77,0.3,176.2,0.7,176.2,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00483,1,0.18,0.303,0.012,25,0.947,0.978,0.926,40.9,40,40,960
2011-12-07,2011,3,10,341,255.09,0.68,4,Mod_Dry,31,5,3,2,36,77,0.3,178.1,0.7,178.1,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00487,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.3,40.5,40.5,971
2011-12-08,2011,3,10,342,260.29,0.67,4,Mod_Dry,31,5,3,2,36,77,0.3,183.3,0.7,183.3,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.6,41.7,41.7,1000
2011-12-09,2011,3,10,343,263.84,0.67,4,Mod_Dry,31,5,3,2,36,77,0.29,186.8,0.71,186.8,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.000461,0.127,0.00503,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2011-12-10,2011,3,11,344,267.94,0.66,4,Mod_Dry,31,5,3,2,36,77,0.29,190.9,0.71,190.9,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000475,0.129,0.0051,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2011-12-11,2011,3,11,345,273.14,0.65,5,Dry,26,4,3,2,24,59,0.22,214.1,0.78,214.1,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000553,0.137,0.00542,1,0.232,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2011-12-12,2011,3,11,346,277.79,0.64,5,Dry,26,4,3,2,24,59,0.21,218.8,0.79,218.8,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2011-12-13,2011,3,11,347,282.44,0.64,5,Dry,26,4,3,2,24,59,0.21,223.4,0.79,223.4,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000586,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52.1,48.2,48.2,1160
2011-12-14,2011,3,11,348,287.08,0.63,5,Dry,26,4,3,2,24,59,0.21,228.1,0.79,228.1,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000602,0.143,0.00568,2,0.0965,0.239,0.00951,24.9,0.922,0.97,0.895,25.7,24.9,49.9,1200
2011-12-15,2011,3,11,349,291.73,0.62,5,Dry,26,4,3,2,24,59,0.2,232.7,0.8,232.7,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000618,0.145,0.00576,2,0.0996,0.244,0.00973,24.9,0.924,0.97,0.896,26.2,25.5,50.9,1220
2011-12-16,2011,3,11,350,296.38,0.62,5,Dry,26,4,3,2,24,59,0.2,237.4,0.8,237.4,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000634,0.147,0.00585,2,0.103,0.25,0.00994,24.9,0.925,0.97,0.897,26.8,26,52,1250
2011-12-17,2011,3,12,351,299.39,0.61,5,Dry,26,4,3,2,24,59,0.2,240.4,0.8,240.4,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000645,0.148,0.0059,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.1,26.3,52.6,1260
2011-12-18,2011,3,12,352,301.85,0.61,5,Dry,26,4,3,2,24,59,0.2,242.8,0.81,242.8,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000653,0.149,0.00595,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2011-12-19,2011,3,12,353,307.59,0.6,5,Dry,26,4,3,2,24,59,0.19,248.6,0.81,248.6,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000674,0.152,0.00606,2,0.11,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.2,54.5,1310
2011-12-20,2011,3,12,354,313.33,0.6,5,Dry,26,4,3,2,24,59,0.19,254.3,0.81,254.3,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.019,0.000761,0.156,0.00623,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.9,55.7,1340
2011-12-21,2011,3,12,355,316.89,0.59,5,Dry,26,4,3,2,24,59,0.19,257.9,0.81,257.9,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0207,0.000828,0.159,0.00635,2,0.117,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2011-12-22,2011,3,12,356,318.8,0.59,5,Dry,26,4,3,2,24,59,0.18,259.8,0.81,259.8,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0216,0.000865,0.16,0.00642,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.5,56.9,1370
2011-12-23,2011,3,12,357,321.26,0.59,5,Dry,26,4,3,2,24,59,0.18,262.3,0.82,262.3,0,0,0,0,-2,2,26,4,3,0,26,295,990,965,25,0.14,0.0228,0.000912,0.163,0.0065,2,0.12,0.282,0.0113,24.7,0.932,0.97,0.904,29.6,28.7,57.4,1380
2011-12-24,2011,3,13,358,326.46,0.58,5,Dry,26,4,3,2,24,59,0.18,267.5,0.82,267.5,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.142,0.0252,0.00101,0.167,0.00668,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.6,1410
2011-12-25,2011,3,13,359,328.37,0.58,5,Dry,26,4,3,2,24,59,0.18,269.4,0.82,269.4,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0261,0.00105,0.168,0.00675,2,0.124,0.293,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59,1420
2011-12-26,2011,3,13,360,329.19,0.58,5,Dry,26,4,3,2,24,59,0.18,270.2,0.82,270.2,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.143,0.0265,0.00106,0.169,0.00678,2,0.125,0.294,0.0118,24.7,0.934,0.97,0.906,30.5,29.6,59.2,1420
2011-12-27,2011,3,13,361,329.47,0.58,5,Dry,26,4,3,2,24,59,0.18,270.5,0.82,270.5,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.143,0.0267,0.00107,0.169,0.00678,2,0.125,0.294,0.0118,24.7,0.934,0.97,0.906,30.5,29.6,59.2,1420
2011-12-28,2011,3,13,362,329.74,0.58,5,Dry,26,4,3,2,24,59,0.18,270.7,0.82,270.7,0,0,0,0,-2,2,26,4,3,0,26,304,990,965,25,0.143,0.0268,0.00107,0.17,0.00679,2,0.125,0.295,0.0118,24.7,0.934,0.97,0.906,30.6,29.6,59.3,1420
2011-12-29,2011,3,13,363,333.29,0.57,5,Dry,26,4,3,2,24,59,0.18,274.3,0.82,274.3,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0285,0.00114,0.172,0.00692,2,0.128,0.3,0.012,24.6,0.934,0.97,0.906,31,30,60.1,1440
2011-12-30,2011,3,13,364,339.04,0.57,5,Dry,26,4,3,2,24,59,0.17,280,0.83,280,0,0,0,0,-2,2,26,4,3,0,26,313,990,965.1,24.9,0.146,0.0312,0.00125,0.177,0.00711,2,0.132,0.309,0.0124,24.6,0.936,0.97,0.908,31.6,30.7,61.3,1470
2011-12-31,2011,3,14,365,344.23,0.56,5,Dry,26,4,3,2,24,59,0.17,285.2,0.83,285.2,0,0,0,0,-2,2,26,4,3,0,26,318,990,965.1,24.9,0.148,0.0336,0.00135,0.181,0.00729,2,0.135,0.317,0.0127,24.6,0.937,0.97,0.909,32.2,31.2,62.4,1500
2012-01-01,2011,4,14,1,347.79,0.56,5,Dry,29,5,4,2,33,73,0.21,274.8,0.79,274.8,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0287,0.00115,0.175,0.00702,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2012-01-02,2011,4,14,2,351.34,0.56,5,Dry,29,5,4,2,33,73,0.21,278.3,0.79,278.3,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00122,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2012-01-03,2011,4,14,3,353.8,0.55,5,Dry,29,5,4,2,33,73,0.21,280.8,0.79,280.8,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0315,0.00127,0.18,0.00723,2,0.132,0.312,0.0125,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2012-01-04,2011,4,14,4,357.36,0.55,5,Dry,29,5,4,2,33,73,0.2,284.4,0.8,284.4,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.183,0.00736,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
2012-01-05,2011,4,14,5,361.46,0.55,5,Dry,29,5,4,2,33,73,0.2,288.5,0.8,288.5,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2012-01-06,2011,4,14,6,366.65,0.54,5,Dry,29,5,4,2,33,73,0.2,293.6,0.8,293.6,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0376,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2012-01-07,2011,4,15,7,371.3,0.54,5,Dry,29,5,4,2,33,73,0.2,298.3,0.8,298.3,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0398,0.00161,0.194,0.00784,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.5,65.1,1560
2012-01-08,2011,4,15,8,376.5,0.53,5,Dry,29,5,4,2,33,73,0.19,303.5,0.81,303.5,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00802,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2012-01-09,2011,4,15,9,381.69,0.53,5,Dry,29,5,4,2,33,73,0.19,308.7,0.81,308.7,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.0082,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.7,33.6,67.3,1620
2012-01-10,2011,4,15,10,387.98,0.52,5,Dry,29,5,4,2,33,73,0.19,315,0.81,315,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0477,0.00193,0.208,0.00843,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2012-01-11,2011,4,15,11,393.72,0.52,5,Dry,29,5,4,2,33,73,0.18,320.7,0.81,320.7,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0504,0.00205,0.213,0.00863,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1680
2012-01-12,2011,4,15,12,398.92,0.51,5,Dry,29,5,4,2,33,73,0.18,325.9,0.82,325.9,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0528,0.00215,0.217,0.00881,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,70.9,1700
2012-01-13,2011,4,15,13,404.66,0.51,5,Dry,29,5,4,2,33,73,0.18,331.7,0.82,331.7,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0555,0.00226,0.222,0.00901,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2012-01-14,2011,4,16,14,412.04,0.5,5,Dry,29,5,4,2,33,73,0.18,339,0.82,339,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.059,0.0024,0.228,0.00927,2,0.171,0.399,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2012-01-15,2011,4,16,15,418.88,0.5,5,Dry,29,5,4,2,33,73,0.17,345.9,0.83,345.9,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0623,0.00254,0.233,0.00952,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.4,1810
2012-01-16,2011,4,16,16,425.72,0.49,5,Dry,29,5,4,2,33,73,0.17,352.7,0.83,352.7,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0655,0.00267,0.239,0.00976,2,0.181,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2012-01-17,2011,4,16,17,432.55,0.49,5,Dry,29,5,4,2,33,73,0.17,359.6,0.83,359.6,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0687,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.2,39.3,78.6,1890
2012-01-18,2011,4,16,18,439.39,0.48,5,Dry,29,5,4,2,33,73,0.17,366.4,0.83,366.4,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0719,0.00295,0.25,0.0102,2,0.19,0.44,0.018,24,0.951,0.978,0.93,41,40.1,80.1,1920
2012-01-19,2011,4,16,19,446.22,0.48,5,Dry,29,5,4,2,33,73,0.16,373.2,0.84,373.2,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0752,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.952,0.98,0.932,41.7,40.8,81.7,1960
2012-01-20,2011,4,16,20,454.7,0.47,5,Dry,29,5,4,2,33,73,0.16,381.7,0.84,381.7,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0792,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.7,83.5,2000
2012-01-21,2011,4,17,21,460.99,0.47,5,Dry,29,5,4,2,33,73,0.16,388,0.84,388,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0821,0.00338,0.268,0.011,2,0.204,0.472,0.0194,23.9,0.953,0.98,0.934,43.3,42.4,84.8,2040
2012-01-22,2011,4,17,22,467.28,0.46,5,Dry,29,5,4,2,33,73,0.16,394.3,0.84,394.3,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0851,0.0035,0.273,0.0112,2,0.209,0.482,0.0198,23.8,0.954,0.98,0.935,43.9,43.1,86.1,2070
2012-01-23,2011,4,17,23,476.85,0.46,5,Dry,29,5,4,2,33,73,0.15,403.9,0.85,403.9,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.191,0.0896,0.00369,0.281,0.0116,2,0.215,0.496,0.0205,23.8,0.955,0.98,0.936,44.9,44,88.1,2110
2012-01-24,2011,4,17,24,483.69,0.45,5,Dry,29,5,4,2,33,73,0.15,410.7,0.85,410.7,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0928,0.00383,0.287,0.0118,2,0.22,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.5,2150
2012-01-25,2011,4,17,25,494.35,0.44,5,Dry,29,5,4,2,33,73,0.15,421.4,0.85,421.4,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0979,0.00405,0.296,0.0122,2,0.227,0.522,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.6,2200
2012-01-26,2011,4,17,26,507.75,0.44,5,Dry,29,5,4,2,33,73,0.14,434.8,0.86,434.8,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.202,0.104,0.00432,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.1,94.3,2260
2012-01-27,2011,4,17,27,522.79,0.43,5,Dry,29,5,4,2,33,73,0.14,449.8,0.86,449.8,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00463,0.319,0.0133,2,0.246,0.565,0.0235,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2012-01-28,2011,4,18,28,540.01,0.42,5,Dry,29,5,4,2,33,73,0.14,467,0.86,467,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.119,0.00498,0.333,0.0139,2,0.258,0.591,0.0247,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2012-01-29,2011,4,18,29,557.79,0.41,5,Dry,29,5,4,2,33,73,0.13,484.8,0.87,484.8,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.224,0.128,0.00535,0.351,0.0147,3,0.161,0.512,0.0214,23.4,0.945,0.97,0.916,35,33.9,102,2440
2012-01-30,2011,4,18,30,576.11,0.4,5,Dry,29,5,4,2,33,73,0.13,503.1,0.87,503.1,0,0,0,0,-2,2,29,5,4,0,35,541,990,966.2,23.8,0.234,0.137,0.00576,0.371,0.0156,3,0.169,0.54,0.0227,23.3,0.946,0.97,0.918,36.2,35.1,105,2530
2012-01-31,2011,4,18,31,593.88,0.39,5,Dry,29,5,4,2,33,73,0.12,520.9,0.88,520.9,0,0,0,0,-2,2,29,5,4,0,35,559,990,966.3,23.7,0.244,0.149,0.00628,0.393,0.0166,3,0.177,0.57,0.024,23.2,0.948,0.97,0.92,37.4,36.3,109,2610
2012-02-01,2011,5,18,32,616.03,0.38,5,Dry,31,6,4,3,41,85,0.14,531,0.86,531,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.00659,0.407,0.0172,3,0.181,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2012-02-02,2011,5,18,33,639.82,0.37,5,Dry,31,6,4,3,41,85,0.13,554.8,0.87,554.8,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.00729,0.437,0.0186,3,0.192,0.629,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
2012-02-03,2011,5,18,34,659.78,0.36,5,Dry,31,6,4,3,41,85,0.13,574.8,0.87,574.8,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.276,0.185,0.00788,0.461,0.0197,3,0.201,0.663,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2012-02-04,2011,5,19,35,679.74,0.35,5,Dry,31,6,4,3,41,85,0.13,594.7,0.88,594.7,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.198,0.00848,0.486,0.0208,3,0.21,0.696,0.0298,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
2012-02-05,2011,5,19,36,702.44,0.34,5,Dry,31,6,4,3,41,85,0.12,617.4,0.88,617.4,0,0,0,0,-3,3,31,6,4,0,44,658,990,966.7,23.3,0.301,0.213,0.00916,0.514,0.0221,3,0.22,0.735,0.0315,22.6,0.955,0.98,0.936,43.5,42.6,128,3070
2012-02-06,2011,5,19,37,725.13,0.33,5,Dry,31,6,4,3,41,85,0.12,640.1,0.88,640.1,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.314,0.229,0.00985,0.542,0.0234,3,0.231,0.773,0.0333,22.4,0.956,0.98,0.937,44.9,44,132,3170
2012-02-07,2011,5,19,38,745.09,0.32,5,Dry,31,6,4,3,41,85,0.11,660.1,0.89,660.1,0,0,0,0,-3,3,31,6,4,0,44,701,990,966.9,23.1,0.325,0.242,0.0105,0.567,0.0245,3,0.24,0.806,0.0349,22.3,0.957,0.98,0.938,46.1,45.1,135,3250
2012-02-08,2011,5,19,39,762.86,0.31,5,Dry,31,6,4,3,41,85,0.11,677.9,0.89,677.9,0,0,0,0,-3,3,31,6,4,0,44,719,990,967,23,0.335,0.254,0.011,0.589,0.0255,3,0.248,0.836,0.0363,22.2,0.957,0.98,0.938,47.1,46.2,139,3320
2012-02-09,2011,5,19,40,773.46,0.31,5,Dry,31,6,4,3,41,85,0.11,688.5,0.89,688.5,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.854,0.0371,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
2012-02-10,2011,5,19,41,779.42,0.3,5,Dry,31,6,4,3,41,85,0.11,694.4,0.89,694.4,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.265,0.0115,0.609,0.0265,3,0.255,0.864,0.0376,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2012-02-11,2011,5,20,42,783.44,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,678.4,0.87,678.4,0,0,0,0,-4,4,36,6,5,0,58,725,990,967,23,0.339,0.254,0.0111,0.593,0.0258,3,0.248,0.841,0.0366,22.1,0.957,0.98,0.938,47,46,138,3310
2012-02-12,2011,5,20,43,787.72,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,682.7,0.87,682.7,0,0,0,0,-4,4,36,6,5,0,58,730,990,967.1,22.9,0.341,0.257,0.0112,0.598,0.0261,3,0.25,0.848,0.037,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2012-02-13,2011,5,20,44,792.22,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,687.2,0.87,687.2,0,0,0,0,-4,4,36,6,5,0,58,734,990,967.1,22.9,0.344,0.26,0.0113,0.604,0.0263,3,0.252,0.856,0.0373,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2012-02-14,2011,5,20,45,796.9,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,691.9,0.87,691.9,0,0,0,0,-4,4,36,6,5,0,58,739,990,967.1,22.9,0.346,0.263,0.0115,0.61,0.0266,3,0.254,0.863,0.0377,22,0.957,0.98,0.938,47.7,46.8,140,3370
2012-02-15,2011,5,20,46,798.5,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,693.5,0.87,693.5,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.347,0.264,0.0115,0.612,0.0267,3,0.255,0.866,0.0378,22,0.957,0.98,0.938,47.8,46.9,141,3370
2012-02-16,2011,5,20,47,800.12,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,695.1,0.87,695.1,0,0,0,0,-4,4,36,6,5,0,58,742,990,967.1,22.9,0.348,0.265,0.0116,0.614,0.0268,3,0.255,0.869,0.0379,22,0.957,0.98,0.938,47.9,47,141,3380
2012-02-17,2011,5,20,48,805.08,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,700.1,0.87,700.1,0,0,0,0,-4,4,36,6,5,0,58,747,990,967.1,22.9,0.351,0.269,0.0117,0.62,0.0271,3,0.258,0.877,0.0383,22,0.957,0.98,0.938,48.2,47.2,142,3400
2012-02-18,2011,5,21,49,806.76,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,701.8,0.87,701.8,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2012-02-19,2011,5,21,50,808.47,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,703.5,0.87,703.5,0,0,0,0,-4,4,36,6,5,0,58,750,990,967.1,22.9,0.353,0.271,0.0118,0.624,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3410
2012-02-20,2011,5,21,51,810.18,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,705.2,0.87,705.2,0,0,0,0,-4,4,36,6,5,0,58,752,990,967.1,22.9,0.354,0.272,0.0119,0.626,0.0274,3,0.26,0.886,0.0388,22,0.957,0.98,0.938,48.5,47.5,143,3420
2012-02-21,2011,5,21,52,808.47,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,703.5,0.87,703.5,0,0,0,0,-4,4,36,6,5,0,58,750,990,967.1,22.9,0.353,0.271,0.0118,0.624,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3410
2012-02-22,2011,5,21,53,803.41,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,698.4,0.87,698.4,0,0,0,0,-4,4,36,6,5,0,58,745,990,967.1,22.9,0.35,0.268,0.0117,0.618,0.027,3,0.257,0.874,0.0382,22,0.957,0.98,0.938,48.1,47.1,141,3390
2012-02-23,2011,5,21,54,801.75,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,696.8,0.87,696.8,0,0,0,0,-4,4,36,6,5,0,58,744,990,967.1,22.9,0.349,0.266,0.0116,0.616,0.0269,3,0.256,0.872,0.0381,22,0.957,0.98,0.938,48,47,141,3390
2012-02-24,2011,5,21,55,800.12,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,695.1,0.87,695.1,0,0,0,0,-4,4,36,6,5,0,58,742,990,967.1,22.9,0.348,0.265,0.0116,0.614,0.0268,3,0.255,0.869,0.0379,22,0.957,0.98,0.938,47.9,47,141,3380
2012-02-25,2011,5,22,56,798.5,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,693.5,0.87,693.5,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.347,0.264,0.0115,0.612,0.0267,3,0.255,0.866,0.0378,22,0.957,0.98,0.938,47.8,46.9,141,3370
2012-02-26,2011,5,22,57,796.9,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,691.9,0.87,691.9,0,0,0,0,-4,4,36,6,5,0,58,739,990,967.1,22.9,0.346,0.263,0.0115,0.61,0.0266,3,0.254,0.863,0.0377,22,0.957,0.98,0.938,47.7,46.8,140,3370
2012-02-27,2011,5,22,58,798.5,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,693.5,0.87,693.5,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.347,0.264,0.0115,0.612,0.0267,3,0.255,0.866,0.0378,22,0.957,0.98,0.938,47.8,46.9,141,3370
2012-02-28,2011,5,22,59,800.12,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,695.1,0.87,695.1,0,0,0,0,-4,4,36,6,5,0,58,742,990,967.1,22.9,0.348,0.265,0.0116,0.614,0.0268,3,0.255,0.869,0.0379,22,0.957,0.98,0.938,47.9,47,141,3380
2012-02-29,2011,5,22,60,801.75,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,696.8,0.87,696.8,0,0,0,0,-4,4,36,6,5,0,58,744,990,967.1,22.9,0.349,0.266,0.0116,0.616,0.0269,3,0.256,0.872,0.0381,22,0.957,0.98,0.938,48,47,141,3390
2012-03-01,2011,6,22,61,806.76,0.29,4,Mod_Dry,41,8,7,6,67,129,0.16,677.8,0.84,677.8,0,0,0,0,-6,6,41,8,7,0,73,734,990,967.1,22.9,0.344,0.254,0.0111,0.597,0.0261,3,0.247,0.845,0.0369,22,0.957,0.98,0.938,46.7,45.8,137,3300
2012-03-02,2011,6,22,62,811.92,0.29,4,Mod_Dry,41,8,7,6,67,129,0.16,682.9,0.84,682.9,0,0,0,0,-6,6,41,8,7,0,73,739,990,967.1,22.9,0.346,0.257,0.0113,0.604,0.0264,3,0.25,0.853,0.0373,22,0.957,0.98,0.938,47,46.1,138,3320
2012-03-03,2011,6,23,63,820.79,0.28,4,Mod_Dry,41,8,7,6,67,129,0.16,691.8,0.84,691.8,0,0,0,0,-6,6,41,8,7,0,73,748,990,967.2,22.8,0.351,0.263,0.0115,0.615,0.0269,3,0.254,0.868,0.0381,21.9,0.957,0.98,0.938,47.5,46.5,140,3350
2012-03-04,2011,6,23,64,830,0.28,4,Mod_Dry,41,8,7,6,67,129,0.15,701,0.84,701,0,0,0,0,-6,6,41,8,7,0,73,757,990,967.2,22.8,0.357,0.269,0.0118,0.626,0.0275,3,0.258,0.884,0.0388,21.9,0.957,0.98,0.938,48,47.1,141,3390
2012-03-05,2011,6,23,65,839.51,0.28,4,Mod_Dry,41,8,7,6,67,129,0.15,710.5,0.85,710.5,0,0,0,0,-6,6,41,8,7,0,73,767,990,967.3,22.7,0.362,0.276,0.0121,0.638,0.028,3,0.262,0.9,0.0396,21.8,0.957,0.98,0.938,48.5,47.6,143,3430
2012-03-06,2011,6,23,66,853.28,0.27,4,Mod_Dry,41,8,7,6,67,129,0.15,724.3,0.85,724.3,0,0,0,0,-6,6,41,8,7,0,73,780,990,967.3,22.7,0.37,0.285,0.0126,0.655,0.0289,3,0.268,0.923,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2012-03-07,2011,6,23,67,867.55,0.27,4,Mod_Dry,41,8,7,6,67,129,0.15,738.5,0.85,738.5,0,0,0,0,-6,6,41,8,7,0,73,795,990,967.4,22.6,0.382,0.294,0.013,0.677,0.0299,3,0.275,0.952,0.042,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2012-03-08,2011,6,23,68,886.54,0.26,4,Mod_Dry,41,8,7,6,67,129,0.15,757.5,0.85,757.5,0,0,0,0,-6,6,41,8,7,0,73,814,990,967.4,22.6,0.4,0.306,0.0136,0.705,0.0313,3,0.282,0.987,0.0438,21.6,0.957,0.98,0.937,51.1,48.2,145,3470
2012-03-09,2011,6,23,69,906.21,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,777.2,0.86,777.2,0,0,0,0,-6,6,41,8,7,0,73,833,990,967.5,22.5,0.418,0.315,0.014,0.733,0.0326,3,0.287,1.02,0.0454,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
2012-03-10,2011,6,24,70,926.5,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,797.5,0.86,797.5,0,0,0,0,-6,6,41,8,7,0,73,854,990,967.6,22.4,0.436,0.325,0.0145,0.761,0.034,4,0.212,0.973,0.0434,21.4,0.953,0.976,0.93,39.9,39,156,3740
2012-03-11,2011,6,24,71,942.67,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,813.7,0.86,813.7,0,0,0,0,-6,6,41,8,7,0,73,870,990,967.7,22.3,0.451,0.333,0.0149,0.784,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2012-03-12,2011,6,24,72,959.17,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,830.2,0.87,830.2,0,0,0,0,-6,6,41,8,7,0,73,886,990,967.7,22.3,0.466,0.341,0.0153,0.807,0.0362,4,0.223,1.03,0.0462,21.2,0.954,0.979,0.934,41.2,40.3,161,3870
2012-03-13,2011,6,24,73,975.98,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,847,0.87,847,0,0,0,0,-6,6,41,8,7,0,73,903,990,967.8,22.2,0.482,0.349,0.0157,0.83,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2012-03-14,2011,6,24,74,993.08,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,864.1,0.87,864.1,0,0,0,0,-6,6,41,8,7,0,73,920,990,967.9,22.1,0.497,0.357,0.0161,0.854,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4000
2012-03-15,2011,6,24,75,1010.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,881.5,0.87,881.5,0,0,0,0,-6,6,41,8,7,0,73,937,990,967.9,22.1,0.513,0.366,0.0166,0.879,0.0398,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
2012-03-16,2011,6,24,76,1033.2,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,904.2,0.88,904.2,0,0,0,0,-6,6,41,8,7,0,73,960,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.1,43.3,173,4150
2012-03-17,2011,6,25,77,1056.4,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,927.4,0.88,927.4,0,0,0,0,-6,6,41,8,7,0,73,983,990,968.1,21.9,0.555,0.388,0.0177,0.943,0.043,4,0.255,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,176,4240
2012-03-18,2011,6,25,78,1069.5,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,940.5,0.88,940.5,0,0,0,0,-6,6,41,8,7,0,73,996,990,968.1,21.9,0.567,0.394,0.018,0.961,0.0439,4,0.26,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2012-03-19,2011,6,25,79,1077.3,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,948.4,0.88,948.4,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.574,0.398,0.0182,0.972,0.0445,4,0.263,1.23,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
2012-03-20,2011,6,25,80,1080,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,951,0.88,951,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.577,0.399,0.0183,0.976,0.0447,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2012-03-21,2011,6,25,81,1087.9,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,958.9,0.88,958.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.584,0.403,0.0185,0.987,0.0452,4,0.266,1.25,0.0574,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2012-03-22,2011,6,25,82,1095.9,0.21,4,Mod_Dry,41,8,7,6,67,129,0.12,966.9,0.88,966.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.591,0.407,0.0187,0.998,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2012-03-23,2011,6,25,83,1098.6,0.21,4,Mod_Dry,41,8,7,6,67,129,0.12,969.6,0.88,969.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.594,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2012-03-24,2011,6,26,84,1101.3,0.21,4,Mod_Dry,41,8,7,6,67,129,0.12,972.3,0.88,972.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.596,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0586,20.5,0.956,0.98,0.936,46.7,45.8,183,4390
2012-03-25,2011,6,26,85,1104,0.21,4,Mod_Dry,41,8,7,6,67,129,0.12,975,0.88,975,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.9,183,4400
2012-03-26,2011,6,26,86,1106.7,0.21,4,Mod_Dry,41,8,7,6,67,129,0.12,977.6,0.88,977.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.601,0.412,0.0189,1.01,0.0466,4,0.272,1.29,0.0591,20.5,0.956,0.98,0.936,46.9,46,184,4410
2012-03-27,2011,6,26,87,1114.7,0.21,4,Mod_Dry,41,8,7,6,67,129,0.12,985.7,0.88,985.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.613,0.416,0.0191,1.03,0.0473,4,0.275,1.3,0.06,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
2012-03-28,2011,6,26,88,1128.3,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,999.3,0.89,999.3,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.633,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0615,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
2012-03-29,2011,6,26,89,1136.5,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.645,0.44,0.0203,1.08,0.0501,4,0.282,1.37,0.0631,20.3,0.956,0.98,0.936,47.9,47,188,4510
2012-03-30,2011,6,26,90,1144.7,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1016,0.89,1016,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.657,0.458,0.0212,1.12,0.0515,4,0.283,1.4,0.0646,20.2,0.955,0.98,0.936,48.2,47.2,189,4530
2012-03-31,2011,6,27,91,1153,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1024,0.89,1024,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.669,0.477,0.0221,1.15,0.053,4,0.285,1.43,0.0662,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
2012-04-01,2011,7,27,92,1161.3,0.2,4,Mod_Dry,45,11,10,10,72,148,0.13,1013,0.87,1013,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.668,0.453,0.021,1.12,0.0519,4,0.283,1.4,0.065,20.2,0.955,0.98,0.936,47.9,47,188,4510
2012-04-02,2011,7,27,93,1164.1,0.2,4,Mod_Dry,45,11,10,10,72,148,0.13,1016,0.87,1016,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.672,0.459,0.0213,1.13,0.0524,4,0.283,1.41,0.0655,20.2,0.955,0.98,0.936,48,47,188,4520
2012-04-03,2011,7,27,94,1166.9,0.2,4,Mod_Dry,45,11,10,10,72,148,0.13,1019,0.87,1019,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.676,0.466,0.0216,1.14,0.0529,4,0.284,1.43,0.0661,20.1,0.955,0.98,0.936,48.1,47.1,188,4520
2012-04-04,2011,7,27,95,1169.7,0.2,4,Mod_Dry,45,11,10,10,72,148,0.13,1022,0.87,1022,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.68,0.472,0.0219,1.15,0.0534,4,0.284,1.44,0.0666,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2012-04-05,2011,7,27,96,1178.1,0.2,4,Mod_Dry,45,11,10,10,72,148,0.13,1030,0.87,1030,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.693,0.491,0.0228,1.18,0.0549,4,0.286,1.47,0.0682,20.1,0.955,0.98,0.936,48.4,47.4,190,4560
2012-04-06,2011,7,27,97,1186.5,0.2,4,Mod_Dry,45,11,10,10,72,148,0.13,1039,0.88,1039,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.705,0.51,0.0237,1.21,0.0565,4,0.288,1.5,0.0698,20,0.955,0.98,0.936,48.7,47.7,191,4580
2012-04-07,2011,7,28,98,1195,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1047,0.88,1047,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.717,0.529,0.0246,1.25,0.058,4,0.289,1.54,0.0715,20,0.955,0.98,0.936,48.9,47.9,192,4600
2012-04-08,2011,7,28,99,1203.5,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1055,0.88,1055,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.73,0.548,0.0255,1.28,0.0595,4,0.291,1.57,0.0731,19.9,0.955,0.98,0.936,49.1,48.2,193,4620
2012-04-09,2011,7,28,100,1212,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1064,0.88,1064,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.742,0.567,0.0265,1.31,0.0611,4,0.293,1.6,0.0748,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2012-04-10,2011,7,28,101,1226.3,0.19,4,Mod_Dry,45,11,10,10,72,148,0.12,1078,0.88,1078,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.763,0.599,0.028,1.36,0.0637,4,0.296,1.66,0.0775,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2012-04-11,2011,7,28,102,1240.7,0.19,5,Dry,40,10,8,5,62,125,0.1,1116,0.9,1100,16,4,0,0,-5,17,44,10,8,0,79,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0673,4,0.3,1.74,0.0814,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2012-04-12,2011,7,28,103,1255.2,0.19,5,Dry,40,10,8,5,62,125,0.1,1130,0.9,1100,30,7,1,1,-4,25,47,11,9,1,87,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2012-04-13,2011,7,28,104,1269.8,0.19,5,Dry,40,10,8,5,62,125,0.098,1145,0.9,1100,45,10,1,1,-4,37,50,11,9,1,99,1170,990,968.7,21.3,0.801,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2012-04-14,2011,7,29,105,1284.5,0.18,5,Dry,40,10,8,5,62,125,0.097,1159,0.9,1100,59,13,2,2,-3,45,53,12,10,2,107,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2012-04-15,2011,7,29,106,1299.2,0.18,5,Dry,40,10,8,5,62,125,0.096,1174,0.9,1100,74,17,2,2,-3,56,57,12,10,2,118,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2012-04-16,2011,7,29,107,1314.1,0.18,5,Dry,40,10,8,5,62,125,0.095,1189,0.91,1100,89,20,3,3,-2,65,60,13,11,3,127,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-04-17,2011,7,29,108,1323.1,0.18,5,Dry,40,10,8,5,62,125,0.095,1198,0.91,1100,98,22,3,3,-2,72,62,13,11,3,134,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-04-18,2011,7,29,109,1326.1,0.18,5,Dry,40,10,8,5,62,125,0.094,1201,0.91,1100,101,23,3,3,-2,74,63,13,11,3,136,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2012-04-19,2011,7,29,110,1323.1,0.18,5,Dry,40,10,8,5,62,125,0.095,1198,0.91,1100,98,22,3,3,-2,72,62,13,11,3,134,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-04-20,2011,7,29,111,1314.1,0.18,5,Dry,40,10,8,5,62,125,0.095,1189,0.91,1100,89,20,3,3,-2,65,60,13,11,3,127,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-04-21,2011,7,30,112,1299.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1151,0.89,1100,51,12,2,2,-8,43,57,13,12,2,115,1180,990,968.8,21.2,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2012-04-22,2011,7,30,113,1278.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.12,1131,0.88,1100,31,7,1,1,-9,31,52,12,11,1,103,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2012-04-23,2011,7,30,114,1258.1,0.19,4,Mod_Dry,45,11,10,10,72,148,0.12,1110,0.88,1100,10,2,0,0,-10,18,47,11,10,0,90,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2012-04-24,2011,7,30,115,1232,0.19,4,Mod_Dry,45,11,10,10,72,148,0.12,1084,0.88,1084,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.772,0.612,0.0286,1.38,0.0648,4,0.297,1.68,0.0786,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2012-04-25,2011,7,30,116,1206.3,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1058,0.88,1058,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.734,0.554,0.0258,1.29,0.0601,4,0.292,1.58,0.0737,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2012-04-26,2011,7,30,117,1180.9,0.2,4,Mod_Dry,45,11,10,10,72,148,0.13,1033,0.88,1033,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.697,0.497,0.0231,1.19,0.0554,4,0.287,1.48,0.0688,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
2012-04-27,2011,7,30,118,1155.8,0.2,4,Mod_Dry,45,11,10,10,72,148,0.13,1008,0.87,1008,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.66,0.441,0.0204,1.1,0.0509,4,0.282,1.38,0.064,20.2,0.955,0.98,0.936,47.8,46.8,187,4490
2012-04-28,2011,7,31,119,1131,0.21,4,Mod_Dry,45,11,10,10,72,148,0.13,983,0.87,983,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.624,0.415,0.0191,1.04,0.0479,4,0.274,1.31,0.0605,20.4,0.955,0.98,0.936,46.9,46,184,4410
2012-04-29,2011,7,31,120,1106.7,0.21,4,Mod_Dry,45,11,10,10,72,148,0.13,958.6,0.87,958.6,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.593,0.403,0.0185,0.996,0.0458,4,0.266,1.26,0.058,20.5,0.955,0.98,0.936,46,45.1,180,4330
2012-04-30,2011,7,31,121,1082.6,0.22,4,Mod_Dry,45,11,10,10,72,148,0.14,934.6,0.86,934.6,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.571,0.391,0.0179,0.962,0.0441,4,0.258,1.22,0.0559,20.6,0.955,0.98,0.936,45.1,44.2,177,4250
2012-05-01,2011,8,31,122,1059,0.22,5,Dry,42,9,8,6,82,147,0.14,912,0.86,912,0,0,0,0,-6,6,42,9,8,0,88,971,990,968.1,21.9,0.544,0.38,0.0174,0.924,0.0422,4,0.25,1.17,0.0536,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2012-05-02,2011,8,31,123,1035.8,0.23,5,Dry,42,9,8,6,82,147,0.14,888.8,0.86,888.8,0,0,0,0,-6,6,42,9,8,0,88,948,990,968,22,0.523,0.369,0.0168,0.892,0.0406,4,0.242,1.13,0.0516,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2012-05-03,2011,8,31,124,1013,0.23,5,Dry,42,9,8,6,82,147,0.14,866,0.85,866,0,0,0,0,-6,6,42,9,8,0,88,925,990,967.9,22.1,0.502,0.358,0.0162,0.86,0.039,4,0.235,1.09,0.0496,21,0.955,0.98,0.936,42.5,41.6,167,4000
2012-05-04,2011,8,31,125,990.62,0.23,5,Dry,42,9,8,6,82,147,0.15,843.6,0.85,843.6,0,0,0,0,-6,6,42,9,8,0,88,903,990,967.9,22.1,0.481,0.347,0.0157,0.829,0.0374,4,0.227,1.06,0.0477,21.1,0.954,0.979,0.935,41.6,40.8,163,3910
2012-05-05,2011,8,32,126,968.74,0.24,5,Dry,42,9,8,6,82,147,0.15,821.7,0.85,821.7,0,0,0,0,-6,6,42,9,8,0,88,881,990,967.8,22.2,0.461,0.337,0.0152,0.798,0.0359,4,0.22,1.02,0.0458,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
2012-05-06,2011,8,32,127,947.35,0.24,5,Dry,42,9,8,6,82,147,0.15,800.4,0.84,800.4,0,0,0,0,-6,6,42,9,8,0,88,859,990,967.7,22.3,0.442,0.326,0.0146,0.768,0.0344,4,0.213,0.981,0.044,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2012-05-07,2011,8,32,128,926.5,0.25,5,Dry,42,9,8,6,82,147,0.16,779.5,0.84,779.5,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.316,0.0141,0.739,0.033,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2012-05-08,2011,8,32,129,906.21,0.26,5,Dry,42,9,8,6,82,147,0.16,759.2,0.84,759.2,0,0,0,0,-6,6,42,9,8,0,88,818,990,967.5,22.5,0.404,0.306,0.0136,0.71,0.0316,3,0.282,0.993,0.0442,21.5,0.957,0.98,0.937,51,48.2,145,3470
2012-05-09,2011,8,32,130,886.54,0.26,5,Dry,42,9,8,6,82,147,0.17,739.5,0.83,739.5,0,0,0,0,-6,6,42,9,8,0,88,799,990,967.4,22.6,0.386,0.295,0.0131,0.681,0.0302,3,0.275,0.956,0.0424,21.6,0.957,0.98,0.938,50,48.2,145,3470
2012-05-10,2011,8,32,131,871.71,0.27,5,Dry,42,9,8,6,82,147,0.17,724.7,0.83,724.7,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.372,0.285,0.0126,0.658,0.0291,3,0.269,0.926,0.041,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2012-05-11,2011,8,32,132,857.31,0.27,5,Dry,42,9,8,6,82,147,0.17,710.3,0.83,710.3,0,0,0,0,-6,6,42,9,8,0,88,769,990,967.3,22.7,0.364,0.275,0.0122,0.639,0.0282,3,0.262,0.901,0.0398,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2012-05-12,2011,8,33,133,843.39,0.28,5,Dry,42,9,8,6,82,147,0.17,696.4,0.83,696.4,0,0,0,0,-6,6,42,9,8,0,88,755,990,967.3,22.7,0.356,0.266,0.0117,0.622,0.0274,3,0.256,0.878,0.0386,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2012-05-13,2011,8,33,134,830,0.28,5,Dry,42,9,8,6,82,147,0.18,683,0.82,683,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0266,3,0.25,0.855,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3310
2012-05-14,2011,8,33,135,817.2,0.29,5,Dry,42,9,8,6,82,147,0.18,670.2,0.82,670.2,0,0,0,0,-6,6,42,9,8,0,88,729,990,967.2,22.8,0.341,0.249,0.0109,0.59,0.0258,3,0.244,0.834,0.0365,22,0.957,0.98,0.938,46.1,45.2,136,3250
2012-05-15,2011,8,33,136,805.08,0.29,5,Dry,42,9,8,6,82,147,0.18,658.1,0.82,658.1,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.813,0.0355,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
2012-05-16,2011,8,33,137,793.76,0.3,5,Dry,42,9,8,6,82,147,0.18,646.8,0.81,646.8,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0245,3,0.234,0.794,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,132,3160
2012-05-17,2011,8,33,138,783.44,0.3,5,Dry,42,9,8,6,82,147,0.19,636.4,0.81,636.4,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.322,0.226,0.00985,0.548,0.0239,3,0.229,0.777,0.0338,22.2,0.956,0.98,0.937,44.1,43.2,130,3110
2012-05-18,2011,8,33,139,774.56,0.31,5,Dry,42,9,8,6,82,147,0.19,627.6,0.81,627.6,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.22,0.00957,0.537,0.0233,3,0.225,0.762,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2012-05-19,2011,8,34,140,766.42,0.31,5,Dry,42,9,8,6,82,147,0.19,619.4,0.81,619.4,0,0,0,0,-6,6,42,9,8,0,88,678,990,967,23,0.312,0.215,0.00932,0.527,0.0229,3,0.221,0.748,0.0325,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
2012-05-20,2011,8,34,141,752.47,0.32,5,Dry,42,9,8,6,82,147,0.2,605.5,0.81,605.5,0,0,0,0,-6,6,42,9,8,0,88,664,990,966.9,23.1,0.304,0.205,0.0089,0.51,0.0221,3,0.215,0.725,0.0314,22.4,0.954,0.98,0.935,42.3,41.4,124,2980
2012-05-21,2011,8,34,142,738.53,0.32,5,Dry,42,9,8,6,82,147,0.2,591.5,0.8,591.5,0,0,0,0,-6,6,42,9,8,0,88,651,990,966.9,23.1,0.296,0.196,0.00847,0.492,0.0213,3,0.209,0.701,0.0303,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
2012-05-22,2011,8,34,143,725.13,0.33,5,Dry,42,9,8,6,82,147,0.2,578.1,0.8,578.1,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.289,0.187,0.00807,0.476,0.0205,3,0.203,0.678,0.0292,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
2012-05-23,2011,8,34,144,712.83,0.34,5,Dry,42,9,8,6,82,147,0.21,565.8,0.79,565.8,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.0077,0.461,0.0198,3,0.197,0.658,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,116,2790
2012-05-24,2011,8,34,145,699.97,0.34,5,Dry,42,9,8,6,82,147,0.21,553,0.79,553,0,0,0,0,-6,6,42,9,8,0,88,612,990,966.7,23.3,0.274,0.17,0.00731,0.445,0.0191,3,0.191,0.636,0.0273,22.7,0.951,0.974,0.926,39,37.9,114,2730
2012-05-25,2011,8,34,146,687.67,0.35,5,Dry,42,9,8,6,82,147,0.21,540.7,0.79,540.7,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.267,0.162,0.00695,0.429,0.0184,3,0.186,0.615,0.0264,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
2012-05-26,2011,8,35,147,676.46,0.35,5,Dry,42,9,8,6,82,147,0.22,529.5,0.78,529.5,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.261,0.155,0.00661,0.416,0.0178,3,0.181,0.596,0.0255,22.8,0.949,0.971,0.921,37.5,36.3,109,2620
2012-05-27,2011,8,35,148,664.7,0.36,5,Dry,42,9,8,6,82,147,0.22,517.7,0.78,517.7,0,0,0,0,-6,6,42,9,8,0,88,577,990,966.6,23.4,0.254,0.147,0.00626,0.401,0.0171,3,0.175,0.577,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
2012-05-28,2011,8,35,149,652.94,0.36,5,Dry,42,9,8,6,82,147,0.23,505.9,0.78,505.9,0,0,0,0,-6,6,42,9,8,0,88,565,990,966.5,23.5,0.248,0.139,0.00592,0.387,0.0165,3,0.17,0.557,0.0237,22.9,0.947,0.97,0.918,35.9,34.8,105,2510
2012-05-29,2011,8,35,150,642.83,0.37,5,Dry,42,9,8,6,82,147,0.23,495.8,0.77,495.8,0,0,0,0,-6,6,42,9,8,0,88,555,990,966.5,23.5,0.242,0.133,0.00565,0.375,0.0159,3,0.166,0.54,0.023,23,0.946,0.97,0.917,35.2,34.2,103,2460
2012-05-30,2011,8,35,151,632.16,0.37,5,Dry,42,9,8,6,82,147,0.23,485.2,0.77,485.2,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00543,0.364,0.0154,2,0.27,0.634,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2012-05-31,2011,8,35,152,621.5,0.38,5,Dry,42,9,8,6,82,147,0.24,474.5,0.76,474.5,0,0,0,0,-6,6,42,9,8,0,88,534,990,966.4,23.6,0.23,0.123,0.00521,0.353,0.0149,2,0.263,0.615,0.0261,23,0.957,0.98,0.937,51.2,48.2,96.4,2310
2012-06-01,2011,9,35,153,611.38,0.38,5,Dry,39,9,7,5,59,119,0.2,492.4,0.81,492.4,0,0,0,0,-5,5,39,9,7,0,64,547,990,966.3,23.7,0.238,0.131,0.00556,0.369,0.0156,3,0.164,0.533,0.0225,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
2012-06-02,2011,9,36,154,602.36,0.39,5,Dry,39,9,7,5,59,119,0.2,483.4,0.8,483.4,0,0,0,0,-5,5,39,9,7,0,64,538,990,966.3,23.7,0.232,0.127,0.00537,0.36,0.0152,2,0.269,0.628,0.0265,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2012-06-03,2011,9,36,155,592.79,0.39,5,Dry,39,9,7,5,59,119,0.2,473.8,0.8,473.8,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00517,0.35,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2012-06-04,2011,9,36,156,583.22,0.4,5,Dry,39,9,7,5,59,119,0.2,464.2,0.8,464.2,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.222,0.118,0.00497,0.34,0.0143,2,0.256,0.596,0.025,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2012-06-05,2011,9,36,157,574.19,0.4,5,Dry,39,9,7,5,59,119,0.21,455.2,0.79,455.2,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00478,0.33,0.0139,2,0.25,0.58,0.0244,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2012-06-06,2011,9,36,158,566.26,0.4,5,Dry,39,9,7,5,59,119,0.21,447.3,0.79,447.3,0,0,0,0,-5,5,39,9,7,0,64,502,990,966.1,23.9,0.213,0.11,0.00462,0.323,0.0135,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.9,47.9,95.9,2300
2012-06-07,2011,9,36,159,557.79,0.41,5,Dry,39,9,7,5,59,119,0.21,438.8,0.79,438.8,0,0,0,0,-5,5,39,9,7,0,64,494,990,966.1,23.9,0.21,0.106,0.00444,0.316,0.0132,2,0.239,0.555,0.0232,23.3,0.957,0.98,0.938,48.1,47.1,94.2,2260
2012-06-08,2011,9,36,160,549.31,0.41,5,Dry,39,9,7,5,59,119,0.22,430.3,0.78,430.3,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00427,0.309,0.0129,2,0.233,0.542,0.0226,23.4,0.957,0.98,0.938,47.2,46.3,92.6,2220
2012-06-09,2011,9,37,161,541.38,0.42,5,Dry,39,9,7,5,59,119,0.22,422.4,0.78,422.4,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.0984,0.0041,0.302,0.0126,2,0.228,0.53,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2012-06-10,2011,9,37,162,533.45,0.42,5,Dry,39,9,7,5,59,119,0.22,414.4,0.78,414.4,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0946,0.00394,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
2012-06-11,2011,9,37,163,526.61,0.43,5,Dry,39,9,7,5,59,119,0.23,407.6,0.77,407.6,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0914,0.0038,0.29,0.0121,2,0.218,0.508,0.0211,23.5,0.955,0.98,0.936,44.9,44,88,2110
2012-06-12,2011,9,37,164,519.23,0.43,5,Dry,39,9,7,5,59,119,0.23,400.2,0.77,400.2,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0879,0.00365,0.284,0.0118,2,0.213,0.497,0.0206,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2012-06-13,2011,9,37,165,511.85,0.43,5,Dry,39,9,7,5,59,119,0.23,392.9,0.77,392.9,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0844,0.0035,0.278,0.0115,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.5,85,2040
2012-06-14,2011,9,37,166,504.47,0.44,5,Dry,39,9,7,5,59,119,0.24,385.5,0.76,385.5,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0809,0.00335,0.272,0.0113,2,0.203,0.475,0.0197,23.7,0.953,0.98,0.934,42.6,41.8,83.5,2000
2012-06-15,2011,9,37,167,497.63,0.44,5,Dry,39,9,7,5,59,119,0.24,378.6,0.76,378.6,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0777,0.00322,0.266,0.011,2,0.198,0.464,0.0192,23.7,0.952,0.98,0.933,41.9,41.1,82.1,1970
2012-06-16,2011,9,38,168,490.79,0.45,5,Dry,39,9,7,5,59,119,0.24,371.8,0.76,371.8,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0745,0.00308,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.979,0.931,41.2,40.3,80.6,1930
2012-06-17,2011,9,38,169,483.96,0.45,5,Dry,39,9,7,5,59,119,0.25,365,0.75,365,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0713,0.00294,0.255,0.0105,2,0.189,0.444,0.0183,23.8,0.95,0.977,0.929,40.4,39.5,79,1900
2012-06-18,2011,9,38,170,478.22,0.45,5,Dry,39,9,7,5,59,119,0.25,359.2,0.75,359.2,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0686,0.00283,0.25,0.0103,2,0.185,0.435,0.0179,23.8,0.95,0.976,0.927,39.8,38.9,77.7,1870
2012-06-19,2011,9,38,171,471.93,0.46,5,Dry,39,9,7,5,59,119,0.25,352.9,0.75,352.9,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.18,0.0656,0.0027,0.245,0.0101,2,0.181,0.426,0.0175,23.9,0.949,0.974,0.924,39.2,38.2,76.3,1830
2012-06-20,2011,9,38,172,465.64,0.46,5,Dry,39,9,7,5,59,119,0.26,346.6,0.74,346.6,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.177,0.0626,0.00258,0.24,0.00987,2,0.176,0.416,0.0171,23.9,0.948,0.973,0.922,38.5,37.4,74.9,1800
2012-06-21,2011,9,38,173,459.35,0.47,5,Dry,39,9,7,5,59,119,0.26,340.4,0.74,340.4,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0596,0.00245,0.235,0.00965,2,0.172,0.407,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.5,1760
2012-06-22,2011,9,38,174,453.61,0.47,5,Dry,39,9,7,5,59,119,0.26,334.6,0.74,334.6,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0569,0.00234,0.23,0.00944,2,0.168,0.398,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
2012-06-23,2011,9,39,175,447.86,0.47,5,Dry,39,9,7,5,59,119,0.27,328.9,0.73,328.9,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0542,0.00222,0.225,0.00924,2,0.164,0.39,0.016,24,0.945,0.97,0.917,36.6,35.5,71,1700
2012-06-24,2011,9,39,176,442.12,0.48,5,Dry,39,9,7,5,59,119,0.27,323.1,0.73,323.1,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0515,0.00211,0.22,0.00903,2,0.161,0.381,0.0156,24,0.944,0.97,0.916,36,34.9,69.7,1670
2012-06-25,2011,9,39,177,436.38,0.48,5,Dry,39,9,7,5,59,119,0.27,317.4,0.73,317.4,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0488,0.002,0.216,0.00883,2,0.157,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.3,68.5,1640
