date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-06-26,2011,9,39,178,431.73,0.49,5,Dry,39,9,7,5,59,119,0.28,312.7,0.72,312.7,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0466,0.00191,0.212,0.00867,2,0.154,0.366,0.0149,24.1,0.943,0.97,0.914,34.8,33.8,67.6,1620
2012-06-27,2011,9,39,179,426.54,0.49,5,Dry,39,9,7,5,59,119,0.28,307.5,0.72,307.5,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.163,0.0442,0.0018,0.208,0.00848,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.3,33.2,66.5,1600
2012-06-28,2011,9,39,180,421.34,0.49,5,Dry,39,9,7,5,59,119,0.28,302.3,0.72,302.3,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0417,0.0017,0.203,0.0083,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
2012-06-29,2011,9,39,181,416.15,0.5,5,Dry,39,9,7,5,59,119,0.29,297.1,0.71,297.1,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0393,0.0016,0.199,0.00812,2,0.143,0.342,0.0139,24.2,0.94,0.97,0.912,33.1,32.1,64.3,1540
2012-06-30,2011,9,40,182,410.95,0.5,5,Dry,39,9,7,5,59,119,0.29,291.9,0.71,291.9,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0368,0.0015,0.195,0.00793,2,0.14,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.6,63.1,1520
2012-07-01,2011,10,40,183,406.3,0.51,5,Dry,37,8,6,4,53,108,0.27,298.3,0.73,298.3,0,0,0,0,-4,4,37,8,6,0,57,349,990,965.4,24.6,0.159,0.0398,0.00162,0.199,0.00808,2,0.144,0.342,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
2012-07-02,2011,10,40,184,401.65,0.51,5,Dry,37,8,6,4,53,108,0.27,293.6,0.73,293.6,0,0,0,0,-4,4,37,8,6,0,57,345,990,965.4,24.6,0.157,0.0376,0.00153,0.195,0.00792,2,0.141,0.335,0.0136,24.3,0.939,0.97,0.911,32.8,31.8,63.6,1530
2012-07-03,2011,10,40,185,397.01,0.51,5,Dry,37,8,6,4,53,108,0.27,289,0.73,289,0,0,0,0,-4,4,37,8,6,0,57,340,990,965.4,24.6,0.156,0.0354,0.00144,0.191,0.00776,2,0.138,0.329,0.0133,24.3,0.938,0.97,0.91,32.3,31.3,62.6,1500
2012-07-04,2011,10,40,186,392.36,0.52,5,Dry,37,8,6,4,53,108,0.28,284.4,0.72,284.4,0,0,0,0,-4,4,37,8,6,0,57,335,990,965.4,24.6,0.154,0.0332,0.00135,0.187,0.00759,2,0.134,0.322,0.0131,24.3,0.937,0.97,0.909,31.8,30.8,61.6,1480
2012-07-05,2011,10,40,187,387.71,0.52,5,Dry,37,8,6,4,53,108,0.28,279.7,0.72,279.7,0,0,0,0,-4,4,37,8,6,0,57,331,990,965.3,24.7,0.152,0.031,0.00126,0.183,0.00743,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.3,30.3,60.6,1460
2012-07-06,2011,10,40,188,383.06,0.53,5,Dry,37,8,6,4,53,108,0.28,275.1,0.72,275.1,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.151,0.0288,0.00117,0.179,0.00727,2,0.128,0.308,0.0125,24.4,0.935,0.97,0.907,30.7,29.8,59.6,1430
2012-07-07,2011,10,41,189,378.41,0.53,5,Dry,37,8,6,4,53,108,0.28,270.4,0.71,270.4,0,0,0,0,-4,4,37,8,6,0,57,321,990,965.3,24.7,0.149,0.0266,0.00108,0.176,0.00711,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.2,29.3,58.6,1410
2012-07-08,2011,10,41,190,374.86,0.53,5,Dry,37,8,6,4,53,108,0.29,266.9,0.71,266.9,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.025,0.00101,0.173,0.00698,2,0.123,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.9,1390
2012-07-09,2011,10,41,191,370.76,0.54,5,Dry,37,8,6,4,53,108,0.29,262.8,0.71,262.8,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.023,0.00093,0.169,0.00684,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,57,1370
2012-07-10,2011,10,41,192,366.65,0.54,5,Dry,37,8,6,4,53,108,0.29,258.6,0.7,258.6,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.0211,0.000851,0.166,0.0067,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28.1,56.1,1350
2012-07-11,2011,10,41,193,362.55,0.55,5,Dry,37,8,6,4,53,108,0.3,254.6,0.7,254.6,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.143,0.0191,0.000772,0.163,0.00656,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.5,27.6,55.2,1330
2012-07-12,2011,10,41,194,358.45,0.55,5,Dry,37,8,6,4,53,108,0.3,250.4,0.7,250.4,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.0172,0.000694,0.159,0.00641,2,0.112,0.271,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
2012-07-13,2011,10,41,195,354.35,0.55,5,Dry,37,8,6,4,53,108,0.3,246.3,0.69,246.3,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000672,0.157,0.00633,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
2012-07-14,2011,10,42,196,350.25,0.56,5,Dry,37,8,6,4,53,108,0.31,242.3,0.69,242.3,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0163,0.000658,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.5,1260
2012-07-15,2011,10,42,197,346.69,0.56,5,Dry,37,8,6,4,53,108,0.31,238.7,0.69,238.7,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.016,0.000645,0.154,0.00619,2,0.104,0.257,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
2012-07-16,2011,10,42,198,343.14,0.56,5,Dry,37,8,6,4,53,108,0.32,235.1,0.69,235.1,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.137,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,50.9,1220
2012-07-17,2011,10,42,199,339.58,0.57,5,Dry,37,8,6,4,53,108,0.32,231.6,0.68,231.6,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00605,2,0.0988,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
2012-07-18,2011,10,42,200,336.03,0.57,5,Dry,37,8,6,4,53,108,0.32,228,0.68,228,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000607,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2012-07-19,2011,10,42,201,332.47,0.58,5,Dry,37,8,6,4,53,108,0.33,224.5,0.68,224.5,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00592,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2012-07-20,2011,10,42,202,328.92,0.58,5,Dry,37,8,6,4,53,108,0.33,220.9,0.67,220.9,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0145,0.000582,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2012-07-21,2011,10,43,203,326.46,0.58,5,Dry,37,8,6,4,53,108,0.33,218.5,0.67,218.5,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000574,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
2012-07-22,2011,10,43,204,323.45,0.59,5,Dry,37,8,6,4,53,108,0.33,215.4,0.67,215.4,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.13,0.0141,0.000563,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
2012-07-23,2011,10,43,205,320.44,0.59,5,Dry,37,8,6,4,53,108,0.34,212.4,0.66,212.4,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.129,0.0138,0.000552,0.142,0.00569,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2012-07-24,2011,10,43,206,317.44,0.59,5,Dry,37,8,6,4,53,108,0.34,209.4,0.66,209.4,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0136,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2012-07-25,2011,10,43,207,314.43,0.59,5,Dry,37,8,6,4,53,108,0.34,206.4,0.66,206.4,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
2012-07-26,2011,10,43,208,311.42,0.6,5,Dry,37,8,6,4,53,108,0.35,203.4,0.65,203.4,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47.1,46.1,46.1,1110
2012-07-27,2011,10,43,209,308.41,0.6,5,Dry,37,8,6,4,53,108,0.35,200.4,0.65,200.4,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.4,45.4,45.4,1090
2012-07-28,2011,10,44,210,305.4,0.61,5,Dry,37,8,6,4,53,108,0.35,197.4,0.65,197.4,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00541,1,0.209,0.345,0.0137,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2012-07-29,2011,10,44,211,302.4,0.61,5,Dry,37,8,6,4,53,108,0.36,194.4,0.64,194.4,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2012-07-30,2011,10,44,212,299.39,0.61,5,Dry,37,8,6,4,53,108,0.36,191.4,0.64,191.4,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
2012-07-31,2011,10,44,213,296.38,0.62,5,Dry,37,8,6,4,53,108,0.36,188.4,0.64,188.4,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0118,0.000468,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1020
2012-08-01,2011,11,44,214,293.37,0.62,5,Dry,34,7,5,3,44,93,0.32,200.4,0.68,200.4,0,0,0,0,-3,3,34,7,5,0,47,246,990,964.9,25.1,0.122,0.0128,0.000509,0.135,0.00538,1,0.213,0.348,0.0139,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
2012-08-02,2011,11,44,215,289.27,0.63,5,Dry,34,7,5,3,44,93,0.32,196.3,0.68,196.3,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000494,0.133,0.00531,1,0.207,0.341,0.0136,24.8,0.954,0.98,0.934,45.5,44.6,44.6,1070
2012-08-03,2011,11,44,216,285.72,0.63,5,Dry,34,7,5,3,44,93,0.33,192.7,0.68,192.7,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0121,0.000482,0.132,0.00524,1,0.203,0.335,0.0133,24.8,0.952,0.98,0.933,44.7,43.8,43.8,1050
2012-08-04,2011,11,45,217,282.16,0.64,5,Dry,34,7,5,3,44,93,0.33,189.2,0.67,189.2,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.119,0.0118,0.00047,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.8,43,43,1030
2012-08-05,2011,11,45,218,278.61,0.64,5,Dry,34,7,5,3,44,93,0.33,185.6,0.67,185.6,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0115,0.000458,0.129,0.00511,1,0.193,0.322,0.0128,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2012-08-06,2011,11,45,219,276.15,0.64,5,Dry,34,7,5,3,44,93,0.34,183.2,0.66,183.2,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.317,0.0126,24.9,0.949,0.98,0.931,42.4,41.6,41.6,998
2012-08-07,2011,11,45,220,273.14,0.65,5,Dry,34,7,5,3,44,93,0.34,180.1,0.66,180.1,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00501,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.9,40.9,981
2012-08-08,2011,11,45,221,270.13,0.66,5,Dry,34,7,5,3,44,93,0.34,177.1,0.66,177.1,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000428,0.125,0.00496,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41,40.1,40.1,963
2012-08-09,2011,11,45,222,267.12,0.66,5,Dry,34,7,5,3,44,93,0.35,174.1,0.65,174.1,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0106,0.000418,0.124,0.00491,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2012-08-10,2011,11,45,223,264.11,0.67,5,Dry,34,7,5,3,44,93,0.35,171.1,0.65,171.1,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.122,0.00485,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2012-08-11,2011,11,46,224,261.11,0.67,5,Dry,34,7,5,3,44,93,0.36,168.1,0.64,168.1,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000398,0.121,0.0048,1,0.169,0.291,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2012-08-12,2011,11,46,225,258.1,0.68,5,Dry,34,7,5,3,44,93,0.36,165.1,0.64,165.1,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00978,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.2,37.1,37.1,891
2012-08-13,2011,11,46,226,255.64,0.68,5,Dry,34,7,5,3,44,93,0.36,162.6,0.64,162.6,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00957,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,876
2012-08-14,2011,11,46,227,253.18,0.69,5,Dry,34,7,5,3,44,93,0.37,160.2,0.63,160.2,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00937,0.00037,0.118,0.00465,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2012-08-15,2011,11,46,228,250.72,0.69,5,Dry,34,7,5,3,44,93,0.37,157.7,0.63,157.7,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00916,0.000362,0.117,0.00461,1,0.155,0.272,0.0108,25,0.941,0.97,0.913,36.4,35.4,35.4,848
2012-08-16,2011,11,46,229,248.26,0.7,5,Dry,34,7,5,3,44,93,0.38,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000353,0.116,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.912,35.9,34.8,34.8,835
2012-08-17,2011,11,46,230,245.79,0.7,5,Dry,34,7,5,3,44,93,0.38,152.8,0.62,152.8,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00874,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,822
2012-08-18,2011,11,47,231,243.33,0.71,5,Dry,34,7,5,3,44,93,0.38,150.3,0.62,150.3,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00853,0.000337,0.113,0.00447,1,0.145,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
2012-08-19,2011,11,47,232,240.87,0.72,5,Dry,34,7,5,3,44,93,0.39,147.9,0.61,147.9,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00832,0.000328,0.112,0.00443,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,795
2012-08-20,2011,11,47,233,238.41,0.72,5,Dry,34,7,5,3,44,93,0.39,145.4,0.61,145.4,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00811,0.00032,0.111,0.00438,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,781
2012-08-21,2011,11,47,234,237.04,0.73,5,Dry,34,7,5,3,44,93,0.39,144,0.61,144,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00799,0.000315,0.111,0.00436,1,0.137,0.248,0.00975,25.1,0.936,0.97,0.908,33.2,32.2,32.2,774
2012-08-22,2011,11,47,235,235.13,0.73,5,Dry,34,7,5,3,44,93,0.4,142.1,0.6,142.1,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00783,0.000308,0.11,0.00432,1,0.134,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2012-08-23,2011,11,47,236,233.22,0.73,5,Dry,34,7,5,3,44,93,0.4,140.2,0.6,140.2,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00429,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
2012-08-24,2011,11,47,237,231.3,0.74,5,Dry,34,7,5,3,44,93,0.4,138.3,0.6,138.3,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00751,0.000295,0.108,0.00425,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2012-08-25,2011,11,48,238,229.39,0.75,5,Dry,34,7,5,3,44,93,0.41,136.4,0.59,136.4,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00734,0.000289,0.107,0.00422,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2012-08-26,2011,11,48,239,227.47,0.75,5,Dry,34,7,5,3,44,93,0.41,134.5,0.59,134.5,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0992,0.00718,0.000282,0.106,0.00418,1,0.124,0.23,0.00906,25.2,0.932,0.97,0.904,31,30.1,30.1,722
2012-08-27,2011,11,48,240,225.56,0.76,5,Dry,34,7,5,3,44,93,0.41,132.6,0.59,132.6,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00702,0.000276,0.106,0.00415,1,0.121,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2012-08-28,2011,11,48,241,223.65,0.76,5,Dry,34,7,5,3,44,93,0.42,130.7,0.58,130.7,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00686,0.000269,0.105,0.00411,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2012-08-29,2011,11,48,242,221.73,0.77,5,Dry,34,7,5,3,44,93,0.42,128.7,0.58,128.7,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.00669,0.000263,0.104,0.00408,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.8,28.8,690
2012-08-30,2011,11,48,243,219.82,0.78,5,Dry,34,7,5,3,44,93,0.42,126.8,0.58,126.8,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00653,0.000256,0.103,0.00404,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2012-08-31,2011,11,48,244,217.9,0.79,5,Dry,34,7,5,3,44,93,0.43,124.9,0.57,124.9,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00637,0.00025,0.102,0.00401,1,0.111,0.213,0.00837,25.3,0.928,0.97,0.901,28.8,27.9,27.9,669
2012-09-01,2011,12,49,245,214.9,0.8,5,Dry,30,6,4,2,30,72,0.34,142.9,0.67,142.9,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.0079,0.00031,0.108,0.00423,1,0.135,0.243,0.00954,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2012-09-02,2011,12,49,246,211.34,0.81,5,Dry,30,6,4,2,30,72,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00759,0.000297,0.106,0.00417,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2012-09-03,2011,12,49,247,208.88,0.81,5,Dry,30,6,4,2,30,72,0.34,136.9,0.66,136.9,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.00738,0.000289,0.105,0.00412,1,0.127,0.233,0.00911,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2012-09-04,2011,12,49,248,205.87,0.82,5,Dry,30,6,4,2,30,72,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00713,0.000279,0.104,0.00407,1,0.123,0.227,0.00889,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2012-09-05,2011,12,49,249,202.86,0.83,5,Dry,30,6,4,2,30,72,0.35,130.9,0.65,130.9,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00687,0.000269,0.103,0.00401,1,0.119,0.222,0.00867,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2012-09-06,2011,12,49,250,199.86,0.84,5,Dry,30,6,4,2,30,72,0.36,127.9,0.64,127.9,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00662,0.000259,0.101,0.00396,1,0.115,0.217,0.00846,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2012-09-07,2011,12,49,251,196.85,0.85,5,Dry,30,6,4,2,30,72,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00636,0.000249,0.1,0.00391,1,0.111,0.211,0.00825,25.4,0.928,0.97,0.9,28.9,28,28,672
2012-09-08,2011,12,50,252,194.39,0.86,5,Dry,30,6,4,2,30,72,0.37,122.4,0.63,122.4,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00615,0.00024,0.099,0.00387,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2012-09-09,2011,12,50,253,191.93,0.87,5,Dry,30,6,4,2,30,72,0.38,119.9,0.63,119.9,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00594,0.000232,0.0979,0.00383,1,0.104,0.202,0.00791,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2012-09-10,2011,12,50,254,189.47,0.87,5,Dry,30,6,4,2,30,72,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0911,0.00573,0.000224,0.0968,0.00379,1,0.101,0.198,0.00774,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2012-09-11,2011,12,50,255,187.01,0.88,5,Dry,30,6,4,2,30,72,0.39,115,0.61,115,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00553,0.000216,0.0958,0.00374,1,0.0978,0.194,0.00757,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2012-09-12,2011,12,50,256,185.64,0.88,5,Dry,30,6,4,2,30,72,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00541,0.000212,0.0952,0.00372,1,0.0959,0.191,0.00747,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2012-09-13,2011,12,50,257,183.72,0.89,5,Dry,30,6,4,2,30,72,0.39,111.7,0.61,111.7,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00525,0.000205,0.0943,0.00369,1,0.0933,0.188,0.00734,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2012-09-14,2011,12,50,258,181.81,0.89,5,Dry,30,6,4,2,30,72,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00508,0.000199,0.0935,0.00366,1,0.0907,0.184,0.00721,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2012-09-15,2011,12,51,259,179.9,0.9,5,Dry,30,6,4,2,30,72,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00492,0.000193,0.0927,0.00362,1,0.0882,0.181,0.00707,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2012-09-16,2011,12,51,260,177.98,0.9,5,Dry,30,6,4,2,30,72,0.41,106,0.59,106,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00476,0.000186,0.0918,0.00359,1,0.0856,0.177,0.00694,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2012-09-17,2011,12,51,261,176.07,0.9,5,Dry,30,6,4,2,30,72,0.41,104.1,0.59,104.1,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.0046,0.00018,0.091,0.00356,1,0.083,0.174,0.00681,25.4,0.913,0.97,0.886,23.7,23,23,551
2012-09-18,2011,12,51,262,174.15,0.91,5,Dry,30,6,4,2,30,72,0.41,102.2,0.59,102.2,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00443,0.000174,0.0901,0.00353,1,0.0804,0.171,0.00668,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2012-09-19,2011,12,51,263,172.24,0.91,5,Dry,30,6,4,2,30,72,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00427,0.000167,0.0893,0.0035,1,0.0778,0.167,0.00654,25.4,0.911,0.969,0.882,22.7,22,22,528
2012-09-20,2011,12,51,264,170.33,0.92,5,Dry,30,6,4,2,30,72,0.42,98.33,0.58,98.33,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00411,0.000161,0.0885,0.00346,1,0.0752,0.164,0.00641,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2012-09-21,2011,12,51,265,168.41,0.92,5,Dry,30,6,4,2,30,72,0.43,96.41,0.57,96.41,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0837,0.00394,0.000154,0.0876,0.00343,1,0.0727,0.16,0.00628,25.4,0.915,0.967,0.885,21.9,21.2,21.2,510
2012-09-22,2011,12,52,266,166.5,0.92,5,Dry,30,6,4,2,30,72,0.43,94.5,0.57,94.5,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.083,0.00378,0.000148,0.0868,0.0034,1,0.0701,0.157,0.00614,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
2012-09-23,2011,12,52,267,165.13,0.92,5,Dry,30,6,4,2,30,72,0.44,93.13,0.56,93.13,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00367,0.000144,0.0862,0.00338,1,0.0682,0.154,0.00605,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
2012-09-24,2011,12,52,268,163.76,0.93,5,Dry,30,6,4,2,30,72,0.44,91.76,0.56,91.76,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00355,0.000139,0.0856,0.00335,1,0.0664,0.152,0.00595,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2012-09-25,2011,12,52,269,162.4,0.93,5,Dry,30,6,4,2,30,72,0.44,90.4,0.56,90.4,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0816,0.00343,0.000135,0.085,0.00333,1,0.0645,0.15,0.00586,25.4,0.922,0.965,0.889,20.7,20,20,480
2012-09-26,2011,12,52,270,161.03,0.93,5,Dry,30,6,4,2,30,72,0.45,89.03,0.55,89.03,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00332,0.00013,0.0844,0.00331,1,0.0627,0.147,0.00576,25.4,0.923,0.964,0.89,20.5,19.7,19.7,473
2012-09-27,2011,12,52,271,159.66,0.93,5,Dry,30,6,4,2,30,72,0.45,87.66,0.55,87.66,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.0032,0.000125,0.0838,0.00328,1,0.0608,0.145,0.00567,25.4,0.925,0.963,0.891,20.2,19.4,19.4,467
2012-09-28,2011,12,52,272,158.29,0.93,5,Dry,30,6,4,2,30,72,0.46,86.29,0.55,86.29,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00308,0.000121,0.0832,0.00326,1,0.059,0.142,0.00557,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
2012-09-29,2011,12,53,273,158.02,0.93,5,Dry,30,6,4,2,30,72,0.46,86.02,0.54,86.02,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00306,0.00012,0.0831,0.00326,1,0.0586,0.142,0.00555,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
2012-09-30,2011,12,53,274,157.2,0.94,5,Dry,30,6,4,2,30,72,0.46,85.2,0.54,85.2,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00299,0.000117,0.0827,0.00324,1,0.0575,0.14,0.0055,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
2012-10-01,2012,1,1,275,155.29,0.94,5,Dry,24,4,2,2,20,52,0.34,103.3,0.67,103.3,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00453,0.000178,0.0871,0.00341,1,0.0819,0.169,0.00663,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
2012-10-02,2012,1,1,276,155.01,0.94,5,Dry,24,4,2,2,20,52,0.34,103,0.67,103,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0816,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2012-10-03,2012,1,1,277,154.19,0.94,5,Dry,24,4,2,2,20,52,0.34,102.2,0.66,102.2,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0866,0.0034,1,0.0805,0.167,0.00655,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
2012-10-04,2012,1,1,278,152.28,0.94,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000168,0.0858,0.00336,1,0.0779,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
2012-10-05,2012,1,1,279,152.01,0.94,5,Dry,24,4,2,2,20,52,0.34,100,0.66,100,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00425,0.000167,0.0857,0.00336,1,0.0775,0.163,0.0064,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2012-10-06,2012,1,1,280,151.19,0.94,5,Dry,24,4,2,2,20,52,0.34,99.19,0.66,99.19,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00418,0.000164,0.0853,0.00335,1,0.0764,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2012-10-07,2012,1,1,281,150.36,0.94,5,Dry,24,4,2,2,20,52,0.35,98.36,0.65,98.36,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00411,0.000161,0.0849,0.00333,1,0.0753,0.16,0.00628,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2012-10-08,2012,1,2,282,149.54,0.95,5,Dry,24,4,2,2,20,52,0.35,97.54,0.65,97.54,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0805,0.00404,0.000158,0.0846,0.00332,1,0.0742,0.159,0.00623,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2012-10-09,2012,1,2,283,148.72,0.95,5,Dry,24,4,2,2,20,52,0.35,96.72,0.65,96.72,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00397,0.000156,0.0842,0.0033,1,0.0731,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2012-10-10,2012,1,2,284,149.54,0.95,5,Dry,24,4,2,2,20,52,0.35,97.54,0.65,97.54,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0805,0.00404,0.000158,0.0846,0.00332,1,0.0742,0.159,0.00623,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2012-10-11,2012,1,2,285,150.91,0.94,5,Dry,24,4,2,2,20,52,0.34,98.91,0.66,98.91,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00416,0.000163,0.0852,0.00334,1,0.076,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2012-10-12,2012,1,2,286,151.19,0.94,5,Dry,24,4,2,2,20,52,0.34,99.19,0.66,99.19,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00418,0.000164,0.0853,0.00335,1,0.0764,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2012-10-13,2012,1,2,287,152.55,0.94,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000168,0.0859,0.00337,1,0.0782,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2012-10-14,2012,1,2,288,153.92,0.94,5,Dry,24,4,2,2,20,52,0.34,101.9,0.66,101.9,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.0801,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2012-10-15,2012,1,3,289,152.01,0.94,5,Dry,24,4,2,2,20,52,0.34,100,0.66,100,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00425,0.000167,0.0857,0.00336,1,0.0775,0.163,0.0064,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2012-10-16,2012,1,3,290,150.64,0.94,5,Dry,24,4,2,2,20,52,0.34,98.64,0.66,98.64,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00413,0.000162,0.0851,0.00334,1,0.0757,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.6,21.6,520
2012-10-17,2012,1,3,291,150.36,0.94,5,Dry,24,4,2,2,20,52,0.35,98.36,0.65,98.36,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00411,0.000161,0.0849,0.00333,1,0.0753,0.16,0.00628,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2012-10-18,2012,1,3,292,149.54,0.95,5,Dry,24,4,2,2,20,52,0.35,97.54,0.65,97.54,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0805,0.00404,0.000158,0.0846,0.00332,1,0.0742,0.159,0.00623,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2012-10-19,2012,1,3,293,147.63,0.95,5,Dry,24,4,2,2,20,52,0.35,95.63,0.65,95.63,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0837,0.00328,1,0.0716,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21,21,505
2012-10-20,2012,1,3,294,146.26,0.95,5,Dry,24,4,2,2,20,52,0.36,94.26,0.64,94.26,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00376,0.000148,0.0831,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
2012-10-21,2012,1,3,295,147.08,0.95,5,Dry,24,4,2,2,20,52,0.35,95.08,0.65,95.08,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00383,0.00015,0.0835,0.00327,1,0.0709,0.154,0.00605,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2012-10-22,2012,1,4,296,147.36,0.95,5,Dry,24,4,2,2,20,52,0.35,95.36,0.65,95.36,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000151,0.0836,0.00328,1,0.0712,0.155,0.00607,25.3,0.916,0.967,0.885,21.7,21,21,503
2012-10-23,2012,1,4,297,149.27,0.95,5,Dry,24,4,2,2,20,52,0.35,97.27,0.65,97.27,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00402,0.000158,0.0845,0.00331,1,0.0738,0.158,0.00621,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
2012-10-24,2012,1,4,298,149.54,0.95,5,Dry,24,4,2,2,20,52,0.35,97.54,0.65,97.54,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0805,0.00404,0.000158,0.0846,0.00332,1,0.0742,0.159,0.00623,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2012-10-25,2012,1,4,299,149.27,0.95,5,Dry,24,4,2,2,20,52,0.35,97.27,0.65,97.27,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00402,0.000158,0.0845,0.00331,1,0.0738,0.158,0.00621,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
2012-10-26,2012,1,4,300,149,0.95,5,Dry,24,4,2,2,20,52,0.35,97,0.65,97,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0843,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2012-10-27,2012,1,4,301,147.63,0.95,5,Dry,24,4,2,2,20,52,0.35,95.63,0.65,95.63,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0837,0.00328,1,0.0716,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21,21,505
2012-10-28,2012,1,4,302,145.72,0.95,5,Dry,24,4,2,2,20,52,0.36,93.72,0.64,93.72,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.069,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2012-10-29,2012,1,5,303,143.8,0.95,5,Dry,24,4,2,2,20,52,0.36,91.8,0.64,91.8,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00355,0.000139,0.0821,0.00322,1,0.0664,0.149,0.00582,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2012-10-30,2012,1,5,304,141.89,0.96,5,Dry,24,4,2,2,20,52,0.37,89.89,0.63,89.89,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00339,0.000133,0.0812,0.00319,1,0.0639,0.145,0.00569,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
2012-10-31,2012,1,5,305,140.52,0.96,5,Dry,24,4,2,2,20,52,0.37,88.52,0.63,88.52,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00327,0.000128,0.0806,0.00316,1,0.062,0.143,0.00559,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2012-11-01,2012,2,5,306,144.62,0.95,5,Dry,23,4,2,2,19,50,0.35,94.62,0.65,94.62,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00379,0.000149,0.083,0.00325,1,0.0702,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2012-11-02,2012,2,5,307,148.18,0.95,5,Dry,23,4,2,2,19,50,0.34,98.18,0.66,98.18,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00331,1,0.075,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,517
2012-11-03,2012,2,5,308,147.36,0.95,5,Dry,23,4,2,2,19,50,0.34,97.36,0.66,97.36,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.0739,0.158,0.0062,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
2012-11-04,2012,2,5,309,147.08,0.95,5,Dry,23,4,2,2,19,50,0.34,97.08,0.66,97.08,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.004,0.000157,0.084,0.0033,1,0.0736,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2012-11-05,2012,2,6,310,146.81,0.95,5,Dry,23,4,2,2,19,50,0.34,96.81,0.66,96.81,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00398,0.000156,0.0839,0.00329,1,0.0732,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2012-11-06,2012,2,6,311,146.54,0.95,5,Dry,23,4,2,2,19,50,0.34,96.54,0.66,96.54,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0798,0.00396,0.000155,0.0838,0.00329,1,0.0728,0.157,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2012-11-07,2012,2,6,312,146.26,0.95,5,Dry,23,4,2,2,19,50,0.34,96.26,0.66,96.26,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00393,0.000154,0.0837,0.00328,1,0.0725,0.156,0.00612,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2012-11-08,2012,2,6,313,145.99,0.95,5,Dry,23,4,2,2,19,50,0.34,95.99,0.66,95.99,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00391,0.000153,0.0836,0.00328,1,0.0721,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2012-11-09,2012,2,6,314,149,0.95,5,Dry,23,4,2,2,19,50,0.34,99,0.66,99,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00417,0.000163,0.0849,0.00333,1,0.0761,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2012-11-10,2012,2,6,315,153.65,0.94,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00456,0.000179,0.0869,0.00341,1,0.0824,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2012-11-11,2012,2,6,316,155.01,0.94,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,556
2012-11-12,2012,2,7,317,153.65,0.94,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00456,0.000179,0.0869,0.00341,1,0.0824,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2012-11-13,2012,2,7,318,152.28,0.94,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00444,0.000174,0.0863,0.00338,1,0.0806,0.167,0.00654,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2012-11-14,2012,2,7,319,153.1,0.94,5,Dry,23,4,2,2,19,50,0.33,103.1,0.67,103.1,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00451,0.000177,0.0867,0.0034,1,0.0817,0.168,0.0066,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2012-11-15,2012,2,7,320,155.01,0.94,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,556
2012-11-16,2012,2,7,321,154.19,0.94,5,Dry,23,4,2,2,19,50,0.32,104.2,0.68,104.2,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00461,0.000181,0.0871,0.00342,1,0.0832,0.17,0.00668,25.3,0.914,0.97,0.886,23.7,23,23,551
2012-11-17,2012,2,7,322,156.11,0.94,5,Dry,23,4,2,2,19,50,0.32,106.1,0.68,106.1,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0857,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2012-11-18,2012,2,7,323,158.02,0.93,5,Dry,23,4,2,2,19,50,0.32,108,0.68,108,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00493,0.000193,0.0888,0.00348,1,0.0883,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2012-11-19,2012,2,8,324,158.84,0.93,5,Dry,23,4,2,2,19,50,0.32,108.8,0.69,108.8,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.005,0.000196,0.0892,0.00349,1,0.0894,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,577
2012-11-20,2012,2,8,325,158.02,0.93,5,Dry,23,4,2,2,19,50,0.32,108,0.68,108,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00493,0.000193,0.0888,0.00348,1,0.0883,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2012-11-21,2012,2,8,326,157.75,0.93,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00491,0.000192,0.0887,0.00348,1,0.088,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2012-11-22,2012,2,8,327,157.47,0.94,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0886,0.00347,1,0.0876,0.176,0.0069,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2012-11-23,2012,2,8,328,158.29,0.93,5,Dry,23,4,2,2,19,50,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00495,0.000194,0.0889,0.00349,1,0.0887,0.178,0.00696,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2012-11-24,2012,2,8,329,162.4,0.93,5,Dry,23,4,2,2,19,50,0.31,112.4,0.69,112.4,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.0053,0.000208,0.0907,0.00355,1,0.0942,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2012-11-25,2012,2,8,330,165.95,0.92,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00361,1,0.099,0.191,0.00749,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2012-11-26,2012,2,9,331,170.05,0.92,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2012-11-27,2012,2,9,332,173.06,0.91,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00621,0.000243,0.0954,0.00373,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2012-11-28,2012,2,9,333,176.07,0.9,5,Dry,23,4,2,2,19,50,0.28,126.1,0.72,126.1,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0967,0.00379,1,0.113,0.209,0.0082,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2012-11-29,2012,2,9,334,179.62,0.9,5,Dry,23,4,2,2,19,50,0.28,129.6,0.72,129.6,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2012-11-30,2012,2,9,335,183.72,0.89,5,Dry,23,4,2,2,19,50,0.27,133.7,0.73,133.7,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000278,0.1,0.00391,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30,30,721
2012-12-01,2012,3,9,336,187.28,0.88,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00665,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2012-12-02,2012,3,9,337,187.55,0.88,5,Dry,26,4,3,2,24,59,0.32,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0925,0.00668,0.000261,0.0992,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2012-12-03,2012,3,10,338,187.83,0.88,5,Dry,26,4,3,2,24,59,0.31,128.8,0.69,128.8,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.0067,0.000262,0.0993,0.00388,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2012-12-04,2012,3,10,339,191.38,0.87,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.007,0.000274,0.101,0.00394,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
2012-12-05,2012,3,10,340,193.84,0.86,5,Dry,26,4,3,2,24,59,0.3,134.8,0.7,134.8,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00721,0.000282,0.102,0.00399,1,0.125,0.227,0.00885,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2012-12-06,2012,3,10,341,194.66,0.86,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00728,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2012-12-07,2012,3,10,342,194.94,0.86,5,Dry,26,4,3,2,24,59,0.3,135.9,0.7,135.9,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00893,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2012-12-08,2012,3,10,343,196.3,0.85,5,Dry,26,4,3,2,24,59,0.3,137.3,0.7,137.3,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00742,0.00029,0.103,0.00403,1,0.128,0.231,0.00902,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
2012-12-09,2012,3,10,344,198.22,0.85,5,Dry,26,4,3,2,24,59,0.3,139.2,0.7,139.2,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00758,0.000296,0.104,0.00406,1,0.13,0.234,0.00916,25.4,0.934,0.97,0.906,32.3,31.4,31.4,753
2012-12-10,2012,3,11,345,201.22,0.84,5,Dry,26,4,3,2,24,59,0.29,142.2,0.71,142.2,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000306,0.105,0.00411,1,0.134,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2012-12-11,2012,3,11,346,203.69,0.83,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.7,32.6,32.6,784
2012-12-12,2012,3,11,347,203.96,0.83,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00807,0.000316,0.106,0.00416,1,0.138,0.245,0.00956,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2012-12-13,2012,3,11,348,203.14,0.83,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00415,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2012-12-14,2012,3,11,349,204.51,0.83,5,Dry,26,4,3,2,24,59,0.29,145.5,0.71,145.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0985,0.00812,0.000317,0.107,0.00417,1,0.139,0.246,0.0096,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2012-12-15,2012,3,11,350,208.61,0.82,5,Dry,26,4,3,2,24,59,0.28,149.6,0.72,149.6,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000331,0.108,0.00424,1,0.144,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2012-12-16,2012,3,11,351,209.97,0.81,5,Dry,26,4,3,2,24,59,0.28,151,0.72,151,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00858,0.000336,0.109,0.00427,1,0.146,0.255,0.01,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2012-12-17,2012,3,12,352,211.34,0.81,5,Dry,26,4,3,2,24,59,0.28,152.3,0.72,152.3,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2012-12-18,2012,3,12,353,212.71,0.8,5,Dry,26,4,3,2,24,59,0.28,153.7,0.72,153.7,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2012-12-19,2012,3,12,354,214.08,0.8,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00893,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2012-12-20,2012,3,12,355,217.63,0.79,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2012-12-21,2012,3,12,356,221.73,0.77,5,Dry,26,4,3,2,24,59,0.27,162.7,0.73,162.7,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2012-12-22,2012,3,12,357,226.93,0.75,5,Dry,26,4,3,2,24,59,0.26,167.9,0.74,167.9,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2012-12-23,2012,3,12,358,229.39,0.75,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2012-12-24,2012,3,13,359,230.21,0.74,5,Dry,26,4,3,2,24,59,0.26,171.2,0.74,171.2,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,934
2012-12-25,2012,3,13,360,233.22,0.73,5,Dry,26,4,3,2,24,59,0.25,174.2,0.75,174.2,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2012-12-26,2012,3,13,361,239.51,0.72,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,989
2012-12-27,2012,3,13,362,246.89,0.7,5,Dry,26,4,3,2,24,59,0.24,187.9,0.76,187.9,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2012-12-28,2012,3,13,363,253.72,0.69,5,Dry,26,4,3,2,24,59,0.23,194.7,0.77,194.7,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2012-12-29,2012,3,13,364,262.2,0.67,5,Dry,26,4,3,2,24,59,0.23,203.2,0.78,203.2,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00522,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1110
2012-12-30,2012,3,13,365,270.13,0.66,5,Dry,26,4,3,2,24,59,0.22,211.1,0.78,211.1,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000543,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2012-12-31,2012,3,14,366,279.7,0.64,5,Dry,26,4,3,2,24,59,0.21,220.7,0.79,220.7,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.24,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2013-01-01,2012,4,14,1,287.08,0.63,5,Dry,29,5,4,2,33,73,0.25,214.1,0.75,214.1,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000555,0.138,0.0055,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2013-01-02,2012,4,14,2,293.37,0.62,5,Dry,29,5,4,2,33,73,0.25,220.4,0.75,220.4,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2013-01-03,2012,4,14,3,302.4,0.61,5,Dry,29,5,4,2,33,73,0.24,229.4,0.76,229.4,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000608,0.145,0.00579,2,0.0973,0.242,0.00967,24.8,0.923,0.97,0.895,25.8,25,50,1200
2013-01-04,2012,4,14,4,316.34,0.59,5,Dry,29,5,4,2,33,73,0.23,243.3,0.77,243.3,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1280
2013-01-05,2012,4,14,5,329.74,0.58,5,Dry,29,5,4,2,33,73,0.22,256.7,0.78,256.7,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0202,0.000809,0.16,0.0064,2,0.116,0.276,0.011,24.7,0.931,0.97,0.903,28.9,28,56.1,1350
2013-01-06,2012,4,14,6,342.59,0.56,5,Dry,29,5,4,2,33,73,0.21,269.6,0.79,269.6,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.934,0.97,0.906,30.3,29.4,58.9,1410
2013-01-07,2012,4,15,7,355.99,0.55,5,Dry,29,5,4,2,33,73,0.2,283,0.8,283,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.8,1480
2013-01-08,2012,4,15,8,372.67,0.54,5,Dry,29,5,4,2,33,73,0.2,299.7,0.8,299.7,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0404,0.00163,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2013-01-09,2012,4,15,9,389.35,0.52,5,Dry,29,5,4,2,33,73,0.19,316.4,0.81,316.4,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0483,0.00196,0.209,0.00847,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.5,68.9,1650
2013-01-10,2012,4,15,10,406.58,0.51,5,Dry,29,5,4,2,33,73,0.18,333.6,0.82,333.6,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0564,0.0023,0.223,0.00908,2,0.168,0.391,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2013-01-11,2012,4,15,11,424.9,0.49,5,Dry,29,5,4,2,33,73,0.17,351.9,0.83,351.9,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0651,0.00266,0.238,0.00973,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
2013-01-12,2012,4,15,12,444.31,0.48,5,Dry,29,5,4,2,33,73,0.16,371.3,0.84,371.3,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0743,0.00304,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.931,41.5,40.6,81.2,1950
2013-01-13,2012,4,15,13,463.72,0.46,5,Dry,29,5,4,2,33,73,0.16,390.7,0.84,390.7,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0834,0.00343,0.27,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2013-01-14,2012,4,16,14,483.69,0.45,5,Dry,29,5,4,2,33,73,0.15,410.7,0.85,410.7,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0928,0.00383,0.287,0.0118,2,0.22,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.5,2150
2013-01-15,2012,4,16,15,505.83,0.44,5,Dry,29,5,4,2,33,73,0.14,432.8,0.86,432.8,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0126,2,0.235,0.54,0.0224,23.6,0.957,0.98,0.938,47.9,47,93.9,2250
2013-01-16,2012,4,16,16,530.72,0.42,5,Dry,29,5,4,2,33,73,0.14,457.7,0.86,457.7,0,0,0,0,-2,2,29,5,4,0,35,496,990,966,24,0.21,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.024,23.4,0.958,0.98,0.938,50.4,48.2,96.4,2310
2013-01-17,2012,4,16,17,553.96,0.41,5,Dry,29,5,4,2,33,73,0.13,481,0.87,481,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.221,0.126,0.00527,0.347,0.0145,2,0.267,0.615,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2013-01-18,2012,4,16,18,579.94,0.4,5,Dry,29,5,4,2,33,73,0.13,506.9,0.87,506.9,0,0,0,0,-2,2,29,5,4,0,35,545,990,966.2,23.8,0.236,0.14,0.00587,0.376,0.0158,3,0.171,0.546,0.023,23.2,0.947,0.97,0.918,36.5,35.4,106,2550
2013-01-19,2012,4,16,19,610.83,0.38,5,Dry,29,5,4,2,33,73,0.12,537.8,0.88,537.8,0,0,0,0,-2,2,29,5,4,0,35,576,990,966.3,23.7,0.254,0.16,0.00677,0.414,0.0175,3,0.185,0.599,0.0253,23.1,0.95,0.973,0.924,38.5,37.5,112,2700
2013-01-20,2012,4,16,20,645.56,0.37,5,Dry,29,5,4,2,33,73,0.11,572.6,0.89,572.6,0,0,0,0,-2,2,29,5,4,0,35,611,990,966.5,23.5,0.273,0.183,0.0078,0.457,0.0194,3,0.2,0.657,0.0279,22.9,0.952,0.978,0.931,40.8,39.8,120,2870
2013-01-21,2012,4,17,21,681.38,0.35,4,Mod_Dry,34,5,4,3,45,91,0.13,590.4,0.87,590.4,0,0,0,0,-3,3,34,5,4,0,48,633,990,966.6,23.4,0.286,0.195,0.00836,0.482,0.0206,3,0.208,0.69,0.0295,22.7,0.954,0.98,0.934,41.8,40.9,123,2950
2013-01-22,2012,4,17,22,715.56,0.33,4,Mod_Dry,34,5,4,3,45,91,0.13,624.6,0.87,624.6,0,0,0,0,-3,3,34,5,4,0,48,668,990,966.8,23.2,0.306,0.218,0.00939,0.524,0.0226,3,0.224,0.748,0.0322,22.5,0.955,0.98,0.936,43.9,43,129,3100
2013-01-23,2012,4,17,23,751.38,0.32,4,Mod_Dry,34,5,4,3,45,91,0.12,660.4,0.88,660.4,0,0,0,0,-3,3,34,5,4,0,48,703,990,966.9,23.1,0.326,0.242,0.0105,0.568,0.0246,3,0.24,0.808,0.035,22.3,0.957,0.98,0.938,46,45.1,135,3250
2013-01-24,2012,4,17,24,778.14,0.31,4,Mod_Dry,34,5,4,3,45,91,0.12,687.1,0.88,687.1,0,0,0,0,-3,3,34,5,4,0,48,730,990,967,23,0.341,0.26,0.0113,0.601,0.0262,3,0.252,0.853,0.0371,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2013-01-25,2012,4,17,25,803.41,0.29,4,Mod_Dry,34,5,4,3,45,91,0.11,712.4,0.89,712.4,0,0,0,0,-3,3,34,5,4,0,48,755,990,967.1,22.9,0.356,0.277,0.0121,0.633,0.0276,3,0.263,0.896,0.0391,22,0.957,0.98,0.938,49,48,144,3460
2013-01-26,2012,4,17,26,837.59,0.28,4,Mod_Dry,34,5,4,3,45,91,0.11,746.6,0.89,746.6,0,0,0,0,-3,3,34,5,4,0,48,790,990,967.3,22.7,0.378,0.3,0.0132,0.678,0.0298,3,0.278,0.956,0.042,21.8,0.957,0.98,0.938,50.9,48.2,145,3470
