date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-01-27,2012,4,17,27,875.9,0.27,4,Mod_Dry,34,5,4,3,45,91,0.1,784.9,0.9,784.9,0,0,0,0,-3,3,34,5,4,0,48,828,990,967.4,22.6,0.413,0.319,0.0141,0.732,0.0324,4,0.207,0.939,0.0416,21.7,0.953,0.975,0.929,39.7,38.7,155,3720
2013-01-28,2012,4,18,28,917.41,0.25,4,Mod_Dry,34,5,4,3,45,91,0.099,826.4,0.9,826.4,0,0,0,0,-3,3,34,5,4,0,48,869,990,967.6,22.4,0.451,0.339,0.0151,0.79,0.0352,4,0.221,1.01,0.0451,21.4,0.954,0.979,0.934,41.4,40.5,162,3890
2013-01-29,2012,4,18,29,961.55,0.24,4,Mod_Dry,34,5,4,3,45,91,0.095,870.5,0.91,870.5,0,0,0,0,-3,3,34,5,4,0,48,914,990,967.7,22.3,0.491,0.36,0.0162,0.852,0.0383,4,0.236,1.09,0.0489,21.2,0.955,0.98,0.936,43.1,42.3,169,4060
2013-01-30,2012,4,18,30,1003,0.23,4,Mod_Dry,34,5,4,3,45,91,0.091,912,0.91,912,0,0,0,0,-3,3,34,5,4,0,48,955,990,967.9,22.1,0.529,0.38,0.0172,0.91,0.0412,4,0.25,1.16,0.0525,20.9,0.956,0.98,0.937,44.7,43.8,175,4210
2013-01-31,2012,4,18,31,1040.9,0.22,4,Mod_Dry,34,5,4,3,45,91,0.087,949.9,0.91,949.9,0,0,0,0,-3,3,34,5,4,0,48,993,990,968,22,0.564,0.399,0.0181,0.963,0.0438,4,0.263,1.23,0.0558,20.7,0.956,0.98,0.937,46.2,45.3,181,4340
2013-02-01,2012,5,18,32,1080,0.22,2,Mod_Wet,49,8,7,5,93,162,0.15,918,0.85,918,0,0,0,0,-5,5,49,8,7,0,98,982,990,968.2,21.8,0.554,0.383,0.0175,0.937,0.0429,4,0.252,1.19,0.0544,20.7,0.955,0.98,0.936,44.4,43.5,174,4180
2013-02-02,2012,5,18,33,1120.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,958.1,0.85,958.1,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.591,0.403,0.0185,0.993,0.0457,4,0.266,1.26,0.058,20.5,0.955,0.98,0.936,45.9,45,180,4320
2013-02-03,2012,5,18,34,1161.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.14,999.3,0.86,999.3,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.645,0.423,0.0196,1.07,0.0494,4,0.28,1.35,0.0624,20.2,0.955,0.98,0.936,47.4,46.4,186,4460
2013-02-04,2012,5,19,35,1197.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.14,1036,0.86,1036,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.698,0.504,0.0234,1.2,0.0559,4,0.287,1.49,0.0693,20,0.955,0.98,0.936,48.5,47.5,190,4560
2013-02-05,2012,5,19,36,1234.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1073,0.87,1073,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.6,21.4,0.753,0.587,0.0275,1.34,0.0627,4,0.295,1.63,0.0765,19.7,0.954,0.98,0.935,49.5,48.2,193,4630
2013-02-06,2012,5,19,37,1266.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1105,0.87,1100,5,1,0,0,-5,9,50,8,7,0,102,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2013-02-07,2012,5,19,38,1287.4,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1125,0.87,1100,25,6,1,1,-4,21,55,9,8,1,114,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2013-02-08,2012,5,19,39,1296.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1134,0.88,1100,34,8,1,1,-4,28,57,9,8,1,121,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2013-02-09,2012,5,19,40,1299.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1137,0.88,1100,37,8,1,1,-4,31,57,9,8,1,124,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2013-02-10,2012,5,19,41,1302.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1140,0.88,1100,40,9,1,1,-4,33,58,9,8,1,126,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2013-02-11,2012,5,20,42,1299.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1137,0.88,1100,37,8,1,1,-4,31,57,9,8,1,124,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2013-02-12,2012,5,20,43,1290.4,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1128,0.87,1100,28,6,1,1,-4,24,55,9,8,1,117,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2013-02-13,2012,5,20,44,1287.4,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1125,0.87,1100,25,6,1,1,-4,21,55,9,8,1,114,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2013-02-14,2012,5,20,45,1284.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1122,0.87,1100,22,5,1,1,-4,19,54,9,8,1,112,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50,48.2,193,4630
2013-02-15,2012,5,20,46,1281.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1120,0.87,1100,20,5,1,1,-4,17,54,9,8,1,110,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2013-02-16,2012,5,20,47,1278.6,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1117,0.87,1100,17,4,1,1,-4,15,53,9,8,1,108,1170,990,968.8,21.2,0.801,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2013-02-17,2012,5,20,48,1281.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1120,0.87,1100,20,5,1,1,-4,17,54,9,8,1,110,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2013-02-18,2012,5,21,49,1284.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1122,0.87,1100,22,5,1,1,-4,19,54,9,8,1,112,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50,48.2,193,4630
2013-02-19,2012,5,21,50,1281.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1120,0.87,1100,20,5,1,1,-4,17,54,9,8,1,110,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2013-02-20,2012,5,21,51,1278.6,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1117,0.87,1100,17,4,1,1,-4,15,53,9,8,1,108,1170,990,968.8,21.2,0.801,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2013-02-21,2012,5,21,52,1281.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1120,0.87,1100,20,5,1,1,-4,17,54,9,8,1,110,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2013-02-22,2012,5,21,53,1290.4,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1128,0.87,1100,28,6,1,1,-4,24,55,9,8,1,117,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2013-02-23,2012,5,21,54,1299.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1137,0.88,1100,37,8,1,1,-4,31,57,9,8,1,124,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2013-02-24,2012,5,21,55,1308.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1146,0.88,1100,46,10,1,1,-4,38,59,9,8,1,131,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-02-25,2012,5,22,56,1317.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1155,0.88,1100,55,12,2,2,-3,42,61,10,9,2,135,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-02-26,2012,5,22,57,1326.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1164,0.88,1100,64,14,2,2,-3,49,63,10,9,2,142,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2013-02-27,2012,5,22,58,1335.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1173,0.88,1100,73,16,2,2,-3,56,65,10,9,2,149,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2013-02-28,2012,5,22,59,1350.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.12,1188,0.88,1100,88,20,3,3,-2,64,69,11,10,3,157,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-03-01,2012,6,22,60,1365.3,0.17,3,Normal,49,9,9,9,107,183,0.13,1182,0.87,1100,82,19,2,3,-7,65,68,11,12,2,172,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-03-02,2012,6,22,61,1380.5,0.17,3,Normal,49,9,9,9,107,183,0.13,1198,0.87,1100,98,22,3,3,-6,76,71,12,12,3,183,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2013-03-03,2012,6,22,62,1389.7,0.17,3,Normal,49,9,9,9,107,183,0.13,1207,0.87,1100,107,24,3,3,-6,83,73,12,12,3,190,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
2013-03-04,2012,6,23,63,1398.9,0.17,3,Normal,49,9,9,9,107,183,0.13,1216,0.87,1100,116,26,3,4,-6,89,75,12,13,3,196,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2013-03-05,2012,6,23,64,1408.2,0.16,3,Normal,49,9,9,9,107,183,0.13,1225,0.87,1100,125,28,4,4,-5,94,77,13,13,4,201,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4600
2013-03-06,2012,6,23,65,1417.4,0.16,3,Normal,49,9,9,9,107,183,0.13,1234,0.87,1100,134,30,4,4,-5,101,79,13,13,4,208,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-03-07,2012,6,23,66,1426.7,0.16,3,Normal,49,9,9,9,107,183,0.13,1244,0.87,1100,144,33,4,4,-5,108,82,13,13,4,215,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2013-03-08,2012,6,23,67,1436.1,0.16,3,Normal,49,9,9,9,107,183,0.13,1253,0.87,1100,153,35,5,5,-4,112,84,14,14,5,219,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2013-03-09,2012,6,23,68,1439.2,0.16,3,Normal,49,9,9,9,107,183,0.13,1256,0.87,1100,156,35,5,5,-4,115,84,14,14,5,222,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2013-03-10,2012,6,23,69,1442.3,0.16,3,Normal,49,9,9,9,107,183,0.13,1259,0.87,1100,159,36,5,5,-4,117,85,14,14,5,224,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-03-11,2012,6,24,70,1451.7,0.15,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2013-03-12,2012,6,24,71,1461.1,0.15,3,Normal,49,9,9,9,107,183,0.13,1278,0.88,1100,178,40,5,5,-4,132,89,14,14,5,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2013-03-13,2012,6,24,72,1470.5,0.15,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2013-03-14,2012,6,24,73,1480,0.15,3,Normal,49,9,9,9,107,183,0.12,1297,0.88,1100,197,45,6,6,-3,143,94,15,15,6,250,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2013-03-15,2012,6,24,74,1495.8,0.14,3,Normal,49,9,9,9,107,183,0.12,1313,0.88,1100,213,48,6,6,-3,156,97,15,15,6,263,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4520
2013-03-16,2012,6,24,75,1511.7,0.14,3,Normal,49,9,9,9,107,183,0.12,1329,0.88,1100,229,51,7,7,-2,166,100,16,16,7,273,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2013-03-17,2012,6,24,76,1534.1,0.14,3,Normal,49,9,9,9,107,183,0.12,1351,0.88,1100,251,51,8,8,-1,185,100,17,17,8,292,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2013-03-18,2012,6,25,77,1563.1,0.13,3,Normal,49,9,9,9,107,183,0.12,1380,0.88,1100,280,51,8,9,-1,213,100,17,18,8,320,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2013-03-19,2012,6,25,78,1598.8,0.13,3,Normal,49,9,9,9,107,183,0.11,1416,0.89,1100,316,51,9,10,0,246,100,18,19,9,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2013-03-20,2012,6,25,79,1641.5,0.12,3,Normal,49,9,9,9,107,183,0.11,1458,0.89,1100,358,51,9,11,2,285,100,18,20,11,392,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2013-03-21,2012,6,25,80,1691.3,0.12,3,Normal,49,9,9,9,107,183,0.11,1508,0.89,1100,408,51,9,12,3,333,100,18,21,12,440,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
2013-03-22,2012,6,25,81,1748.5,0.11,3,Normal,49,9,9,9,107,183,0.1,1565,0.9,1100,465,51,9,14,5,386,100,18,23,14,493,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2013-03-23,2012,6,25,82,1820.1,0.11,3,Normal,49,9,9,9,107,183,0.1,1637,0.9,1100,537,51,9,16,7,454,100,18,25,16,561,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2013-03-24,2012,6,25,83,1899.8,0.099,3,Normal,49,9,9,9,107,183,0.096,1717,0.9,1100,617,51,9,16,10,531,100,18,25,19,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2013-03-25,2012,6,26,84,1987.8,0.091,3,Normal,49,9,9,9,107,183,0.092,1805,0.91,1100,705,51,9,16,12,617,100,18,25,21,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2013-03-26,2012,6,26,85,2077.3,0.084,3,Normal,49,9,9,9,107,183,0.088,1894,0.91,1100,794,51,9,16,15,703,100,18,25,24,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2013-03-27,2012,6,26,86,2168.1,0.077,3,Normal,49,9,9,9,107,183,0.084,1985,0.92,1100,885,51,9,16,18,791,100,18,25,27,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2013-03-28,2012,6,26,87,2252.8,0.071,3,Normal,49,9,9,9,107,183,0.081,2070,0.92,1100,970,51,9,16,20,874,100,18,25,29,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2013-03-29,2012,6,26,88,2308.6,0.065,3,Normal,49,9,9,9,107,183,0.079,2126,0.92,1100,1030,51,9,16,22,928,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2013-03-30,2012,6,26,89,2357.3,0.06,3,Normal,49,9,9,9,107,183,0.078,2174,0.92,1100,1070,51,9,16,23,975,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2013-03-31,2012,6,26,90,2398.8,0.055,3,Normal,49,9,9,9,107,183,0.076,2216,0.92,1100,1120,51,9,16,24,1020,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,40.9,40,160,3840
2013-04-01,2012,7,27,91,2440.5,0.05,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2013-04-02,2012,7,27,92,2474.8,0.047,3,Normal,54,13,14,19,117,217,0.088,2258,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2013-04-03,2012,7,27,93,2501.6,0.045,3,Normal,54,13,14,19,117,217,0.087,2285,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2013-04-04,2012,7,27,94,2528.5,0.043,3,Normal,54,13,14,19,117,217,0.086,2312,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2013-04-05,2012,7,27,95,2547.8,0.041,3,Normal,54,13,14,19,117,217,0.085,2331,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2013-04-06,2012,7,27,96,2559.3,0.04,3,Normal,54,13,14,19,117,217,0.085,2342,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2013-04-07,2012,7,27,97,2563.2,0.04,3,Normal,54,13,14,19,117,217,0.085,2346,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2013-04-08,2012,7,28,98,2559.3,0.04,3,Normal,54,13,14,19,117,217,0.085,2342,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2013-04-09,2012,7,28,99,2547.8,0.041,3,Normal,54,13,14,19,117,217,0.085,2331,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2013-04-10,2012,7,28,100,2528.5,0.043,3,Normal,54,13,14,19,117,217,0.086,2312,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2013-04-11,2012,7,28,101,2509.3,0.044,3,Normal,54,13,14,19,117,217,0.086,2292,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2013-04-12,2012,7,28,102,2490.2,0.046,3,Normal,54,13,14,19,117,217,0.087,2273,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2013-04-13,2012,7,28,103,2463.4,0.048,3,Normal,54,13,14,19,117,217,0.088,2246,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2013-04-14,2012,7,28,104,2436.7,0.051,3,Normal,54,13,14,19,117,217,0.089,2220,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2013-04-15,2012,7,29,105,2410.2,0.054,3,Normal,54,13,14,19,117,217,0.09,2193,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2013-04-16,2012,7,29,106,2383.7,0.057,3,Normal,54,13,14,19,117,217,0.091,2167,0.91,1100,1070,46,5,11,13,992,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.2,161,3850
2013-04-17,2012,7,29,107,2357.3,0.06,3,Normal,54,13,14,19,117,217,0.092,2140,0.91,1100,1040,46,5,11,12,966,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2013-04-18,2012,7,29,108,2331,0.063,3,Normal,54,13,14,19,117,217,0.093,2114,0.91,1100,1010,46,5,11,11,941,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2013-04-19,2012,7,29,109,2297.4,0.066,3,Normal,54,13,14,19,117,217,0.095,2080,0.91,1100,980,46,5,11,10,908,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.7,163,3910
2013-04-20,2012,7,29,110,2263.9,0.07,3,Normal,54,13,14,19,117,217,0.096,2047,0.9,1100,947,46,5,11,9,876,100,18,25,28,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2013-04-21,2012,7,29,111,2215.8,0.073,3,Normal,54,13,14,19,117,217,0.098,1999,0.9,1100,899,46,5,11,8,829,100,18,25,27,946,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2013-04-22,2012,7,30,112,2168.1,0.077,3,Normal,54,13,14,19,117,217,0.1,1951,0.9,1100,851,46,5,11,7,782,100,18,25,26,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2013-04-23,2012,7,30,113,2120.7,0.08,3,Normal,54,13,14,19,117,217,0.1,1904,0.9,1100,804,46,5,11,5,737,100,18,25,24,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2013-04-24,2012,7,30,114,2073.7,0.084,3,Normal,54,13,14,19,117,217,0.1,1857,0.9,1100,757,46,5,11,4,691,100,18,25,23,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43.1,42.2,169,4050
2013-04-25,2012,7,30,115,2027,0.088,3,Normal,54,13,14,19,117,217,0.11,1810,0.89,1100,710,46,5,11,2,646,100,18,25,21,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2013-04-26,2012,7,30,116,1980.8,0.092,3,Normal,54,13,14,19,117,217,0.11,1764,0.89,1100,664,46,5,11,1,601,100,18,25,20,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2013-04-27,2012,7,30,117,1934.8,0.096,3,Normal,54,13,14,19,117,217,0.11,1718,0.89,1100,618,46,5,11,0,556,100,18,25,19,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2013-04-28,2012,7,30,118,1889.3,0.099,3,Normal,54,13,14,19,117,217,0.12,1672,0.89,1100,572,46,5,11,-2,512,100,18,25,17,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2013-04-29,2012,7,31,119,1844.2,0.1,3,Normal,54,13,14,19,117,217,0.12,1627,0.88,1100,527,46,5,11,-3,468,100,18,25,16,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2013-04-30,2012,7,31,120,1806.4,0.11,3,Normal,54,13,14,19,117,217,0.12,1589,0.88,1100,489,46,5,11,-4,431,100,18,25,15,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2013-05-01,2012,8,31,121,1768.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1577,0.89,1100,477,53,8,15,4,397,100,18,25,14,512,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2013-05-02,2012,8,31,122,1731.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1540,0.89,1100,440,53,8,13,3,363,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-05-03,2012,8,31,123,1694.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.11,1503,0.89,1100,403,53,8,12,2,328,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-05-04,2012,8,31,124,1658,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1466,0.88,1100,366,53,8,11,1,293,100,18,21,11,408,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2013-05-05,2012,8,31,125,1621.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.12,1430,0.88,1100,330,53,8,10,0,259,100,18,20,10,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-05-06,2012,8,32,126,1585.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.12,1394,0.88,1100,294,53,8,9,-1,225,100,18,19,9,340,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2013-05-07,2012,8,32,127,1550.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1358,0.88,1100,258,53,8,8,-2,191,100,18,18,8,306,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2013-05-08,2012,8,32,128,1521.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1329,0.87,1100,229,52,7,7,-3,166,99,17,17,7,281,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2013-05-09,2012,8,32,129,1492.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1301,0.87,1100,201,45,6,6,-4,148,92,16,16,6,263,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48,47.1,188,4520
2013-05-10,2012,8,32,130,1464.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1272,0.87,1100,172,39,5,5,-5,128,86,15,15,5,243,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2013-05-11,2012,8,32,131,1436.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1244,0.87,1100,144,33,4,4,-6,109,80,14,14,4,224,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2013-05-12,2012,8,32,132,1408.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.14,1216,0.86,1100,116,26,3,4,-7,90,73,13,14,3,205,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.9,47.9,192,4600
2013-05-13,2012,8,33,133,1374.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1182,0.86,1100,82,19,2,3,-8,66,66,12,13,2,181,1190,990,969.1,20.9,0.832,0.648,0.031,1.48,0.0707,4,0.3,1.78,0.0851,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2013-05-14,2012,8,33,134,1323.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1131,0.85,1100,31,7,1,1,-9,31,54,11,11,1,146,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-05-15,2012,8,33,135,1278.6,0.18,4,Mod_Dry,47,10,10,10,115,192,0.15,1087,0.85,1087,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.777,0.618,0.0291,1.39,0.0657,4,0.297,1.69,0.0797,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
2013-05-16,2012,8,33,136,1234.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1043,0.84,1043,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.713,0.52,0.0243,1.23,0.0577,4,0.289,1.52,0.0712,19.8,0.955,0.98,0.936,48.4,47.5,190,4560
2013-05-17,2012,8,33,137,1197.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1006,0.84,1006,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.659,0.436,0.0203,1.09,0.051,4,0.281,1.38,0.0641,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2013-05-18,2012,8,33,138,1161.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.17,969.3,0.83,969.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.605,0.408,0.0189,1.01,0.0469,4,0.27,1.28,0.0594,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2013-05-19,2012,8,33,139,1131,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,939,0.83,939,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.576,0.393,0.0181,0.969,0.0447,4,0.259,1.23,0.0567,20.5,0.955,0.98,0.936,45,44.1,176,4230
2013-05-20,2012,8,34,140,1101.3,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,909.3,0.83,909.3,0,0,0,0,-10,10,47,10,10,0,125,976,990,968.2,21.8,0.549,0.379,0.0174,0.928,0.0426,4,0.249,1.18,0.054,20.6,0.955,0.98,0.936,43.9,43,172,4130
2013-05-21,2012,8,34,141,1072.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,880.1,0.82,880.1,0,0,0,0,-10,10,47,10,10,0,125,947,990,968.1,21.9,0.522,0.365,0.0167,0.887,0.0405,4,0.24,1.13,0.0515,20.7,0.955,0.98,0.936,42.7,41.9,168,4020
2013-05-22,2012,8,34,142,1043.5,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,851.5,0.82,851.5,0,0,0,0,-10,10,47,10,10,0,125,918,990,968,22,0.496,0.351,0.016,0.847,0.0386,4,0.23,1.08,0.049,20.9,0.954,0.979,0.935,41.6,40.7,163,3910
2013-05-23,2012,8,34,143,1020.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,828.5,0.81,828.5,0,0,0,0,-10,10,47,10,10,0,125,896,990,968,22,0.475,0.34,0.0154,0.815,0.037,4,0.222,1.04,0.0471,21,0.954,0.977,0.932,40.7,39.8,159,3820
2013-05-24,2012,8,34,144,998.02,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,806,0.81,806,0,0,0,0,-10,10,47,10,10,0,125,873,990,967.9,22.1,0.454,0.329,0.0149,0.783,0.0354,4,0.215,0.998,0.0451,21.1,0.953,0.976,0.93,39.8,38.8,155,3720
2013-05-25,2012,8,34,145,975.98,0.24,4,Mod_Dry,47,10,10,10,115,192,0.2,784,0.8,784,0,0,0,0,-10,10,47,10,10,0,125,851,990,967.8,22.2,0.434,0.318,0.0143,0.752,0.0339,3,0.289,1.04,0.0469,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2013-05-26,2012,8,34,146,954.42,0.24,4,Mod_Dry,47,10,10,10,115,192,0.2,762.4,0.8,762.4,0,0,0,0,-10,10,47,10,10,0,125,829,990,967.7,22.3,0.414,0.308,0.0138,0.722,0.0324,3,0.283,1.01,0.0451,21.3,0.957,0.98,0.937,50.7,48.2,145,3470
2013-05-27,2012,8,35,147,938.02,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,746,0.8,746,0,0,0,0,-10,10,47,10,10,0,125,813,990,967.7,22.3,0.399,0.299,0.0134,0.699,0.0313,3,0.278,0.977,0.0437,21.4,0.957,0.98,0.938,49.9,48.2,145,3470
2013-05-28,2012,8,35,148,921.94,0.25,4,Mod_Dry,47,10,10,10,115,192,0.21,729.9,0.79,729.9,0,0,0,0,-10,10,47,10,10,0,125,797,990,967.6,22.4,0.385,0.289,0.0129,0.673,0.03,3,0.271,0.944,0.0421,21.5,0.957,0.98,0.938,49,48,144,3460
2013-05-29,2012,8,35,149,906.21,0.26,4,Mod_Dry,47,10,10,10,115,192,0.21,714.2,0.79,714.2,0,0,0,0,-10,10,47,10,10,0,125,781,990,967.5,22.5,0.37,0.278,0.0124,0.649,0.0289,3,0.264,0.912,0.0406,21.6,0.957,0.98,0.938,48.2,47.2,142,3400
2013-05-30,2012,8,35,150,890.86,0.26,4,Mod_Dry,47,10,10,10,115,192,0.22,698.9,0.78,698.9,0,0,0,0,-10,10,47,10,10,0,125,766,990,967.5,22.5,0.362,0.268,0.0119,0.63,0.0279,3,0.257,0.887,0.0393,21.6,0.957,0.98,0.938,47.3,46.4,139,3340
2013-05-31,2012,8,35,151,875.9,0.27,4,Mod_Dry,47,10,10,10,115,192,0.22,683.9,0.78,683.9,0,0,0,0,-10,10,47,10,10,0,125,751,990,967.4,22.6,0.353,0.258,0.0114,0.611,0.027,3,0.25,0.861,0.0381,21.7,0.957,0.98,0.938,46.5,45.6,137,3280
2013-06-01,2012,9,35,152,861.38,0.27,5,Dry,39,9,7,5,59,119,0.14,742.4,0.86,742.4,0,0,0,0,-5,5,39,9,7,0,64,797,990,967.3,22.7,0.385,0.297,0.0131,0.682,0.0301,3,0.277,0.958,0.0423,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
2013-06-02,2012,9,35,153,847.32,0.27,5,Dry,39,9,7,5,59,119,0.14,728.3,0.86,728.3,0,0,0,0,-5,5,39,9,7,0,64,783,990,967.3,22.7,0.372,0.288,0.0127,0.66,0.029,3,0.27,0.93,0.0409,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2013-06-03,2012,9,36,154,833.77,0.28,5,Dry,39,9,7,5,59,119,0.14,714.8,0.86,714.8,0,0,0,0,-5,5,39,9,7,0,64,770,990,967.2,22.8,0.364,0.278,0.0122,0.642,0.0282,3,0.264,0.907,0.0398,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2013-06-04,2012,9,36,155,820.79,0.28,5,Dry,39,9,7,5,59,119,0.14,701.8,0.85,701.8,0,0,0,0,-5,5,39,9,7,0,64,757,990,967.2,22.8,0.357,0.27,0.0118,0.626,0.0275,3,0.258,0.885,0.0388,21.9,0.957,0.98,0.938,48.1,47.2,142,3400
2013-06-05,2012,9,36,156,808.47,0.29,5,Dry,39,9,7,5,59,119,0.15,689.5,0.85,689.5,0,0,0,0,-5,5,39,9,7,0,64,744,990,967.1,22.9,0.35,0.262,0.0114,0.611,0.0267,3,0.253,0.864,0.0378,22,0.957,0.98,0.938,47.5,46.5,140,3350
2013-06-06,2012,9,36,157,800.12,0.29,5,Dry,39,9,7,5,59,119,0.15,681.1,0.85,681.1,0,0,0,0,-5,5,39,9,7,0,64,736,990,967.1,22.9,0.345,0.256,0.0112,0.601,0.0262,3,0.249,0.85,0.0371,22,0.957,0.98,0.938,47,46,138,3320
2013-06-07,2012,9,36,158,792.22,0.3,5,Dry,39,9,7,5,59,119,0.15,673.2,0.85,673.2,0,0,0,0,-5,5,39,9,7,0,64,728,990,967.1,22.9,0.34,0.251,0.0109,0.591,0.0258,3,0.245,0.837,0.0365,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2013-06-08,2012,9,36,159,784.84,0.3,5,Dry,39,9,7,5,59,119,0.15,665.8,0.85,665.8,0,0,0,0,-5,5,39,9,7,0,64,721,990,967,23,0.336,0.246,0.0107,0.582,0.0253,3,0.242,0.824,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,136,3250
2013-06-09,2012,9,36,160,778.14,0.31,5,Dry,39,9,7,5,59,119,0.15,659.1,0.85,659.1,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.332,0.241,0.0105,0.574,0.025,3,0.239,0.813,0.0354,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2013-06-10,2012,9,37,161,770.52,0.31,5,Dry,39,9,7,5,59,119,0.15,651.5,0.85,651.5,0,0,0,0,-5,5,39,9,7,0,64,707,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.3,133,3190
2013-06-11,2012,9,37,162,763.69,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,602.7,0.79,602.7,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00883,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
2013-06-12,2012,9,37,163,750.83,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,589.8,0.79,589.8,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00844,0.493,0.0213,3,0.208,0.701,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
2013-06-13,2012,9,37,164,739.62,0.32,4,Mod_Dry,45,10,9,9,88,161,0.22,578.6,0.78,578.6,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.0081,0.479,0.0207,3,0.203,0.682,0.0295,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
2013-06-14,2012,9,37,165,727.86,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,566.9,0.78,566.9,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00775,0.465,0.02,3,0.198,0.662,0.0286,22.5,0.952,0.975,0.928,39.7,38.8,116,2790
2013-06-15,2012,9,37,166,716.11,0.33,4,Mod_Dry,45,10,9,9,88,161,0.23,555.1,0.78,555.1,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.172,0.00739,0.45,0.0194,3,0.192,0.642,0.0277,22.6,0.951,0.974,0.926,39,38,114,2730
2013-06-16,2012,9,37,167,704.9,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,543.9,0.77,543.9,0,0,0,0,-9,9,45,10,9,0,97,608,990,966.7,23.3,0.272,0.164,0.00706,0.436,0.0187,3,0.187,0.624,0.0268,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2013-06-17,2012,9,38,168,694.78,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,533.8,0.77,533.8,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.266,0.158,0.00676,0.424,0.0182,3,0.183,0.606,0.026,22.7,0.949,0.971,0.922,37.6,36.5,110,2630
2013-06-18,2012,9,38,169,684.11,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,523.1,0.77,523.1,0,0,0,0,-9,9,45,10,9,0,97,587,990,966.6,23.4,0.26,0.15,0.00644,0.411,0.0176,3,0.178,0.589,0.0252,22.8,0.949,0.97,0.92,36.9,35.8,108,2580
2013-06-19,2012,9,38,170,673.45,0.35,4,Mod_Dry,45,10,9,9,88,161,0.24,512.5,0.76,512.5,0,0,0,0,-9,9,45,10,9,0,97,576,990,966.6,23.4,0.254,0.143,0.00612,0.397,0.017,3,0.173,0.571,0.0244,22.8,0.947,0.97,0.919,36.2,35.2,105,2530
2013-06-20,2012,9,38,171,662.79,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,501.8,0.76,501.8,0,0,0,0,-9,9,45,10,9,0,97,566,990,966.6,23.4,0.248,0.136,0.00581,0.384,0.0164,3,0.168,0.553,0.0236,22.9,0.946,0.97,0.918,35.5,34.5,103,2480
2013-06-21,2012,9,38,172,652.67,0.36,4,Mod_Dry,45,10,9,9,88,161,0.25,491.7,0.75,491.7,0,0,0,0,-9,9,45,10,9,0,97,556,990,966.5,23.5,0.242,0.131,0.00558,0.373,0.0159,2,0.274,0.648,0.0276,22.8,0.956,0.98,0.937,52.6,48.2,96.4,2310
2013-06-22,2012,9,38,173,643.65,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,482.6,0.75,482.6,0,0,0,0,-9,9,45,10,9,0,97,547,990,966.5,23.5,0.237,0.127,0.00539,0.364,0.0155,2,0.268,0.632,0.0269,22.9,0.956,0.98,0.937,51.8,48.2,96.4,2310
2013-06-23,2012,9,38,174,634.08,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,473.1,0.75,473.1,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.00519,0.354,0.015,2,0.262,0.616,0.0261,22.9,0.957,0.98,0.938,50.9,48.2,96.4,2310
2013-06-24,2012,9,39,175,624.51,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,463.5,0.74,463.5,0,0,0,0,-9,9,45,10,9,0,97,528,990,966.4,23.6,0.226,0.118,0.00499,0.344,0.0146,2,0.255,0.599,0.0254,23,0.957,0.98,0.938,50,48.2,96.4,2310
2013-06-25,2012,9,39,176,615.48,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,454.5,0.74,454.5,0,0,0,0,-9,9,45,10,9,0,97,518,990,966.4,23.6,0.221,0.114,0.0048,0.335,0.0142,2,0.249,0.584,0.0247,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2013-06-26,2012,9,39,177,606.46,0.38,4,Mod_Dry,45,10,9,9,88,161,0.27,445.5,0.73,445.5,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.216,0.109,0.00462,0.325,0.0137,2,0.243,0.568,0.024,23.1,0.958,0.98,0.939,48.3,47.4,94.8,2270
2013-06-27,2012,9,39,178,598.53,0.39,4,Mod_Dry,45,10,9,9,88,161,0.27,437.5,0.73,437.5,0,0,0,0,-9,9,45,10,9,0,97,502,990,966.3,23.7,0.213,0.106,0.00445,0.318,0.0134,2,0.238,0.556,0.0234,23.2,0.957,0.98,0.938,47.5,46.6,93.2,2240
2013-06-28,2012,9,39,179,590.05,0.39,4,Mod_Dry,45,10,9,9,88,161,0.27,429.1,0.73,429.1,0,0,0,0,-9,9,45,10,9,0,97,493,990,966.3,23.7,0.21,0.102,0.00428,0.311,0.0131,2,0.232,0.543,0.0229,23.2,0.957,0.98,0.938,46.7,45.8,91.5,2200
2013-06-29,2012,9,39,180,581.58,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,420.6,0.72,420.6,0,0,0,0,-9,9,45,10,9,0,97,485,990,966.2,23.8,0.207,0.0975,0.0041,0.304,0.0128,2,0.226,0.53,0.0223,23.3,0.956,0.98,0.937,45.9,44.9,89.9,2160
2013-06-30,2012,9,39,181,573.1,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,412.1,0.72,412.1,0,0,0,0,-9,9,45,10,9,0,97,476,990,966.2,23.8,0.204,0.0935,0.00393,0.297,0.0125,2,0.221,0.518,0.0217,23.3,0.956,0.98,0.937,45,44.1,88.2,2120
2013-07-01,2012,10,40,182,565.17,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,430.2,0.76,430.2,0,0,0,0,-6,6,42,9,8,0,76,489,990,966.1,23.9,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,47.1,46.1,92.2,2210
2013-07-02,2012,10,40,183,557.24,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,422.2,0.76,422.2,0,0,0,0,-6,6,42,9,8,0,76,481,990,966.1,23.9,0.205,0.0983,0.00411,0.304,0.0127,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.3,45.3,90.7,2180
2013-07-03,2012,10,40,184,549.31,0.41,4,Mod_Dry,42,9,8,6,70,135,0.25,414.3,0.75,414.3,0,0,0,0,-6,6,42,9,8,0,76,473,990,966.1,23.9,0.203,0.0946,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.4,0.956,0.98,0.937,45.5,44.5,89.1,2140
2013-07-04,2012,10,40,185,542.47,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,407.5,0.75,407.5,0,0,0,0,-6,6,42,9,8,0,76,466,990,966,24,0.2,0.0913,0.00381,0.291,0.0122,2,0.218,0.509,0.0212,23.4,0.955,0.98,0.936,44.8,43.9,87.7,2110
2013-07-05,2012,10,40,186,535.09,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,400.1,0.75,400.1,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.198,0.0878,0.00366,0.285,0.0119,2,0.213,0.498,0.0208,23.5,0.955,0.98,0.936,44,43.1,86.3,2070
2013-07-06,2012,10,40,187,527.71,0.42,4,Mod_Dry,42,9,8,6,70,135,0.26,392.7,0.74,392.7,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0844,0.00351,0.279,0.0116,2,0.208,0.487,0.0203,23.5,0.954,0.98,0.935,43.2,42.4,84.8,2030
2013-07-07,2012,10,40,188,520.33,0.43,4,Mod_Dry,42,9,8,6,70,135,0.26,385.3,0.74,385.3,0,0,0,0,-6,6,42,9,8,0,76,444,990,965.9,24.1,0.192,0.0809,0.00336,0.273,0.0114,2,0.203,0.476,0.0198,23.6,0.953,0.98,0.934,42.5,41.6,83.2,2000
2013-07-08,2012,10,41,189,513.49,0.43,4,Mod_Dry,42,9,8,6,70,135,0.26,378.5,0.74,378.5,0,0,0,0,-6,6,42,9,8,0,76,437,990,965.9,24.1,0.19,0.0776,0.00322,0.268,0.0111,2,0.198,0.466,0.0193,23.6,0.952,0.98,0.933,41.7,40.9,81.8,1960
2013-07-09,2012,10,41,190,506.65,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,371.6,0.73,371.6,0,0,0,0,-6,6,42,9,8,0,76,431,990,965.9,24.1,0.188,0.0744,0.00309,0.262,0.0109,2,0.193,0.455,0.0189,23.7,0.951,0.978,0.931,41,40.1,80.3,1930
2013-07-10,2012,10,41,191,499.82,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,364.8,0.73,364.8,0,0,0,0,-6,6,42,9,8,0,76,424,990,965.8,24.2,0.185,0.0712,0.00295,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.928,40.3,39.4,78.7,1890
2013-07-11,2012,10,41,192,494.08,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,359.1,0.73,359.1,0,0,0,0,-6,6,42,9,8,0,76,418,990,965.8,24.2,0.183,0.0685,0.00283,0.252,0.0104,2,0.185,0.436,0.0181,23.7,0.95,0.975,0.926,39.7,38.7,77.4,1860
2013-07-12,2012,10,41,193,487.79,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,352.8,0.72,352.8,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0655,0.00271,0.246,0.0102,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.924,39,38,76,1820
2013-07-13,2012,10,41,194,481.5,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,346.5,0.72,346.5,0,0,0,0,-6,6,42,9,8,0,76,406,990,965.8,24.2,0.179,0.0625,0.00258,0.241,0.00995,2,0.176,0.418,0.0172,23.8,0.948,0.972,0.922,38.4,37.3,74.6,1790
2013-07-14,2012,10,41,195,475.21,0.46,4,Mod_Dry,42,9,8,6,70,135,0.28,340.2,0.72,340.2,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0596,0.00246,0.236,0.00973,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.2,1760
2013-07-15,2012,10,42,196,468.92,0.46,4,Mod_Dry,42,9,8,6,70,135,0.29,333.9,0.71,333.9,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0566,0.00233,0.231,0.0095,2,0.168,0.399,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
2013-07-16,2012,10,42,197,463.18,0.46,4,Mod_Dry,42,9,8,6,70,135,0.29,328.2,0.71,328.2,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0539,0.00222,0.226,0.0093,2,0.164,0.39,0.016,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2013-07-17,2012,10,42,198,457.44,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,322.4,0.7,322.4,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0512,0.0021,0.221,0.00909,2,0.16,0.381,0.0157,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
2013-07-18,2012,10,42,199,451.69,0.47,4,Mod_Dry,42,9,8,6,70,135,0.3,316.7,0.7,316.7,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0485,0.00199,0.217,0.00889,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.2,1640
2013-07-19,2012,10,42,200,447.04,0.47,4,Mod_Dry,42,9,8,6,70,135,0.3,312,0.7,312,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0463,0.0019,0.213,0.00872,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.6,33.6,67.2,1610
2013-07-20,2012,10,42,201,441.85,0.48,4,Mod_Dry,42,9,8,6,70,135,0.31,306.9,0.69,306.9,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0438,0.0018,0.208,0.00854,2,0.15,0.358,0.0147,24.1,0.942,0.97,0.914,34.1,33.1,66.1,1590
2013-07-21,2012,10,42,202,436.65,0.48,3,Normal,50,10,9,9,108,186,0.43,250.7,0.57,250.7,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0173,0.000708,0.166,0.00678,2,0.112,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2013-07-22,2012,10,43,203,431.46,0.49,3,Normal,50,10,9,9,108,186,0.43,245.5,0.57,245.5,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.147,0.0166,0.000679,0.163,0.00667,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2013-07-23,2012,10,43,204,426.26,0.49,3,Normal,50,10,9,9,108,186,0.44,240.3,0.56,240.3,0,0,0,0,-9,9,50,10,9,0,117,309,990,965.5,24.5,0.145,0.0162,0.000661,0.161,0.00657,2,0.105,0.266,0.0108,24.2,0.927,0.97,0.899,26.4,25.6,51.3,1230
2013-07-24,2012,10,43,205,421.07,0.49,3,Normal,50,10,9,9,108,186,0.44,235.1,0.56,235.1,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0157,0.000642,0.159,0.00647,2,0.101,0.26,0.0106,24.2,0.925,0.97,0.897,25.8,25.1,50.1,1200
2013-07-25,2012,10,43,206,416.42,0.5,3,Normal,50,10,9,9,108,186,0.45,230.4,0.55,230.4,0,0,0,0,-9,9,50,10,9,0,117,299,990,965.5,24.5,0.141,0.0153,0.000625,0.157,0.00638,1,0.254,0.41,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2013-07-26,2012,10,43,207,411.77,0.5,3,Normal,50,10,9,9,108,186,0.45,225.8,0.55,225.8,0,0,0,0,-9,9,50,10,9,0,117,295,990,965.5,24.5,0.14,0.0149,0.000609,0.155,0.00629,1,0.247,0.402,0.0164,24.1,0.958,0.98,0.939,51.2,48.2,48.2,1160
2013-07-27,2012,10,43,208,407.12,0.51,3,Normal,50,10,9,9,108,186,0.46,221.1,0.54,221.1,0,0,0,0,-9,9,50,10,9,0,117,290,990,965.4,24.6,0.138,0.0145,0.000592,0.152,0.00621,1,0.241,0.393,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2013-07-28,2012,10,43,209,402.47,0.51,3,Normal,50,10,9,9,108,186,0.46,216.5,0.54,216.5,0,0,0,0,-9,9,50,10,9,0,117,285,990,965.4,24.6,0.136,0.0141,0.000575,0.15,0.00612,1,0.235,0.385,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2013-07-29,2012,10,44,210,397.83,0.51,3,Normal,50,10,9,9,108,186,0.47,211.8,0.53,211.8,0,0,0,0,-9,9,50,10,9,0,117,281,990,965.4,24.6,0.135,0.0138,0.000559,0.148,0.00603,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.2,47.2,47.2,1130
2013-07-30,2012,10,44,211,394.27,0.52,3,Normal,50,10,9,9,108,186,0.47,208.3,0.53,208.3,0,0,0,0,-9,9,50,10,9,0,117,277,990,965.4,24.6,0.133,0.0135,0.000546,0.147,0.00596,1,0.224,0.371,0.015,24.3,0.956,0.98,0.937,47.4,46.4,46.4,1110
2013-07-31,2012,10,44,212,390.17,0.52,3,Normal,50,10,9,9,108,186,0.48,204.2,0.52,204.2,0,0,0,0,-9,9,50,10,9,0,117,273,990,965.4,24.6,0.132,0.0131,0.000532,0.145,0.00588,1,0.218,0.363,0.0147,24.3,0.956,0.98,0.936,46.5,45.5,45.5,1090
2013-08-01,2012,11,44,213,384.97,0.52,4,Mod_Dry,39,7,5,4,60,115,0.3,270,0.7,270,0,0,0,0,-4,4,39,7,5,0,64,321,990,965.3,24.7,0.149,0.0264,0.00107,0.175,0.0071,2,0.125,0.3,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.5,1400
2013-08-02,2012,11,44,214,380.33,0.53,4,Mod_Dry,39,7,5,4,60,115,0.3,265.3,0.7,265.3,0,0,0,0,-4,4,39,7,5,0,64,316,990,965.3,24.7,0.147,0.0242,0.000981,0.171,0.00694,2,0.122,0.293,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
2013-08-03,2012,11,44,215,375.13,0.53,4,Mod_Dry,39,7,5,4,60,115,0.31,260.1,0.69,260.1,0,0,0,0,-4,4,39,7,5,0,64,311,990,965.3,24.7,0.145,0.0218,0.000881,0.167,0.00676,2,0.118,0.285,0.0115,24.4,0.932,0.97,0.904,29,28.2,56.3,1350
2013-08-04,2012,11,44,216,369.94,0.54,4,Mod_Dry,39,7,5,4,60,115,0.31,254.9,0.69,254.9,0,0,0,0,-4,4,39,7,5,0,64,306,990,965.2,24.8,0.144,0.0193,0.000781,0.163,0.00658,2,0.115,0.277,0.0112,24.5,0.931,0.97,0.903,28.5,27.6,55.2,1330
2013-08-05,2012,11,45,217,365.29,0.54,4,Mod_Dry,39,7,5,4,60,115,0.32,250.3,0.69,250.3,0,0,0,0,-4,4,39,7,5,0,64,301,990,965.2,24.8,0.142,0.0171,0.000692,0.159,0.00642,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,28,27.1,54.2,1300
2013-08-06,2012,11,45,218,360.64,0.55,4,Mod_Dry,39,7,5,4,60,115,0.32,245.6,0.68,245.6,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0166,0.000671,0.157,0.00633,2,0.108,0.265,0.0107,24.5,0.928,0.97,0.9,27.4,26.6,53.2,1280
2013-08-07,2012,11,45,219,355.99,0.55,4,Mod_Dry,39,7,5,4,60,115,0.32,241,0.68,241,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0162,0.000654,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2013-08-08,2012,11,45,220,351.34,0.56,4,Mod_Dry,39,7,5,4,60,115,0.33,236.3,0.67,236.3,0,0,0,0,-4,4,39,7,5,0,64,287,990,965.2,24.8,0.137,0.0158,0.000638,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
2013-08-09,2012,11,45,221,347.79,0.56,4,Mod_Dry,39,7,5,4,60,115,0.33,232.8,0.67,232.8,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0155,0.000625,0.151,0.00608,2,0.0996,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2013-08-10,2012,11,45,222,343.69,0.56,4,Mod_Dry,39,7,5,4,60,115,0.34,228.7,0.67,228.7,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.00601,1,0.251,0.401,0.0161,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2013-08-11,2012,11,45,223,339.58,0.57,4,Mod_Dry,39,7,5,4,60,115,0.34,224.6,0.66,224.6,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0148,0.000596,0.148,0.00593,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2013-08-12,2012,11,46,224,335.48,0.57,4,Mod_Dry,39,7,5,4,60,115,0.34,220.5,0.66,220.5,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2013-08-13,2012,11,46,225,331.38,0.58,4,Mod_Dry,39,7,5,4,60,115,0.35,216.4,0.65,216.4,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000567,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2013-08-14,2012,11,46,226,327.28,0.58,4,Mod_Dry,39,7,5,4,60,115,0.35,212.3,0.65,212.3,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000553,0.142,0.0057,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
2013-08-15,2012,11,46,227,323.72,0.59,4,Mod_Dry,39,7,5,4,60,115,0.35,208.7,0.65,208.7,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2013-08-16,2012,11,46,228,320.17,0.59,4,Mod_Dry,39,7,5,4,60,115,0.36,205.2,0.64,205.2,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00557,1,0.219,0.359,0.0143,24.6,0.956,0.98,0.937,47.4,46.4,46.4,1110
2013-08-17,2012,11,46,229,316.61,0.59,4,Mod_Dry,39,7,5,4,60,115,0.36,201.6,0.64,201.6,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
2013-08-18,2012,11,46,230,313.06,0.6,4,Mod_Dry,39,7,5,4,60,115,0.37,198.1,0.63,198.1,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.8,44.8,1080
2013-08-19,2012,11,47,231,309.51,0.6,4,Mod_Dry,39,7,5,4,60,115,0.37,194.5,0.63,194.5,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.00049,0.134,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
2013-08-20,2012,11,47,232,307.04,0.6,4,Mod_Dry,39,7,5,4,60,115,0.38,192,0.63,192,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2013-08-21,2012,11,47,233,304.04,0.61,4,Mod_Dry,39,7,5,4,60,115,0.38,189,0.62,189,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00527,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2013-08-22,2012,11,47,234,301.03,0.61,4,Mod_Dry,39,7,5,4,60,115,0.38,186,0.62,186,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
2013-08-23,2012,11,47,235,298.02,0.61,4,Mod_Dry,39,7,5,4,60,115,0.39,183,0.61,183,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00516,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,994
2013-08-24,2012,11,47,236,295.01,0.62,4,Mod_Dry,39,7,5,4,60,115,0.39,180,0.61,180,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2013-08-25,2012,11,47,237,292.01,0.62,4,Mod_Dry,39,7,5,4,60,115,0.39,177,0.61,177,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00505,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2013-08-26,2012,11,48,238,289,0.63,4,Mod_Dry,39,7,5,4,60,115,0.4,174,0.6,174,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2013-08-27,2012,11,48,239,285.99,0.63,4,Mod_Dry,39,7,5,4,60,115,0.4,171,0.6,171,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00494,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
