date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-08-28,2012,11,48,240,282.98,0.63,4,Mod_Dry,39,7,5,4,60,115,0.41,168,0.59,168,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2013-08-29,2012,11,48,241,279.97,0.64,4,Mod_Dry,39,7,5,4,60,115,0.41,165,0.59,165,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00977,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2013-08-30,2012,11,48,242,277.51,0.64,4,Mod_Dry,39,7,5,4,60,115,0.41,162.5,0.59,162.5,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00956,0.00038,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2013-08-31,2012,11,48,243,275.05,0.65,4,Mod_Dry,39,7,5,4,60,115,0.42,160.1,0.58,160.1,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2013-09-01,2012,12,48,244,271.5,0.65,4,Mod_Dry,34,6,4,3,44,91,0.34,180.5,0.67,180.5,0,0,0,0,-3,3,34,6,4,0,47,225,990,964.8,25.2,0.115,0.0111,0.00044,0.126,0.00499,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.93,41.8,41,41,983
2013-09-02,2012,12,49,245,267.94,0.66,4,Mod_Dry,34,6,4,3,44,91,0.34,176.9,0.66,176.9,0,0,0,0,-3,3,34,6,4,0,47,221,990,964.8,25.2,0.114,0.0108,0.000428,0.124,0.00493,1,0.181,0.306,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,962
2013-09-03,2012,12,49,246,263.84,0.67,4,Mod_Dry,34,6,4,3,44,91,0.34,172.8,0.66,172.8,0,0,0,0,-3,3,34,6,4,0,47,217,990,964.8,25.2,0.112,0.0104,0.000414,0.123,0.00485,1,0.176,0.298,0.0118,24.9,0.946,0.976,0.924,40,39.1,39.1,937
2013-09-04,2012,12,49,247,259.74,0.67,4,Mod_Dry,34,6,4,3,44,91,0.35,168.7,0.65,168.7,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00478,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,913
2013-09-05,2012,12,49,248,256.19,0.68,4,Mod_Dry,34,6,4,3,44,91,0.35,165.2,0.65,165.2,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.00979,0.000387,0.119,0.00471,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,892
2013-09-06,2012,12,49,249,252.63,0.69,4,Mod_Dry,34,6,4,3,44,91,0.36,161.6,0.64,161.6,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2013-09-07,2012,12,49,250,249.08,0.7,4,Mod_Dry,34,6,4,3,44,91,0.36,158.1,0.64,158.1,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,851
2013-09-08,2012,12,49,251,245.52,0.7,4,Mod_Dry,34,6,4,3,44,91,0.37,154.5,0.63,154.5,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.6,34.6,831
2013-09-09,2012,12,50,252,243.06,0.71,4,Mod_Dry,34,6,4,3,44,91,0.37,152.1,0.63,152.1,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00868,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2013-09-10,2012,12,50,253,240.05,0.72,4,Mod_Dry,34,6,4,3,44,91,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,802
2013-09-11,2012,12,50,254,237.04,0.73,4,Mod_Dry,34,6,4,3,44,91,0.38,146,0.62,146,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00436,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2013-09-12,2012,12,50,255,234.04,0.73,4,Mod_Dry,34,6,4,3,44,91,0.39,143,0.61,143,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.2,0.936,0.97,0.908,33,32,32,769
2013-09-13,2012,12,50,256,231.03,0.74,4,Mod_Dry,34,6,4,3,44,91,0.39,140,0.61,140,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00425,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2013-09-14,2012,12,50,257,228.02,0.75,4,Mod_Dry,34,6,4,3,44,91,0.4,137,0.6,137,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00921,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2013-09-15,2012,12,50,258,225.56,0.76,4,Mod_Dry,34,6,4,3,44,91,0.4,134.6,0.6,134.6,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.00719,0.000282,0.106,0.00416,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2013-09-16,2012,12,51,259,223.1,0.77,4,Mod_Dry,34,6,4,3,44,91,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.5,29.5,29.5,709
2013-09-17,2012,12,51,260,220.64,0.78,4,Mod_Dry,34,6,4,3,44,91,0.41,129.6,0.59,129.6,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.118,0.221,0.00868,25.3,0.93,0.97,0.903,29.9,29,29,696
2013-09-18,2012,12,51,261,218.18,0.79,4,Mod_Dry,34,6,4,3,44,91,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.103,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2013-09-19,2012,12,51,262,215.72,0.8,4,Mod_Dry,34,6,4,3,44,91,0.42,124.7,0.58,124.7,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2013-09-20,2012,12,51,263,213.26,0.8,4,Mod_Dry,34,6,4,3,44,91,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2013-09-21,2012,12,51,264,210.79,0.81,4,Mod_Dry,34,6,4,3,44,91,0.43,119.8,0.57,119.8,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0993,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2013-09-22,2012,12,51,265,209.43,0.81,4,Mod_Dry,34,6,4,3,44,91,0.43,118.4,0.56,118.4,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2013-09-23,2012,12,52,266,207.51,0.82,4,Mod_Dry,34,6,4,3,44,91,0.44,116.5,0.56,116.5,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0998,0.198,0.00773,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2013-09-24,2012,12,52,267,205.6,0.82,4,Mod_Dry,34,6,4,3,44,91,0.44,114.6,0.56,114.6,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.00379,1,0.0972,0.194,0.0076,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2013-09-25,2012,12,52,268,203.69,0.83,4,Mod_Dry,34,6,4,3,44,91,0.45,112.7,0.55,112.7,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0908,0.00533,0.000208,0.0962,0.00376,1,0.0946,0.191,0.00746,25.4,0.92,0.97,0.892,25.8,25,25,601
2013-09-26,2012,12,52,269,201.77,0.83,4,Mod_Dry,34,6,4,3,44,91,0.45,110.8,0.55,110.8,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00517,0.000202,0.0953,0.00372,1,0.092,0.187,0.00732,25.4,0,0,0,0,0,0,0
2013-09-27,2012,12,52,270,199.86,0.84,4,Mod_Dry,34,6,4,3,44,91,0.46,108.9,0.55,108.9,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0895,0.005,0.000195,0.0945,0.00369,1,0.0895,0.184,0.00719,25.4,0,0,0,0,0,0,0
2013-09-28,2012,12,52,271,197.94,0.85,4,Mod_Dry,34,6,4,3,44,91,0.46,106.9,0.54,106.9,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00484,0.000189,0.0936,0.00366,1,0.0869,0.181,0.00705,25.4,0,0,0,0,0,0,0
2013-09-29,2012,12,52,272,197.12,0.85,4,Mod_Dry,34,6,4,3,44,91,0.46,106.1,0.54,106.1,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0885,0.00477,0.000186,0.0933,0.00364,1,0.0858,0.179,0.007,25.4,0,0,0,0,0,0,0
2013-09-30,2012,12,53,273,195.21,0.86,4,Mod_Dry,34,6,4,3,44,91,0.47,104.2,0.53,104.2,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0878,0.00461,0.00018,0.0924,0.00361,1,0.0832,0.176,0.00686,25.4,0,0,0,0,0,0,0
2013-10-01,2013,1,1,274,193.84,0.86,4,Mod_Dry,31,4,3,2,33,73,0.38,120.8,0.62,120.8,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00381,1,0.106,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,648
2013-10-02,2013,1,1,275,192.47,0.86,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.0059,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2013-10-03,2013,1,1,276,191.11,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.2,26.3,26.3,632
2013-10-04,2013,1,1,277,189.74,0.87,4,Mod_Dry,31,4,3,2,33,73,0.39,116.7,0.61,116.7,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00567,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,624
2013-10-05,2013,1,1,278,188.37,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0982,0.193,0.00756,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2013-10-06,2013,1,1,279,187.01,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2013-10-07,2013,1,1,280,185.64,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0946,0.189,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2013-10-08,2013,1,2,281,184.27,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0927,0.186,0.00728,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2013-10-09,2013,1,2,282,182.9,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.4,24.4,584
2013-10-10,2013,1,2,283,181.54,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0872,0.00498,0.000195,0.0922,0.00361,1,0.089,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2013-10-11,2013,1,2,284,180.17,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00486,0.00019,0.0916,0.00358,1,0.0872,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2013-10-12,2013,1,2,285,178.8,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00474,0.000186,0.091,0.00356,1,0.0853,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2013-10-13,2013,1,2,286,177.44,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00463,0.000181,0.0904,0.00354,1,0.0835,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23,23,553
2013-10-14,2013,1,2,287,176.07,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.58,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000177,0.0898,0.00352,1,0.0816,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2013-10-15,2013,1,3,288,174.7,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2013-10-16,2013,1,3,289,173.33,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.883,22.7,22,22,529
2013-10-17,2013,1,3,290,171.97,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,98.97,0.58,98.97,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2013-10-18,2013,1,3,291,170.6,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,97.6,0.57,97.6,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000158,0.0874,0.00342,1,0.0743,0.162,0.00633,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2013-10-19,2013,1,3,292,169.23,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,96.23,0.57,96.23,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00393,0.000154,0.0868,0.0034,1,0.0724,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2013-10-20,2013,1,3,293,168.96,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,95.96,0.57,95.96,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00391,0.000153,0.0867,0.0034,1,0.072,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2013-10-21,2013,1,3,294,168.69,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,95.69,0.57,95.69,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00388,0.000152,0.0866,0.00339,1,0.0717,0.158,0.0062,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2013-10-22,2013,1,4,295,168.41,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,95.41,0.57,95.41,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00386,0.000151,0.0865,0.00339,1,0.0713,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
2013-10-23,2013,1,4,296,172.51,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,99.51,0.58,99.51,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0768,0.165,0.00646,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2013-10-24,2013,1,4,297,175.52,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00446,0.000175,0.0896,0.00351,1,0.0809,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2013-10-25,2013,1,4,298,174.15,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00435,0.00017,0.089,0.00348,1,0.0791,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2013-10-26,2013,1,4,299,173.33,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.883,22.7,22,22,529
2013-10-27,2013,1,4,300,173.61,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.0043,0.000168,0.0888,0.00347,1,0.0783,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2013-10-28,2013,1,4,301,173.33,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.883,22.7,22,22,529
2013-10-29,2013,1,5,302,171.97,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,98.97,0.58,98.97,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2013-10-30,2013,1,5,303,171.69,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,98.69,0.57,98.69,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0757,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2013-10-31,2013,1,5,304,169.78,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,96.78,0.57,96.78,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00627,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2013-11-01,2013,2,5,305,169.51,0.92,4,Mod_Dry,29,4,2,2,30,67,0.4,102.5,0.6,102.5,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0841,0.00446,0.000175,0.0885,0.00347,1,0.0809,0.169,0.00663,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2013-11-02,2013,2,5,306,173.06,0.91,4,Mod_Dry,29,4,2,2,30,67,0.39,106.1,0.61,106.1,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0853,0.00477,0.000187,0.0901,0.00353,1,0.0857,0.176,0.00688,25.4,0.915,0.97,0.888,24.1,23.4,23.4,562
2013-11-03,2013,2,5,307,177.71,0.9,4,Mod_Dry,29,4,2,2,30,67,0.38,110.7,0.62,110.7,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.087,0.00516,0.000202,0.0921,0.0036,1,0.092,0.184,0.0072,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2013-11-04,2013,2,5,308,177.98,0.9,4,Mod_Dry,29,4,2,2,30,67,0.38,111,0.62,111,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0871,0.00518,0.000203,0.0922,0.00361,1,0.0923,0.185,0.00722,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
2013-11-05,2013,2,6,309,180.99,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,114,0.63,114,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00544,0.000213,0.0936,0.00366,1,0.0964,0.19,0.00743,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2013-11-06,2013,2,6,310,183.45,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,116.5,0.64,116.5,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.089,0.00565,0.000221,0.0946,0.0037,1,0.0997,0.194,0.0076,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2013-11-07,2013,2,6,311,184.82,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,117.8,0.64,117.8,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00576,0.000225,0.0952,0.00372,1,0.102,0.197,0.0077,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2013-11-08,2013,2,6,312,186.73,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,119.7,0.64,119.7,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00593,0.000232,0.0961,0.00376,1,0.104,0.2,0.00783,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2013-11-09,2013,2,6,313,185.36,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,118.4,0.64,118.4,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00581,0.000227,0.0955,0.00373,1,0.102,0.198,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2013-11-10,2013,2,6,314,185.09,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,118.1,0.64,118.1,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.00579,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.1,26.3,26.3,632
2013-11-11,2013,2,6,315,183.18,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00563,0.00022,0.0945,0.0037,1,0.0993,0.194,0.00758,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2013-11-12,2013,2,7,316,181.26,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,114.3,0.63,114.3,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00546,0.000214,0.0937,0.00366,1,0.0968,0.19,0.00745,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2013-11-13,2013,2,7,317,180.99,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,114,0.63,114,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00544,0.000213,0.0936,0.00366,1,0.0964,0.19,0.00743,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2013-11-14,2013,2,7,318,180.17,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,113.2,0.63,113.2,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00537,0.00021,0.0932,0.00365,1,0.0953,0.188,0.00737,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2013-11-15,2013,2,7,319,178.26,0.9,4,Mod_Dry,29,4,2,2,30,67,0.38,111.3,0.62,111.3,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0872,0.00521,0.000204,0.0924,0.00361,1,0.0927,0.185,0.00724,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2013-11-16,2013,2,7,320,180.17,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,113.2,0.63,113.2,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00537,0.00021,0.0932,0.00365,1,0.0953,0.188,0.00737,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2013-11-17,2013,2,7,321,181.54,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,114.5,0.63,114.5,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0971,0.191,0.00747,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2013-11-18,2013,2,7,322,180.72,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,113.7,0.63,113.7,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00542,0.000212,0.0934,0.00366,1,0.096,0.189,0.00741,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2013-11-19,2013,2,8,323,183.18,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00563,0.00022,0.0945,0.0037,1,0.0993,0.194,0.00758,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2013-11-20,2013,2,8,324,186.19,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,119.2,0.64,119.2,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00588,0.00023,0.0958,0.00375,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2013-11-21,2013,2,8,325,187.55,0.88,5,Dry,23,4,2,2,19,50,0.27,137.6,0.73,137.6,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00744,0.000291,0.102,0.00398,1,0.128,0.23,0.00899,25.3,0.933,0.97,0.905,31.9,31,31,743
2013-11-22,2013,2,8,326,192.75,0.86,5,Dry,23,4,2,2,19,50,0.26,142.8,0.74,142.8,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00788,0.000308,0.104,0.00407,1,0.135,0.239,0.00935,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2013-11-23,2013,2,8,327,194.66,0.86,5,Dry,23,4,2,2,19,50,0.26,144.7,0.74,144.7,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0968,0.00805,0.000314,0.105,0.0041,1,0.138,0.243,0.00948,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2013-11-24,2013,2,8,328,196.58,0.85,5,Dry,23,4,2,2,19,50,0.25,146.6,0.75,146.6,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00821,0.000321,0.106,0.00413,1,0.14,0.246,0.00962,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2013-11-25,2013,2,8,329,199.04,0.84,5,Dry,23,4,2,2,19,50,0.25,149,0.75,149,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00842,0.000329,0.107,0.00417,1,0.144,0.25,0.00979,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2013-11-26,2013,2,9,330,198.22,0.85,5,Dry,23,4,2,2,19,50,0.25,148.2,0.75,148.2,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00835,0.000326,0.106,0.00416,1,0.143,0.249,0.00973,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2013-11-27,2013,2,9,331,196.3,0.85,5,Dry,23,4,2,2,19,50,0.26,146.3,0.74,146.3,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2013-11-28,2013,2,9,332,194.39,0.86,5,Dry,23,4,2,2,19,50,0.26,144.4,0.74,144.4,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00802,0.000314,0.105,0.00409,1,0.137,0.242,0.00946,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2013-11-29,2013,2,9,333,192.47,0.86,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00786,0.000307,0.104,0.00406,1,0.135,0.239,0.00933,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2013-11-30,2013,2,9,334,193.84,0.86,5,Dry,23,4,2,2,19,50,0.26,143.8,0.74,143.8,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00798,0.000312,0.105,0.00408,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2013-12-01,2013,3,9,335,197.94,0.85,5,Dry,26,4,3,2,24,59,0.3,138.9,0.7,138.9,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00756,0.000295,0.104,0.00405,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,751
2013-12-02,2013,3,9,336,200.4,0.84,5,Dry,26,4,3,2,24,59,0.29,141.4,0.71,141.4,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2013-12-03,2013,3,10,337,205.6,0.82,5,Dry,26,4,3,2,24,59,0.29,146.6,0.71,146.6,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00821,0.000321,0.107,0.00419,1,0.14,0.248,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2013-12-04,2013,3,10,338,208.61,0.82,5,Dry,26,4,3,2,24,59,0.28,149.6,0.72,149.6,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000331,0.108,0.00424,1,0.144,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2013-12-05,2013,3,10,339,208.88,0.81,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00849,0.000332,0.109,0.00425,1,0.145,0.253,0.00992,25.3,0.938,0.97,0.91,34.9,33.8,33.8,812
2013-12-06,2013,3,10,340,209.15,0.81,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2013-12-07,2013,3,10,341,211.61,0.81,5,Dry,26,4,3,2,24,59,0.28,152.6,0.72,152.6,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
2013-12-08,2013,3,10,342,217.36,0.79,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2013-12-09,2013,3,10,343,222.01,0.77,5,Dry,26,4,3,2,24,59,0.27,163,0.73,163,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,885
2013-12-10,2013,3,11,344,227.2,0.75,5,Dry,26,4,3,2,24,59,0.26,168.2,0.74,168.2,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.17,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2013-12-11,2013,3,11,345,231.3,0.74,5,Dry,26,4,3,2,24,59,0.26,172.3,0.74,172.3,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,941
2013-12-12,2013,3,11,346,235.4,0.73,5,Dry,26,4,3,2,24,59,0.25,176.4,0.75,176.4,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.181,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,965
2013-12-13,2013,3,11,347,239.51,0.72,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,989
2013-12-14,2013,3,11,348,239.78,0.72,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2013-12-15,2013,3,11,349,242.79,0.71,5,Dry,26,4,3,2,24,59,0.24,183.8,0.76,183.8,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.8,42,42,1010
2013-12-16,2013,3,11,350,247.44,0.7,5,Dry,26,4,3,2,24,59,0.24,188.4,0.76,188.4,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000465,0.125,0.00496,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2013-12-17,2013,3,12,351,251.54,0.69,5,Dry,26,4,3,2,24,59,0.23,192.5,0.77,192.5,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2013-12-18,2013,3,12,352,255.64,0.68,5,Dry,26,4,3,2,24,59,0.23,196.6,0.77,196.6,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,44.9,44.9,1080
2013-12-19,2013,3,12,353,260.83,0.67,5,Dry,26,4,3,2,24,59,0.23,201.8,0.77,201.8,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2013-12-20,2013,3,12,354,267.12,0.66,5,Dry,26,4,3,2,24,59,0.22,208.1,0.78,208.1,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000533,0.134,0.00531,1,0.223,0.358,0.0142,24.9,0.956,0.98,0.937,48.5,47.6,47.6,1140
2013-12-21,2013,3,12,355,269.58,0.66,5,Dry,26,4,3,2,24,59,0.22,210.6,0.78,210.6,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.121,0.0136,0.000541,0.135,0.00536,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1160
2013-12-22,2013,3,12,356,272.59,0.65,5,Dry,26,4,3,2,24,59,0.22,213.6,0.78,213.6,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2013-12-23,2013,3,12,357,277.24,0.64,5,Dry,26,4,3,2,24,59,0.21,218.2,0.79,218.2,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2013-12-24,2013,3,13,358,284.08,0.63,5,Dry,26,4,3,2,24,59,0.21,225.1,0.79,225.1,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000591,0.141,0.00562,1,0.246,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2013-12-25,2013,3,13,359,290.91,0.62,5,Dry,26,4,3,2,24,59,0.2,231.9,0.8,231.9,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000615,0.144,0.00575,2,0.099,0.244,0.00969,24.9,0.924,0.97,0.896,26.1,25.4,50.7,1220
2013-12-26,2013,3,13,360,295.56,0.62,5,Dry,26,4,3,2,24,59,0.2,236.6,0.8,236.6,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000631,0.147,0.00583,2,0.102,0.249,0.0099,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2013-12-27,2013,3,13,361,300.76,0.61,5,Dry,26,4,3,2,24,59,0.2,241.8,0.8,241.8,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.000649,0.149,0.00593,2,0.106,0.254,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2013-12-28,2013,3,13,362,308.69,0.6,5,Dry,26,4,3,2,24,59,0.19,249.7,0.81,249.7,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.000677,0.152,0.00608,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.2,27.4,54.7,1310
2013-12-29,2013,3,13,363,319.35,0.59,5,Dry,26,4,3,2,24,59,0.18,260.4,0.81,260.4,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0219,0.000875,0.161,0.00644,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.4,28.5,57,1370
2013-12-30,2013,3,13,364,331.11,0.58,5,Dry,26,4,3,2,24,59,0.18,272.1,0.82,272.1,0,0,0,0,-2,2,26,4,3,0,26,305,990,965.1,24.9,0.143,0.0274,0.0011,0.171,0.00684,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2013-12-31,2013,3,14,365,344.51,0.56,5,Dry,26,4,3,2,24,59,0.17,285.5,0.83,285.5,0,0,0,0,-2,2,26,4,3,0,26,319,990,965.1,24.9,0.148,0.0338,0.00136,0.182,0.0073,2,0.135,0.317,0.0127,24.6,0.937,0.97,0.909,32.2,31.2,62.5,1500
2014-01-01,2013,4,14,1,359,0.55,5,Dry,29,5,4,2,33,73,0.2,286,0.8,286,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.034,0.00137,0.184,0.00741,2,0.136,0.319,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2014-01-02,2013,4,14,2,373.49,0.53,5,Dry,29,5,4,2,33,73,0.2,300.5,0.81,300.5,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0408,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2014-01-03,2013,4,14,3,387.44,0.52,5,Dry,29,5,4,2,33,73,0.19,314.4,0.81,314.4,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0474,0.00192,0.207,0.00841,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.5,1640
2014-01-04,2013,4,14,4,398.65,0.51,5,Dry,29,5,4,2,33,73,0.18,325.6,0.82,325.6,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.9,1700
2014-01-05,2013,4,14,5,411.5,0.5,5,Dry,29,5,4,2,33,73,0.18,338.5,0.82,338.5,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.168,0.0588,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.92,37.9,36.9,73.7,1770
2014-01-06,2013,4,14,6,423.8,0.49,5,Dry,29,5,4,2,33,73,0.17,350.8,0.83,350.8,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0646,0.00264,0.237,0.00969,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.5,1840
2014-01-07,2013,4,15,7,439.39,0.48,5,Dry,29,5,4,2,33,73,0.17,366.4,0.83,366.4,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0719,0.00295,0.25,0.0102,2,0.19,0.44,0.018,24,0.951,0.978,0.93,41,40.1,80.1,1920
2014-01-08,2013,4,15,8,457.71,0.47,5,Dry,29,5,4,2,33,73,0.16,384.7,0.84,384.7,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0806,0.00331,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42.1,84.1,2020
2014-01-09,2013,4,15,9,472.2,0.46,5,Dry,29,5,4,2,33,73,0.15,399.2,0.84,399.2,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0874,0.0036,0.277,0.0114,2,0.212,0.489,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.1,2090
2014-01-10,2013,4,15,10,487.24,0.45,5,Dry,29,5,4,2,33,73,0.15,414.2,0.85,414.2,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0945,0.0039,0.29,0.012,2,0.222,0.512,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.2,2160
2014-01-11,2013,4,15,11,502.83,0.44,4,Mod_Dry,34,5,4,3,45,91,0.18,411.8,0.82,411.8,0,0,0,0,-3,3,34,5,4,0,48,455,990,965.9,24.1,0.196,0.0934,0.00387,0.289,0.012,2,0.22,0.51,0.0211,23.6,0.956,0.98,0.937,45.6,44.7,89.4,2150
2014-01-12,2013,4,15,12,520.6,0.43,4,Mod_Dry,34,5,4,3,45,91,0.17,429.6,0.82,429.6,0,0,0,0,-3,3,34,5,4,0,48,473,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.232,0.537,0.0223,23.5,0.957,0.98,0.938,47.4,46.5,92.9,2230
2014-01-13,2013,4,15,13,540.01,0.42,4,Mod_Dry,34,5,4,3,45,91,0.17,449,0.83,449,0,0,0,0,-3,3,34,5,4,0,48,492,990,966,24,0.209,0.111,0.00463,0.32,0.0134,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2014-01-14,2013,4,16,14,559.43,0.41,4,Mod_Dry,34,5,4,3,45,91,0.16,468.4,0.84,468.4,0,0,0,0,-3,3,34,5,4,0,48,511,990,966.1,23.9,0.217,0.12,0.00503,0.337,0.0141,2,0.259,0.596,0.025,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2014-01-15,2013,4,16,15,579.39,0.4,4,Mod_Dry,34,5,4,3,45,91,0.16,488.4,0.84,488.4,0,0,0,0,-3,3,34,5,4,0,48,531,990,966.2,23.8,0.229,0.13,0.00544,0.358,0.015,3,0.162,0.52,0.0219,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2014-01-16,2013,4,16,16,599.9,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,508.9,0.85,508.9,0,0,0,0,-3,3,34,5,4,0,48,552,990,966.3,23.7,0.24,0.141,0.00595,0.381,0.0161,3,0.172,0.553,0.0233,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2014-01-17,2013,4,16,17,620.95,0.38,4,Mod_Dry,34,5,4,3,45,91,0.15,530,0.85,530,0,0,0,0,-3,3,34,5,4,0,48,573,990,966.4,23.6,0.252,0.155,0.00656,0.407,0.0172,3,0.181,0.588,0.0249,23,0.949,0.971,0.922,37.9,36.8,110,2650
2014-01-18,2013,4,16,18,645.29,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,554.3,0.86,554.3,0,0,0,0,-3,3,34,5,4,0,48,597,990,966.5,23.5,0.266,0.171,0.00728,0.437,0.0186,3,0.192,0.629,0.0268,22.9,0.951,0.975,0.927,39.4,38.5,115,2770
2014-01-19,2013,4,16,19,671.26,0.35,4,Mod_Dry,34,5,4,3,45,91,0.14,580.3,0.86,580.3,0,0,0,0,-3,3,34,5,4,0,48,623,990,966.6,23.4,0.281,0.189,0.00806,0.469,0.02,3,0.204,0.673,0.0287,22.7,0.953,0.978,0.932,41.1,40.2,121,2900
2014-01-20,2013,4,16,20,698.33,0.34,4,Mod_Dry,34,5,4,3,45,91,0.13,607.3,0.87,607.3,0,0,0,0,-3,3,34,5,4,0,48,650,990,966.7,23.3,0.296,0.207,0.00887,0.503,0.0216,3,0.216,0.719,0.0308,22.6,0.955,0.98,0.936,42.8,42,126,3020
2014-01-21,2013,4,17,21,721.58,0.33,3,Normal,41,6,4,3,66,120,0.17,601.6,0.83,601.6,0,0,0,0,-3,3,41,6,4,0,69,653,990,966.8,23.2,0.297,0.203,0.00874,0.5,0.0215,3,0.213,0.713,0.0307,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2014-01-22,2013,4,17,22,747.55,0.32,3,Normal,41,6,4,3,66,120,0.16,627.5,0.84,627.5,0,0,0,0,-3,3,41,6,4,0,69,679,990,966.9,23.1,0.312,0.22,0.00953,0.532,0.023,3,0.225,0.757,0.0328,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2014-01-23,2013,4,17,23,771.46,0.31,3,Normal,41,6,4,3,66,120,0.16,651.5,0.84,651.5,0,0,0,0,-3,3,41,6,4,0,69,702,990,967,23,0.326,0.236,0.0103,0.562,0.0244,3,0.236,0.798,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2014-01-24,2013,4,17,24,790.69,0.3,3,Normal,41,6,4,3,66,120,0.15,670.7,0.85,670.7,0,0,0,0,-3,3,41,6,4,0,69,722,990,967.1,22.9,0.337,0.249,0.0109,0.586,0.0255,3,0.244,0.83,0.0362,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2014-01-25,2013,4,17,25,815.42,0.29,3,Normal,41,6,4,3,66,120,0.15,695.4,0.85,695.4,0,0,0,0,-3,3,41,6,4,0,69,746,990,967.2,22.8,0.351,0.266,0.0116,0.616,0.027,3,0.255,0.872,0.0382,22,0.957,0.98,0.938,47.8,46.8,140,3370
2014-01-26,2013,4,17,26,847.32,0.27,3,Normal,41,6,4,3,66,120,0.14,727.3,0.86,727.3,0,0,0,0,-3,3,41,6,4,0,69,778,990,967.3,22.7,0.369,0.287,0.0126,0.656,0.0289,3,0.27,0.925,0.0408,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2014-01-27,2013,4,17,27,882.26,0.26,3,Normal,41,6,4,3,66,120,0.14,762.3,0.86,762.3,0,0,0,0,-3,3,41,6,4,0,69,813,990,967.4,22.6,0.399,0.308,0.0136,0.707,0.0313,3,0.283,0.991,0.0439,21.6,0.956,0.98,0.937,51.4,48.2,145,3470
2014-01-28,2013,4,18,28,919.67,0.25,3,Normal,41,6,4,3,66,120,0.13,799.7,0.87,799.7,0,0,0,0,-3,3,41,6,4,0,69,851,990,967.6,22.4,0.434,0.326,0.0145,0.76,0.0339,4,0.212,0.972,0.0434,21.4,0.953,0.976,0.931,40.1,39.1,157,3760
2014-01-29,2013,4,18,29,959.17,0.24,3,Normal,41,6,4,3,66,120,0.13,839.2,0.88,839.2,0,0,0,0,-3,3,41,6,4,0,69,890,990,967.7,22.3,0.47,0.345,0.0155,0.815,0.0366,4,0.226,1.04,0.0467,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
2014-01-30,2013,4,18,30,1005.5,0.23,3,Normal,41,6,4,3,66,120,0.12,885.5,0.88,885.5,0,0,0,0,-3,3,41,6,4,0,69,936,990,967.9,22.1,0.512,0.368,0.0166,0.88,0.0398,4,0.241,1.12,0.0508,21,0.955,0.98,0.936,43.5,42.6,170,4090
2014-01-31,2013,4,18,31,1053.8,0.22,3,Normal,41,6,4,3,66,120,0.11,933.8,0.89,933.8,0,0,0,0,-3,3,41,6,4,0,69,985,990,968.1,21.9,0.556,0.391,0.0178,0.947,0.0432,4,0.258,1.21,0.0549,20.7,0.956,0.98,0.936,45.3,44.4,178,4270
2014-02-01,2013,5,18,32,1109.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.15,947.3,0.85,947.3,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.581,0.398,0.0183,0.978,0.045,4,0.262,1.24,0.057,20.5,0.955,0.98,0.936,45.5,44.6,178,4280
2014-02-02,2013,5,18,33,1161.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.14,999.3,0.86,999.3,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.645,0.423,0.0196,1.07,0.0494,4,0.28,1.35,0.0624,20.2,0.955,0.98,0.936,47.4,46.4,186,4460
2014-02-03,2013,5,18,34,1214.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1053,0.87,1053,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.723,0.542,0.0253,1.27,0.059,4,0.291,1.56,0.0726,19.9,0.955,0.98,0.936,49,48,192,4610
2014-02-04,2013,5,19,35,1263.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1102,0.87,1100,2,0,0,0,-5,7,49,8,7,0,100,1160,990,968.7,21.3,0.792,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-02-05,2013,5,19,36,1308.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1146,0.88,1100,46,10,1,1,-4,38,59,9,8,1,131,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-02-06,2013,5,19,37,1341.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1179,0.88,1100,79,18,2,2,-3,60,67,10,9,2,153,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-02-07,2013,5,19,38,1362.3,0.17,2,Mod_Wet,49,8,7,5,93,162,0.12,1200,0.88,1100,100,23,3,3,-2,73,72,11,10,3,166,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-02-08,2013,5,19,39,1377.5,0.17,2,Mod_Wet,49,8,7,5,93,162,0.12,1215,0.88,1100,115,26,3,4,-2,84,75,11,11,3,177,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2014-02-09,2013,5,19,40,1392.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.12,1231,0.88,1100,131,30,4,4,-1,94,79,12,11,4,187,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2014-02-10,2013,5,19,41,1395.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.12,1234,0.88,1100,134,30,4,4,-1,97,79,12,11,4,190,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2014-02-11,2013,5,20,42,1405.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.12,1243,0.89,1100,143,32,4,4,-1,104,81,12,11,4,197,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-02-12,2013,5,20,43,1414.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.12,1252,0.89,1100,152,34,5,5,0,108,83,13,12,5,201,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-02-13,2013,5,20,44,1423.6,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-02-14,2013,5,20,45,1433,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1271,0.89,1100,171,39,5,5,0,122,88,13,12,5,215,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2014-02-15,2013,5,20,46,1436.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1274,0.89,1100,174,39,5,5,0,125,88,13,12,5,218,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-02-16,2013,5,20,47,1439.2,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1277,0.89,1100,177,40,5,5,0,127,89,13,12,5,220,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2014-02-17,2013,5,20,48,1442.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1280,0.89,1100,180,41,5,5,0,129,90,13,12,5,222,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-02-18,2013,5,21,49,1445.4,0.15,2,Mod_Wet,49,8,7,5,93,162,0.11,1283,0.89,1100,183,41,5,6,0,131,90,13,13,5,224,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-02-19,2013,5,21,50,1442.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1280,0.89,1100,180,41,5,5,0,129,90,13,12,5,222,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-02-20,2013,5,21,51,1439.2,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1277,0.89,1100,177,40,5,5,0,127,89,13,12,5,220,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2014-02-21,2013,5,21,52,1436.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1274,0.89,1100,174,39,5,5,0,125,88,13,12,5,218,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-02-22,2013,5,21,53,1426.7,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1265,0.89,1100,165,37,5,5,0,118,86,13,12,5,211,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2014-02-23,2013,5,21,54,1417.4,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1255,0.89,1100,155,35,5,5,0,110,84,13,12,5,203,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2014-02-24,2013,5,21,55,1408.2,0.16,2,Mod_Wet,49,8,7,5,93,162,0.12,1246,0.89,1100,146,33,4,4,-1,106,82,12,11,4,199,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2014-02-25,2013,5,22,56,1398.9,0.17,2,Mod_Wet,49,8,7,5,93,162,0.12,1237,0.88,1100,137,31,4,4,-1,99,80,12,11,4,192,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-02-26,2013,5,22,57,1383.6,0.17,2,Mod_Wet,49,8,7,5,93,162,0.12,1222,0.88,1100,122,28,4,4,-1,87,77,12,11,4,180,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2014-02-27,2013,5,22,58,1362.3,0.17,2,Mod_Wet,49,8,7,5,93,162,0.12,1200,0.88,1100,100,23,3,3,-2,73,72,11,10,3,166,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-02-28,2013,5,22,59,1341.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1179,0.88,1100,79,18,2,2,-3,60,67,10,9,2,153,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-03-01,2013,6,22,60,1320.1,0.18,3,Normal,49,9,9,9,107,183,0.14,1137,0.86,1100,37,8,1,1,-8,35,57,10,10,1,142,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-03-02,2013,6,22,61,1305.2,0.18,3,Normal,49,9,9,9,107,183,0.14,1122,0.86,1100,22,5,1,1,-8,23,54,10,10,1,130,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-03-03,2013,6,22,62,1296.3,0.18,3,Normal,49,9,9,9,107,183,0.14,1113,0.86,1100,13,3,0,0,-9,19,52,9,9,0,126,1170,990,968.8,21.2,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2014-03-04,2013,6,23,63,1287.4,0.18,3,Normal,49,9,9,9,107,183,0.14,1104,0.86,1100,4,1,0,0,-9,12,50,9,9,0,119,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50,48.2,193,4630
2014-03-05,2013,6,23,64,1284.5,0.18,3,Normal,49,9,9,9,107,183,0.14,1101,0.86,1100,1,0,0,0,-9,10,49,9,9,0,117,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2014-03-06,2013,6,23,65,1293.3,0.18,3,Normal,49,9,9,9,107,183,0.14,1110,0.86,1100,10,2,0,0,-9,17,51,9,9,0,124,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
2014-03-07,2013,6,23,66,1302.2,0.18,3,Normal,49,9,9,9,107,183,0.14,1119,0.86,1100,19,4,1,1,-8,21,53,10,10,1,128,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2014-03-08,2013,6,23,67,1317.1,0.18,3,Normal,49,9,9,9,107,183,0.14,1134,0.86,1100,34,8,1,1,-8,32,57,10,10,1,139,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-03-09,2013,6,23,68,1344.1,0.17,3,Normal,49,9,9,9,107,183,0.14,1161,0.86,1100,61,14,2,2,-7,50,63,11,11,2,157,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2014-03-10,2013,6,23,69,1371.4,0.17,3,Normal,49,9,9,9,107,183,0.13,1188,0.87,1100,88,20,3,3,-6,68,69,12,12,3,175,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2014-03-11,2013,6,24,70,1398.9,0.17,3,Normal,49,9,9,9,107,183,0.13,1216,0.87,1100,116,26,3,4,-6,89,75,12,13,3,196,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2014-03-12,2013,6,24,71,1420.5,0.16,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4580
2014-03-13,2013,6,24,72,1442.3,0.16,3,Normal,49,9,9,9,107,183,0.13,1259,0.87,1100,159,36,5,5,-4,117,85,14,14,5,224,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-03-14,2013,6,24,73,1464.2,0.15,3,Normal,49,9,9,9,107,183,0.13,1281,0.88,1100,181,41,5,6,-4,133,90,14,15,5,240,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2014-03-15,2013,6,24,74,1486.3,0.15,3,Normal,49,9,9,9,107,183,0.12,1303,0.88,1100,203,46,6,6,-3,148,95,15,15,6,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2014-03-16,2013,6,24,75,1508.5,0.14,3,Normal,49,9,9,9,107,183,0.12,1326,0.88,1100,226,51,7,7,-2,163,100,16,16,7,270,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2014-03-17,2013,6,24,76,1530.9,0.14,3,Normal,49,9,9,9,107,183,0.12,1348,0.88,1100,248,51,7,8,-2,184,100,16,17,7,291,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2014-03-18,2013,6,25,77,1559.8,0.13,3,Normal,49,9,9,9,107,183,0.12,1377,0.88,1100,277,51,8,8,-1,211,100,17,17,8,318,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-03-19,2013,6,25,78,1589,0.13,3,Normal,49,9,9,9,107,183,0.12,1406,0.89,1100,306,51,9,9,0,237,100,18,18,9,344,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2014-03-20,2013,6,25,79,1618.5,0.13,3,Normal,49,9,9,9,107,183,0.11,1435,0.89,1100,335,51,9,10,1,264,100,18,19,10,371,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2014-03-21,2013,6,25,80,1654.7,0.12,3,Normal,49,9,9,9,107,183,0.11,1472,0.89,1100,372,51,9,11,2,299,100,18,20,11,406,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2014-03-22,2013,6,25,81,1698,0.12,3,Normal,49,9,9,9,107,183,0.11,1515,0.89,1100,415,51,9,13,3,339,100,18,22,12,446,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2014-03-23,2013,6,25,82,1741.7,0.11,3,Normal,49,9,9,9,107,183,0.1,1559,0.9,1100,459,51,9,14,5,380,100,18,23,14,487,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2014-03-24,2013,6,25,83,1785.9,0.11,3,Normal,49,9,9,9,107,183,0.1,1603,0.9,1100,503,51,9,15,6,422,100,18,24,15,529,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-03-25,2013,6,26,84,1837.3,0.1,3,Normal,49,9,9,9,107,183,0.1,1654,0.9,1100,554,51,9,16,8,470,100,18,25,17,577,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2014-03-26,2013,6,26,85,1896.3,0.099,3,Normal,49,9,9,9,107,183,0.097,1713,0.9,1100,613,51,9,16,9,528,100,18,25,18,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2014-03-27,2013,6,26,86,1963,0.093,3,Normal,49,9,9,9,107,183,0.093,1780,0.91,1100,680,51,9,16,11,593,100,18,25,20,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2014-03-28,2013,6,26,87,2030.6,0.088,3,Normal,49,9,9,9,107,183,0.09,1848,0.91,1100,748,51,9,16,13,659,100,18,25,22,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,17,0.948,0.98,0.929,43.3,42.5,170,4080
2014-03-29,2013,6,26,88,2091.7,0.083,3,Normal,49,9,9,9,107,183,0.087,1909,0.91,1100,809,51,9,16,15,718,100,18,25,24,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2014-03-30,2013,6,26,89,2146.2,0.078,3,Normal,49,9,9,9,107,183,0.085,1963,0.92,1100,863,51,9,16,17,770,100,18,25,26,877,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
