date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-03-31,2013,6,26,90,2201.1,0.074,3,Normal,49,9,9,9,107,183,0.083,2018,0.92,1100,918,51,9,16,19,823,100,18,25,28,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2014-04-01,2013,7,27,91,2256.5,0.071,3,Normal,54,13,14,19,117,217,0.096,2039,0.9,1100,939,46,5,11,9,868,100,18,25,28,985,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2014-04-02,2013,7,27,92,2289.9,0.067,3,Normal,54,13,14,19,117,217,0.095,2073,0.91,1100,973,46,5,11,10,901,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2014-04-03,2013,7,27,93,2316.1,0.064,3,Normal,54,13,14,19,117,217,0.094,2099,0.91,1100,999,46,5,11,11,926,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2014-04-04,2013,7,27,94,2342.3,0.062,3,Normal,54,13,14,19,117,217,0.093,2125,0.91,1100,1030,46,5,11,12,951,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2014-04-05,2013,7,27,95,2361.1,0.06,3,Normal,54,13,14,19,117,217,0.092,2144,0.91,1100,1040,46,5,11,12,970,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2014-04-06,2013,7,27,96,2372.4,0.058,3,Normal,54,13,14,19,117,217,0.091,2155,0.91,1100,1060,46,5,11,13,980,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2014-04-07,2013,7,27,97,2383.7,0.057,3,Normal,54,13,14,19,117,217,0.091,2167,0.91,1100,1070,46,5,11,13,992,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.2,161,3850
2014-04-08,2013,7,28,98,2387.5,0.057,3,Normal,54,13,14,19,117,217,0.091,2170,0.91,1100,1070,46,5,11,13,995,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2014-04-09,2013,7,28,99,2391.3,0.056,3,Normal,54,13,14,19,117,217,0.091,2174,0.91,1100,1070,46,5,11,13,999,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2014-04-10,2013,7,28,100,2387.5,0.057,3,Normal,54,13,14,19,117,217,0.091,2170,0.91,1100,1070,46,5,11,13,995,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2014-04-11,2013,7,28,101,2383.7,0.057,3,Normal,54,13,14,19,117,217,0.091,2167,0.91,1100,1070,46,5,11,13,992,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.2,161,3850
2014-04-12,2013,7,28,102,2379.9,0.057,3,Normal,54,13,14,19,117,217,0.091,2163,0.91,1100,1060,46,5,11,13,988,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2014-04-13,2013,7,28,103,2376.2,0.058,3,Normal,54,13,14,19,117,217,0.091,2159,0.91,1100,1060,46,5,11,13,984,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2014-04-14,2013,7,28,104,2372.4,0.058,3,Normal,54,13,14,19,117,217,0.091,2155,0.91,1100,1060,46,5,11,13,980,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2014-04-15,2013,7,29,105,2368.6,0.059,3,Normal,54,13,14,19,117,217,0.092,2152,0.91,1100,1050,46,5,11,13,977,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2014-04-16,2013,7,29,106,2364.8,0.059,3,Normal,54,13,14,19,117,217,0.092,2148,0.91,1100,1050,46,5,11,12,974,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2014-04-17,2013,7,29,107,2361.1,0.06,3,Normal,54,13,14,19,117,217,0.092,2144,0.91,1100,1040,46,5,11,12,970,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2014-04-18,2013,7,29,108,2357.3,0.06,3,Normal,54,13,14,19,117,217,0.092,2140,0.91,1100,1040,46,5,11,12,966,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2014-04-19,2013,7,29,109,2353.6,0.06,3,Normal,54,13,14,19,117,217,0.092,2137,0.91,1100,1040,46,5,11,12,963,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2014-04-20,2013,7,29,110,2357.3,0.06,3,Normal,54,13,14,19,117,217,0.092,2140,0.91,1100,1040,46,5,11,12,966,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2014-04-21,2013,7,29,111,2361.1,0.06,3,Normal,54,13,14,19,117,217,0.092,2144,0.91,1100,1040,46,5,11,12,970,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2014-04-22,2013,7,30,112,2357.3,0.06,3,Normal,54,13,14,19,117,217,0.092,2140,0.91,1100,1040,46,5,11,12,966,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2014-04-23,2013,7,30,113,2353.6,0.06,3,Normal,54,13,14,19,117,217,0.092,2137,0.91,1100,1040,46,5,11,12,963,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2014-04-24,2013,7,30,114,2349.8,0.061,3,Normal,54,13,14,19,117,217,0.092,2133,0.91,1100,1030,46,5,11,12,959,100,18,25,31,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2014-04-25,2013,7,30,115,2346.1,0.061,3,Normal,54,13,14,19,117,217,0.092,2129,0.91,1100,1030,46,5,11,12,955,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2014-04-26,2013,7,30,116,2342.3,0.062,3,Normal,54,13,14,19,117,217,0.093,2125,0.91,1100,1030,46,5,11,12,951,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2014-04-27,2013,7,30,117,2338.5,0.062,3,Normal,54,13,14,19,117,217,0.093,2122,0.91,1100,1020,46,5,11,12,948,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2014-04-28,2013,7,30,118,2334.8,0.062,3,Normal,54,13,14,19,117,217,0.093,2118,0.91,1100,1020,46,5,11,12,944,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2014-04-29,2013,7,31,119,2331,0.063,3,Normal,54,13,14,19,117,217,0.093,2114,0.91,1100,1010,46,5,11,11,941,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2014-04-30,2013,7,31,120,2327.3,0.063,3,Normal,54,13,14,19,117,217,0.093,2110,0.91,1100,1010,46,5,11,11,937,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2014-05-01,2013,8,31,121,2316.1,0.064,3,Normal,55,13,13,17,178,276,0.12,2040,0.88,1100,940,45,5,12,11,867,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2014-05-02,2013,8,31,122,2297.4,0.066,3,Normal,55,13,13,17,178,276,0.12,2021,0.88,1100,921,45,5,12,11,848,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.7,163,3910
2014-05-03,2013,8,31,123,2278.8,0.068,3,Normal,55,13,13,17,178,276,0.12,2003,0.88,1100,903,45,5,12,10,831,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3920
2014-05-04,2013,8,31,124,2252.8,0.071,3,Normal,55,13,13,17,178,276,0.12,1977,0.88,1100,877,45,5,12,9,806,100,18,25,26,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2014-05-05,2013,8,31,125,2219.5,0.073,3,Normal,55,13,13,17,178,276,0.12,1944,0.88,1100,844,45,5,12,8,774,100,18,25,25,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2014-05-06,2013,8,32,126,2186.4,0.075,3,Normal,55,13,13,17,178,276,0.13,1910,0.87,1100,810,45,5,12,7,741,100,18,25,24,919,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2014-05-07,2013,8,32,127,2146.2,0.078,3,Normal,55,13,13,17,178,276,0.13,1870,0.87,1100,770,45,5,12,6,702,100,18,25,23,880,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2014-05-08,2013,8,32,128,2106.2,0.081,3,Normal,55,13,13,17,178,276,0.13,1830,0.87,1100,730,45,5,12,5,663,100,18,25,22,841,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2014-05-09,2013,8,32,129,2066.5,0.085,3,Normal,55,13,13,17,178,276,0.13,1790,0.87,1100,690,45,5,12,4,624,100,18,25,21,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2014-05-10,2013,8,32,130,2027,0.088,3,Normal,55,13,13,17,178,276,0.14,1751,0.86,1100,651,45,5,12,3,586,100,18,25,20,764,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-05-11,2013,8,32,131,1987.8,0.091,3,Normal,55,13,13,17,178,276,0.14,1712,0.86,1100,612,45,5,12,1,549,100,18,25,18,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2014-05-12,2013,8,32,132,1956,0.094,3,Normal,55,13,13,17,178,276,0.14,1680,0.86,1100,580,45,5,12,0,518,100,18,25,17,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2014-05-13,2013,8,33,133,1924.3,0.097,3,Normal,55,13,13,17,178,276,0.14,1648,0.86,1100,548,45,5,12,-1,487,100,18,25,16,665,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2014-05-14,2013,8,33,134,1892.8,0.099,3,Normal,55,13,13,17,178,276,0.15,1617,0.85,1100,517,45,5,12,-1,456,100,18,25,16,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2014-05-15,2013,8,33,135,1861.5,0.1,3,Normal,55,13,13,17,178,276,0.15,1586,0.85,1100,486,45,5,12,-2,426,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.9,175,4210
2014-05-16,2013,8,33,136,1830.4,0.1,3,Normal,55,13,13,17,178,276,0.15,1554,0.85,1100,454,45,5,12,-3,395,100,18,25,14,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4240
2014-05-17,2013,8,33,137,1799.5,0.11,3,Normal,55,13,13,17,178,276,0.15,1524,0.85,1100,424,45,5,12,-4,366,100,18,25,13,544,1240,990,970.5,19.5,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2014-05-18,2013,8,33,138,1762,0.11,3,Normal,55,13,13,17,178,276,0.16,1486,0.84,1100,386,45,5,12,-5,329,100,18,25,12,507,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-05-19,2013,8,33,139,1724.8,0.11,3,Normal,55,13,13,17,178,276,0.16,1449,0.84,1100,349,45,5,11,-7,295,100,18,24,10,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45,180,4320
2014-05-20,2013,8,34,140,1694.7,0.12,3,Normal,55,13,13,17,178,276,0.16,1419,0.84,1100,319,45,5,10,-7,266,100,18,23,10,444,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2014-05-21,2013,8,34,141,1664.7,0.12,3,Normal,55,13,13,17,178,276,0.17,1389,0.83,1100,289,45,5,9,-8,238,100,18,22,9,416,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2014-05-22,2013,8,34,142,1634.9,0.12,3,Normal,55,13,13,17,178,276,0.17,1359,0.83,1100,259,45,5,8,-9,210,100,18,21,8,388,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2014-05-23,2013,8,34,143,1605.3,0.13,3,Normal,55,13,13,17,178,276,0.17,1329,0.83,1100,229,45,5,7,-10,182,100,18,20,7,360,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2014-05-24,2013,8,34,144,1576,0.13,3,Normal,55,13,13,17,178,276,0.17,1300,0.82,1100,200,45,5,6,-11,155,100,18,19,6,333,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2014-05-25,2013,8,34,145,1546.9,0.14,3,Normal,55,13,13,17,178,276,0.18,1271,0.82,1100,171,39,5,5,-12,134,94,18,18,5,312,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2014-05-26,2013,8,34,146,1518.1,0.14,3,Normal,55,13,13,17,178,276,0.18,1242,0.82,1100,142,32,4,4,-13,115,87,17,17,4,293,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0892,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2014-05-27,2013,8,35,147,1489.5,0.15,3,Normal,55,13,13,17,178,276,0.18,1213,0.81,1100,113,26,3,3,-14,95,81,16,16,3,273,1210,990,969.5,20.5,0.864,0.648,0.0315,1.51,0.0736,4,0.3,1.81,0.0882,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-05-28,2013,8,35,148,1461.1,0.15,3,Normal,55,13,13,17,178,276,0.19,1185,0.81,1100,85,19,3,3,-14,74,74,16,16,3,252,1210,990,969.4,20.6,0.854,0.648,0.0314,1.5,0.0728,4,0.3,1.8,0.0873,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-05-29,2013,8,35,149,1433,0.16,3,Normal,55,13,13,17,178,276,0.19,1157,0.81,1100,57,13,2,2,-15,55,68,15,15,2,233,1200,990,969.3,20.7,0.842,0.648,0.0313,1.49,0.0719,4,0.3,1.79,0.0863,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2014-05-30,2013,8,35,150,1405.1,0.16,3,Normal,55,13,13,17,178,276,0.2,1129,0.8,1100,29,7,1,1,-16,36,62,14,14,1,214,1190,990,969.2,20.8,0.83,0.648,0.0311,1.48,0.071,4,0.3,1.78,0.0854,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-05-31,2013,8,35,151,1365.3,0.17,3,Normal,55,13,13,17,178,276,0.2,1089,0.8,1089,0,0,0,0,-17,17,55,13,13,0,195,1170,990,969,21,0.801,0.624,0.0298,1.43,0.068,4,0.298,1.72,0.0823,19.2,0.953,0.98,0.934,48.9,48,192,4600
2014-06-01,2013,9,35,152,1314.1,0.18,4,Mod_Dry,45,10,9,9,88,161,0.12,1153,0.88,1100,53,12,2,2,-7,44,57,12,11,2,132,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
2014-06-02,2013,9,35,153,1269.8,0.19,4,Mod_Dry,45,10,9,9,88,161,0.13,1109,0.87,1100,9,2,0,0,-9,16,47,10,9,0,104,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-06-03,2013,9,36,154,1226.3,0.19,4,Mod_Dry,45,10,9,9,88,161,0.13,1065,0.87,1065,0,0,0,0,-9,9,45,10,9,0,97,1130,990,968.6,21.4,0.741,0.57,0.0266,1.31,0.0613,4,0.293,1.6,0.075,19.8,0.955,0.98,0.935,49.3,48.2,193,4630
2014-06-04,2013,9,36,155,1189.3,0.2,4,Mod_Dry,45,10,9,9,88,161,0.14,1028,0.86,1028,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.687,0.487,0.0226,1.17,0.0546,4,0.286,1.46,0.0679,20,0.955,0.98,0.936,48.3,47.3,189,4540
2014-06-05,2013,9,36,156,1153,0.2,4,Mod_Dry,45,10,9,9,88,161,0.14,992,0.86,992,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.634,0.419,0.0194,1.05,0.0487,4,0.277,1.33,0.0615,20.3,0.955,0.98,0.936,47.1,46.2,185,4440
2014-06-06,2013,9,36,157,1122.9,0.21,4,Mod_Dry,45,10,9,9,88,161,0.14,961.9,0.86,961.9,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.594,0.405,0.0186,0.999,0.046,4,0.267,1.27,0.0583,20.4,0.955,0.98,0.936,46.1,45.1,181,4330
2014-06-07,2013,9,36,158,1093.3,0.21,4,Mod_Dry,45,10,9,9,88,161,0.15,932.3,0.85,932.3,0,0,0,0,-9,9,45,10,9,0,97,996,990,968.2,21.8,0.567,0.39,0.0179,0.957,0.0439,4,0.257,1.21,0.0557,20.6,0.955,0.98,0.936,45,44.1,176,4230
2014-06-08,2013,9,36,159,1064.2,0.22,4,Mod_Dry,45,10,9,9,88,161,0.15,903.2,0.85,903.2,0,0,0,0,-9,9,45,10,9,0,97,967,990,968.1,21.9,0.54,0.376,0.0172,0.916,0.0419,4,0.247,1.16,0.0531,20.7,0.955,0.98,0.936,43.9,43,172,4130
2014-06-09,2013,9,36,160,1040.9,0.22,4,Mod_Dry,45,10,9,9,88,161,0.15,879.9,0.84,879.9,0,0,0,0,-9,9,45,10,9,0,97,944,990,968,22,0.519,0.365,0.0166,0.884,0.0402,4,0.239,1.12,0.0511,20.8,0.955,0.98,0.936,42.9,42.1,168,4040
2014-06-10,2013,9,37,161,1018,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,857,0.84,857,0,0,0,0,-9,9,45,10,9,0,97,921,990,968,22,0.498,0.354,0.016,0.852,0.0386,4,0.232,1.08,0.0492,21,0.954,0.98,0.935,42,41.2,165,3950
2014-06-11,2013,9,37,162,995.55,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,834.5,0.84,834.5,0,0,0,0,-9,9,45,10,9,0,97,899,990,967.9,22.1,0.477,0.343,0.0155,0.82,0.0371,4,0.224,1.04,0.0472,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2014-06-12,2013,9,37,163,973.56,0.24,4,Mod_Dry,45,10,9,9,88,161,0.17,812.6,0.83,812.6,0,0,0,0,-9,9,45,10,9,0,97,877,990,967.8,22.2,0.457,0.332,0.015,0.79,0.0356,4,0.217,1.01,0.0453,21.2,0.953,0.977,0.931,40.3,39.3,157,3780
2014-06-13,2013,9,37,164,952.06,0.24,4,Mod_Dry,45,10,9,9,88,161,0.17,791.1,0.83,791.1,0,0,0,0,-9,9,45,10,9,0,97,855,990,967.7,22.3,0.438,0.322,0.0144,0.76,0.0341,4,0.209,0.969,0.0435,21.3,0.953,0.975,0.929,39.4,38.4,154,3690
2014-06-14,2013,9,37,165,935.7,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,774.7,0.83,774.7,0,0,0,0,-9,9,45,10,9,0,97,839,990,967.6,22.4,0.423,0.314,0.014,0.737,0.033,3,0.287,1.02,0.0458,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2014-06-15,2013,9,37,166,919.67,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,758.7,0.82,758.7,0,0,0,0,-9,9,45,10,9,0,97,823,990,967.6,22.4,0.408,0.306,0.0137,0.714,0.0319,3,0.282,0.997,0.0444,21.4,0.957,0.98,0.937,50.8,48.2,145,3470
2014-06-16,2013,9,37,167,904,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,743,0.82,743,0,0,0,0,-9,9,45,10,9,0,97,807,990,967.5,22.5,0.394,0.297,0.0132,0.691,0.0307,3,0.277,0.968,0.043,21.5,0.957,0.98,0.938,50,48.2,145,3470
2014-06-17,2013,9,38,168,888.7,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,727.7,0.82,727.7,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.287,0.0127,0.667,0.0296,3,0.27,0.937,0.0416,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2014-06-18,2013,9,38,169,873.8,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,712.8,0.82,712.8,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.645,0.0285,3,0.263,0.908,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
2014-06-19,2013,9,38,170,859.34,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,698.3,0.81,698.3,0,0,0,0,-9,9,45,10,9,0,97,762,990,967.3,22.7,0.36,0.267,0.0118,0.627,0.0277,3,0.257,0.884,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2014-06-20,2013,9,38,171,845.35,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,684.4,0.81,684.4,0,0,0,0,-9,9,45,10,9,0,97,748,990,967.3,22.7,0.352,0.258,0.0114,0.61,0.0268,3,0.25,0.86,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2014-06-21,2013,9,38,172,831.88,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,670.9,0.81,670.9,0,0,0,0,-9,9,45,10,9,0,97,735,990,967.2,22.8,0.344,0.249,0.0109,0.593,0.0261,3,0.244,0.838,0.0368,21.9,0.957,0.98,0.938,46,45.1,135,3250
2014-06-22,2013,9,38,173,818.99,0.28,4,Mod_Dry,45,10,9,9,88,161,0.2,658,0.8,658,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0105,0.577,0.0253,3,0.239,0.816,0.0357,22,0.956,0.98,0.937,45.3,44.4,133,3190
2014-06-23,2013,9,38,174,806.76,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,645.8,0.8,645.8,0,0,0,0,-9,9,45,10,9,0,97,710,990,967.1,22.9,0.33,0.232,0.0102,0.562,0.0246,3,0.233,0.795,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
2014-06-24,2013,9,39,175,798.5,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,637.5,0.8,637.5,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.325,0.227,0.0099,0.552,0.0241,3,0.229,0.781,0.0341,22.1,0.956,0.98,0.936,44.1,43.2,130,3110
2014-06-25,2013,9,39,176,790.69,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,629.7,0.8,629.7,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00966,0.542,0.0236,3,0.226,0.768,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2014-06-26,2013,9,39,177,783.44,0.3,4,Mod_Dry,45,10,9,9,88,161,0.21,622.4,0.79,622.4,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.317,0.217,0.00944,0.533,0.0232,3,0.223,0.756,0.0329,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2014-06-27,2013,9,39,178,776.91,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,615.9,0.79,615.9,0,0,0,0,-9,9,45,10,9,0,97,680,990,967,23,0.313,0.212,0.00924,0.525,0.0228,3,0.22,0.745,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
2014-06-28,2013,9,39,179,770.25,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,609.3,0.79,609.3,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2014-06-29,2013,9,39,180,757.4,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,596.4,0.79,596.4,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0309,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2014-06-30,2013,9,39,181,745.09,0.32,4,Mod_Dry,45,10,9,9,88,161,0.22,584.1,0.78,584.1,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00827,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2014-07-01,2013,10,40,182,733.88,0.33,3,Normal,50,10,9,9,108,186,0.25,547.9,0.75,547.9,0,0,0,0,-9,9,50,10,9,0,117,617,990,966.8,23.2,0.277,0.167,0.00721,0.444,0.0192,3,0.189,0.633,0.0273,22.5,0.95,0.972,0.924,38.4,37.3,112,2690
2014-07-02,2013,10,40,183,722.12,0.33,3,Normal,50,10,9,9,108,186,0.26,536.1,0.74,536.1,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00686,0.43,0.0185,3,0.184,0.613,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2014-07-03,2013,10,40,184,710.36,0.34,3,Normal,50,10,9,9,108,186,0.26,524.4,0.74,524.4,0,0,0,0,-9,9,50,10,9,0,117,593,990,966.7,23.3,0.264,0.151,0.0065,0.415,0.0178,3,0.178,0.593,0.0255,22.7,0.949,0.97,0.92,36.9,35.8,107,2570
2014-07-04,2013,10,40,185,698.61,0.34,3,Normal,50,10,9,9,108,186,0.27,512.6,0.73,512.6,0,0,0,0,-9,9,50,10,9,0,117,582,990,966.7,23.3,0.257,0.143,0.00615,0.4,0.0172,3,0.173,0.574,0.0246,22.7,0.947,0.97,0.919,36.1,35,105,2520
2014-07-05,2013,10,40,186,688.49,0.35,3,Normal,50,10,9,9,108,186,0.27,502.5,0.73,502.5,0,0,0,0,-9,9,50,10,9,0,117,571,990,966.7,23.3,0.251,0.137,0.00585,0.388,0.0166,3,0.169,0.557,0.0238,22.8,0.946,0.97,0.918,35.4,34.4,103,2470
2014-07-06,2013,10,40,187,677.83,0.35,3,Normal,50,10,9,9,108,186,0.27,491.8,0.73,491.8,0,0,0,0,-9,9,50,10,9,0,117,561,990,966.6,23.4,0.245,0.131,0.00561,0.376,0.0161,2,0.274,0.651,0.0278,22.7,0.956,0.98,0.937,52.4,48.2,96.4,2310
2014-07-07,2013,10,40,188,667.16,0.36,3,Normal,50,10,9,9,108,186,0.28,481.2,0.72,481.2,0,0,0,0,-9,9,50,10,9,0,117,550,990,966.6,23.4,0.239,0.126,0.00538,0.365,0.0156,2,0.267,0.633,0.027,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
2014-07-08,2013,10,41,189,656.5,0.36,3,Normal,50,10,9,9,108,186,0.28,470.5,0.72,470.5,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.233,0.121,0.00516,0.354,0.0151,2,0.26,0.614,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2014-07-09,2013,10,41,190,646.38,0.37,3,Normal,50,10,9,9,108,186,0.29,460.4,0.71,460.4,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00495,0.344,0.0146,2,0.253,0.597,0.0254,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2014-07-10,2013,10,41,191,637.36,0.37,3,Normal,50,10,9,9,108,186,0.29,451.4,0.71,451.4,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00476,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.5,2290
2014-07-11,2013,10,41,192,627.79,0.37,3,Normal,50,10,9,9,108,186,0.3,441.8,0.7,441.8,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00456,0.324,0.0137,2,0.241,0.565,0.024,23,0.958,0.98,0.938,47.8,46.8,93.6,2250
2014-07-12,2013,10,41,193,618.22,0.38,3,Normal,50,10,9,9,108,186,0.3,432.2,0.7,432.2,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00436,0.315,0.0134,2,0.234,0.55,0.0233,23.1,0.957,0.98,0.938,46.8,45.9,91.7,2200
2014-07-13,2013,10,41,194,609.19,0.38,3,Normal,50,10,9,9,108,186,0.3,423.2,0.69,423.2,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0987,0.00417,0.308,0.013,2,0.228,0.536,0.0227,23.1,0.956,0.98,0.937,45.9,45,90,2160
2014-07-14,2013,10,41,195,600.17,0.39,3,Normal,50,10,9,9,108,186,0.31,414.2,0.69,414.2,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0945,0.00399,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2014-07-15,2013,10,42,196,592.24,0.39,3,Normal,50,10,9,9,108,186,0.31,406.2,0.69,406.2,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0907,0.00382,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2014-07-16,2013,10,42,197,583.76,0.4,3,Normal,50,10,9,9,108,186,0.32,397.8,0.68,397.8,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0867,0.00365,0.287,0.0121,2,0.211,0.498,0.0209,23.3,0.955,0.98,0.935,43.3,42.5,84.9,2040
2014-07-17,2013,10,42,198,575.29,0.4,3,Normal,50,10,9,9,108,186,0.32,389.3,0.68,389.3,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0827,0.00348,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.2,2000
2014-07-18,2013,10,42,199,566.81,0.4,3,Normal,50,10,9,9,108,186,0.33,380.8,0.67,380.8,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.2,23.8,0.194,0.0787,0.0033,0.273,0.0114,2,0.2,0.473,0.0198,23.4,0.952,0.979,0.933,41.6,40.7,81.4,1950
2014-07-19,2013,10,42,200,558.88,0.41,3,Normal,50,10,9,9,108,186,0.33,372.9,0.67,372.9,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.191,0.075,0.00314,0.266,0.0112,2,0.194,0.461,0.0193,23.4,0.951,0.978,0.93,40.8,39.8,79.7,1910
2014-07-20,2013,10,42,201,550.95,0.41,3,Normal,50,10,9,9,108,186,0.34,364.9,0.66,364.9,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0713,0.00298,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.95,0.976,0.928,39.9,39,77.9,1870
2014-07-21,2013,10,42,202,544.11,0.42,3,Normal,50,10,9,9,108,186,0.34,358.1,0.66,358.1,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.068,0.00284,0.254,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2014-07-22,2013,10,43,203,536.73,0.42,3,Normal,50,10,9,9,108,186,0.35,350.7,0.65,350.7,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0645,0.00269,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1790
2014-07-23,2013,10,43,204,529.35,0.42,3,Normal,50,10,9,9,108,186,0.35,343.4,0.65,343.4,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0611,0.00254,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.948,0.971,0.92,37.7,36.6,73.1,1750
2014-07-24,2013,10,43,205,521.97,0.43,3,Normal,50,10,9,9,108,186,0.36,336,0.64,336,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0576,0.00239,0.236,0.00981,2,0.169,0.405,0.0169,23.6,0.946,0.97,0.918,36.9,35.8,71.5,1720
2014-07-25,2013,10,43,206,515.13,0.43,3,Normal,50,10,9,9,108,186,0.36,329.1,0.64,329.1,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0543,0.00226,0.23,0.00957,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35.1,70.1,1680
2014-07-26,2013,10,43,207,508.29,0.44,3,Normal,50,10,9,9,108,186,0.37,322.3,0.63,322.3,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0511,0.00212,0.225,0.00932,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
2014-07-27,2013,10,43,208,501.46,0.44,3,Normal,50,10,9,9,108,186,0.37,315.5,0.63,315.5,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0479,0.00198,0.219,0.00908,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
2014-07-28,2013,10,43,209,495.72,0.44,3,Normal,50,10,9,9,108,186,0.38,309.7,0.63,309.7,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0452,0.00187,0.214,0.00887,2,0.152,0.366,0.0151,23.8,0.942,0.97,0.914,34.1,33,66.1,1590
2014-07-29,2013,10,44,210,489.43,0.45,3,Normal,50,10,9,9,108,186,0.38,303.4,0.62,303.4,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0422,0.00174,0.209,0.00865,2,0.147,0.357,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1550
2014-07-30,2013,10,44,211,483.14,0.45,3,Normal,50,10,9,9,108,186,0.39,297.1,0.61,297.1,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0393,0.00162,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2014-07-31,2013,10,44,212,476.85,0.46,3,Normal,50,10,9,9,108,186,0.39,290.9,0.61,290.9,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0363,0.0015,0.199,0.0082,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2014-08-01,2013,11,44,213,470.56,0.46,3,Normal,47,8,6,5,89,155,0.33,315.6,0.67,315.6,0,0,0,0,-5,5,47,8,6,0,94,377,990,965.7,24.3,0.168,0.0479,0.00197,0.216,0.00891,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,34.9,33.9,67.7,1620
2014-08-02,2013,11,44,214,463.18,0.46,3,Normal,47,8,6,5,89,155,0.34,308.2,0.67,308.2,0,0,0,0,-5,5,47,8,6,0,94,369,990,965.7,24.3,0.166,0.0445,0.00183,0.21,0.00865,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.2,1590
2014-08-03,2013,11,44,215,456.34,0.47,3,Normal,47,8,6,5,89,155,0.34,301.3,0.66,301.3,0,0,0,0,-5,5,47,8,6,0,94,362,990,965.7,24.3,0.163,0.0412,0.00169,0.205,0.00841,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.7,1550
2014-08-04,2013,11,44,216,450.6,0.47,3,Normal,47,8,6,5,89,155,0.34,295.6,0.66,295.6,0,0,0,0,-5,5,47,8,6,0,94,357,990,965.6,24.4,0.161,0.0385,0.00158,0.2,0.0082,2,0.142,0.342,0.014,24,0.94,0.97,0.912,32.7,31.8,63.5,1520
2014-08-05,2013,11,45,217,444.31,0.48,3,Normal,47,8,6,5,89,155,0.35,289.3,0.65,289.3,0,0,0,0,-5,5,47,8,6,0,94,350,990,965.6,24.4,0.159,0.0356,0.00146,0.195,0.00798,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.91,32,31.1,62.2,1490
2014-08-06,2013,11,45,218,438.02,0.48,3,Normal,47,8,6,5,89,155,0.35,283,0.65,283,0,0,0,0,-5,5,47,8,6,0,94,344,990,965.6,24.4,0.157,0.0326,0.00133,0.19,0.00776,2,0.134,0.323,0.0132,24.1,0.937,0.97,0.909,31.3,30.4,60.8,1460
2014-08-07,2013,11,45,219,431.73,0.49,3,Normal,47,8,6,5,89,155,0.36,276.7,0.64,276.7,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0296,0.00121,0.184,0.00754,2,0.129,0.314,0.0128,24.1,0.936,0.97,0.908,30.7,29.7,59.5,1430
2014-08-08,2013,11,45,220,425.99,0.49,3,Normal,47,8,6,5,89,155,0.36,271,0.64,271,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.0269,0.0011,0.18,0.00734,2,0.125,0.305,0.0125,24.2,0.934,0.97,0.906,30,29.1,58.2,1400
2014-08-09,2013,11,45,221,420.25,0.49,3,Normal,47,8,6,5,89,155,0.37,265.3,0.63,265.3,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0242,0.000987,0.175,0.00714,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
2014-08-10,2013,11,45,222,414.51,0.5,3,Normal,47,8,6,5,89,155,0.37,259.5,0.63,259.5,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0215,0.000876,0.17,0.00693,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.8,27.9,55.8,1340
2014-08-11,2013,11,45,223,409.86,0.5,3,Normal,47,8,6,5,89,155,0.38,254.9,0.62,254.9,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0193,0.000786,0.166,0.00677,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
2014-08-12,2013,11,46,224,404.66,0.51,3,Normal,47,8,6,5,89,155,0.38,249.7,0.62,249.7,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.00069,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
2014-08-13,2013,11,46,225,399.47,0.51,3,Normal,47,8,6,5,89,155,0.39,244.5,0.61,244.5,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000672,0.16,0.0065,2,0.108,0.267,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.5,1260
2014-08-14,2013,11,46,226,394.27,0.52,3,Normal,47,8,6,5,89,155,0.39,239.3,0.61,239.3,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.142,0.0161,0.000653,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2014-08-15,2013,11,46,227,389.08,0.52,3,Normal,47,8,6,5,89,155,0.4,234.1,0.6,234.1,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000635,0.155,0.0063,2,0.101,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1210
2014-08-16,2013,11,46,228,384.43,0.52,3,Normal,47,8,6,5,89,155,0.4,229.4,0.6,229.4,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0153,0.000618,0.153,0.00621,1,0.252,0.406,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2014-08-17,2013,11,46,229,379.78,0.53,3,Normal,47,8,6,5,89,155,0.41,224.8,0.59,224.8,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2014-08-18,2013,11,46,230,375.13,0.53,3,Normal,47,8,6,5,89,155,0.41,220.1,0.59,220.1,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2014-08-19,2013,11,47,231,370.48,0.54,3,Normal,47,8,6,5,89,155,0.42,215.5,0.58,215.5,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.0141,0.000568,0.147,0.00595,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2014-08-20,2013,11,47,232,366.93,0.54,3,Normal,47,8,6,5,89,155,0.42,211.9,0.58,211.9,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000556,0.146,0.00588,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2014-08-21,2013,11,47,233,362.83,0.55,3,Normal,47,8,6,5,89,155,0.43,207.8,0.57,207.8,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2014-08-22,2013,11,47,234,358.72,0.55,3,Normal,47,8,6,5,89,155,0.43,203.7,0.57,203.7,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.955,0.98,0.936,46.7,45.7,45.7,1100
2014-08-23,2013,11,47,235,354.62,0.55,3,Normal,47,8,6,5,89,155,0.44,199.6,0.56,199.6,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000512,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1080
2014-08-24,2013,11,47,236,350.52,0.56,3,Normal,47,8,6,5,89,155,0.44,195.5,0.56,195.5,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.206,0.345,0.0139,24.5,0.954,0.98,0.934,44.8,43.9,43.9,1050
2014-08-25,2013,11,47,237,346.42,0.56,3,Normal,47,8,6,5,89,155,0.45,191.4,0.55,191.4,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000483,0.137,0.00549,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2014-08-26,2013,11,48,238,342.32,0.57,3,Normal,47,8,6,5,89,155,0.45,187.3,0.55,187.3,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2014-08-27,2013,11,48,239,338.22,0.57,3,Normal,47,8,6,5,89,155,0.46,183.2,0.54,183.2,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.1,41.1,987
2014-08-28,2013,11,48,240,334.66,0.57,3,Normal,47,8,6,5,89,155,0.46,179.7,0.54,179.7,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.12,0.011,0.000442,0.131,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.978,0.928,41.1,40.3,40.3,966
2014-08-29,2013,11,48,241,331.11,0.58,3,Normal,47,8,6,5,89,155,0.47,176.1,0.53,176.1,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.4,39.4,945
2014-08-30,2013,11,48,242,327.55,0.58,3,Normal,47,8,6,5,89,155,0.47,172.6,0.53,172.6,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,924
2014-08-31,2013,11,48,243,324,0.58,3,Normal,47,8,6,5,89,155,0.48,169,0.52,169,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.297,0.0119,24.7,0.945,0.973,0.92,38.7,37.6,37.6,903
2014-09-01,2013,12,48,244,320.44,0.59,3,Normal,40,6,4,3,65,118,0.37,202.4,0.63,202.4,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.125,0.013,0.000518,0.138,0.0055,1,0.216,0.353,0.0141,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
2014-09-02,2013,12,49,245,315.25,0.59,3,Normal,40,6,4,3,65,118,0.37,197.3,0.63,197.3,0,0,0,0,-3,3,40,6,4,0,68,247,990,965,25,0.123,0.0125,0.0005,0.135,0.00541,1,0.209,0.344,0.0138,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2014-09-03,2013,12,49,246,310.6,0.6,3,Normal,40,6,4,3,65,118,0.38,192.6,0.62,192.6,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0121,0.000484,0.133,0.00532,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.933,44.5,43.6,43.6,1050
2014-09-04,2013,12,49,247,305.95,0.6,3,Normal,40,6,4,3,65,118,0.39,187.9,0.61,187.9,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0117,0.000468,0.131,0.00523,1,0.196,0.327,0.0131,24.7,0.951,0.98,0.932,43.4,42.5,42.5,1020
2014-09-05,2013,12,49,248,302.4,0.61,3,Normal,40,6,4,3,65,118,0.39,184.4,0.61,184.4,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000455,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2014-09-06,2013,12,49,249,298.29,0.61,3,Normal,40,6,4,3,65,118,0.4,180.3,0.6,180.3,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,978
2014-09-07,2013,12,49,250,294.19,0.62,3,Normal,40,6,4,3,65,118,0.4,176.2,0.6,176.2,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2014-09-08,2013,12,49,251,290.09,0.63,3,Normal,40,6,4,3,65,118,0.41,172.1,0.59,172.1,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,928
2014-09-09,2013,12,50,252,285.99,0.63,3,Normal,40,6,4,3,65,118,0.41,168,0.59,168,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000399,0.122,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2014-09-10,2013,12,50,253,281.89,0.64,3,Normal,40,6,4,3,65,118,0.42,163.9,0.58,163.9,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00968,0.000385,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.7,36.7,880
2014-09-11,2013,12,50,254,279.43,0.64,3,Normal,40,6,4,3,65,118,0.42,161.4,0.58,161.4,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00947,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,865
2014-09-12,2013,12,50,255,276.42,0.64,3,Normal,40,6,4,3,65,118,0.43,158.4,0.57,158.4,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2014-09-13,2013,12,50,256,272.32,0.65,3,Normal,40,6,4,3,65,118,0.43,154.3,0.57,154.3,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,827
2014-09-14,2013,12,50,257,268.76,0.66,3,Normal,40,6,4,3,65,118,0.44,150.8,0.56,150.8,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00856,0.00034,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2014-09-15,2013,12,50,258,265.21,0.66,3,Normal,40,6,4,3,65,118,0.45,147.2,0.56,147.2,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00826,0.000327,0.113,0.00449,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2014-09-16,2013,12,51,259,262.75,0.67,3,Normal,40,6,4,3,65,118,0.45,144.8,0.55,144.8,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00805,0.000319,0.112,0.00445,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2014-09-17,2013,12,51,260,259.74,0.67,3,Normal,40,6,4,3,65,118,0.45,141.7,0.55,141.7,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.0078,0.000309,0.111,0.00439,1,0.134,0.245,0.00969,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2014-09-18,2013,12,51,261,256.73,0.68,3,Normal,40,6,4,3,65,118,0.46,138.7,0.54,138.7,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00754,0.000298,0.11,0.00434,1,0.13,0.239,0.00948,25,0.934,0.97,0.906,31.8,30.9,30.9,741
2014-09-19,2013,12,51,262,253.72,0.69,3,Normal,40,6,4,3,65,118,0.47,135.7,0.54,135.7,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00429,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2014-09-20,2013,12,51,263,250.72,0.69,3,Normal,40,6,4,3,65,118,0.47,132.7,0.53,132.7,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00703,0.000278,0.107,0.00423,1,0.122,0.229,0.00904,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2014-09-21,2013,12,51,264,247.71,0.7,3,Normal,40,6,4,3,65,118,0.48,129.7,0.52,129.7,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00678,0.000268,0.106,0.00418,1,0.118,0.223,0.00882,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2014-09-22,2013,12,51,265,244.7,0.71,3,Normal,40,6,4,3,65,118,0.48,126.7,0.52,126.7,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00652,0.000257,0.104,0.00412,1,0.114,0.218,0.0086,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2014-09-23,2013,12,52,266,242.24,0.71,3,Normal,40,6,4,3,65,118,0.49,124.2,0.51,124.2,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00631,0.000249,0.103,0.00408,1,0.11,0.214,0.00843,25.1,0.928,0.97,0.9,28.4,27.6,27.6,662
2014-09-24,2013,12,52,267,239.78,0.72,3,Normal,40,6,4,3,65,118,0.49,121.8,0.51,121.8,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.0061,0.000241,0.102,0.00403,1,0.107,0.209,0.00825,25.2,0.927,0.97,0.899,27.8,27,27,648
2014-09-25,2013,12,52,268,237.32,0.72,3,Normal,40,6,4,3,65,118,0.5,119.3,0.5,119.3,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.00589,0.000232,0.101,0.00399,1,0.104,0.205,0.00807,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2014-09-26,2013,12,52,269,234.86,0.73,3,Normal,40,6,4,3,65,118,0.5,116.9,0.5,116.9,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00568,0.000224,0.1,0.00394,1,0.1,0.2,0.00789,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
2014-09-27,2013,12,52,270,232.4,0.74,3,Normal,40,6,4,3,65,118,0.51,114.4,0.49,114.4,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0936,0.00547,0.000215,0.099,0.0039,1,0.0969,0.196,0.00771,25.2,0.922,0.97,0.894,26.1,25.3,25.3,607
2014-09-28,2013,12,52,271,229.94,0.74,3,Normal,40,6,4,3,65,118,0.51,111.9,0.49,111.9,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00526,0.000207,0.0979,0.00385,1,0.0936,0.192,0.00754,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
2014-09-29,2013,12,52,272,227.47,0.75,3,Normal,40,6,4,3,65,118,0.52,109.5,0.48,109.5,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0918,0.00505,0.000199,0.0969,0.00381,1,0.0903,0.187,0.00736,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
2014-09-30,2013,12,53,273,225.01,0.76,3,Normal,40,6,4,3,65,118,0.52,107,0.48,107,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.0909,0.00485,0.00019,0.0958,0.00376,1,0.087,0.183,0.00718,25.3,0.916,0.97,0.889,24.3,23.6,23.6,566
2014-10-01,2014,1,1,274,223.65,0.76,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.113,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,678
2014-10-02,2014,1,1,275,221.73,0.77,3,Normal,37,5,3,2,50,97,0.44,124.7,0.56,124.7,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00635,0.000249,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2014-10-03,2014,1,1,276,219.82,0.78,3,Normal,37,5,3,2,50,97,0.44,122.8,0.56,122.8,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00619,0.000243,0.101,0.00396,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2014-10-04,2014,1,1,277,220.09,0.78,3,Normal,37,5,3,2,50,97,0.44,123.1,0.56,123.1,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00621,0.000244,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2014-10-05,2014,1,1,278,220.36,0.78,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00825,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2014-10-06,2014,1,1,279,218.45,0.79,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0943,0.00607,0.000238,0.1,0.00394,1,0.106,0.207,0.00811,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2014-10-07,2014,1,1,280,216.54,0.79,3,Normal,37,5,3,2,50,97,0.45,119.5,0.55,119.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00591,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2014-10-08,2014,1,2,281,214.62,0.8,3,Normal,37,5,3,2,50,97,0.45,117.6,0.55,117.6,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000225,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2014-10-09,2014,1,2,282,212.71,0.8,3,Normal,37,5,3,2,50,97,0.46,115.7,0.54,115.7,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0978,0.00383,1,0.0987,0.197,0.0077,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2014-10-10,2014,1,2,283,210.79,0.81,3,Normal,37,5,3,2,50,97,0.46,113.8,0.54,113.8,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00542,0.000212,0.097,0.0038,1,0.0961,0.193,0.00756,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2014-10-11,2014,1,2,284,209.43,0.81,3,Normal,37,5,3,2,50,97,0.46,112.4,0.54,112.4,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00377,1,0.0943,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2014-10-12,2014,1,2,285,208.06,0.82,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00519,0.000203,0.0958,0.00375,1,0.0924,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2014-10-13,2014,1,2,286,206.15,0.82,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00503,0.000197,0.095,0.00371,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2014-10-14,2014,1,2,287,204.23,0.83,3,Normal,37,5,3,2,50,97,0.47,107.2,0.53,107.2,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00486,0.00019,0.0941,0.00368,1,0.0873,0.181,0.00709,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
2014-10-15,2014,1,3,288,203.41,0.83,3,Normal,37,5,3,2,50,97,0.48,106.4,0.52,106.4,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.00479,0.000187,0.0938,0.00367,1,0.0862,0.18,0.00703,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2014-10-16,2014,1,3,289,204.23,0.83,3,Normal,37,5,3,2,50,97,0.47,107.2,0.53,107.2,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00486,0.00019,0.0941,0.00368,1,0.0873,0.181,0.00709,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
2014-10-17,2014,1,3,290,202.32,0.83,3,Normal,37,5,3,2,50,97,0.48,105.3,0.52,105.3,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.0047,0.000184,0.0933,0.00365,1,0.0847,0.178,0.00696,25.4,0,0,0,0,0,0,0
2014-10-18,2014,1,3,291,200.95,0.84,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0828,0.176,0.00686,25.4,0,0,0,0,0,0,0
2014-10-19,2014,1,3,292,199.04,0.84,3,Normal,37,5,3,2,50,97,0.49,102,0.51,102,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00442,0.000173,0.0918,0.00359,1,0.0803,0.172,0.00672,25.4,0,0,0,0,0,0,0
2014-10-20,2014,1,3,293,197.12,0.85,3,Normal,37,5,3,2,50,97,0.49,100.1,0.51,100.1,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00426,0.000166,0.091,0.00356,1,0.0777,0.169,0.00659,25.4,0,0,0,0,0,0,0
2014-10-21,2014,1,3,294,195.21,0.86,4,Mod_Dry,31,4,3,2,33,73,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2014-10-22,2014,1,4,295,193.29,0.86,4,Mod_Dry,31,4,3,2,33,73,0.38,120.3,0.62,120.3,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2014-10-23,2014,1,4,296,191.38,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2014-10-24,2014,1,4,297,189.47,0.87,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00565,0.000221,0.0957,0.00374,1,0.0997,0.195,0.00764,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
2014-10-25,2014,1,4,298,187.55,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0971,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2014-10-26,2014,1,4,299,185.64,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0946,0.189,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2014-10-27,2014,1,4,300,185.36,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.0053,0.000207,0.0939,0.00367,1,0.0942,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2014-10-28,2014,1,4,301,183.45,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,588
