date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-10-29,2014,1,5,302,182.08,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0925,0.00362,1,0.0898,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2014-10-30,2014,1,5,303,180.72,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.0879,0.18,0.00703,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2014-10-31,2014,1,5,304,179.35,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000187,0.0913,0.00357,1,0.0861,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2014-11-01,2014,2,5,305,179.08,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,112.1,0.63,112.1,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00528,0.000206,0.0927,0.00363,1,0.0938,0.187,0.0073,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2014-11-02,2014,2,5,306,179.9,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,112.9,0.63,112.9,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00535,0.000209,0.0931,0.00364,1,0.0949,0.188,0.00735,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2014-11-03,2014,2,5,307,182.9,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,115.9,0.63,115.9,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.0056,0.000219,0.0944,0.00369,1,0.099,0.193,0.00756,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2014-11-04,2014,2,5,308,185.36,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,118.4,0.64,118.4,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00581,0.000227,0.0955,0.00373,1,0.102,0.198,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2014-11-05,2014,2,6,309,187.28,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,120.3,0.64,120.3,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00597,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2014-11-06,2014,2,6,310,187.55,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,120.5,0.64,120.5,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0904,0.006,0.000234,0.0964,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2014-11-07,2014,2,6,311,187.28,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,120.3,0.64,120.3,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00597,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2014-11-08,2014,2,6,312,188.1,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,121.1,0.64,121.1,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00604,0.000236,0.0967,0.00378,1,0.106,0.203,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2014-11-09,2014,2,6,313,192.2,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,125.2,0.65,125.2,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.00639,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,673
2014-11-10,2014,2,6,314,196.85,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,129.8,0.66,129.8,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.1,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2014-11-11,2014,2,6,315,197.12,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,130.1,0.66,130.1,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00681,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2014-11-12,2014,2,7,316,199.04,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,132,0.66,132,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00697,0.000272,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2014-11-13,2014,2,7,317,200.95,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,133.9,0.67,133.9,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2014-11-14,2014,2,7,318,199.04,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,132,0.66,132,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00697,0.000272,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2014-11-15,2014,2,7,319,198.76,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00695,0.000271,0.101,0.00396,1,0.12,0.222,0.00866,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2014-11-16,2014,2,7,320,196.85,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,129.8,0.66,129.8,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.1,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2014-11-17,2014,2,7,321,195.48,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,128.5,0.66,128.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00667,0.000261,0.0999,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2014-11-18,2014,2,7,322,195.21,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,128.2,0.66,128.2,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00665,0.00026,0.0998,0.0039,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2014-11-19,2014,2,8,323,194.94,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,127.9,0.66,127.9,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00662,0.000259,0.0997,0.00389,1,0.115,0.215,0.0084,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2014-11-20,2014,2,8,324,193.57,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,126.6,0.65,126.6,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00651,0.000254,0.0991,0.00387,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2014-11-21,2014,2,8,325,192.75,0.86,5,Dry,23,4,2,2,19,50,0.26,142.8,0.74,142.8,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00788,0.000308,0.104,0.00407,1,0.135,0.239,0.00935,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2014-11-22,2014,2,8,326,193.57,0.86,5,Dry,23,4,2,2,19,50,0.26,143.6,0.74,143.6,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0964,0.00795,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2014-11-23,2014,2,8,327,196.03,0.85,5,Dry,23,4,2,2,19,50,0.26,146,0.74,146,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00816,0.000319,0.105,0.00412,1,0.14,0.245,0.00958,25.3,0.937,0.97,0.909,34,33,33,792
2014-11-24,2014,2,8,328,197.4,0.85,5,Dry,23,4,2,2,19,50,0.25,147.4,0.75,147.4,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00828,0.000323,0.106,0.00414,1,0.141,0.248,0.00967,25.3,0.937,0.97,0.909,34.3,33.3,33.3,800
2014-11-25,2014,2,8,329,196.58,0.85,5,Dry,23,4,2,2,19,50,0.25,146.6,0.75,146.6,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00821,0.000321,0.106,0.00413,1,0.14,0.246,0.00962,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2014-11-26,2014,2,9,330,194.66,0.86,5,Dry,23,4,2,2,19,50,0.26,144.7,0.74,144.7,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0968,0.00805,0.000314,0.105,0.0041,1,0.138,0.243,0.00948,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2014-11-27,2014,2,9,331,193.29,0.86,5,Dry,23,4,2,2,19,50,0.26,143.3,0.74,143.3,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00793,0.00031,0.104,0.00408,1,0.136,0.24,0.00939,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2014-11-28,2014,2,9,332,193.02,0.86,5,Dry,23,4,2,2,19,50,0.26,143,0.74,143,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00937,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2014-11-29,2014,2,9,333,194.39,0.86,5,Dry,23,4,2,2,19,50,0.26,144.4,0.74,144.4,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00802,0.000314,0.105,0.00409,1,0.137,0.242,0.00946,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2014-11-30,2014,2,9,334,196.3,0.85,5,Dry,23,4,2,2,19,50,0.26,146.3,0.74,146.3,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2014-12-01,2014,3,9,335,194.94,0.86,5,Dry,26,4,3,2,24,59,0.3,135.9,0.7,135.9,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00893,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2014-12-02,2014,3,9,336,196.85,0.85,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00906,25.4,0.934,0.97,0.906,32,31,31,745
2014-12-03,2014,3,10,337,200.95,0.84,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000305,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,768
2014-12-04,2014,3,10,338,205.05,0.82,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00816,0.000319,0.107,0.00418,1,0.14,0.247,0.00964,25.3,0.937,0.97,0.909,34,33,33,791
2014-12-05,2014,3,10,339,206.97,0.82,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00978,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
2014-12-06,2014,3,10,340,208.88,0.81,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00849,0.000332,0.109,0.00425,1,0.145,0.253,0.00992,25.3,0.938,0.97,0.91,34.9,33.8,33.8,812
2014-12-07,2014,3,10,341,212.98,0.8,5,Dry,26,4,3,2,24,59,0.28,154,0.72,154,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00884,0.000346,0.11,0.00432,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2014-12-08,2014,3,10,342,213.26,0.8,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00886,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2014-12-09,2014,3,10,343,211.34,0.81,5,Dry,26,4,3,2,24,59,0.28,152.3,0.72,152.3,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2014-12-10,2014,3,11,344,212.71,0.8,5,Dry,26,4,3,2,24,59,0.28,153.7,0.72,153.7,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2014-12-11,2014,3,11,345,214.08,0.8,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00893,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2014-12-12,2014,3,11,346,215.99,0.79,5,Dry,26,4,3,2,24,59,0.27,157,0.73,157,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2014-12-13,2014,3,11,347,216.81,0.79,5,Dry,26,4,3,2,24,59,0.27,157.8,0.73,157.8,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00916,0.000359,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,856
2014-12-14,2014,3,11,348,213.8,0.8,5,Dry,26,4,3,2,24,59,0.28,154.8,0.72,154.8,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,35,35,839
2014-12-15,2014,3,11,349,214.62,0.8,5,Dry,26,4,3,2,24,59,0.28,155.6,0.72,155.6,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00435,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,844
2014-12-16,2014,3,11,350,218.72,0.78,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
2014-12-17,2014,3,12,351,220.09,0.78,5,Dry,26,4,3,2,24,59,0.27,161.1,0.73,161.1,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00944,0.000371,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2014-12-18,2014,3,12,352,221.46,0.77,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.8,36.8,882
2014-12-19,2014,3,12,353,225.01,0.76,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00986,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2014-12-20,2014,3,12,354,227.47,0.75,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,918
2014-12-21,2014,3,12,355,230.48,0.74,5,Dry,26,4,3,2,24,59,0.26,171.5,0.74,171.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2014-12-22,2014,3,12,356,231.3,0.74,5,Dry,26,4,3,2,24,59,0.26,172.3,0.74,172.3,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,941
2014-12-23,2014,3,12,357,231.58,0.74,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
2014-12-24,2014,3,13,358,235.13,0.73,5,Dry,26,4,3,2,24,59,0.25,176.1,0.75,176.1,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,964
2014-12-25,2014,3,13,359,237.59,0.72,5,Dry,26,4,3,2,24,59,0.25,178.6,0.75,178.6,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00477,1,0.184,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.8,40.8,978
2014-12-26,2014,3,13,360,238.41,0.72,5,Dry,26,4,3,2,24,59,0.25,179.4,0.75,179.4,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000434,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,983
2014-12-27,2014,3,13,361,239.23,0.72,5,Dry,26,4,3,2,24,59,0.25,180.2,0.75,180.2,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2014-12-28,2014,3,13,362,240.05,0.72,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2014-12-29,2014,3,13,363,238.14,0.72,5,Dry,26,4,3,2,24,59,0.25,179.1,0.75,179.1,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,982
2014-12-30,2014,3,13,364,239.51,0.72,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,989
2014-12-31,2014,3,14,365,244.15,0.71,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1010
2015-01-01,2014,4,14,1,249.35,0.7,5,Dry,29,5,4,2,33,73,0.29,176.3,0.71,176.3,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.181,0.302,0.012,25,0.947,0.978,0.926,41,40.1,40.1,961
2015-01-02,2014,4,14,2,252.36,0.69,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2015-01-03,2014,4,14,3,256.46,0.68,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.949,0.98,0.931,42.6,41.8,41.8,1000
2015-01-04,2014,4,14,4,262.2,0.67,5,Dry,29,5,4,2,33,73,0.28,189.2,0.72,189.2,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2015-01-05,2014,4,14,5,264.66,0.66,5,Dry,29,5,4,2,33,73,0.28,191.7,0.72,191.7,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2015-01-06,2014,4,14,6,266.58,0.66,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2015-01-07,2014,4,15,7,270.13,0.66,5,Dry,29,5,4,2,33,73,0.27,197.1,0.73,197.1,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2015-01-08,2014,4,15,8,276.42,0.64,5,Dry,29,5,4,2,33,73,0.26,203.4,0.74,203.4,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2015-01-09,2014,4,15,9,282.71,0.64,5,Dry,29,5,4,2,33,73,0.26,209.7,0.74,209.7,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.137,0.00542,1,0.226,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2015-01-10,2014,4,15,10,287.36,0.63,5,Dry,29,5,4,2,33,73,0.25,214.4,0.75,214.4,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2015-01-11,2014,4,15,11,293.65,0.62,5,Dry,29,5,4,2,33,73,0.25,220.7,0.75,220.7,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2015-01-12,2014,4,15,12,299.39,0.61,5,Dry,29,5,4,2,33,73,0.24,226.4,0.76,226.4,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2015-01-13,2014,4,15,13,305.68,0.6,5,Dry,29,5,4,2,33,73,0.24,232.7,0.76,232.7,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00585,2,0.0996,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2015-01-14,2014,4,16,14,314.15,0.6,5,Dry,29,5,4,2,33,73,0.23,241.2,0.77,241.2,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.7,1260
2015-01-15,2014,4,16,15,322.63,0.59,5,Dry,29,5,4,2,33,73,0.23,249.6,0.77,249.6,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2015-01-16,2014,4,16,16,331.65,0.58,5,Dry,29,5,4,2,33,73,0.22,258.6,0.78,258.6,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000845,0.161,0.00647,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2015-01-17,2014,4,16,17,342.32,0.57,5,Dry,29,5,4,2,33,73,0.21,269.3,0.79,269.3,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00684,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2015-01-18,2014,4,16,18,352.44,0.56,5,Dry,29,5,4,2,33,73,0.21,279.4,0.79,279.4,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.148,0.0309,0.00124,0.178,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2015-01-19,2014,4,16,19,362.55,0.55,5,Dry,29,5,4,2,33,73,0.2,289.6,0.8,289.6,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0357,0.00144,0.187,0.00754,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2015-01-20,2014,4,16,20,374.31,0.53,5,Dry,29,5,4,2,33,73,0.2,301.3,0.81,301.3,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0412,0.00167,0.197,0.00795,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.9,65.7,1580
2015-01-21,2014,4,17,21,385.52,0.52,5,Dry,29,5,4,2,33,73,0.19,312.5,0.81,312.5,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0465,0.00189,0.206,0.00834,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1630
2015-01-22,2014,4,17,22,397.28,0.51,5,Dry,29,5,4,2,33,73,0.18,324.3,0.82,324.3,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00212,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2015-01-23,2014,4,17,23,410.13,0.5,5,Dry,29,5,4,2,33,73,0.18,337.1,0.82,337.1,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0581,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2015-01-24,2014,4,17,24,421.34,0.49,5,Dry,29,5,4,2,33,73,0.17,348.3,0.83,348.3,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2015-01-25,2014,4,17,25,433.1,0.48,5,Dry,29,5,4,2,33,73,0.17,360.1,0.83,360.1,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.069,0.00282,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.3,78.7,1890
2015-01-26,2014,4,17,26,446.5,0.48,5,Dry,29,5,4,2,33,73,0.16,373.5,0.84,373.5,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0753,0.00309,0.256,0.0105,2,0.195,0.451,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2015-01-27,2014,4,17,27,464.82,0.46,5,Dry,29,5,4,2,33,73,0.16,391.8,0.84,391.8,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0839,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2015-01-28,2014,4,18,28,483.69,0.45,5,Dry,29,5,4,2,33,73,0.15,410.7,0.85,410.7,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0928,0.00383,0.287,0.0118,2,0.22,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.5,2150
2015-01-29,2014,4,18,29,505.29,0.44,5,Dry,29,5,4,2,33,73,0.14,432.3,0.86,432.3,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.9,46.9,93.8,2250
2015-01-30,2014,4,18,30,530.17,0.42,5,Dry,29,5,4,2,33,73,0.14,457.2,0.86,457.2,0,0,0,0,-2,2,29,5,4,0,35,495,990,966,24,0.21,0.115,0.00478,0.325,0.0135,2,0.251,0.576,0.024,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2015-01-31,2014,4,18,31,558.33,0.41,5,Dry,29,5,4,2,33,73,0.13,485.3,0.87,485.3,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.224,0.128,0.00536,0.352,0.0147,3,0.161,0.513,0.0215,23.4,0.945,0.97,0.916,35,34,102,2450
2015-02-01,2014,5,18,32,588.69,0.39,5,Dry,31,6,4,3,41,85,0.14,503.7,0.86,503.7,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.2,23.8,0.236,0.137,0.00579,0.374,0.0157,3,0.169,0.543,0.0228,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2015-02-02,2014,5,18,33,621.22,0.38,5,Dry,31,6,4,3,41,85,0.14,536.2,0.86,536.2,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.255,0.159,0.00674,0.414,0.0175,3,0.184,0.598,0.0253,23,0.95,0.972,0.923,38.3,37.3,112,2680
2015-02-03,2014,5,18,34,651.03,0.36,5,Dry,31,6,4,3,41,85,0.13,566,0.87,566,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.271,0.179,0.00762,0.451,0.0192,3,0.197,0.648,0.0276,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
2015-02-04,2014,5,19,35,683.57,0.35,5,Dry,31,6,4,3,41,85,0.12,598.6,0.88,598.6,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.0086,0.491,0.021,3,0.212,0.703,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2015-02-05,2014,5,19,36,716.65,0.33,5,Dry,31,6,4,3,41,85,0.12,631.6,0.88,631.6,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.0096,0.532,0.0229,3,0.227,0.758,0.0326,22.5,0.956,0.98,0.937,44.4,43.5,130,3130
2015-02-06,2014,5,19,37,750.29,0.32,5,Dry,31,6,4,3,41,85,0.11,665.3,0.89,665.3,0,0,0,0,-3,3,31,6,4,0,44,706,990,966.9,23.1,0.328,0.245,0.0106,0.573,0.0248,3,0.242,0.815,0.0353,22.3,0.957,0.98,0.938,46.4,45.4,136,3270
2015-02-07,2014,5,19,38,778.14,0.31,5,Dry,31,6,4,3,41,85,0.11,693.1,0.89,693.1,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.344,0.264,0.0115,0.608,0.0264,3,0.254,0.862,0.0375,22.1,0.957,0.98,0.938,48,47,141,3390
2015-02-08,2014,5,19,39,806.76,0.29,5,Dry,31,6,4,3,41,85,0.1,721.8,0.9,721.8,0,0,0,0,-3,3,31,6,4,0,44,763,990,967.1,22.9,0.36,0.283,0.0124,0.643,0.0281,3,0.267,0.91,0.0398,22,0.957,0.98,0.938,49.6,48.2,145,3470
2015-02-09,2014,5,19,40,841.45,0.28,5,Dry,31,6,4,3,41,85,0.1,756.5,0.9,756.5,0,0,0,0,-3,3,31,6,4,0,44,797,990,967.3,22.7,0.385,0.305,0.0134,0.69,0.0304,3,0.282,0.972,0.0427,21.8,0.957,0.98,0.938,51.5,48.2,145,3470
2015-02-10,2014,5,19,41,875.9,0.27,5,Dry,31,6,4,3,41,85,0.097,790.9,0.9,790.9,0,0,0,0,-3,3,31,6,4,0,44,832,990,967.4,22.6,0.416,0.322,0.0142,0.738,0.0327,4,0.209,0.948,0.0419,21.6,0.953,0.976,0.93,40,39.1,156,3750
2015-02-11,2014,5,20,42,912.91,0.25,3,Normal,43,7,5,4,78,137,0.15,775.9,0.85,775.9,0,0,0,0,-4,4,43,7,5,0,82,831,990,967.6,22.4,0.416,0.315,0.014,0.73,0.0325,3,0.287,1.02,0.0453,21.4,0.956,0.98,0.937,52,48.2,145,3470
2015-02-12,2014,5,20,43,956.79,0.24,3,Normal,43,7,5,4,78,137,0.14,819.8,0.86,819.8,0,0,0,0,-4,4,43,7,5,0,82,875,990,967.7,22.3,0.456,0.336,0.0151,0.792,0.0355,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.932,40.8,39.8,159,3830
2015-02-13,2014,5,20,44,998.02,0.23,3,Normal,43,7,5,4,78,137,0.14,861,0.86,861,0,0,0,0,-4,4,43,7,5,0,82,916,990,967.9,22.1,0.493,0.356,0.0161,0.849,0.0384,4,0.233,1.08,0.049,21,0.955,0.98,0.936,42.4,41.5,166,3990
2015-02-14,2014,5,20,45,1035.8,0.23,3,Normal,43,7,5,4,78,137,0.13,898.8,0.87,898.8,0,0,0,0,-4,4,43,7,5,0,82,954,990,968,22,0.528,0.374,0.017,0.902,0.041,4,0.246,1.15,0.0522,20.8,0.955,0.98,0.936,43.9,43,172,4130
2015-02-15,2014,5,20,46,1074.7,0.22,3,Normal,43,7,5,4,78,137,0.13,937.7,0.87,937.7,0,0,0,0,-4,4,43,7,5,0,82,993,990,968.1,21.9,0.564,0.393,0.018,0.956,0.0437,4,0.259,1.22,0.0556,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2015-02-16,2014,5,20,47,1114.7,0.21,3,Normal,43,7,5,4,78,137,0.12,977.7,0.88,977.7,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.6,0.412,0.019,1.01,0.0466,4,0.272,1.28,0.0591,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2015-02-17,2014,5,20,48,1150.3,0.2,3,Normal,43,7,5,4,78,137,0.12,1013,0.88,1013,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.652,0.453,0.0209,1.1,0.0511,4,0.283,1.39,0.0642,20.2,0.955,0.98,0.936,48,47.1,188,4520
2015-02-18,2014,5,21,49,1186.5,0.2,3,Normal,43,7,5,4,78,137,0.12,1050,0.89,1050,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.705,0.534,0.0248,1.24,0.0576,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.1,48.1,193,4620
2015-02-19,2014,5,21,50,1217.7,0.19,3,Normal,43,7,5,4,78,137,0.11,1081,0.89,1081,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.751,0.605,0.0282,1.36,0.0633,4,0.296,1.65,0.0771,19.8,0.954,0.98,0.935,50,48.2,193,4630
2015-02-20,2014,5,21,51,1243.6,0.19,3,Normal,43,7,5,4,78,137,0.11,1107,0.89,1100,7,2,0,0,-4,9,45,7,5,0,87,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2015-02-21,2014,5,21,52,1263.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1102,0.87,1100,2,0,0,0,-5,7,49,8,7,0,100,1160,990,968.7,21.3,0.792,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-02-22,2014,5,21,53,1284.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1122,0.87,1100,22,5,1,1,-4,19,54,9,8,1,112,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50,48.2,193,4630
2015-02-23,2014,5,21,54,1299.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1137,0.88,1100,37,8,1,1,-4,31,57,9,8,1,124,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2015-02-24,2014,5,21,55,1308.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1146,0.88,1100,46,10,1,1,-4,38,59,9,8,1,131,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2015-02-25,2014,5,22,56,1311.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1149,0.88,1100,49,11,1,1,-4,40,60,9,8,1,133,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2015-02-26,2014,5,22,57,1308.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1146,0.88,1100,46,10,1,1,-4,38,59,9,8,1,131,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2015-02-27,2014,5,22,58,1299.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1137,0.88,1100,37,8,1,1,-4,31,57,9,8,1,124,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2015-02-28,2014,5,22,59,1290.4,0.18,2,Mod_Wet,49,8,7,5,93,162,0.13,1128,0.87,1100,28,6,1,1,-4,24,55,9,8,1,117,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2015-03-01,2014,6,22,60,1281.5,0.18,3,Normal,49,9,9,9,107,183,0.14,1099,0.86,1099,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.795,0.645,0.0304,1.44,0.0678,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50,48.2,193,4630
2015-03-02,2014,6,22,61,1272.7,0.19,3,Normal,49,9,9,9,107,183,0.14,1090,0.86,1090,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.782,0.625,0.0294,1.41,0.0662,4,0.298,1.7,0.0802,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2015-03-03,2014,6,22,62,1263.9,0.19,3,Normal,49,9,9,9,107,183,0.14,1081,0.85,1081,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.769,0.605,0.0284,1.37,0.0646,4,0.296,1.67,0.0785,19.6,0.954,0.98,0.935,49.6,48.2,193,4630
2015-03-04,2014,6,23,63,1255.2,0.19,3,Normal,49,9,9,9,107,183,0.15,1072,0.85,1072,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.756,0.585,0.0275,1.34,0.063,4,0.294,1.64,0.0768,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
2015-03-05,2014,6,23,64,1246.5,0.19,3,Normal,49,9,9,9,107,183,0.15,1063,0.85,1063,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.743,0.566,0.0265,1.31,0.0614,4,0.293,1.6,0.0751,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2015-03-06,2014,6,23,65,1237.8,0.19,3,Normal,49,9,9,9,107,183,0.15,1055,0.85,1055,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.73,0.546,0.0256,1.28,0.0598,4,0.291,1.57,0.0734,19.8,0.955,0.98,0.935,48.8,47.9,191,4590
2015-03-07,2014,6,23,66,1229.2,0.19,3,Normal,49,9,9,9,107,183,0.15,1046,0.85,1046,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.718,0.527,0.0246,1.24,0.0582,4,0.289,1.53,0.0717,19.8,0.955,0.98,0.936,48.6,47.6,191,4570
2015-03-08,2014,6,23,67,1226.3,0.19,3,Normal,49,9,9,9,107,183,0.15,1043,0.85,1043,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.714,0.52,0.0243,1.23,0.0577,4,0.289,1.52,0.0712,19.9,0.955,0.98,0.936,48.5,47.5,190,4560
2015-03-09,2014,6,23,68,1217.7,0.19,3,Normal,49,9,9,9,107,183,0.15,1035,0.85,1035,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.701,0.501,0.0234,1.2,0.0561,4,0.287,1.49,0.0695,19.9,0.955,0.98,0.936,48.3,47.3,189,4540
2015-03-10,2014,6,23,69,1214.8,0.19,3,Normal,49,9,9,9,107,183,0.15,1032,0.85,1032,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.697,0.495,0.0231,1.19,0.0556,4,0.286,1.48,0.069,19.9,0.955,0.98,0.936,48.2,47.2,189,4530
2015-03-11,2014,6,24,70,1212,0.2,3,Normal,49,9,9,9,107,183,0.15,1029,0.85,1029,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.693,0.488,0.0228,1.18,0.0551,4,0.286,1.47,0.0684,20,0.955,0.98,0.936,48.1,47.1,189,4530
2015-03-12,2014,6,24,71,1203.5,0.2,3,Normal,49,9,9,9,107,183,0.15,1020,0.85,1020,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.68,0.469,0.0219,1.15,0.0535,4,0.284,1.43,0.0668,20,0.955,0.98,0.936,47.9,46.9,188,4500
2015-03-13,2014,6,24,72,1200.6,0.2,3,Normal,49,9,9,9,107,183,0.15,1018,0.85,1018,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.676,0.463,0.0215,1.14,0.053,4,0.284,1.42,0.0662,20,0.955,0.98,0.936,47.8,46.8,187,4490
2015-03-14,2014,6,24,73,1203.5,0.2,3,Normal,49,9,9,9,107,183,0.15,1020,0.85,1020,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.68,0.469,0.0219,1.15,0.0535,4,0.284,1.43,0.0668,20,0.955,0.98,0.936,47.9,46.9,188,4500
2015-03-15,2014,6,24,74,1206.3,0.2,3,Normal,49,9,9,9,107,183,0.15,1023,0.85,1023,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.684,0.475,0.0222,1.16,0.0541,4,0.285,1.44,0.0673,20,0.955,0.98,0.936,47.9,47,188,4510
2015-03-16,2014,6,24,75,1214.8,0.19,3,Normal,49,9,9,9,107,183,0.15,1032,0.85,1032,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.697,0.495,0.0231,1.19,0.0556,4,0.286,1.48,0.069,19.9,0.955,0.98,0.936,48.2,47.2,189,4530
2015-03-17,2014,6,24,76,1229.2,0.19,3,Normal,49,9,9,9,107,183,0.15,1046,0.85,1046,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.718,0.527,0.0246,1.24,0.0582,4,0.289,1.53,0.0717,19.8,0.955,0.98,0.936,48.6,47.6,191,4570
2015-03-18,2014,6,25,77,1249.4,0.19,3,Normal,49,9,9,9,107,183,0.15,1066,0.85,1066,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.747,0.572,0.0269,1.32,0.0619,4,0.293,1.61,0.0757,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
2015-03-19,2014,6,25,78,1269.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1087,0.86,1087,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.777,0.618,0.0291,1.4,0.0657,4,0.297,1.69,0.0797,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
2015-03-20,2014,6,25,79,1296.3,0.18,3,Normal,49,9,9,9,107,183,0.14,1113,0.86,1100,13,3,0,0,-9,19,52,9,9,0,126,1170,990,968.8,21.2,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2015-03-21,2014,6,25,80,1323.1,0.18,4,Mod_Dry,41,8,7,6,67,129,0.098,1194,0.9,1100,94,21,3,3,-3,70,62,11,10,3,137,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-03-22,2014,6,25,81,1350.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.096,1221,0.9,1100,121,27,4,4,-2,88,68,12,11,4,155,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2015-03-23,2014,6,25,82,1377.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.094,1248,0.91,1100,148,33,4,5,-2,108,74,12,12,4,175,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2015-03-24,2014,6,25,83,1398.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.092,1270,0.91,1100,170,38,5,5,-1,123,79,13,12,5,190,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2015-03-25,2014,6,26,84,1420.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.091,1292,0.91,1100,192,43,6,6,0,137,84,14,13,6,204,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2015-03-26,2014,6,26,85,1436.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.09,1307,0.91,1100,207,47,6,6,0,148,88,14,13,6,215,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2015-03-27,2014,6,26,86,1445.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.089,1316,0.91,1100,216,49,6,7,0,154,90,14,14,6,221,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-03-28,2014,6,26,87,1448.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.089,1320,0.91,1100,220,50,7,7,1,155,91,15,14,7,222,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2015-03-29,2014,6,26,88,1451.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.089,1323,0.91,1100,223,50,7,7,1,158,91,15,14,7,225,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2015-03-30,2014,6,26,89,1448.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.089,1320,0.91,1100,220,50,7,7,1,155,91,15,14,7,222,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2015-03-31,2014,6,26,90,1445.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.089,1316,0.91,1100,216,49,6,7,0,154,90,14,14,6,221,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-04-01,2014,7,27,91,1442.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1294,0.9,1100,194,44,6,6,-4,142,89,17,16,6,214,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-04-02,2014,7,27,92,1439.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1291,0.9,1100,191,43,6,6,-4,140,88,17,16,6,212,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-04-03,2014,7,27,93,1429.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1282,0.9,1100,182,41,5,6,-5,135,86,16,16,5,207,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2015-04-04,2014,7,27,94,1420.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2015-04-05,2014,7,27,95,1411.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1263,0.9,1100,163,37,5,5,-5,121,82,16,15,5,193,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2015-04-06,2014,7,27,96,1402,0.16,4,Mod_Dry,45,11,10,10,72,148,0.11,1254,0.89,1100,154,35,5,5,-5,114,80,16,15,5,186,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2015-04-07,2014,7,27,97,1392.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1245,0.89,1100,145,33,4,4,-6,110,78,15,14,4,182,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2015-04-08,2014,7,28,98,1377.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1229,0.89,1100,129,29,4,4,-6,98,74,15,14,4,170,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2015-04-09,2014,7,28,99,1362.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1214,0.89,1100,114,26,3,3,-7,89,71,14,13,3,161,1200,990,969,21,0.842,0.648,0.0309,1.49,0.0711,4,0.3,1.79,0.0854,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2015-04-10,2014,7,28,100,1347.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1199,0.89,1100,99,22,3,3,-7,78,67,14,13,3,150,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2015-04-11,2014,7,28,101,1338.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1190,0.89,1100,90,20,3,3,-7,71,65,14,13,3,143,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2015-04-12,2014,7,28,102,1335.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1187,0.89,1100,87,20,3,3,-7,68,65,14,13,3,140,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2015-04-13,2014,7,28,103,1338.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1190,0.89,1100,90,20,3,3,-7,71,65,14,13,3,143,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2015-04-14,2014,7,28,104,1347.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1199,0.89,1100,99,22,3,3,-7,78,67,14,13,3,150,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2015-04-15,2014,7,29,105,1356.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1208,0.89,1100,108,24,3,3,-7,85,69,14,13,3,157,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2015-04-16,2014,7,29,106,1371.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1223,0.89,1100,123,28,4,4,-6,93,73,15,14,4,165,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2015-04-17,2014,7,29,107,1392.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.11,1245,0.89,1100,145,33,4,4,-6,110,78,15,14,4,182,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2015-04-18,2014,7,29,108,1408.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1260,0.9,1100,160,36,5,5,-5,119,81,16,15,5,191,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
2015-04-19,2014,7,29,109,1423.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1276,0.9,1100,176,40,5,5,-5,131,85,16,15,5,203,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2015-04-20,2014,7,29,110,1439.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1291,0.9,1100,191,43,6,6,-4,140,88,17,16,6,212,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-04-21,2014,7,29,111,1454.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1307,0.9,1100,207,47,6,6,-4,152,92,17,16,6,224,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2015-04-22,2014,7,30,112,1470.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1323,0.9,1100,223,50,7,7,-3,162,95,18,17,7,234,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2015-04-23,2014,7,30,113,1486.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.1,1338,0.9,1100,238,54,7,7,-3,173,99,18,17,7,245,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
2015-04-24,2014,7,30,114,1495.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.099,1348,0.9,1100,248,55,7,8,-3,181,100,18,18,7,253,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2015-04-25,2014,7,30,115,1505.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.098,1357,0.9,1100,257,55,7,8,-2,189,100,18,18,8,261,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2015-04-26,2014,7,30,116,1514.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.098,1367,0.9,1100,267,55,7,8,-2,199,100,18,18,8,271,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2015-04-27,2014,7,30,117,1518.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.098,1370,0.9,1100,270,55,7,8,-2,202,100,18,18,8,274,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2015-04-28,2014,7,30,118,1514.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.098,1367,0.9,1100,267,55,7,8,-2,199,100,18,18,8,271,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2015-04-29,2014,7,31,119,1511.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.098,1364,0.9,1100,264,55,7,8,-2,196,100,18,18,8,268,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2015-04-30,2014,7,31,120,1502.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.099,1354,0.9,1100,254,55,7,8,-2,186,100,18,18,8,258,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2015-05-01,2014,8,31,121,1492.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1301,0.87,1100,201,45,6,6,-4,148,92,16,16,6,263,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48,47.1,188,4520
2015-05-02,2014,8,31,122,1476.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1285,0.87,1100,185,42,6,6,-4,135,89,16,16,6,250,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2015-05-03,2014,8,31,123,1461.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1269,0.87,1100,169,38,5,5,-5,126,85,15,15,5,241,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2015-05-04,2014,8,31,124,1445.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1253,0.87,1100,153,35,5,5,-5,113,82,15,15,5,228,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-05-05,2014,8,31,125,1429.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1238,0.87,1100,138,31,4,4,-6,105,78,14,14,4,220,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2015-05-06,2014,8,32,126,1408.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.14,1216,0.86,1100,116,26,3,4,-7,90,73,13,14,3,205,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.9,47.9,192,4600
2015-05-07,2014,8,32,127,1386.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1195,0.86,1100,95,21,3,3,-7,75,68,13,13,3,190,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2015-05-08,2014,8,32,128,1347.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1155,0.86,1100,55,12,2,2,-8,47,59,12,12,2,162,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2015-05-09,2014,8,32,129,1308.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.15,1116,0.85,1100,16,4,0,0,-10,22,51,10,10,0,137,1170,990,968.9,21.1,0.803,0.648,0.0307,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2015-05-10,2014,8,32,130,1269.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1078,0.85,1078,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.764,0.598,0.0281,1.36,0.0641,4,0.296,1.66,0.078,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2015-05-11,2014,8,32,131,1237.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1046,0.84,1046,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.717,0.526,0.0246,1.24,0.0582,4,0.289,1.53,0.0718,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2015-05-12,2014,8,32,132,1206.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1014,0.84,1014,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.671,0.455,0.0212,1.13,0.0525,4,0.283,1.41,0.0657,20,0.955,0.98,0.936,47.6,46.7,187,4480
2015-05-13,2014,8,33,133,1175.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,983.3,0.84,983.3,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.626,0.415,0.0193,1.04,0.0483,4,0.274,1.31,0.061,20.2,0.955,0.98,0.936,46.6,45.7,183,4380
2015-05-14,2014,8,33,134,1144.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,952.7,0.83,952.7,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.588,0.4,0.0185,0.988,0.0457,4,0.264,1.25,0.0579,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2015-05-15,2014,8,33,135,1114.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,922.7,0.83,922.7,0,0,0,0,-10,10,47,10,10,0,125,990,990,968.3,21.7,0.561,0.386,0.0177,0.947,0.0435,4,0.254,1.2,0.0552,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2015-05-16,2014,8,33,136,1090.6,0.21,4,Mod_Dry,47,10,10,10,115,192,0.18,898.6,0.82,898.6,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0171,0.913,0.0418,4,0.246,1.16,0.0531,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2015-05-17,2014,8,33,137,1066.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,874.8,0.82,874.8,0,0,0,0,-10,10,47,10,10,0,125,942,990,968.1,21.9,0.517,0.362,0.0166,0.879,0.0402,4,0.238,1.12,0.051,20.8,0.955,0.98,0.936,42.5,41.7,167,4000
2015-05-18,2014,8,33,138,1043.5,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,851.5,0.82,851.5,0,0,0,0,-10,10,47,10,10,0,125,918,990,968,22,0.496,0.351,0.016,0.847,0.0386,4,0.23,1.08,0.049,20.9,0.954,0.979,0.935,41.6,40.7,163,3910
2015-05-19,2014,8,33,139,1020.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,828.5,0.81,828.5,0,0,0,0,-10,10,47,10,10,0,125,896,990,968,22,0.475,0.34,0.0154,0.815,0.037,4,0.222,1.04,0.0471,21,0.954,0.977,0.932,40.7,39.8,159,3820
2015-05-20,2014,8,34,140,998.02,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,806,0.81,806,0,0,0,0,-10,10,47,10,10,0,125,873,990,967.9,22.1,0.454,0.329,0.0149,0.783,0.0354,4,0.215,0.998,0.0451,21.1,0.953,0.976,0.93,39.8,38.8,155,3720
2015-05-21,2014,8,34,141,975.98,0.24,5,Dry,42,9,8,6,82,147,0.15,829,0.85,829,0,0,0,0,-6,6,42,9,8,0,88,888,990,967.8,22.2,0.468,0.34,0.0153,0.808,0.0364,4,0.222,1.03,0.0464,21.2,0.954,0.978,0.933,41,40.1,161,3850
2015-05-22,2014,8,34,142,959.17,0.24,5,Dry,42,9,8,6,82,147,0.15,812.2,0.85,812.2,0,0,0,0,-6,6,42,9,8,0,88,871,990,967.7,22.3,0.452,0.332,0.0149,0.785,0.0352,4,0.217,1,0.045,21.3,0.953,0.977,0.931,40.4,39.4,158,3790
2015-05-23,2014,8,34,143,942.67,0.25,5,Dry,42,9,8,6,82,147,0.16,795.7,0.84,795.7,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.437,0.324,0.0145,0.761,0.0341,4,0.211,0.972,0.0436,21.4,0.953,0.975,0.93,39.7,38.7,155,3720
2015-05-24,2014,8,34,144,926.5,0.25,5,Dry,42,9,8,6,82,147,0.16,779.5,0.84,779.5,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.316,0.0141,0.739,0.033,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2015-05-25,2014,8,34,145,910.67,0.26,5,Dry,42,9,8,6,82,147,0.16,763.7,0.84,763.7,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
2015-05-26,2014,8,34,146,895.21,0.26,5,Dry,42,9,8,6,82,147,0.16,748.2,0.84,748.2,0,0,0,0,-6,6,42,9,8,0,88,807,990,967.5,22.5,0.394,0.301,0.0134,0.695,0.0308,3,0.279,0.974,0.0432,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2015-05-27,2014,8,35,147,880.14,0.26,5,Dry,42,9,8,6,82,147,0.17,733.1,0.83,733.1,0,0,0,0,-6,6,42,9,8,0,88,792,990,967.4,22.6,0.38,0.291,0.0129,0.671,0.0297,3,0.272,0.943,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2015-05-28,2014,8,35,148,865.48,0.27,5,Dry,42,9,8,6,82,147,0.17,718.5,0.83,718.5,0,0,0,0,-6,6,42,9,8,0,88,777,990,967.4,22.6,0.368,0.281,0.0124,0.649,0.0287,3,0.266,0.915,0.0404,21.7,0.957,0.98,0.938,48.8,47.8,144,3440
2015-05-29,2014,8,35,149,855.29,0.27,5,Dry,42,9,8,6,82,147,0.17,708.3,0.83,708.3,0,0,0,0,-6,6,42,9,8,0,88,767,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.898,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3400
2015-05-30,2014,8,35,150,845.35,0.27,5,Dry,42,9,8,6,82,147,0.17,698.4,0.83,698.4,0,0,0,0,-6,6,42,9,8,0,88,757,990,967.3,22.7,0.357,0.267,0.0118,0.624,0.0275,3,0.257,0.881,0.0388,21.8,0.957,0.98,0.938,47.7,46.7,140,3370
2015-05-31,2014,8,35,151,835.67,0.28,5,Dry,42,9,8,6,82,147,0.18,688.7,0.82,688.7,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.351,0.261,0.0115,0.612,0.0269,3,0.252,0.865,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2015-06-01,2014,9,35,152,826.28,0.28,5,Dry,39,9,7,5,59,119,0.14,707.3,0.86,707.3,0,0,0,0,-5,5,39,9,7,0,64,762,990,967.2,22.8,0.36,0.273,0.012,0.633,0.0278,3,0.261,0.894,0.0392,21.9,0.957,0.98,0.938,48.5,47.5,142,3420
