date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-06-02,2014,9,35,153,817.2,0.29,5,Dry,39,9,7,5,59,119,0.15,698.2,0.85,698.2,0,0,0,0,-5,5,39,9,7,0,64,753,990,967.2,22.8,0.355,0.267,0.0117,0.622,0.0272,3,0.257,0.879,0.0385,22,0.957,0.98,0.938,47.9,47,141,3380
2015-06-03,2014,9,36,154,808.47,0.29,5,Dry,39,9,7,5,59,119,0.15,689.5,0.85,689.5,0,0,0,0,-5,5,39,9,7,0,64,744,990,967.1,22.9,0.35,0.262,0.0114,0.611,0.0267,3,0.253,0.864,0.0378,22,0.957,0.98,0.938,47.5,46.5,140,3350
2015-06-04,2014,9,36,155,800.12,0.29,5,Dry,39,9,7,5,59,119,0.15,681.1,0.85,681.1,0,0,0,0,-5,5,39,9,7,0,64,736,990,967.1,22.9,0.345,0.256,0.0112,0.601,0.0262,3,0.249,0.85,0.0371,22,0.957,0.98,0.938,47,46,138,3320
2015-06-05,2014,9,36,156,792.22,0.3,5,Dry,39,9,7,5,59,119,0.15,673.2,0.85,673.2,0,0,0,0,-5,5,39,9,7,0,64,728,990,967.1,22.9,0.34,0.251,0.0109,0.591,0.0258,3,0.245,0.837,0.0365,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2015-06-06,2014,9,36,157,784.84,0.3,5,Dry,39,9,7,5,59,119,0.15,665.8,0.85,665.8,0,0,0,0,-5,5,39,9,7,0,64,721,990,967,23,0.336,0.246,0.0107,0.582,0.0253,3,0.242,0.824,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,136,3250
2015-06-07,2014,9,36,158,778.14,0.31,5,Dry,39,9,7,5,59,119,0.15,659.1,0.85,659.1,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.332,0.241,0.0105,0.574,0.025,3,0.239,0.813,0.0354,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2015-06-08,2014,9,36,159,770.52,0.31,5,Dry,39,9,7,5,59,119,0.15,651.5,0.85,651.5,0,0,0,0,-5,5,39,9,7,0,64,707,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.3,133,3190
2015-06-09,2014,9,36,160,766.97,0.31,5,Dry,39,9,7,5,59,119,0.15,648,0.84,648,0,0,0,0,-5,5,39,9,7,0,64,703,990,967,23,0.326,0.234,0.0102,0.56,0.0243,3,0.234,0.794,0.0345,22.2,0.956,0.98,0.937,45,44.1,132,3180
2015-06-10,2014,9,37,161,757.94,0.32,5,Dry,39,9,7,5,59,119,0.16,638.9,0.84,638.9,0,0,0,0,-5,5,39,9,7,0,64,694,990,966.9,23.1,0.321,0.228,0.00988,0.549,0.0238,3,0.23,0.779,0.0338,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2015-06-11,2014,9,37,162,748.92,0.32,5,Dry,39,9,7,5,59,119,0.16,629.9,0.84,629.9,0,0,0,0,-5,5,39,9,7,0,64,685,990,966.9,23.1,0.316,0.222,0.0096,0.538,0.0233,3,0.226,0.764,0.033,22.3,0.955,0.98,0.936,44,43.1,129,3100
2015-06-12,2014,9,37,163,739.9,0.32,5,Dry,39,9,7,5,59,119,0.16,620.9,0.84,620.9,0,0,0,0,-5,5,39,9,7,0,64,676,990,966.9,23.1,0.311,0.216,0.00932,0.526,0.0227,3,0.222,0.748,0.0323,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2015-06-13,2014,9,37,164,730.87,0.33,5,Dry,39,9,7,5,59,119,0.16,611.9,0.84,611.9,0,0,0,0,-5,5,39,9,7,0,64,667,990,966.8,23.2,0.305,0.21,0.00905,0.515,0.0222,3,0.218,0.733,0.0316,22.4,0.955,0.98,0.936,42.9,42,126,3020
2015-06-14,2014,9,37,165,721.85,0.33,5,Dry,39,9,7,5,59,119,0.17,602.9,0.83,602.9,0,0,0,0,-5,5,39,9,7,0,64,658,990,966.8,23.2,0.3,0.204,0.00878,0.504,0.0217,3,0.214,0.718,0.0309,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2015-06-15,2014,9,37,166,712.83,0.34,5,Dry,39,9,7,5,59,119,0.17,593.8,0.83,593.8,0,0,0,0,-5,5,39,9,7,0,64,649,990,966.8,23.2,0.295,0.198,0.0085,0.493,0.0212,3,0.21,0.703,0.0302,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2015-06-16,2014,9,37,167,703.8,0.34,5,Dry,39,9,7,5,59,119,0.17,584.8,0.83,584.8,0,0,0,0,-5,5,39,9,7,0,64,640,990,966.7,23.3,0.29,0.192,0.00823,0.482,0.0207,3,0.206,0.687,0.0295,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2015-06-17,2014,9,38,168,694.78,0.34,5,Dry,39,9,7,5,59,119,0.17,575.8,0.83,575.8,0,0,0,0,-5,5,39,9,7,0,64,631,990,966.7,23.3,0.285,0.186,0.00796,0.471,0.0202,3,0.202,0.672,0.0288,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
2015-06-18,2014,9,38,169,685.76,0.35,5,Dry,39,9,7,5,59,119,0.17,566.8,0.83,566.8,0,0,0,0,-5,5,39,9,7,0,64,622,990,966.6,23.4,0.28,0.18,0.00769,0.459,0.0197,3,0.198,0.657,0.0281,22.7,0.952,0.976,0.929,40,39.1,117,2810
2015-06-19,2014,9,38,170,676.73,0.35,5,Dry,39,9,7,5,59,119,0.18,557.7,0.82,557.7,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00742,0.448,0.0192,3,0.193,0.642,0.0274,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
2015-06-20,2014,9,38,171,667.71,0.36,5,Dry,39,9,7,5,59,119,0.18,548.7,0.82,548.7,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.168,0.00715,0.437,0.0187,3,0.189,0.627,0.0267,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2015-06-21,2014,9,38,172,658.69,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,497.7,0.76,497.7,0,0,0,0,-9,9,45,10,9,0,97,562,990,966.5,23.5,0.246,0.134,0.00571,0.38,0.0162,3,0.166,0.546,0.0233,22.9,0.946,0.97,0.918,35.3,34.2,103,2460
2015-06-22,2014,9,38,173,649.66,0.36,4,Mod_Dry,45,10,9,9,88,161,0.25,488.7,0.75,488.7,0,0,0,0,-9,9,45,10,9,0,97,553,990,966.5,23.5,0.241,0.13,0.00552,0.37,0.0158,2,0.272,0.643,0.0273,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2015-06-23,2014,9,38,174,640.64,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,479.6,0.75,479.6,0,0,0,0,-9,9,45,10,9,0,97,544,990,966.5,23.5,0.235,0.125,0.00533,0.361,0.0153,2,0.266,0.627,0.0266,22.9,0.956,0.98,0.937,51.5,48.2,96.4,2310
2015-06-24,2014,9,39,175,632.71,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,471.7,0.75,471.7,0,0,0,0,-9,9,45,10,9,0,97,536,990,966.4,23.6,0.231,0.122,0.00516,0.353,0.015,2,0.261,0.614,0.026,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
2015-06-25,2014,9,39,176,624.23,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,463.2,0.74,463.2,0,0,0,0,-9,9,45,10,9,0,97,527,990,966.4,23.6,0.226,0.118,0.00498,0.344,0.0146,2,0.255,0.599,0.0254,23,0.957,0.98,0.938,50,48.2,96.4,2310
2015-06-26,2014,9,39,177,615.76,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,454.8,0.74,454.8,0,0,0,0,-9,9,45,10,9,0,97,519,990,966.4,23.6,0.221,0.114,0.00481,0.335,0.0142,2,0.249,0.584,0.0247,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2015-06-27,2014,9,39,178,607.28,0.38,4,Mod_Dry,45,10,9,9,88,161,0.27,446.3,0.73,446.3,0,0,0,0,-9,9,45,10,9,0,97,510,990,966.3,23.7,0.217,0.11,0.00463,0.326,0.0138,2,0.244,0.57,0.0241,23.1,0.958,0.98,0.939,48.4,47.5,94.9,2280
2015-06-28,2014,9,39,179,598.8,0.39,4,Mod_Dry,45,10,9,9,88,161,0.27,437.8,0.73,437.8,0,0,0,0,-9,9,45,10,9,0,97,502,990,966.3,23.7,0.213,0.106,0.00446,0.318,0.0134,2,0.238,0.556,0.0235,23.1,0.957,0.98,0.938,47.6,46.6,93.2,2240
2015-06-29,2014,9,39,180,590.33,0.39,4,Mod_Dry,45,10,9,9,88,161,0.27,429.3,0.73,429.3,0,0,0,0,-9,9,45,10,9,0,97,493,990,966.3,23.7,0.21,0.102,0.00428,0.311,0.0131,2,0.232,0.544,0.0229,23.2,0.957,0.98,0.938,46.7,45.8,91.6,2200
2015-06-30,2014,9,39,181,582.4,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,421.4,0.72,421.4,0,0,0,0,-9,9,45,10,9,0,97,485,990,966.2,23.8,0.207,0.0979,0.00412,0.305,0.0128,2,0.227,0.532,0.0224,23.2,0.956,0.98,0.937,45.9,45,90,2160
2015-07-01,2014,10,40,182,574.47,0.4,4,Mod_Dry,42,9,8,6,70,135,0.23,439.5,0.77,439.5,0,0,0,0,-6,6,42,9,8,0,76,498,990,966.2,23.8,0.211,0.106,0.00447,0.318,0.0133,2,0.239,0.557,0.0234,23.3,0.957,0.98,0.938,48,47,94.1,2260
2015-07-02,2014,10,40,183,566.54,0.4,4,Mod_Dry,42,9,8,6,70,135,0.24,431.5,0.76,431.5,0,0,0,0,-6,6,42,9,8,0,76,491,990,966.1,23.9,0.209,0.103,0.00431,0.311,0.0131,2,0.234,0.545,0.0229,23.3,0.957,0.98,0.938,47.2,46.2,92.5,2220
2015-07-03,2014,10,40,184,558.61,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,423.6,0.76,423.6,0,0,0,0,-6,6,42,9,8,0,76,483,990,966.1,23.9,0.206,0.0989,0.00414,0.305,0.0128,2,0.228,0.533,0.0223,23.4,0.956,0.98,0.937,46.4,45.5,90.9,2180
2015-07-04,2014,10,40,185,551.77,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,416.8,0.76,416.8,0,0,0,0,-6,6,42,9,8,0,76,476,990,966.1,23.9,0.203,0.0957,0.004,0.299,0.0125,2,0.224,0.523,0.0219,23.4,0.956,0.98,0.937,45.7,44.8,89.6,2150
2015-07-05,2014,10,40,186,544.39,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,409.4,0.75,409.4,0,0,0,0,-6,6,42,9,8,0,76,468,990,966,24,0.201,0.0922,0.00385,0.293,0.0122,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.1,2110
2015-07-06,2014,10,40,187,537.01,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,402,0.75,402,0,0,0,0,-6,6,42,9,8,0,76,461,990,966,24,0.198,0.0887,0.0037,0.287,0.012,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.2,43.3,86.6,2080
2015-07-07,2014,10,40,188,529.62,0.42,4,Mod_Dry,42,9,8,6,70,135,0.26,394.6,0.74,394.6,0,0,0,0,-6,6,42,9,8,0,76,454,990,966,24,0.196,0.0853,0.00355,0.281,0.0117,2,0.209,0.49,0.0204,23.5,0.954,0.98,0.935,43.4,42.6,85.1,2040
2015-07-08,2014,10,41,189,522.24,0.43,4,Mod_Dry,42,9,8,6,70,135,0.26,387.2,0.74,387.2,0,0,0,0,-6,6,42,9,8,0,76,446,990,966,24,0.193,0.0818,0.0034,0.275,0.0114,2,0.204,0.479,0.0199,23.6,0.953,0.98,0.934,42.7,41.8,83.6,2010
2015-07-09,2014,10,41,190,515.4,0.43,4,Mod_Dry,42,9,8,6,70,135,0.26,380.4,0.74,380.4,0,0,0,0,-6,6,42,9,8,0,76,439,990,965.9,24.1,0.191,0.0785,0.00326,0.269,0.0112,2,0.199,0.468,0.0195,23.6,0.952,0.98,0.933,41.9,41.1,82.2,1970
2015-07-10,2014,10,41,191,508.57,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,373.6,0.73,373.6,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0753,0.00312,0.264,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.931,41.2,40.4,80.7,1940
2015-07-11,2014,10,41,192,501.73,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,366.7,0.73,366.7,0,0,0,0,-6,6,42,9,8,0,76,426,990,965.9,24.1,0.186,0.0721,0.00299,0.258,0.0107,2,0.19,0.448,0.0186,23.7,0.951,0.977,0.929,40.5,39.6,79.2,1900
2015-07-12,2014,10,41,193,495.99,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,361,0.73,361,0,0,0,0,-6,6,42,9,8,0,76,420,990,965.8,24.2,0.184,0.0694,0.00287,0.253,0.0105,2,0.186,0.439,0.0182,23.7,0.95,0.976,0.927,39.9,38.9,77.9,1870
2015-07-13,2014,10,41,194,489.7,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,354.7,0.72,354.7,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0664,0.00274,0.248,0.0102,2,0.182,0.43,0.0178,23.8,0.949,0.974,0.925,39.2,38.2,76.5,1830
2015-07-14,2014,10,41,195,483.41,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,348.4,0.72,348.4,0,0,0,0,-6,6,42,9,8,0,76,407,990,965.8,24.2,0.179,0.0634,0.00262,0.243,0.01,2,0.178,0.42,0.0174,23.8,0.948,0.973,0.923,38.6,37.5,75,1800
2015-07-15,2014,10,42,196,477.12,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,342.1,0.72,342.1,0,0,0,0,-6,6,42,9,8,0,76,401,990,965.7,24.3,0.177,0.0605,0.00249,0.238,0.0098,2,0.173,0.411,0.0169,23.8,0.947,0.971,0.92,37.9,36.8,73.6,1770
2015-07-16,2014,10,42,197,470.83,0.46,4,Mod_Dry,42,9,8,6,70,135,0.29,335.8,0.71,335.8,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0575,0.00237,0.232,0.00957,2,0.169,0.402,0.0165,23.9,0.946,0.97,0.918,37.2,36.1,72.2,1730
2015-07-17,2014,10,42,198,465.09,0.46,4,Mod_Dry,42,9,8,6,70,135,0.29,330.1,0.71,330.1,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0548,0.00225,0.228,0.00937,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.6,35.5,71,1700
2015-07-18,2014,10,42,199,459.35,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,324.4,0.71,324.4,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0521,0.00214,0.223,0.00916,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.8,1680
2015-07-19,2014,10,42,200,453.61,0.47,4,Mod_Dry,42,9,8,6,70,135,0.3,318.6,0.7,318.6,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0494,0.00203,0.218,0.00896,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.6,1650
2015-07-20,2014,10,42,201,447.86,0.47,4,Mod_Dry,42,9,8,6,70,135,0.3,312.9,0.7,312.9,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0467,0.00191,0.213,0.00875,2,0.154,0.367,0.0151,24,0.943,0.97,0.915,34.7,33.7,67.4,1620
2015-07-21,2014,10,42,202,443.22,0.48,3,Normal,50,10,9,9,108,186,0.42,257.2,0.58,257.2,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.151,0.0204,0.000836,0.171,0.00701,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
2015-07-22,2014,10,43,203,438.02,0.48,3,Normal,50,10,9,9,108,186,0.42,252,0.57,252,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.018,0.000735,0.167,0.00683,2,0.113,0.279,0.0114,24.1,0.93,0.97,0.903,27.8,26.9,53.9,1290
2015-07-23,2014,10,43,204,432.83,0.49,3,Normal,50,10,9,9,108,186,0.43,246.8,0.57,246.8,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0167,0.000684,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.7,1270
2015-07-24,2014,10,43,205,427.63,0.49,3,Normal,50,10,9,9,108,186,0.43,241.6,0.56,241.6,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000665,0.161,0.0066,2,0.106,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2015-07-25,2014,10,43,206,422.44,0.49,3,Normal,50,10,9,9,108,186,0.44,236.4,0.56,236.4,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000647,0.159,0.0065,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.4,1210
2015-07-26,2014,10,43,207,417.24,0.5,3,Normal,50,10,9,9,108,186,0.45,231.2,0.55,231.2,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.141,0.0154,0.000628,0.157,0.0064,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2015-07-27,2014,10,43,208,412.04,0.5,3,Normal,50,10,9,9,108,186,0.45,226,0.55,226,0,0,0,0,-9,9,50,10,9,0,117,295,990,965.5,24.5,0.14,0.015,0.00061,0.155,0.0063,1,0.248,0.402,0.0164,24.1,0.958,0.98,0.939,51.3,48.2,48.2,1160
2015-07-28,2014,10,43,209,407.4,0.51,3,Normal,50,10,9,9,108,186,0.46,221.4,0.54,221.4,0,0,0,0,-9,9,50,10,9,0,117,290,990,965.4,24.6,0.138,0.0146,0.000593,0.153,0.00621,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2015-07-29,2014,10,44,210,402.75,0.51,3,Normal,50,10,9,9,108,186,0.46,216.8,0.54,216.8,0,0,0,0,-9,9,50,10,9,0,117,286,990,965.4,24.6,0.136,0.0142,0.000576,0.151,0.00612,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.3,48.2,48.2,1160
2015-07-30,2014,10,44,211,398.1,0.51,3,Normal,50,10,9,9,108,186,0.47,212.1,0.53,212.1,0,0,0,0,-9,9,50,10,9,0,117,281,990,965.4,24.6,0.135,0.0138,0.00056,0.149,0.00604,1,0.229,0.377,0.0153,24.2,0.957,0.98,0.938,48.2,47.3,47.3,1130
2015-07-31,2014,10,44,212,393.45,0.52,3,Normal,50,10,9,9,108,186,0.47,207.4,0.53,207.4,0,0,0,0,-9,9,50,10,9,0,117,276,990,965.4,24.6,0.133,0.0134,0.000543,0.146,0.00595,1,0.223,0.369,0.015,24.3,0.956,0.98,0.937,47.2,46.3,46.3,1110
2015-08-01,2014,11,44,213,388.8,0.52,3,Normal,47,8,6,5,89,155,0.4,233.8,0.6,233.8,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000634,0.155,0.00629,2,0.1,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1200
2015-08-02,2014,11,44,214,384.15,0.52,3,Normal,47,8,6,5,89,155,0.4,229.2,0.6,229.2,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000617,0.153,0.00621,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2015-08-03,2014,11,44,215,378.96,0.53,3,Normal,47,8,6,5,89,155,0.41,224,0.59,224,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000599,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2015-08-04,2014,11,44,216,373.76,0.53,3,Normal,47,8,6,5,89,155,0.41,218.8,0.58,218.8,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0143,0.00058,0.149,0.00601,1,0.238,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2015-08-05,2014,11,45,217,368.57,0.54,3,Normal,47,8,6,5,89,155,0.42,213.6,0.58,213.6,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2015-08-06,2014,11,45,218,363.92,0.54,3,Normal,47,8,6,5,89,155,0.43,208.9,0.57,208.9,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.9,46.9,1130
2015-08-07,2014,11,45,219,359.27,0.55,3,Normal,47,8,6,5,89,155,0.43,204.3,0.57,204.3,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
2015-08-08,2014,11,45,220,354.62,0.55,3,Normal,47,8,6,5,89,155,0.44,199.6,0.56,199.6,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000512,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1080
2015-08-09,2014,11,45,221,351.07,0.56,3,Normal,47,8,6,5,89,155,0.44,196.1,0.56,196.1,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2015-08-10,2014,11,45,222,346.97,0.56,3,Normal,47,8,6,5,89,155,0.45,192,0.55,192,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000485,0.137,0.0055,1,0.202,0.339,0.0136,24.5,0.952,0.98,0.933,44,43.1,43.1,1030
2015-08-11,2014,11,45,223,342.86,0.56,3,Normal,47,8,6,5,89,155,0.45,187.9,0.55,187.9,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2015-08-12,2014,11,46,224,338.76,0.57,3,Normal,47,8,6,5,89,155,0.46,183.8,0.54,183.8,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000456,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.2,41.2,990
2015-08-13,2014,11,46,225,334.66,0.57,3,Normal,47,8,6,5,89,155,0.46,179.7,0.54,179.7,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.12,0.011,0.000442,0.131,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.978,0.928,41.1,40.3,40.3,966
2015-08-14,2014,11,46,226,330.56,0.58,3,Normal,47,8,6,5,89,155,0.47,175.6,0.53,175.6,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.2,39.2,942
2015-08-15,2014,11,46,227,326.46,0.58,3,Normal,47,8,6,5,89,155,0.47,171.5,0.53,171.5,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,918
2015-08-16,2014,11,46,228,322.9,0.59,3,Normal,47,8,6,5,89,155,0.48,167.9,0.52,167.9,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.4,37.4,37.4,897
2015-08-17,2014,11,46,229,319.35,0.59,3,Normal,47,8,6,5,89,155,0.48,164.3,0.52,164.3,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00972,0.000389,0.125,0.00499,1,0.164,0.289,0.0116,24.7,0.944,0.971,0.917,37.6,36.5,36.5,876
2015-08-18,2014,11,46,230,315.79,0.59,3,Normal,47,8,6,5,89,155,0.49,160.8,0.51,160.8,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00942,0.000376,0.123,0.00492,1,0.16,0.283,0.0113,24.7,0.943,0.97,0.915,36.8,35.7,35.7,856
2015-08-19,2014,11,47,231,312.24,0.6,3,Normal,47,8,6,5,89,155,0.5,157.2,0.5,157.2,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.113,0.00912,0.000364,0.122,0.00486,1,0.155,0.276,0.011,24.8,0.942,0.97,0.914,36,34.9,34.9,837
2015-08-20,2014,11,47,232,308.69,0.6,3,Normal,47,8,6,5,89,155,0.5,153.7,0.5,153.7,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00881,0.000352,0.12,0.00479,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.912,35.1,34.1,34.1,818
2015-08-21,2014,11,47,233,306.22,0.6,3,Normal,47,8,6,5,89,155,0.51,151.2,0.49,151.2,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.0086,0.000343,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.5,33.5,805
2015-08-22,2014,11,47,234,303.22,0.61,3,Normal,47,8,6,5,89,155,0.51,148.2,0.49,148.2,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00835,0.000333,0.118,0.00469,1,0.143,0.26,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,789
2015-08-23,2014,11,47,235,300.21,0.61,3,Normal,47,8,6,5,89,155,0.52,145.2,0.48,145.2,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00809,0.000322,0.116,0.00464,1,0.139,0.255,0.0102,24.8,0.937,0.97,0.909,33.2,32.2,32.2,772
2015-08-24,2014,11,47,236,297.2,0.62,3,Normal,47,8,6,5,89,155,0.52,142.2,0.48,142.2,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00784,0.000312,0.115,0.00458,1,0.134,0.25,0.00994,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
2015-08-25,2014,11,47,237,294.19,0.62,3,Normal,47,8,6,5,89,155,0.53,139.2,0.47,139.2,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00758,0.000302,0.114,0.00453,1,0.13,0.244,0.00972,24.9,0.935,0.97,0.907,31.8,30.8,30.8,739
2015-08-26,2014,11,48,238,291.19,0.62,3,Normal,47,8,6,5,89,155,0.53,136.2,0.47,136.2,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00733,0.000291,0.112,0.00447,1,0.126,0.239,0.0095,24.9,0.934,0.97,0.906,31,30.1,30.1,723
2015-08-27,2014,11,48,239,288.18,0.63,3,Normal,47,8,6,5,89,155,0.54,133.2,0.46,133.2,0,0,0,0,-5,5,47,8,6,0,94,194,990,964.9,25.1,0.104,0.00707,0.000281,0.111,0.00442,1,0.122,0.233,0.00928,24.9,0.932,0.97,0.904,30.3,29.4,29.4,706
2015-08-28,2014,11,48,240,285.17,0.63,3,Normal,47,8,6,5,89,155,0.54,130.2,0.46,130.2,0,0,0,0,-5,5,47,8,6,0,94,191,990,964.8,25.2,0.103,0.00681,0.000271,0.11,0.00436,1,0.118,0.228,0.00906,24.9,0.931,0.97,0.903,29.6,28.7,28.7,690
2015-08-29,2014,11,48,241,282.16,0.64,3,Normal,47,8,6,5,89,155,0.55,127.2,0.45,127.2,0,0,0,0,-5,5,47,8,6,0,94,188,990,964.8,25.2,0.102,0.00656,0.000261,0.108,0.00431,1,0.114,0.223,0.00885,24.9,0.93,0.97,0.902,28.9,28.1,28.1,673
2015-08-30,2014,11,48,242,279.15,0.64,3,Normal,47,8,6,5,89,155,0.56,124.2,0.45,124.2,0,0,0,0,-5,5,47,8,6,0,94,185,990,964.8,25.2,0.101,0.0063,0.00025,0.107,0.00426,1,0.11,0.217,0.00863,25,0.928,0.97,0.901,28.2,27.4,27.4,657
2015-08-31,2014,11,48,243,276.15,0.64,3,Normal,47,8,6,5,89,155,0.56,121.2,0.44,121.2,0,0,0,0,-5,5,47,8,6,0,94,182,990,964.8,25.2,0.0998,0.00605,0.00024,0.106,0.0042,1,0.106,0.212,0.00841,25,0.927,0.97,0.899,27.5,26.7,26.7,640
2015-09-01,2014,12,48,244,272.59,0.65,4,Mod_Dry,34,6,4,3,44,91,0.33,181.6,0.67,181.6,0,0,0,0,-3,3,34,6,4,0,47,226,990,964.8,25.2,0.115,0.0112,0.000444,0.126,0.00501,1,0.188,0.314,0.0125,24.9,0.949,0.98,0.93,42.1,41.2,41.2,990
2015-09-02,2014,12,49,245,267.94,0.66,4,Mod_Dry,34,6,4,3,44,91,0.34,176.9,0.66,176.9,0,0,0,0,-3,3,34,6,4,0,47,221,990,964.8,25.2,0.114,0.0108,0.000428,0.124,0.00493,1,0.181,0.306,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,962
2015-09-03,2014,12,49,246,264.39,0.67,4,Mod_Dry,34,6,4,3,44,91,0.34,173.4,0.66,173.4,0,0,0,0,-3,3,34,6,4,0,47,217,990,964.8,25.2,0.112,0.0105,0.000415,0.123,0.00486,1,0.177,0.299,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,941
2015-09-04,2014,12,49,247,260.29,0.67,4,Mod_Dry,34,6,4,3,44,91,0.35,169.3,0.65,169.3,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,916
2015-09-05,2014,12,49,248,256.19,0.68,4,Mod_Dry,34,6,4,3,44,91,0.35,165.2,0.65,165.2,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.00979,0.000387,0.119,0.00471,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,892
2015-09-06,2014,12,49,249,252.63,0.69,4,Mod_Dry,34,6,4,3,44,91,0.36,161.6,0.64,161.6,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2015-09-07,2014,12,49,250,249.08,0.7,4,Mod_Dry,34,6,4,3,44,91,0.36,158.1,0.64,158.1,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,851
2015-09-08,2014,12,49,251,245.52,0.7,4,Mod_Dry,34,6,4,3,44,91,0.37,154.5,0.63,154.5,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.6,34.6,831
2015-09-09,2014,12,50,252,241.97,0.71,4,Mod_Dry,34,6,4,3,44,91,0.38,151,0.62,151,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2015-09-10,2014,12,50,253,238.41,0.72,4,Mod_Dry,34,6,4,3,44,91,0.38,147.4,0.62,147.4,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.142,0.253,0.00997,25.1,0.938,0.97,0.91,34.1,33,33,793
2015-09-11,2014,12,50,254,235.95,0.73,4,Mod_Dry,34,6,4,3,44,91,0.39,144.9,0.61,144.9,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00434,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2015-09-12,2014,12,50,255,232.94,0.74,4,Mod_Dry,34,6,4,3,44,91,0.39,141.9,0.61,141.9,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.2,0.936,0.97,0.908,32.8,31.8,31.8,763
2015-09-13,2014,12,50,256,229.94,0.74,4,Mod_Dry,34,6,4,3,44,91,0.4,138.9,0.6,138.9,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2015-09-14,2014,12,50,257,226.93,0.75,4,Mod_Dry,34,6,4,3,44,91,0.4,135.9,0.6,135.9,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00913,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
2015-09-15,2014,12,50,258,223.92,0.76,4,Mod_Dry,34,6,4,3,44,91,0.41,132.9,0.59,132.9,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2015-09-16,2014,12,51,259,220.91,0.77,4,Mod_Dry,34,6,4,3,44,91,0.41,129.9,0.59,129.9,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.3,0.931,0.97,0.903,29.9,29,29,697
2015-09-17,2014,12,51,260,217.9,0.79,4,Mod_Dry,34,6,4,3,44,91,0.42,126.9,0.58,126.9,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2015-09-18,2014,12,51,261,215.44,0.8,4,Mod_Dry,34,6,4,3,44,91,0.42,124.4,0.58,124.4,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2015-09-19,2014,12,51,262,212.98,0.8,4,Mod_Dry,34,6,4,3,44,91,0.43,122,0.57,122,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
2015-09-20,2014,12,51,263,210.52,0.81,4,Mod_Dry,34,6,4,3,44,91,0.43,119.5,0.57,119.5,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0932,0.00591,0.000231,0.0992,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2015-09-21,2014,12,51,264,208.06,0.82,4,Mod_Dry,34,6,4,3,44,91,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2015-09-22,2014,12,51,265,205.6,0.82,4,Mod_Dry,34,6,4,3,44,91,0.44,114.6,0.56,114.6,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.00379,1,0.0972,0.194,0.0076,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2015-09-23,2014,12,52,266,203.14,0.83,4,Mod_Dry,34,6,4,3,44,91,0.45,112.1,0.55,112.1,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0906,0.00528,0.000206,0.0959,0.00375,1,0.0939,0.19,0.00742,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2015-09-24,2014,12,52,267,201.77,0.83,4,Mod_Dry,34,6,4,3,44,91,0.45,110.8,0.55,110.8,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00517,0.000202,0.0953,0.00372,1,0.092,0.187,0.00732,25.4,0,0,0,0,0,0,0
2015-09-25,2014,12,52,268,199.86,0.84,4,Mod_Dry,34,6,4,3,44,91,0.46,108.9,0.55,108.9,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0895,0.005,0.000195,0.0945,0.00369,1,0.0895,0.184,0.00719,25.4,0,0,0,0,0,0,0
2015-09-26,2014,12,52,269,197.94,0.85,4,Mod_Dry,34,6,4,3,44,91,0.46,106.9,0.54,106.9,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00484,0.000189,0.0936,0.00366,1,0.0869,0.181,0.00705,25.4,0,0,0,0,0,0,0
2015-09-27,2014,12,52,270,196.03,0.85,4,Mod_Dry,34,6,4,3,44,91,0.46,105,0.54,105,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0881,0.00468,0.000183,0.0928,0.00363,1,0.0843,0.177,0.00692,25.4,0,0,0,0,0,0,0
2015-09-28,2014,12,52,271,194.11,0.86,4,Mod_Dry,34,6,4,3,44,91,0.47,103.1,0.53,103.1,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0875,0.00451,0.000176,0.092,0.00359,1,0.0817,0.174,0.00679,25.4,0,0,0,0,0,0,0
2015-09-29,2014,12,52,272,192.2,0.87,4,Mod_Dry,34,6,4,3,44,91,0.47,101.2,0.53,101.2,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0868,0.00435,0.00017,0.0911,0.00356,1,0.0791,0.17,0.00665,25.4,0,0,0,0,0,0,0
2015-09-30,2014,12,53,273,190.29,0.87,4,Mod_Dry,34,6,4,3,44,91,0.48,99.29,0.52,99.29,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.0861,0.00419,0.000164,0.0903,0.00353,1,0.0765,0.167,0.00652,25.4,0,0,0,0,0,0,0
2015-10-01,2015,1,1,274,188.37,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0982,0.193,0.00756,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2015-10-02,2015,1,1,275,187.01,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2015-10-03,2015,1,1,276,186.73,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.096,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2015-10-04,2015,1,1,277,185.91,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0941,0.00368,1,0.0949,0.189,0.00739,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2015-10-05,2015,1,1,278,185.64,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0946,0.189,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2015-10-06,2015,1,1,279,183.72,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.092,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2015-10-07,2015,1,1,280,182.36,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00505,0.000197,0.0926,0.00362,1,0.0901,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2015-10-08,2015,1,2,281,180.44,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0869,0.00488,0.000191,0.0917,0.00359,1,0.0875,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2015-10-09,2015,1,2,282,179.08,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0911,0.00357,1,0.0857,0.177,0.00692,25.4,0.915,0.97,0.887,24.2,23.4,23.4,562
2015-10-10,2015,1,2,283,177.71,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0905,0.00354,1,0.0839,0.174,0.00682,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2015-10-11,2015,1,2,284,176.34,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.0899,0.00352,1,0.082,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2015-10-12,2015,1,2,285,174.97,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00442,0.000173,0.0893,0.0035,1,0.0802,0.17,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,539
2015-10-13,2015,1,2,286,173.61,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.0043,0.000168,0.0888,0.00347,1,0.0783,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2015-10-14,2015,1,2,287,172.24,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,99.24,0.58,99.24,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0765,0.165,0.00644,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2015-10-15,2015,1,3,288,173.06,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0885,0.00346,1,0.0776,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
2015-10-16,2015,1,3,289,173.33,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.883,22.7,22,22,529
2015-10-17,2015,1,3,290,171.42,0.91,4,Mod_Dry,31,4,3,2,33,73,0.43,98.42,0.57,98.42,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0754,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.6,21.6,519
2015-10-18,2015,1,3,291,170.05,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,97.05,0.57,97.05,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.004,0.000157,0.0872,0.00341,1,0.0735,0.161,0.00629,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2015-10-19,2015,1,3,292,168.69,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,95.69,0.57,95.69,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00388,0.000152,0.0866,0.00339,1,0.0717,0.158,0.0062,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2015-10-20,2015,1,3,293,167.32,0.92,4,Mod_Dry,31,4,3,2,33,73,0.44,94.32,0.56,94.32,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00377,0.000148,0.086,0.00337,1,0.0698,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2015-10-21,2015,1,3,294,165.4,0.92,4,Mod_Dry,31,4,3,2,33,73,0.44,92.4,0.56,92.4,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0816,0.0036,0.000141,0.0852,0.00334,1,0.0672,0.152,0.00597,25.4,0.92,0.965,0.888,21.1,20.4,20.4,490
2015-10-22,2015,1,4,295,163.49,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,90.49,0.55,90.49,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0647,0.149,0.00584,25.4,0.922,0.965,0.889,20.8,20,20,481
2015-10-23,2015,1,4,296,162.12,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,89.12,0.55,89.12,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0804,0.00333,0.00013,0.0837,0.00328,1,0.0628,0.147,0.00574,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
2015-10-24,2015,1,4,297,160.76,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,87.76,0.55,87.76,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0799,0.00321,0.000126,0.0831,0.00326,1,0.061,0.144,0.00565,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
2015-10-25,2015,1,4,298,159.39,0.93,4,Mod_Dry,31,4,3,2,33,73,0.46,86.39,0.54,86.39,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0794,0.00309,0.000121,0.0825,0.00323,1,0.0591,0.142,0.00555,25.4,0.927,0.963,0.892,19.9,19.2,19.2,460
2015-10-26,2015,1,4,299,158.02,0.93,4,Mod_Dry,31,4,3,2,33,73,0.46,85.02,0.54,85.02,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0789,0.00298,0.000117,0.0819,0.00321,1,0.0573,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.9,18.9,454
2015-10-27,2015,1,4,300,156.65,0.94,4,Mod_Dry,31,4,3,2,33,73,0.47,83.65,0.53,83.65,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0785,0.00286,0.000112,0.0813,0.00319,1,0.0554,0.137,0.00536,25.4,0.93,0.962,0.894,19.4,18.6,18.6,447
2015-10-28,2015,1,4,301,156.38,0.94,4,Mod_Dry,31,4,3,2,33,73,0.47,83.38,0.53,83.38,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0784,0.00284,0.000111,0.0812,0.00318,1,0.0551,0.136,0.00534,25.4,0.93,0.962,0.894,19.3,18.6,18.6,445
2015-10-29,2015,1,5,302,155.56,0.94,4,Mod_Dry,31,4,3,2,33,73,0.47,82.56,0.53,82.56,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0781,0.00277,0.000108,0.0808,0.00317,1,0.054,0.135,0.00528,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
2015-10-30,2015,1,5,303,154.74,0.94,4,Mod_Dry,31,4,3,2,33,73,0.47,81.74,0.53,81.74,0,0,0,0,-2,2,31,4,3,0,35,120,990,964.5,25.5,0.0778,0.0027,0.000106,0.0805,0.00316,1,0.0528,0.133,0.00523,25.4,0.932,0.961,0.895,19,18.2,18.2,437
2015-10-31,2015,1,5,304,153.92,0.94,4,Mod_Dry,31,4,3,2,33,73,0.47,80.92,0.53,80.92,0,0,0,0,-2,2,31,4,3,0,35,119,990,964.5,25.5,0.0775,0.00263,0.000103,0.0801,0.00314,1,0.0517,0.132,0.00517,25.4,0.933,0.96,0.896,18.8,18,18,433
2015-11-01,2015,2,5,305,156.38,0.94,5,Dry,23,4,2,2,19,50,0.32,106.4,0.68,106.4,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00479,0.000188,0.0881,0.00345,1,0.0861,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2015-11-02,2015,2,5,306,159.94,0.93,5,Dry,23,4,2,2,19,50,0.31,109.9,0.69,109.9,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00509,0.0002,0.0897,0.00351,1,0.0909,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2015-11-03,2015,2,5,307,160.21,0.93,5,Dry,23,4,2,2,19,50,0.31,110.2,0.69,110.2,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0913,0.181,0.00709,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2015-11-04,2015,2,5,308,161.03,0.93,5,Dry,23,4,2,2,19,50,0.31,111,0.69,111,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0901,0.00353,1,0.0924,0.183,0.00715,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2015-11-05,2015,2,6,309,161.85,0.93,5,Dry,23,4,2,2,19,50,0.31,111.8,0.69,111.8,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00526,0.000206,0.0905,0.00355,1,0.0935,0.184,0.00721,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2015-11-06,2015,2,6,310,162.67,0.93,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00533,0.000209,0.0909,0.00356,1,0.0946,0.185,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2015-11-07,2015,2,6,311,163.49,0.93,5,Dry,23,4,2,2,19,50,0.31,113.5,0.69,113.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.0054,0.000211,0.0912,0.00357,1,0.0957,0.187,0.00732,25.3,0.92,0.97,0.893,26,25.2,25.2,604
2015-11-08,2015,2,6,312,162.67,0.93,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00533,0.000209,0.0909,0.00356,1,0.0946,0.185,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2015-11-09,2015,2,6,313,163.49,0.93,5,Dry,23,4,2,2,19,50,0.31,113.5,0.69,113.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.0054,0.000211,0.0912,0.00357,1,0.0957,0.187,0.00732,25.3,0.92,0.97,0.893,26,25.2,25.2,604
2015-11-10,2015,2,6,314,164.31,0.93,5,Dry,23,4,2,2,19,50,0.3,114.3,0.7,114.3,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0968,0.188,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2015-11-11,2015,2,6,315,164.04,0.93,5,Dry,23,4,2,2,19,50,0.3,114,0.69,114,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00544,0.000213,0.0915,0.00358,1,0.0965,0.188,0.00736,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2015-11-12,2015,2,7,316,167.04,0.92,5,Dry,23,4,2,2,19,50,0.3,117,0.7,117,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.0057,0.000223,0.0928,0.00363,1,0.101,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,625
2015-11-13,2015,2,7,317,169.51,0.92,5,Dry,23,4,2,2,19,50,0.29,119.5,0.7,119.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0879,0.00591,0.000231,0.0939,0.00367,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2015-11-14,2015,2,7,318,168.69,0.92,5,Dry,23,4,2,2,19,50,0.3,118.7,0.7,118.7,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2015-11-15,2015,2,7,319,168.41,0.92,5,Dry,23,4,2,2,19,50,0.3,118.4,0.7,118.4,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00581,0.000228,0.0934,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2015-11-16,2015,2,7,320,168.14,0.92,5,Dry,23,4,2,2,19,50,0.3,118.1,0.7,118.1,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00579,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2015-11-17,2015,2,7,321,172.24,0.91,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.095,0.00372,1,0.108,0.203,0.00793,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2015-11-18,2015,2,7,322,175.79,0.9,5,Dry,23,4,2,2,19,50,0.28,125.8,0.72,125.8,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00644,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2015-11-19,2015,2,8,323,179.9,0.9,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00679,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30,29.1,29.1,699
2015-11-20,2015,2,8,324,182.36,0.89,5,Dry,23,4,2,2,19,50,0.27,132.4,0.73,132.4,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.007,0.000274,0.0995,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2015-11-21,2015,2,8,325,185.36,0.88,5,Dry,23,4,2,2,19,50,0.27,135.4,0.73,135.4,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2015-11-22,2015,2,8,326,189.47,0.87,5,Dry,23,4,2,2,19,50,0.26,139.5,0.74,139.5,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.095,0.0076,0.000297,0.103,0.00401,1,0.131,0.233,0.00912,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2015-11-23,2015,2,8,327,193.57,0.86,5,Dry,23,4,2,2,19,50,0.26,143.6,0.74,143.6,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0964,0.00795,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2015-11-24,2015,2,8,328,195.48,0.85,5,Dry,23,4,2,2,19,50,0.26,145.5,0.74,145.5,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00954,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2015-11-25,2015,2,8,329,193.57,0.86,5,Dry,23,4,2,2,19,50,0.26,143.6,0.74,143.6,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0964,0.00795,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2015-11-26,2015,2,9,330,193.29,0.86,5,Dry,23,4,2,2,19,50,0.26,143.3,0.74,143.3,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00793,0.00031,0.104,0.00408,1,0.136,0.24,0.00939,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2015-11-27,2015,2,9,331,191.38,0.87,5,Dry,23,4,2,2,19,50,0.26,141.4,0.74,141.4,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0957,0.00777,0.000304,0.103,0.00404,1,0.133,0.237,0.00926,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2015-11-28,2015,2,9,332,191.11,0.87,5,Dry,23,4,2,2,19,50,0.26,141.1,0.74,141.1,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00774,0.000303,0.103,0.00404,1,0.133,0.236,0.00924,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2015-11-29,2015,2,9,333,190.29,0.87,5,Dry,23,4,2,2,19,50,0.26,140.3,0.74,140.3,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00767,0.0003,0.103,0.00402,1,0.132,0.235,0.00918,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2015-11-30,2015,2,9,334,193.29,0.86,5,Dry,23,4,2,2,19,50,0.26,143.3,0.74,143.3,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00793,0.00031,0.104,0.00408,1,0.136,0.24,0.00939,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2015-12-01,2015,3,9,335,194.66,0.86,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00728,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2015-12-02,2015,3,9,336,193.84,0.86,5,Dry,26,4,3,2,24,59,0.3,134.8,0.7,134.8,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00721,0.000282,0.102,0.00399,1,0.125,0.227,0.00885,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2015-12-03,2015,3,10,337,196.85,0.85,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00906,25.4,0.934,0.97,0.906,32,31,31,745
2015-12-04,2015,3,10,338,201.5,0.83,5,Dry,26,4,3,2,24,59,0.29,142.5,0.71,142.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00786,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.1,32.1,32.1,772
2015-12-05,2015,3,10,339,206.15,0.82,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00972,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2015-12-06,2015,3,10,340,208.61,0.82,5,Dry,26,4,3,2,24,59,0.28,149.6,0.72,149.6,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000331,0.108,0.00424,1,0.144,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2015-12-07,2015,3,10,341,210.52,0.81,5,Dry,26,4,3,2,24,59,0.28,151.5,0.72,151.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00863,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2015-12-08,2015,3,10,342,211.34,0.81,5,Dry,26,4,3,2,24,59,0.28,152.3,0.72,152.3,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2015-12-09,2015,3,10,343,212.71,0.8,5,Dry,26,4,3,2,24,59,0.28,153.7,0.72,153.7,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2015-12-10,2015,3,11,344,217.36,0.79,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2015-12-11,2015,3,11,345,219.82,0.78,5,Dry,26,4,3,2,24,59,0.27,160.8,0.73,160.8,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00942,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,872
2015-12-12,2015,3,11,346,222.83,0.77,5,Dry,26,4,3,2,24,59,0.27,163.8,0.73,163.8,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,890
2015-12-13,2015,3,11,347,225.83,0.76,5,Dry,26,4,3,2,24,59,0.26,166.8,0.74,166.8,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00993,0.00039,0.116,0.00456,1,0.168,0.284,0.0111,25.2,0.944,0.974,0.919,38.9,37.8,37.8,908
2015-12-14,2015,3,11,348,225.01,0.76,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00986,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2015-12-15,2015,3,11,349,226.38,0.76,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2015-12-16,2015,3,11,350,229.39,0.75,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2015-12-17,2015,3,12,351,232.4,0.74,5,Dry,26,4,3,2,24,59,0.25,173.4,0.75,173.4,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2015-12-18,2015,3,12,352,237.59,0.72,5,Dry,26,4,3,2,24,59,0.25,178.6,0.75,178.6,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00477,1,0.184,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.8,40.8,978
2015-12-19,2015,3,12,353,242.24,0.71,5,Dry,26,4,3,2,24,59,0.24,183.2,0.76,183.2,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2015-12-20,2015,3,12,354,243.61,0.71,5,Dry,26,4,3,2,24,59,0.24,184.6,0.76,184.6,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00488,1,0.192,0.315,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2015-12-21,2015,3,12,355,241.69,0.71,5,Dry,26,4,3,2,24,59,0.24,182.7,0.76,182.7,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2015-12-22,2015,3,12,356,240.87,0.72,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.5,41.5,997
2015-12-23,2015,3,12,357,242.24,0.71,5,Dry,26,4,3,2,24,59,0.24,183.2,0.76,183.2,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2015-12-24,2015,3,13,358,248.53,0.7,5,Dry,26,4,3,2,24,59,0.24,189.5,0.76,189.5,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2015-12-25,2015,3,13,359,254.27,0.69,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2015-12-26,2015,3,13,360,256.73,0.68,5,Dry,26,4,3,2,24,59,0.23,197.7,0.77,197.7,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2015-12-27,2015,3,13,361,259.74,0.67,5,Dry,26,4,3,2,24,59,0.23,200.7,0.77,200.7,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2015-12-28,2015,3,13,362,266.03,0.66,5,Dry,26,4,3,2,24,59,0.22,207,0.78,207,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000529,0.134,0.00529,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2015-12-29,2015,3,13,363,270.68,0.65,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2015-12-30,2015,3,13,364,273.14,0.65,5,Dry,26,4,3,2,24,59,0.22,214.1,0.78,214.1,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000553,0.137,0.00542,1,0.232,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2015-12-31,2015,3,14,365,273.41,0.65,5,Dry,26,4,3,2,24,59,0.22,214.4,0.78,214.4,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2016-01-01,2015,4,14,1,274.23,0.65,5,Dry,29,5,4,2,33,73,0.27,201.2,0.73,201.2,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
