date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-01-02,2015,4,14,2,278.33,0.64,5,Dry,29,5,4,2,33,73,0.26,205.3,0.74,205.3,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2016-01-03,2015,4,14,3,285.17,0.63,5,Dry,29,5,4,2,33,73,0.26,212.2,0.74,212.2,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2016-01-04,2015,4,14,4,294.19,0.62,5,Dry,29,5,4,2,33,73,0.25,221.2,0.75,221.2,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00563,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2016-01-05,2015,4,14,5,301.58,0.61,5,Dry,29,5,4,2,33,73,0.24,228.6,0.76,228.6,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0968,0.242,0.00963,24.9,0.923,0.97,0.895,25.7,24.9,49.9,1200
2016-01-06,2015,4,14,6,306.22,0.6,5,Dry,29,5,4,2,33,73,0.24,233.2,0.76,233.2,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.0999,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2016-01-07,2015,4,15,7,310.87,0.6,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2016-01-08,2015,4,15,8,320.44,0.59,5,Dry,29,5,4,2,33,73,0.23,247.4,0.77,247.4,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2016-01-09,2015,4,15,9,329.47,0.58,5,Dry,29,5,4,2,33,73,0.22,256.5,0.78,256.5,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0201,0.000804,0.16,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2016-01-10,2015,4,15,10,335.21,0.57,5,Dry,29,5,4,2,33,73,0.22,262.2,0.78,262.2,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0228,0.000913,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1370
2016-01-11,2015,4,15,11,345.87,0.56,5,Dry,29,5,4,2,33,73,0.21,272.9,0.79,272.9,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0278,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2016-01-12,2015,4,15,12,355.99,0.55,5,Dry,29,5,4,2,33,73,0.2,283,0.8,283,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.8,1480
2016-01-13,2015,4,15,13,365.01,0.54,5,Dry,29,5,4,2,33,73,0.2,292,0.8,292,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0368,0.00149,0.189,0.00762,2,0.14,0.328,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.7,1530
2016-01-14,2015,4,16,14,376.22,0.53,5,Dry,29,5,4,2,33,73,0.19,303.2,0.81,303.2,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.1,1590
2016-01-15,2015,4,16,15,387.44,0.52,5,Dry,29,5,4,2,33,73,0.19,314.4,0.81,314.4,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0474,0.00192,0.207,0.00841,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.5,1640
2016-01-16,2015,4,16,16,399.19,0.51,5,Dry,29,5,4,2,33,73,0.18,326.2,0.82,326.2,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.053,0.00215,0.217,0.00882,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2016-01-17,2015,4,16,17,409.86,0.5,5,Dry,29,5,4,2,33,73,0.18,336.9,0.82,336.9,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.058,0.00236,0.226,0.0092,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.3,1760
2016-01-18,2015,4,16,18,420.52,0.49,5,Dry,29,5,4,2,33,73,0.17,347.5,0.83,347.5,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.063,0.00257,0.235,0.00957,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.8,1820
2016-01-19,2015,4,16,19,427.9,0.49,5,Dry,29,5,4,2,33,73,0.17,354.9,0.83,354.9,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0665,0.00272,0.241,0.00984,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.7,38.7,77.5,1860
2016-01-20,2015,4,16,20,435.29,0.48,5,Dry,29,5,4,2,33,73,0.17,362.3,0.83,362.3,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.07,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.5,39.6,79.2,1900
2016-01-21,2015,4,17,21,442.12,0.48,5,Dry,29,5,4,2,33,73,0.17,369.1,0.83,369.1,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0732,0.003,0.252,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.7,1940
2016-01-22,2015,4,17,22,449.51,0.47,5,Dry,29,5,4,2,33,73,0.16,376.5,0.84,376.5,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0767,0.00315,0.259,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2016-01-23,2015,4,17,23,456.34,0.47,5,Dry,29,5,4,2,33,73,0.16,383.3,0.84,383.3,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0799,0.00328,0.264,0.0109,2,0.201,0.465,0.0191,23.9,0.953,0.98,0.934,42.8,41.9,83.8,2010
2016-01-24,2015,4,17,24,463.72,0.46,5,Dry,29,5,4,2,33,73,0.16,390.7,0.84,390.7,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0834,0.00343,0.27,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2016-01-25,2015,4,17,25,470.01,0.46,5,Dry,29,5,4,2,33,73,0.15,397,0.84,397,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0864,0.00356,0.275,0.0113,2,0.21,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.3,86.7,2080
2016-01-26,2015,4,17,26,475.76,0.46,5,Dry,29,5,4,2,33,73,0.15,402.8,0.85,402.8,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0891,0.00367,0.28,0.0115,2,0.214,0.495,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.9,2110
2016-01-27,2015,4,17,27,480.95,0.45,5,Dry,29,5,4,2,33,73,0.15,407.9,0.85,407.9,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0916,0.00378,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.4,44.5,88.9,2130
2016-01-28,2015,4,18,28,487.24,0.45,5,Dry,29,5,4,2,33,73,0.15,414.2,0.85,414.2,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0945,0.0039,0.29,0.012,2,0.222,0.512,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.2,2160
2016-01-29,2015,4,18,29,497.9,0.44,5,Dry,29,5,4,2,33,73,0.15,424.9,0.85,424.9,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0996,0.00412,0.298,0.0124,2,0.229,0.528,0.0218,23.6,0.957,0.98,0.938,47.1,46.2,92.3,2220
2016-01-30,2015,4,18,30,509.11,0.44,5,Dry,29,5,4,2,33,73,0.14,436.1,0.86,436.1,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0226,23.6,0.957,0.98,0.938,48.2,47.3,94.6,2270
2016-01-31,2015,4,18,31,521.42,0.43,5,Dry,29,5,4,2,33,73,0.14,448.4,0.86,448.4,0,0,0,0,-2,2,29,5,4,0,35,486,990,965.9,24.1,0.207,0.111,0.0046,0.318,0.0132,2,0.245,0.563,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2016-02-01,2015,5,18,32,535.36,0.42,5,Dry,31,6,4,3,41,85,0.16,450.4,0.84,450.4,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.112,0.00465,0.321,0.0134,2,0.246,0.567,0.0236,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2016-02-02,2015,5,18,33,549.86,0.41,5,Dry,31,6,4,3,41,85,0.15,464.9,0.84,464.9,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.118,0.00495,0.332,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2016-02-03,2015,5,18,34,568.18,0.4,5,Dry,31,6,4,3,41,85,0.15,483.2,0.85,483.2,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00533,0.351,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2016-02-04,2015,5,19,35,585.95,0.39,5,Dry,31,6,4,3,41,85,0.14,500.9,0.85,500.9,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00571,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2016-02-05,2015,5,19,36,605.36,0.38,5,Dry,31,6,4,3,41,85,0.14,520.4,0.86,520.4,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.246,0.149,0.00628,0.394,0.0166,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,108,2600
2016-02-06,2015,5,19,37,624.78,0.38,5,Dry,31,6,4,3,41,85,0.14,539.8,0.86,539.8,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00685,0.418,0.0177,3,0.185,0.604,0.0256,23,0.95,0.973,0.924,38.5,37.5,113,2700
2016-02-07,2015,5,19,38,643.1,0.37,5,Dry,31,6,4,3,41,85,0.13,558.1,0.87,558.1,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00739,0.441,0.0187,3,0.194,0.634,0.027,22.9,0.951,0.975,0.928,39.7,38.8,116,2790
2016-02-08,2015,5,19,39,661.42,0.36,5,Dry,31,6,4,3,41,85,0.13,576.4,0.87,576.4,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00793,0.463,0.0198,3,0.202,0.665,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2016-02-09,2015,5,19,40,678.1,0.35,5,Dry,31,6,4,3,41,85,0.13,593.1,0.88,593.1,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00843,0.484,0.0207,3,0.209,0.693,0.0297,22.7,0.954,0.98,0.935,42,41.1,123,2960
2016-02-10,2015,5,19,41,696.42,0.34,5,Dry,31,6,4,3,41,85,0.12,611.4,0.88,611.4,0,0,0,0,-3,3,31,6,4,0,44,652,990,966.7,23.3,0.297,0.209,0.00898,0.507,0.0217,3,0.218,0.724,0.0311,22.6,0.955,0.98,0.936,43.1,42.3,127,3040
2016-02-11,2015,5,20,42,714.19,0.34,4,Mod_Dry,36,6,5,4,54,105,0.15,609.2,0.85,609.2,0,0,0,0,-4,4,36,6,5,0,58,656,990,966.8,23.2,0.299,0.208,0.00895,0.507,0.0218,3,0.217,0.724,0.0311,22.5,0.955,0.98,0.936,42.8,42,126,3020
2016-02-12,2015,5,20,43,734.15,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,629.1,0.86,629.1,0,0,0,0,-4,4,36,6,5,0,58,676,990,966.8,23.2,0.311,0.221,0.00955,0.532,0.023,3,0.226,0.758,0.0327,22.4,0.956,0.98,0.936,44,43.2,129,3110
2016-02-13,2015,5,20,44,758.49,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,653.5,0.86,653.5,0,0,0,0,-4,4,36,6,5,0,58,700,990,966.9,23.1,0.325,0.238,0.0103,0.562,0.0244,3,0.237,0.799,0.0346,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2016-02-14,2015,5,20,45,775.71,0.31,4,Mod_Dry,36,6,5,4,54,105,0.14,670.7,0.86,670.7,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.334,0.249,0.0108,0.583,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2016-02-15,2015,5,20,46,790.69,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,685.7,0.87,685.7,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.259,0.0113,0.602,0.0262,3,0.251,0.853,0.0372,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2016-02-16,2015,5,20,47,811.92,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,706.9,0.87,706.9,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.273,0.012,0.628,0.0275,3,0.261,0.889,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
2016-02-17,2015,5,20,48,835.67,0.28,4,Mod_Dry,36,6,5,4,54,105,0.13,730.7,0.87,730.7,0,0,0,0,-4,4,36,6,5,0,58,778,990,967.2,22.8,0.368,0.289,0.0127,0.658,0.0289,3,0.271,0.929,0.0408,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2016-02-18,2015,5,21,49,861.38,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,756.4,0.88,756.4,0,0,0,0,-4,4,36,6,5,0,58,803,990,967.3,22.7,0.39,0.305,0.0135,0.695,0.0307,3,0.282,0.977,0.0431,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2016-02-19,2015,5,21,50,884.4,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,779.4,0.88,779.4,0,0,0,0,-4,4,36,6,5,0,58,826,990,967.4,22.6,0.411,0.316,0.014,0.728,0.0323,4,0.206,0.933,0.0414,21.6,0.952,0.975,0.928,39.4,38.4,153,3680
2016-02-20,2015,5,21,51,908.44,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,803.4,0.88,803.4,0,0,0,0,-4,4,36,6,5,0,58,850,990,967.5,22.5,0.433,0.328,0.0146,0.761,0.0339,4,0.214,0.975,0.0434,21.5,0.953,0.977,0.931,40.4,39.4,158,3790
2016-02-21,2015,5,21,52,933.39,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,828.4,0.89,828.4,0,0,0,0,-4,4,36,6,5,0,58,875,990,967.6,22.4,0.456,0.34,0.0152,0.796,0.0356,4,0.222,1.02,0.0455,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
2016-02-22,2015,5,21,53,963.94,0.24,4,Mod_Dry,36,6,5,4,54,105,0.11,858.9,0.89,858.9,0,0,0,0,-4,4,36,6,5,0,58,906,990,967.8,22.2,0.484,0.355,0.0159,0.839,0.0377,4,0.232,1.07,0.0482,21.2,0.955,0.98,0.936,42.6,41.7,167,4000
2016-02-23,2015,5,21,54,990.62,0.23,4,Mod_Dry,36,6,5,4,54,105,0.11,885.6,0.89,885.6,0,0,0,0,-4,4,36,6,5,0,58,933,990,967.9,22.1,0.509,0.368,0.0166,0.876,0.0396,4,0.241,1.12,0.0505,21,0.955,0.98,0.936,43.6,42.7,171,4100
2016-02-24,2015,5,21,55,1013,0.23,4,Mod_Dry,36,6,5,4,54,105,0.1,908,0.9,908,0,0,0,0,-4,4,36,6,5,0,58,955,990,967.9,22.1,0.529,0.378,0.0172,0.908,0.0411,4,0.249,1.16,0.0524,20.9,0.956,0.98,0.936,44.5,43.6,174,4180
2016-02-25,2015,5,22,56,1035.8,0.23,4,Mod_Dry,36,6,5,4,54,105,0.1,930.8,0.9,930.8,0,0,0,0,-4,4,36,6,5,0,58,978,990,968,22,0.55,0.389,0.0177,0.939,0.0427,4,0.257,1.2,0.0544,20.8,0.956,0.98,0.937,45.3,44.4,178,4270
2016-02-26,2015,5,22,57,1059,0.22,4,Mod_Dry,36,6,5,4,54,105,0.099,954,0.9,954,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.571,0.401,0.0183,0.972,0.0444,4,0.264,1.24,0.0564,20.7,0.956,0.98,0.937,46.2,45.3,181,4350
2016-02-27,2015,5,22,58,1082.6,0.22,4,Mod_Dry,36,6,5,4,54,105,0.097,977.6,0.9,977.6,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.2,21.8,0.593,0.412,0.0189,1.01,0.046,4,0.272,1.28,0.0585,20.6,0.956,0.98,0.937,47.1,46.2,185,4430
2016-02-28,2015,5,22,59,1106.7,0.21,4,Mod_Dry,36,6,5,4,54,105,0.095,1002,0.91,1002,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.623,0.427,0.0196,1.05,0.0482,4,0.28,1.33,0.0611,20.4,0.956,0.98,0.937,48,47,188,4510
2016-02-29,2015,5,22,60,1131,0.21,4,Mod_Dry,36,6,5,4,54,105,0.093,1026,0.91,1026,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.659,0.482,0.0222,1.14,0.0526,4,0.285,1.43,0.0657,20.3,0.955,0.98,0.936,48.7,47.7,191,4580
2016-03-01,2015,6,22,61,1155.8,0.2,3,Normal,49,9,9,9,107,183,0.16,972.8,0.84,972.8,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.61,0.41,0.019,1.02,0.0472,4,0.271,1.29,0.0597,20.3,0.955,0.98,0.936,46.3,45.4,181,4360
2016-03-02,2015,6,22,62,1180.9,0.2,3,Normal,49,9,9,9,107,183,0.15,997.9,0.84,997.9,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.647,0.422,0.0196,1.07,0.0496,4,0.279,1.35,0.0626,20.2,0.955,0.98,0.936,47.2,46.2,185,4440
2016-03-03,2015,6,23,63,1206.3,0.2,3,Normal,49,9,9,9,107,183,0.15,1023,0.85,1023,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.684,0.475,0.0222,1.16,0.0541,4,0.285,1.44,0.0673,20,0.955,0.98,0.936,47.9,47,188,4510
2016-03-04,2015,6,23,64,1232,0.19,3,Normal,49,9,9,9,107,183,0.15,1049,0.85,1049,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.722,0.533,0.025,1.26,0.0587,4,0.29,1.55,0.0723,19.8,0.955,0.98,0.936,48.7,47.7,191,4580
2016-03-05,2015,6,23,65,1258.1,0.19,3,Normal,49,9,9,9,107,183,0.14,1075,0.85,1075,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.76,0.592,0.0278,1.35,0.0635,4,0.295,1.65,0.0774,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2016-03-06,2015,6,23,66,1278.6,0.18,3,Normal,49,9,9,9,107,183,0.14,1096,0.86,1096,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.79,0.638,0.0301,1.43,0.0673,4,0.299,1.73,0.0814,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2016-03-07,2015,6,23,67,1299.2,0.18,3,Normal,49,9,9,9,107,183,0.14,1116,0.86,1100,16,4,0,0,-9,21,53,9,9,0,128,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2016-03-08,2015,6,23,68,1314.1,0.18,3,Normal,49,9,9,9,107,183,0.14,1131,0.86,1100,31,7,1,1,-8,30,56,10,10,1,137,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-03-09,2015,6,23,69,1329,0.18,3,Normal,49,9,9,9,107,183,0.14,1146,0.86,1100,46,10,1,1,-8,42,59,10,10,1,149,1180,990,968.9,21.1,0.814,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-03-10,2015,6,24,70,1344.1,0.17,3,Normal,49,9,9,9,107,183,0.14,1161,0.86,1100,61,14,2,2,-7,50,63,11,11,2,157,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2016-03-11,2015,6,24,71,1359.2,0.17,3,Normal,49,9,9,9,107,183,0.14,1176,0.86,1100,76,17,2,2,-7,62,66,11,11,2,169,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2016-03-12,2015,6,24,72,1368.3,0.17,3,Normal,49,9,9,9,107,183,0.13,1185,0.87,1100,85,19,3,3,-6,66,68,12,12,3,173,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2016-03-13,2015,6,24,73,1383.6,0.17,3,Normal,49,9,9,9,107,183,0.13,1201,0.87,1100,101,23,3,3,-6,78,72,12,12,3,185,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2016-03-14,2015,6,24,74,1392.8,0.17,3,Normal,49,9,9,9,107,183,0.13,1210,0.87,1100,110,25,3,3,-6,85,74,12,12,3,192,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2016-03-15,2015,6,24,75,1402,0.16,3,Normal,49,9,9,9,107,183,0.13,1219,0.87,1100,119,27,4,4,-5,89,76,13,13,4,196,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2016-03-16,2015,6,24,76,1417.4,0.16,3,Normal,49,9,9,9,107,183,0.13,1234,0.87,1100,134,30,4,4,-5,101,79,13,13,4,208,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2016-03-17,2015,6,25,77,1433,0.16,3,Normal,49,9,9,9,107,183,0.13,1250,0.87,1100,150,34,5,5,-4,110,83,14,14,5,217,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2016-03-18,2015,6,25,78,1454.8,0.15,3,Normal,49,9,9,9,107,183,0.13,1272,0.87,1100,172,39,5,5,-4,127,88,14,14,5,234,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-03-19,2015,6,25,79,1483.1,0.15,3,Normal,49,9,9,9,107,183,0.12,1300,0.88,1100,200,45,6,6,-3,146,94,15,15,6,253,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2016-03-20,2015,6,25,80,1518.1,0.14,3,Normal,49,9,9,9,107,183,0.12,1335,0.88,1100,235,51,7,7,-2,172,100,16,16,7,279,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2016-03-21,2015,6,25,81,1553.4,0.14,3,Normal,49,9,9,9,107,183,0.12,1370,0.88,1100,270,51,8,8,-1,204,100,17,17,8,311,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2016-03-22,2015,6,25,82,1595.5,0.13,3,Normal,49,9,9,9,107,183,0.12,1413,0.89,1100,313,51,9,10,0,243,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2016-03-23,2015,6,25,83,1638.2,0.12,3,Normal,49,9,9,9,107,183,0.11,1455,0.89,1100,355,51,9,11,2,282,100,18,20,11,389,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2016-03-24,2015,6,26,84,1681.3,0.12,3,Normal,49,9,9,9,107,183,0.11,1498,0.89,1100,398,51,9,12,3,323,100,18,21,12,430,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2016-03-25,2015,6,26,85,1724.8,0.11,3,Normal,49,9,9,9,107,183,0.11,1542,0.89,1100,442,51,9,13,4,365,100,18,22,13,472,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4320
2016-03-26,2015,6,26,86,1768.8,0.11,3,Normal,49,9,9,9,107,183,0.1,1586,0.9,1100,486,51,9,15,6,405,100,18,24,15,512,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2016-03-27,2015,6,26,87,1806.4,0.11,3,Normal,49,9,9,9,107,183,0.1,1623,0.9,1100,523,51,9,16,7,440,100,18,25,16,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2016-03-28,2015,6,26,88,1844.2,0.1,3,Normal,49,9,9,9,107,183,0.099,1661,0.9,1100,561,51,9,16,8,477,100,18,25,17,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2016-03-29,2015,6,26,89,1875.4,0.1,3,Normal,49,9,9,9,107,183,0.098,1692,0.9,1100,592,51,9,16,9,507,100,18,25,18,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2016-03-30,2015,6,26,90,1899.8,0.099,3,Normal,49,9,9,9,107,183,0.096,1717,0.9,1100,617,51,9,16,10,531,100,18,25,19,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2016-03-31,2015,6,27,91,1917.3,0.097,3,Normal,49,9,9,9,107,183,0.095,1734,0.91,1100,634,51,9,16,10,548,100,18,25,19,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2016-04-01,2015,7,27,92,1934.8,0.096,4,Mod_Dry,45,11,10,10,72,148,0.076,1787,0.92,1100,687,55,7,15,11,599,100,18,25,21,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2016-04-02,2015,7,27,93,1945.4,0.095,4,Mod_Dry,45,11,10,10,72,148,0.076,1797,0.92,1100,697,55,7,15,11,609,100,18,25,21,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2016-04-03,2015,7,27,94,1956,0.094,4,Mod_Dry,45,11,10,10,72,148,0.076,1808,0.92,1100,708,55,7,15,11,620,100,18,25,21,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2016-04-04,2015,7,27,95,1966.6,0.093,4,Mod_Dry,45,11,10,10,72,148,0.075,1819,0.93,1100,719,55,7,15,12,630,100,18,25,22,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2016-04-05,2015,7,27,96,1977.2,0.092,4,Mod_Dry,45,11,10,10,72,148,0.075,1829,0.93,1100,729,55,7,15,12,640,100,18,25,22,712,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2016-04-06,2015,7,27,97,1987.8,0.091,4,Mod_Dry,45,11,10,10,72,148,0.074,1840,0.93,1100,740,55,7,15,12,651,100,18,25,22,723,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2016-04-07,2015,7,28,98,1991.4,0.091,4,Mod_Dry,45,11,10,10,72,148,0.074,1843,0.93,1100,743,55,7,15,12,654,100,18,25,22,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2016-04-08,2015,7,28,99,1995,0.091,4,Mod_Dry,45,11,10,10,72,148,0.074,1847,0.93,1100,747,55,7,15,12,658,100,18,25,22,730,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2016-04-09,2015,7,28,100,1998.5,0.091,4,Mod_Dry,45,11,10,10,72,148,0.074,1851,0.93,1100,751,55,7,15,13,661,100,18,25,23,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
2016-04-10,2015,7,28,101,2002.1,0.09,4,Mod_Dry,45,11,10,10,72,148,0.074,1854,0.93,1100,754,55,7,15,13,664,100,18,25,23,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2016-04-11,2015,7,28,102,2005.6,0.09,4,Mod_Dry,45,11,10,10,72,148,0.074,1858,0.93,1100,758,55,7,15,13,668,100,18,25,23,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2016-04-12,2015,7,28,103,2009.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.074,1861,0.93,1100,761,55,7,15,13,671,100,18,25,23,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2016-04-13,2015,7,28,104,2012.8,0.089,4,Mod_Dry,45,11,10,10,72,148,0.073,1865,0.93,1100,765,55,7,15,13,675,100,18,25,23,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2016-04-14,2015,7,29,105,2016.3,0.089,4,Mod_Dry,45,11,10,10,72,148,0.073,1868,0.93,1100,768,55,7,15,13,678,100,18,25,23,750,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2016-04-15,2015,7,29,106,2019.9,0.089,4,Mod_Dry,45,11,10,10,72,148,0.073,1872,0.93,1100,772,55,7,15,13,682,100,18,25,23,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2016-04-16,2015,7,29,107,2016.3,0.089,4,Mod_Dry,45,11,10,10,72,148,0.073,1868,0.93,1100,768,55,7,15,13,678,100,18,25,23,750,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2016-04-17,2015,7,29,108,2012.8,0.089,4,Mod_Dry,45,11,10,10,72,148,0.073,1865,0.93,1100,765,55,7,15,13,675,100,18,25,23,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2016-04-18,2015,7,29,109,2009.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.074,1861,0.93,1100,761,55,7,15,13,671,100,18,25,23,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2016-04-19,2015,7,29,110,1998.5,0.091,4,Mod_Dry,45,11,10,10,72,148,0.074,1851,0.93,1100,751,55,7,15,13,661,100,18,25,23,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
2016-04-20,2015,7,29,111,1980.8,0.092,4,Mod_Dry,45,11,10,10,72,148,0.075,1833,0.93,1100,733,55,7,15,12,644,100,18,25,22,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2016-04-21,2015,7,30,112,1963,0.093,4,Mod_Dry,45,11,10,10,72,148,0.075,1815,0.93,1100,715,55,7,15,11,627,100,18,25,21,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2016-04-22,2015,7,30,113,1945.4,0.095,4,Mod_Dry,45,11,10,10,72,148,0.076,1797,0.92,1100,697,55,7,15,11,609,100,18,25,21,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2016-04-23,2015,7,30,114,1920.8,0.097,4,Mod_Dry,45,11,10,10,72,148,0.077,1773,0.92,1100,673,55,7,15,10,586,100,18,25,20,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2016-04-24,2015,7,30,115,1896.3,0.099,4,Mod_Dry,45,11,10,10,72,148,0.078,1748,0.92,1100,648,55,7,15,9,562,100,18,25,19,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2016-04-25,2015,7,30,116,1872,0.1,4,Mod_Dry,45,11,10,10,72,148,0.079,1724,0.92,1100,624,55,7,15,9,538,100,18,25,19,610,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2016-04-26,2015,7,30,117,1847.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.08,1700,0.92,1100,600,55,7,15,8,515,100,18,25,18,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2016-04-27,2015,7,30,118,1823.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.081,1676,0.92,1100,576,55,7,15,7,492,100,18,25,17,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2016-04-28,2015,7,31,119,1799.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.082,1652,0.92,1100,552,55,7,15,7,468,100,18,25,17,540,1240,990,970.5,19.5,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2016-04-29,2015,7,31,120,1775.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.083,1628,0.92,1100,528,55,7,15,6,445,100,18,25,16,517,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2016-04-30,2015,7,31,121,1745.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.085,1597,0.92,1100,497,55,7,15,5,415,100,18,25,15,487,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2016-05-01,2015,8,31,122,1714.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.11,1523,0.89,1100,423,53,8,13,3,346,100,18,23,13,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2016-05-02,2015,8,31,123,1684.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.11,1493,0.89,1100,393,53,8,12,2,318,100,18,22,12,433,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2016-05-03,2015,8,31,124,1654.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1463,0.88,1100,363,53,8,11,1,290,100,18,21,11,405,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2016-05-04,2015,8,31,125,1625,0.13,4,Mod_Dry,47,10,10,10,115,192,0.12,1433,0.88,1100,333,53,8,10,0,262,100,18,20,10,377,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2016-05-05,2015,8,32,126,1595.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.12,1404,0.88,1100,304,53,8,9,-1,235,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2016-05-06,2015,8,32,127,1566.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.12,1374,0.88,1100,274,53,8,8,-2,207,100,18,18,8,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2016-05-07,2015,8,32,128,1537.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1345,0.88,1100,245,53,7,7,-3,181,100,17,17,7,296,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2016-05-08,2015,8,32,129,1508.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1317,0.87,1100,217,49,7,7,-3,157,96,17,17,7,272,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2016-05-09,2015,8,32,130,1486.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1294,0.87,1100,194,44,6,6,-4,142,91,16,16,6,257,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2016-05-10,2015,8,32,131,1464.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1272,0.87,1100,172,39,5,5,-5,128,86,15,15,5,243,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2016-05-11,2015,8,32,132,1442.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1250,0.87,1100,150,34,5,5,-5,111,81,15,15,5,226,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2016-05-12,2015,8,33,133,1420.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.14,1229,0.86,1100,129,29,4,4,-6,98,76,14,14,4,213,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4590
2016-05-13,2015,8,33,134,1398.9,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1207,0.86,1100,107,24,3,3,-7,84,71,13,13,3,199,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2016-05-14,2015,8,33,135,1359.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1167,0.86,1100,67,15,2,2,-8,56,62,12,12,2,171,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2016-05-15,2015,8,33,136,1314.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.15,1122,0.85,1100,22,5,1,1,-9,24,52,11,11,1,139,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-05-16,2015,8,33,137,1275.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.15,1084,0.85,1084,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.773,0.611,0.0288,1.38,0.0652,4,0.297,1.68,0.0791,19.6,0.954,0.98,0.935,49.6,48.2,193,4630
2016-05-17,2015,8,33,138,1237.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1046,0.84,1046,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.717,0.526,0.0246,1.24,0.0582,4,0.289,1.53,0.0718,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2016-05-18,2015,8,33,139,1200.6,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1009,0.84,1009,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.663,0.442,0.0206,1.11,0.0515,4,0.282,1.39,0.0646,20.1,0.955,0.98,0.936,47.4,46.5,186,4460
2016-05-19,2015,8,34,140,1169.7,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,977.7,0.84,977.7,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.617,0.412,0.0191,1.03,0.0477,4,0.272,1.3,0.0604,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
2016-05-20,2015,8,34,141,1139.3,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,947.3,0.83,947.3,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.583,0.397,0.0183,0.981,0.0453,4,0.262,1.24,0.0574,20.4,0.955,0.98,0.936,45.3,44.4,178,4260
2016-05-21,2015,8,34,142,1109.3,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,917.3,0.83,917.3,0,0,0,0,-10,10,47,10,10,0,125,984,990,968.2,21.8,0.556,0.383,0.0176,0.939,0.0432,4,0.252,1.19,0.0547,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2016-05-22,2015,8,34,143,1085.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,893.3,0.82,893.3,0,0,0,0,-10,10,47,10,10,0,125,960,990,968.2,21.8,0.534,0.371,0.017,0.905,0.0415,4,0.244,1.15,0.0526,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
2016-05-23,2015,8,34,144,1061.6,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,869.6,0.82,869.6,0,0,0,0,-10,10,47,10,10,0,125,937,990,968.1,21.9,0.512,0.36,0.0164,0.872,0.0398,4,0.236,1.11,0.0506,20.8,0.954,0.98,0.935,42.3,41.5,166,3980
2016-05-24,2015,8,34,145,1038.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,846.3,0.81,846.3,0,0,0,0,-10,10,47,10,10,0,125,913,990,968,22,0.491,0.349,0.0159,0.84,0.0382,4,0.228,1.07,0.0486,20.9,0.954,0.979,0.934,41.4,40.5,162,3890
2016-05-25,2015,8,34,146,1015.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,823.5,0.81,823.5,0,0,0,0,-10,10,47,10,10,0,125,890,990,967.9,22.1,0.47,0.338,0.0153,0.808,0.0366,4,0.22,1.03,0.0466,21,0.954,0.977,0.932,40.5,39.5,158,3800
2016-05-26,2015,8,35,147,993.08,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,801.1,0.81,801.1,0,0,0,0,-10,10,47,10,10,0,125,868,990,967.9,22.1,0.45,0.327,0.0148,0.776,0.0351,4,0.213,0.989,0.0447,21.1,0.953,0.975,0.929,39.6,38.6,154,3700
2016-05-27,2015,8,35,148,975.98,0.24,4,Mod_Dry,47,10,10,10,115,192,0.2,784,0.8,784,0,0,0,0,-10,10,47,10,10,0,125,851,990,967.8,22.2,0.434,0.318,0.0143,0.752,0.0339,3,0.289,1.04,0.0469,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2016-05-28,2015,8,35,149,959.17,0.24,4,Mod_Dry,47,10,10,10,115,192,0.2,767.2,0.8,767.2,0,0,0,0,-10,10,47,10,10,0,125,834,990,967.7,22.3,0.419,0.31,0.0139,0.729,0.0327,3,0.285,1.01,0.0455,21.2,0.956,0.98,0.937,51,48.2,145,3470
2016-05-29,2015,8,35,150,942.67,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,750.7,0.8,750.7,0,0,0,0,-10,10,47,10,10,0,125,818,990,967.7,22.3,0.403,0.302,0.0135,0.706,0.0316,3,0.28,0.986,0.0442,21.3,0.957,0.98,0.938,50.1,48.2,145,3470
2016-05-30,2015,8,35,151,926.5,0.25,4,Mod_Dry,47,10,10,10,115,192,0.21,734.5,0.79,734.5,0,0,0,0,-10,10,47,10,10,0,125,802,990,967.6,22.4,0.389,0.292,0.013,0.68,0.0304,3,0.273,0.953,0.0426,21.4,0.957,0.98,0.938,49.3,48.2,145,3470
2016-05-31,2015,8,35,152,910.67,0.26,4,Mod_Dry,47,10,10,10,115,192,0.21,718.7,0.79,718.7,0,0,0,0,-10,10,47,10,10,0,125,786,990,967.5,22.5,0.374,0.281,0.0125,0.655,0.0292,3,0.266,0.921,0.041,21.5,0.957,0.98,0.938,48.4,47.4,142,3420
2016-06-01,2015,9,35,153,895.21,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,734.2,0.82,734.2,0,0,0,0,-9,9,45,10,9,0,97,798,990,967.5,22.5,0.386,0.291,0.0129,0.677,0.0301,3,0.273,0.95,0.0422,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2016-06-02,2015,9,36,154,880.14,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,719.1,0.82,719.1,0,0,0,0,-9,9,45,10,9,0,97,783,990,967.4,22.6,0.372,0.281,0.0125,0.653,0.0289,3,0.266,0.919,0.0407,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
2016-06-03,2015,9,36,155,865.48,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,704.5,0.81,704.5,0,0,0,0,-9,9,45,10,9,0,97,768,990,967.4,22.6,0.363,0.272,0.012,0.635,0.028,3,0.26,0.894,0.0395,21.7,0.957,0.98,0.938,47.9,47,141,3380
2016-06-04,2015,9,36,156,851.29,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,690.3,0.81,690.3,0,0,0,0,-9,9,45,10,9,0,97,754,990,967.3,22.7,0.355,0.262,0.0115,0.617,0.0272,3,0.253,0.87,0.0384,21.8,0.957,0.98,0.938,47.1,46.2,139,3320
2016-06-05,2015,9,36,157,837.59,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,676.6,0.81,676.6,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.347,0.253,0.0111,0.6,0.0264,3,0.247,0.847,0.0372,21.9,0.957,0.98,0.938,46.4,45.4,136,3270
2016-06-06,2015,9,36,158,828.13,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,667.1,0.81,667.1,0,0,0,0,-9,9,45,10,9,0,97,731,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0258,3,0.243,0.831,0.0365,22,0.957,0.98,0.937,45.8,44.9,135,3230
2016-06-07,2015,9,36,159,818.99,0.28,4,Mod_Dry,45,10,9,9,88,161,0.2,658,0.8,658,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0105,0.577,0.0253,3,0.239,0.816,0.0357,22,0.956,0.98,0.937,45.3,44.4,133,3190
2016-06-08,2015,9,36,160,810.18,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,649.2,0.8,649.2,0,0,0,0,-9,9,45,10,9,0,97,713,990,967.1,22.9,0.332,0.235,0.0103,0.566,0.0248,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2016-06-09,2015,9,37,161,801.75,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,640.8,0.8,640.8,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.556,0.0243,3,0.231,0.787,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2016-06-10,2015,9,37,162,793.76,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,632.8,0.8,632.8,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.322,0.224,0.00976,0.546,0.0238,3,0.227,0.773,0.0337,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2016-06-11,2015,9,37,163,786.27,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,625.3,0.8,625.3,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.219,0.00953,0.537,0.0234,3,0.224,0.761,0.0331,22.2,0.955,0.98,0.936,43.3,42.5,127,3060
2016-06-12,2015,9,37,164,779.42,0.3,4,Mod_Dry,45,10,9,9,88,161,0.21,618.4,0.79,618.4,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.00932,0.528,0.023,3,0.221,0.749,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2016-06-13,2015,9,37,165,773.46,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,612.5,0.79,612.5,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00913,0.521,0.0226,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2016-06-14,2015,9,37,166,766.15,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,605.1,0.79,605.1,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2016-06-15,2015,9,37,167,753.29,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,592.3,0.79,592.3,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.299,0.197,0.00852,0.496,0.0215,3,0.209,0.705,0.0305,22.4,0.954,0.979,0.934,41.3,40.5,121,2910
2016-06-16,2015,9,38,168,742.08,0.32,4,Mod_Dry,45,10,9,9,88,161,0.22,581.1,0.78,581.1,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00818,0.482,0.0208,3,0.204,0.686,0.0297,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2016-06-17,2015,9,38,169,730.33,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,569.3,0.78,569.3,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.00782,0.468,0.0202,3,0.199,0.666,0.0288,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2016-06-18,2015,9,38,170,718.57,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,557.6,0.78,557.6,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.173,0.00747,0.453,0.0195,3,0.193,0.647,0.0278,22.6,0.951,0.974,0.927,39.1,38.1,114,2750
2016-06-19,2015,9,38,171,707.36,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,546.4,0.77,546.4,0,0,0,0,-9,9,45,10,9,0,97,610,990,966.7,23.3,0.273,0.166,0.00713,0.439,0.0189,3,0.188,0.628,0.027,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2016-06-20,2015,9,38,172,697.24,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,536.2,0.77,536.2,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.268,0.159,0.00683,0.427,0.0183,3,0.184,0.611,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
2016-06-21,2015,9,38,173,686.58,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,525.6,0.77,525.6,0,0,0,0,-9,9,45,10,9,0,97,590,990,966.6,23.4,0.262,0.152,0.00651,0.414,0.0177,3,0.179,0.593,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
2016-06-22,2015,9,38,174,675.91,0.35,4,Mod_Dry,45,10,9,9,88,161,0.24,514.9,0.76,514.9,0,0,0,0,-9,9,45,10,9,0,97,579,990,966.6,23.4,0.256,0.145,0.0062,0.4,0.0171,3,0.174,0.575,0.0246,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2016-06-23,2015,9,39,175,665.79,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,504.8,0.76,504.8,0,0,0,0,-9,9,45,10,9,0,97,569,990,966.6,23.4,0.25,0.138,0.0059,0.388,0.0166,3,0.17,0.558,0.0238,22.9,0.947,0.97,0.918,35.7,34.7,104,2500
2016-06-24,2015,9,39,176,656.77,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,495.8,0.76,495.8,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00567,0.378,0.0161,3,0.166,0.543,0.0231,22.9,0.946,0.97,0.917,35.1,34.1,102,2450
2016-06-25,2015,9,39,177,647.2,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,486.2,0.75,486.2,0,0,0,0,-9,9,45,10,9,0,97,550,990,966.5,23.5,0.239,0.128,0.00546,0.368,0.0156,2,0.271,0.638,0.0272,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2016-06-26,2015,9,39,178,637.63,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,476.6,0.75,476.6,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.5,23.5,0.234,0.124,0.00526,0.358,0.0152,2,0.264,0.622,0.0264,22.9,0.957,0.98,0.937,51.3,48.2,96.4,2310
2016-06-27,2015,9,39,179,628.06,0.37,4,Mod_Dry,45,10,9,9,88,161,0.26,467.1,0.74,467.1,0,0,0,0,-9,9,45,10,9,0,97,531,990,966.4,23.6,0.228,0.119,0.00506,0.348,0.0147,2,0.258,0.606,0.0257,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2016-06-28,2015,9,39,180,619.04,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,458,0.74,458,0,0,0,0,-9,9,45,10,9,0,97,522,990,966.4,23.6,0.223,0.115,0.00488,0.338,0.0143,2,0.252,0.59,0.025,23,0.958,0.98,0.938,49.5,48.2,96.4,2310
2016-06-29,2015,9,39,181,610.01,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,449,0.74,449,0,0,0,0,-9,9,45,10,9,0,97,513,990,966.3,23.7,0.218,0.111,0.00469,0.329,0.0139,2,0.246,0.575,0.0243,23.1,0.958,0.98,0.939,48.7,47.7,95.4,2290
2016-06-30,2015,9,40,182,602.08,0.39,4,Mod_Dry,45,10,9,9,88,161,0.27,441.1,0.73,441.1,0,0,0,0,-9,9,45,10,9,0,97,505,990,966.3,23.7,0.214,0.107,0.00452,0.321,0.0135,2,0.24,0.561,0.0237,23.1,0.958,0.98,0.938,47.9,46.9,93.9,2250
2016-07-01,2015,10,40,183,593.61,0.39,4,Mod_Dry,42,9,8,6,70,135,0.23,458.6,0.77,458.6,0,0,0,0,-6,6,42,9,8,0,76,518,990,966.3,23.7,0.221,0.115,0.00487,0.336,0.0142,2,0.252,0.588,0.0248,23.1,0.958,0.98,0.938,49.8,48.2,96.4,2310
2016-07-02,2015,10,40,184,585.13,0.39,4,Mod_Dry,42,9,8,6,70,135,0.23,450.1,0.77,450.1,0,0,0,0,-6,6,42,9,8,0,76,509,990,966.2,23.8,0.216,0.111,0.00469,0.327,0.0138,2,0.246,0.574,0.0241,23.2,0.958,0.98,0.939,49.1,48.1,96.1,2310
2016-07-03,2015,10,40,185,576.65,0.4,4,Mod_Dry,42,9,8,6,70,135,0.23,441.6,0.77,441.6,0,0,0,0,-6,6,42,9,8,0,76,501,990,966.2,23.8,0.212,0.107,0.00451,0.32,0.0134,2,0.241,0.56,0.0235,23.2,0.958,0.98,0.938,48.2,47.2,94.5,2270
2016-07-04,2015,10,40,186,568.72,0.4,4,Mod_Dry,42,9,8,6,70,135,0.24,433.7,0.76,433.7,0,0,0,0,-6,6,42,9,8,0,76,493,990,966.2,23.8,0.209,0.104,0.00435,0.313,0.0131,2,0.235,0.548,0.023,23.3,0.957,0.98,0.938,47.4,46.5,92.9,2230
2016-07-05,2015,10,40,187,560.79,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,425.8,0.76,425.8,0,0,0,0,-6,6,42,9,8,0,76,485,990,966.1,23.9,0.207,0.1,0.00419,0.307,0.0128,2,0.23,0.537,0.0225,23.3,0.957,0.98,0.937,46.6,45.7,91.4,2190
2016-07-06,2015,10,40,188,553.96,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,419,0.76,419,0,0,0,0,-6,6,42,9,8,0,76,478,990,966.1,23.9,0.204,0.0967,0.00405,0.301,0.0126,2,0.225,0.526,0.022,23.4,0.956,0.98,0.937,45.9,45,90,2160
2016-07-07,2015,10,41,189,546.58,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,411.6,0.75,411.6,0,0,0,0,-6,6,42,9,8,0,76,471,990,966.1,23.9,0.202,0.0933,0.0039,0.295,0.0123,2,0.22,0.515,0.0215,23.4,0.956,0.98,0.937,45.2,44.3,88.6,2130
2016-07-08,2015,10,41,190,539.19,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,404.2,0.75,404.2,0,0,0,0,-6,6,42,9,8,0,76,463,990,966,24,0.199,0.0898,0.00374,0.289,0.012,2,0.215,0.504,0.021,23.5,0.955,0.98,0.936,44.4,43.5,87.1,2090
2016-07-09,2015,10,41,191,531.81,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,396.8,0.75,396.8,0,0,0,0,-6,6,42,9,8,0,76,456,990,966,24,0.196,0.0863,0.00359,0.283,0.0118,2,0.21,0.493,0.0205,23.5,0.955,0.98,0.935,43.7,42.8,85.6,2050
2016-07-10,2015,10,41,192,524.43,0.43,4,Mod_Dry,42,9,8,6,70,135,0.26,389.4,0.74,389.4,0,0,0,0,-6,6,42,9,8,0,76,448,990,966,24,0.194,0.0828,0.00344,0.277,0.0115,2,0.205,0.482,0.02,23.6,0.954,0.98,0.935,42.9,42,84.1,2020
2016-07-11,2015,10,41,193,517.59,0.43,3,Normal,50,10,9,9,108,186,0.36,331.6,0.64,331.6,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0555,0.00231,0.232,0.00966,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2016-07-12,2015,10,41,194,510.76,0.43,3,Normal,50,10,9,9,108,186,0.36,324.8,0.64,324.8,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0523,0.00217,0.227,0.00941,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2016-07-13,2015,10,41,195,505.01,0.44,3,Normal,50,10,9,9,108,186,0.37,319,0.63,319,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0496,0.00205,0.222,0.0092,2,0.158,0.38,0.0157,23.7,0.944,0.97,0.916,35.1,34,68,1630
2016-07-14,2015,10,42,196,498.72,0.44,3,Normal,50,10,9,9,108,186,0.37,312.7,0.63,312.7,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0466,0.00193,0.217,0.00898,2,0.154,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.4,66.7,1600
2016-07-15,2015,10,42,197,492.44,0.44,3,Normal,50,10,9,9,108,186,0.38,306.4,0.62,306.4,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0436,0.0018,0.212,0.00875,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2016-07-16,2015,10,42,198,486.15,0.45,3,Normal,50,10,9,9,108,186,0.38,300.1,0.62,300.1,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0407,0.00168,0.206,0.00853,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32.1,64.1,1540
2016-07-17,2015,10,42,199,479.86,0.45,3,Normal,50,10,9,9,108,186,0.39,293.9,0.61,293.9,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0377,0.00156,0.201,0.0083,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2016-07-18,2015,10,42,200,474.11,0.46,3,Normal,50,10,9,9,108,186,0.39,288.1,0.61,288.1,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.035,0.00144,0.197,0.0081,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.6,1480
2016-07-19,2015,10,42,201,468.37,0.46,3,Normal,50,10,9,9,108,186,0.4,282.4,0.6,282.4,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.16,0.0323,0.00133,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2016-07-20,2015,10,42,202,462.63,0.46,3,Normal,50,10,9,9,108,186,0.4,276.6,0.6,276.6,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0296,0.00122,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
2016-07-21,2015,10,43,203,456.89,0.47,3,Normal,50,10,9,9,108,186,0.41,270.9,0.59,270.9,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0269,0.0011,0.182,0.00749,2,0.125,0.308,0.0126,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2016-07-22,2015,10,43,204,452.24,0.47,3,Normal,50,10,9,9,108,186,0.41,266.2,0.59,266.2,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0247,0.00101,0.179,0.00733,2,0.122,0.301,0.0123,24.1,0.934,0.97,0.906,29.3,28.4,56.9,1370
2016-07-23,2015,10,43,205,447.04,0.47,3,Normal,50,10,9,9,108,186,0.42,261,0.58,261,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0222,0.000911,0.174,0.00714,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2016-07-24,2015,10,43,206,441.85,0.48,3,Normal,50,10,9,9,108,186,0.42,255.8,0.58,255.8,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0198,0.000809,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2016-07-25,2015,10,43,207,436.65,0.48,3,Normal,50,10,9,9,108,186,0.43,250.7,0.57,250.7,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0173,0.000708,0.166,0.00678,2,0.112,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2016-07-26,2015,10,43,208,431.46,0.49,3,Normal,50,10,9,9,108,186,0.43,245.5,0.57,245.5,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.147,0.0166,0.000679,0.163,0.00667,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2016-07-27,2015,10,43,209,426.26,0.49,3,Normal,50,10,9,9,108,186,0.44,240.3,0.56,240.3,0,0,0,0,-9,9,50,10,9,0,117,309,990,965.5,24.5,0.145,0.0162,0.000661,0.161,0.00657,2,0.105,0.266,0.0108,24.2,0.927,0.97,0.899,26.4,25.6,51.3,1230
2016-07-28,2015,10,44,210,421.61,0.49,3,Normal,50,10,9,9,108,186,0.44,235.6,0.56,235.6,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000644,0.159,0.00648,2,0.102,0.26,0.0106,24.2,0.925,0.97,0.897,25.9,25.1,50.3,1210
2016-07-29,2015,10,44,211,416.97,0.5,3,Normal,50,10,9,9,108,186,0.45,231,0.55,231,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.141,0.0154,0.000627,0.157,0.00639,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2016-07-30,2015,10,44,212,412.32,0.5,3,Normal,50,10,9,9,108,186,0.45,226.3,0.55,226.3,0,0,0,0,-9,9,50,10,9,0,117,295,990,965.5,24.5,0.14,0.015,0.000611,0.155,0.0063,1,0.248,0.403,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2016-07-31,2015,10,44,213,407.67,0.51,3,Normal,50,10,9,9,108,186,0.46,221.7,0.54,221.7,0,0,0,0,-9,9,50,10,9,0,117,291,990,965.4,24.6,0.138,0.0146,0.000594,0.153,0.00622,1,0.242,0.394,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2016-08-01,2015,11,44,214,403.02,0.51,3,Normal,47,8,6,5,89,155,0.39,248,0.61,248,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0168,0.000685,0.161,0.00657,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.5,26.7,53.3,1280
2016-08-02,2015,11,44,215,398.37,0.51,3,Normal,47,8,6,5,89,155,0.39,243.4,0.61,243.4,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000668,0.159,0.00648,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,26.9,26.1,52.3,1250
