date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-08-03,2015,11,44,216,393.18,0.52,3,Normal,47,8,6,5,89,155,0.39,238.2,0.61,238.2,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000649,0.157,0.00638,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.1,1230
2016-08-04,2015,11,45,217,387.98,0.52,3,Normal,47,8,6,5,89,155,0.4,233,0.6,233,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000631,0.155,0.00628,2,0.0998,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2016-08-05,2015,11,45,218,382.79,0.53,3,Normal,47,8,6,5,89,155,0.41,227.8,0.59,227.8,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000612,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2016-08-06,2015,11,45,219,377.59,0.53,3,Normal,47,8,6,5,89,155,0.41,222.6,0.59,222.6,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2016-08-07,2015,11,45,220,372.94,0.54,3,Normal,47,8,6,5,89,155,0.42,217.9,0.58,217.9,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2016-08-08,2015,11,45,221,368.29,0.54,3,Normal,47,8,6,5,89,155,0.42,213.3,0.58,213.3,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00591,1,0.23,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2016-08-09,2015,11,45,222,363.65,0.54,3,Normal,47,8,6,5,89,155,0.43,208.7,0.57,208.7,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2016-08-10,2015,11,45,223,360.09,0.55,3,Normal,47,8,6,5,89,155,0.43,205.1,0.57,205.1,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46,46,1100
2016-08-11,2015,11,46,224,355.99,0.55,3,Normal,47,8,6,5,89,155,0.43,201,0.56,201,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00567,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.1,45.1,1080
2016-08-12,2015,11,46,225,351.89,0.56,3,Normal,47,8,6,5,89,155,0.44,196.9,0.56,196.9,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2016-08-13,2015,11,46,226,347.79,0.56,3,Normal,47,8,6,5,89,155,0.45,192.8,0.55,192.8,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2016-08-14,2015,11,46,227,343.69,0.56,3,Normal,47,8,6,5,89,155,0.45,188.7,0.55,188.7,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00544,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.932,43.2,42.4,42.4,1020
2016-08-15,2015,11,46,228,339.58,0.57,3,Normal,47,8,6,5,89,155,0.46,184.6,0.54,184.6,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.000459,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,994
2016-08-16,2015,11,46,229,336.03,0.57,3,Normal,47,8,6,5,89,155,0.46,181,0.54,181,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,974
2016-08-17,2015,11,46,230,332.47,0.58,3,Normal,47,8,6,5,89,155,0.47,177.5,0.53,177.5,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.131,0.00523,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.6,39.7,39.7,953
2016-08-18,2015,11,47,231,328.92,0.58,3,Normal,47,8,6,5,89,155,0.47,173.9,0.53,173.9,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.8,38.8,932
2016-08-19,2015,11,47,232,325.36,0.58,3,Normal,47,8,6,5,89,155,0.48,170.4,0.52,170.4,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.172,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,911
2016-08-20,2015,11,47,233,321.81,0.59,3,Normal,47,8,6,5,89,155,0.48,166.8,0.52,166.8,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00993,0.000397,0.126,0.00504,1,0.168,0.294,0.0117,24.7,0.945,0.972,0.918,38.2,37.1,37.1,891
2016-08-21,2015,11,47,234,318.26,0.59,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.2,36.2,870
2016-08-22,2015,11,47,235,315.79,0.59,3,Normal,47,8,6,5,89,155,0.49,160.8,0.51,160.8,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00942,0.000376,0.123,0.00492,1,0.16,0.283,0.0113,24.7,0.943,0.97,0.915,36.8,35.7,35.7,856
2016-08-23,2015,11,47,236,312.79,0.6,3,Normal,47,8,6,5,89,155,0.5,157.8,0.5,157.8,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00916,0.000366,0.122,0.00487,1,0.156,0.277,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,840
2016-08-24,2015,11,47,237,309.78,0.6,3,Normal,47,8,6,5,89,155,0.5,154.8,0.5,154.8,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00891,0.000356,0.121,0.00481,1,0.151,0.272,0.0109,24.8,0.941,0.97,0.913,35.4,34.3,34.3,824
2016-08-25,2015,11,48,238,306.77,0.6,3,Normal,47,8,6,5,89,155,0.51,151.8,0.49,151.8,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00865,0.000345,0.119,0.00476,1,0.147,0.267,0.0106,24.8,0.94,0.97,0.912,34.7,33.7,33.7,808
2016-08-26,2015,11,48,239,303.76,0.61,3,Normal,47,8,6,5,89,155,0.51,148.8,0.49,148.8,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00839,0.000335,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,34,33,33,792
2016-08-27,2015,11,48,240,300.76,0.61,3,Normal,47,8,6,5,89,155,0.52,145.8,0.48,145.8,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00814,0.000324,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,775
2016-08-28,2015,11,48,241,297.75,0.61,3,Normal,47,8,6,5,89,155,0.52,142.8,0.48,142.8,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.107,0.00788,0.000314,0.115,0.00459,1,0.135,0.251,0.00998,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
2016-08-29,2015,11,48,242,294.74,0.62,3,Normal,47,8,6,5,89,155,0.53,139.7,0.47,139.7,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00763,0.000304,0.114,0.00454,1,0.131,0.245,0.00976,24.9,0.935,0.97,0.907,31.9,30.9,30.9,742
2016-08-30,2015,11,48,243,291.73,0.62,3,Normal,47,8,6,5,89,155,0.53,136.7,0.47,136.7,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00737,0.000293,0.113,0.00448,1,0.127,0.24,0.00954,24.9,0.934,0.97,0.906,31.2,30.2,30.2,726
2016-08-31,2015,11,48,244,288.72,0.63,3,Normal,47,8,6,5,89,155,0.54,133.7,0.46,133.7,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00712,0.000283,0.111,0.00443,1,0.123,0.234,0.00932,24.9,0.933,0.97,0.905,30.5,29.6,29.6,709
2016-09-01,2015,12,49,245,285.17,0.63,3,Normal,40,6,4,3,65,118,0.41,167.2,0.59,167.2,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00996,0.000396,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,899
2016-09-02,2015,12,49,246,281.61,0.64,3,Normal,40,6,4,3,65,118,0.42,163.6,0.58,163.6,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,878
2016-09-03,2015,12,49,247,277.51,0.64,3,Normal,40,6,4,3,65,118,0.42,159.5,0.57,159.5,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2016-09-04,2015,12,49,248,273.41,0.65,3,Normal,40,6,4,3,65,118,0.43,155.4,0.57,155.4,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2016-09-05,2015,12,49,249,269.31,0.66,3,Normal,40,6,4,3,65,118,0.44,151.3,0.56,151.3,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00861,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2016-09-06,2015,12,49,250,265.76,0.66,3,Normal,40,6,4,3,65,118,0.44,147.8,0.56,147.8,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00831,0.000329,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,32.9,32.9,791
2016-09-07,2015,12,49,251,262.2,0.67,3,Normal,40,6,4,3,65,118,0.45,144.2,0.55,144.2,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00444,1,0.137,0.249,0.00987,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2016-09-08,2015,12,50,252,258.65,0.68,3,Normal,40,6,4,3,65,118,0.46,140.7,0.54,140.7,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00437,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2016-09-09,2015,12,50,253,256.19,0.68,3,Normal,40,6,4,3,65,118,0.46,138.2,0.54,138.2,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.0075,0.000297,0.109,0.00433,1,0.129,0.239,0.00944,25,0.934,0.97,0.906,31.7,30.7,30.7,738
2016-09-10,2015,12,50,254,253.18,0.69,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00724,0.000286,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,721
2016-09-11,2015,12,50,255,250.17,0.69,4,Mod_Dry,34,6,4,3,44,91,0.36,159.2,0.64,159.2,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00928,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2016-09-12,2015,12,50,256,247.16,0.7,4,Mod_Dry,34,6,4,3,44,91,0.37,156.2,0.63,156.2,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00902,0.000356,0.115,0.00455,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2016-09-13,2015,12,50,257,244.15,0.71,4,Mod_Dry,34,6,4,3,44,91,0.37,153.2,0.63,153.2,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2016-09-14,2015,12,50,258,241.15,0.71,4,Mod_Dry,34,6,4,3,44,91,0.38,150.2,0.62,150.2,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
2016-09-15,2015,12,51,259,238.14,0.72,4,Mod_Dry,34,6,4,3,44,91,0.38,147.1,0.62,147.1,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00826,0.000325,0.111,0.00438,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2016-09-16,2015,12,51,260,235.68,0.73,4,Mod_Dry,34,6,4,3,44,91,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2016-09-17,2015,12,51,261,233.22,0.73,4,Mod_Dry,34,6,4,3,44,91,0.39,142.2,0.61,142.2,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.00429,1,0.134,0.244,0.00959,25.2,0.936,0.97,0.908,32.8,31.8,31.8,764
2016-09-18,2015,12,51,262,230.76,0.74,4,Mod_Dry,34,6,4,3,44,91,0.39,139.8,0.61,139.8,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.3,31.3,31.3,751
2016-09-19,2015,12,51,263,228.29,0.75,4,Mod_Dry,34,6,4,3,44,91,0.4,137.3,0.6,137.3,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.0042,1,0.128,0.235,0.00923,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2016-09-20,2015,12,51,264,225.83,0.76,4,Mod_Dry,34,6,4,3,44,91,0.4,134.8,0.6,134.8,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.125,0.23,0.00905,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2016-09-21,2015,12,51,265,223.37,0.77,4,Mod_Dry,34,6,4,3,44,91,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0978,0.007,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2016-09-22,2015,12,52,266,220.91,0.77,4,Mod_Dry,34,6,4,3,44,91,0.41,129.9,0.59,129.9,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.3,0.931,0.97,0.903,29.9,29,29,697
2016-09-23,2015,12,52,267,218.45,0.79,4,Mod_Dry,34,6,4,3,44,91,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2016-09-24,2015,12,52,268,217.08,0.79,4,Mod_Dry,34,6,4,3,44,91,0.42,126.1,0.58,126.1,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2016-09-25,2015,12,52,269,215.17,0.8,4,Mod_Dry,34,6,4,3,44,91,0.42,124.2,0.58,124.2,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2016-09-26,2015,12,52,270,213.26,0.8,4,Mod_Dry,34,6,4,3,44,91,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2016-09-27,2015,12,52,271,211.34,0.81,4,Mod_Dry,34,6,4,3,44,91,0.43,120.3,0.57,120.3,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2016-09-28,2015,12,52,272,209.43,0.81,4,Mod_Dry,34,6,4,3,44,91,0.43,118.4,0.56,118.4,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2016-09-29,2015,12,53,273,207.51,0.82,4,Mod_Dry,34,6,4,3,44,91,0.44,116.5,0.56,116.5,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0998,0.198,0.00773,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2016-09-30,2015,12,53,274,205.6,0.82,4,Mod_Dry,34,6,4,3,44,91,0.44,114.6,0.56,114.6,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.00379,1,0.0972,0.194,0.0076,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2016-10-01,2016,1,1,275,203.69,0.83,4,Mod_Dry,31,4,3,2,33,73,0.36,130.7,0.64,130.7,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0951,0.00686,0.000268,0.102,0.00398,1,0.119,0.221,0.00863,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2016-10-02,2016,1,1,276,202.86,0.83,4,Mod_Dry,31,4,3,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000265,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2016-10-03,2016,1,1,277,202.59,0.83,4,Mod_Dry,31,4,3,2,33,73,0.36,129.6,0.64,129.6,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0947,0.00677,0.000264,0.101,0.00397,1,0.117,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2016-10-04,2016,1,1,278,200.68,0.84,4,Mod_Dry,31,4,3,2,33,73,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.094,0.0066,0.000258,0.101,0.00393,1,0.115,0.215,0.00842,25.4,0.929,0.97,0.902,29.5,28.7,28.7,688
2016-10-05,2016,1,1,279,198.76,0.84,4,Mod_Dry,31,4,3,2,33,73,0.37,125.8,0.63,125.8,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00644,0.000252,0.0998,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2016-10-06,2016,1,1,280,196.85,0.85,4,Mod_Dry,31,4,3,2,33,73,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000245,0.0989,0.00387,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2016-10-07,2016,1,1,281,194.94,0.86,4,Mod_Dry,31,4,3,2,33,73,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2016-10-08,2016,1,2,282,194.11,0.86,4,Mod_Dry,31,4,3,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00604,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2016-10-09,2016,1,2,283,193.29,0.86,4,Mod_Dry,31,4,3,2,33,73,0.38,120.3,0.62,120.3,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2016-10-10,2016,1,2,284,191.93,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2016-10-11,2016,1,2,285,190.56,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0904,0.00574,0.000224,0.0962,0.00376,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2016-10-12,2016,1,2,286,188.65,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00558,0.000218,0.0953,0.00373,1,0.0986,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2016-10-13,2016,1,2,287,186.73,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.096,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2016-10-14,2016,1,2,288,184.82,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,111.8,0.6,111.8,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000206,0.0937,0.00366,1,0.0935,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2016-10-15,2016,1,3,289,182.9,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.4,24.4,584
2016-10-16,2016,1,3,290,180.99,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,108,0.6,108,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00493,0.000193,0.092,0.0036,1,0.0883,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2016-10-17,2016,1,3,291,179.08,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0911,0.00357,1,0.0857,0.177,0.00692,25.4,0.915,0.97,0.887,24.2,23.4,23.4,562
2016-10-18,2016,1,3,292,177.16,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.0831,0.173,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,551
2016-10-19,2016,1,3,293,175.25,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00444,0.000174,0.0895,0.0035,1,0.0805,0.17,0.00665,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2016-10-20,2016,1,3,294,173.33,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.883,22.7,22,22,529
2016-10-21,2016,1,3,295,171.97,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,98.97,0.58,98.97,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2016-10-22,2016,1,4,296,170.6,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,97.6,0.57,97.6,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000158,0.0874,0.00342,1,0.0743,0.162,0.00633,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2016-10-23,2016,1,4,297,169.23,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,96.23,0.57,96.23,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00393,0.000154,0.0868,0.0034,1,0.0724,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2016-10-24,2016,1,4,298,167.86,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,94.86,0.56,94.86,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0706,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2016-10-25,2016,1,4,299,166.5,0.92,4,Mod_Dry,31,4,3,2,33,73,0.44,93.5,0.56,93.5,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0819,0.0037,0.000145,0.0856,0.00335,1,0.0687,0.154,0.00605,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2016-10-26,2016,1,4,300,165.13,0.92,4,Mod_Dry,31,4,3,2,33,73,0.44,92.13,0.56,92.13,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00358,0.00014,0.085,0.00333,1,0.0669,0.152,0.00595,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2016-10-27,2016,1,4,301,164.86,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,91.86,0.56,91.86,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00356,0.000139,0.0849,0.00333,1,0.0665,0.151,0.00593,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2016-10-28,2016,1,4,302,164.04,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,91.04,0.56,91.04,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0654,0.15,0.00587,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2016-10-29,2016,1,5,303,163.22,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,90.22,0.55,90.22,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00342,0.000134,0.0842,0.0033,1,0.0643,0.148,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,479
2016-10-30,2016,1,5,304,161.85,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,88.85,0.55,88.85,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.0033,0.000129,0.0836,0.00328,1,0.0624,0.146,0.00572,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
2016-10-31,2016,1,5,305,160.48,0.93,4,Mod_Dry,31,4,3,2,33,73,0.46,87.48,0.55,87.48,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0798,0.00319,0.000125,0.083,0.00325,1,0.0606,0.144,0.00563,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
2016-11-01,2016,2,5,306,161.3,0.93,5,Dry,23,4,2,2,19,50,0.31,111.3,0.69,111.3,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00521,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2016-11-02,2016,2,5,307,163.22,0.93,5,Dry,23,4,2,2,19,50,0.31,113.2,0.69,113.2,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00537,0.000211,0.0911,0.00357,1,0.0953,0.186,0.0073,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2016-11-03,2016,2,5,308,165.13,0.92,5,Dry,23,4,2,2,19,50,0.3,115.1,0.7,115.1,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.0919,0.0036,1,0.0979,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2016-11-04,2016,2,5,309,169.78,0.92,5,Dry,23,4,2,2,19,50,0.29,119.8,0.71,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00593,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2016-11-05,2016,2,6,310,176.61,0.9,5,Dry,23,4,2,2,19,50,0.28,126.6,0.72,126.6,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00651,0.000255,0.097,0.00379,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2016-11-06,2016,2,6,311,179.08,0.9,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00672,0.000263,0.098,0.00384,1,0.117,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2016-11-07,2016,2,6,312,178.8,0.9,5,Dry,23,4,2,2,19,50,0.28,128.8,0.72,128.8,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.0979,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2016-11-08,2016,2,6,313,178.53,0.9,5,Dry,23,4,2,2,19,50,0.28,128.5,0.72,128.5,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0911,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2016-11-09,2016,2,6,314,180.99,0.89,5,Dry,23,4,2,2,19,50,0.28,131,0.72,131,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00688,0.000269,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2016-11-10,2016,2,6,315,186.73,0.88,5,Dry,23,4,2,2,19,50,0.27,136.7,0.73,136.7,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00737,0.000288,0.101,0.00396,1,0.127,0.228,0.00893,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2016-11-11,2016,2,6,316,189.74,0.87,5,Dry,23,4,2,2,19,50,0.26,139.7,0.74,139.7,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00763,0.000298,0.103,0.00402,1,0.131,0.234,0.00914,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2016-11-12,2016,2,7,317,191.11,0.87,5,Dry,23,4,2,2,19,50,0.26,141.1,0.74,141.1,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00774,0.000303,0.103,0.00404,1,0.133,0.236,0.00924,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2016-11-13,2016,2,7,318,193.02,0.86,5,Dry,23,4,2,2,19,50,0.26,143,0.74,143,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00937,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2016-11-14,2016,2,7,319,190.01,0.87,5,Dry,23,4,2,2,19,50,0.26,140,0.74,140,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00765,0.000299,0.103,0.00402,1,0.132,0.234,0.00916,25.3,0.934,0.97,0.906,32.5,31.5,31.5,757
2016-11-15,2016,2,7,320,188.65,0.88,5,Dry,23,4,2,2,19,50,0.27,138.7,0.73,138.7,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2016-11-16,2016,2,7,321,186.73,0.88,5,Dry,23,4,2,2,19,50,0.27,136.7,0.73,136.7,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00737,0.000288,0.101,0.00396,1,0.127,0.228,0.00893,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2016-11-17,2016,2,7,322,187.01,0.88,5,Dry,23,4,2,2,19,50,0.27,137,0.73,137,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.0074,0.000289,0.102,0.00397,1,0.127,0.229,0.00895,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2016-11-18,2016,2,7,323,190.01,0.87,5,Dry,23,4,2,2,19,50,0.26,140,0.74,140,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00765,0.000299,0.103,0.00402,1,0.132,0.234,0.00916,25.3,0.934,0.97,0.906,32.5,31.5,31.5,757
2016-11-19,2016,2,8,324,192.47,0.86,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00786,0.000307,0.104,0.00406,1,0.135,0.239,0.00933,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2016-11-20,2016,2,8,325,195.48,0.85,5,Dry,23,4,2,2,19,50,0.26,145.5,0.74,145.5,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00954,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2016-11-21,2016,2,8,326,195.76,0.85,5,Dry,23,4,2,2,19,50,0.26,145.8,0.74,145.8,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00814,0.000318,0.105,0.00412,1,0.139,0.245,0.00956,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2016-11-22,2016,2,8,327,197.67,0.85,5,Dry,23,4,2,2,19,50,0.25,147.7,0.75,147.7,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.0083,0.000324,0.106,0.00415,1,0.142,0.248,0.00969,25.3,0.937,0.97,0.909,34.4,33.4,33.4,801
2016-11-23,2016,2,8,328,199.04,0.84,5,Dry,23,4,2,2,19,50,0.25,149,0.75,149,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00842,0.000329,0.107,0.00417,1,0.144,0.25,0.00979,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2016-11-24,2016,2,8,329,200.95,0.84,5,Dry,23,4,2,2,19,50,0.25,150.9,0.75,150.9,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00858,0.000335,0.108,0.0042,1,0.146,0.254,0.00992,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2016-11-25,2016,2,8,330,202.32,0.83,5,Dry,23,4,2,2,19,50,0.25,152.3,0.75,152.3,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.0087,0.00034,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
2016-11-26,2016,2,9,331,203.14,0.83,5,Dry,23,4,2,2,19,50,0.25,153.1,0.75,153.1,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0998,0.00877,0.000343,0.109,0.00424,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.7,34.7,34.7,832
2016-11-27,2016,2,9,332,200.13,0.84,5,Dry,23,4,2,2,19,50,0.25,150.1,0.75,150.1,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00851,0.000332,0.107,0.00419,1,0.145,0.252,0.00986,25.3,0.938,0.97,0.91,35,34,34,815
2016-11-28,2016,2,9,333,197.12,0.85,5,Dry,23,4,2,2,19,50,0.25,147.1,0.75,147.1,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0977,0.00826,0.000323,0.106,0.00414,1,0.141,0.247,0.00965,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2016-11-29,2016,2,9,334,197.4,0.85,5,Dry,23,4,2,2,19,50,0.25,147.4,0.75,147.4,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00828,0.000323,0.106,0.00414,1,0.141,0.248,0.00967,25.3,0.937,0.97,0.909,34.3,33.3,33.3,800
2016-11-30,2016,2,9,335,200.4,0.84,5,Dry,23,4,2,2,19,50,0.25,150.4,0.75,150.4,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00853,0.000333,0.107,0.00419,1,0.146,0.253,0.00988,25.3,0.939,0.97,0.91,35.1,34,34,817
2016-12-01,2016,3,9,336,200.68,0.84,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00779,0.000304,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,32.9,32,32,767
2016-12-02,2016,3,9,337,199.86,0.84,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,762
2016-12-03,2016,3,10,338,199.04,0.84,5,Dry,26,4,3,2,24,59,0.3,140,0.7,140,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00765,0.000299,0.104,0.00407,1,0.132,0.236,0.00921,25.4,0.934,0.97,0.906,32.5,31.6,31.6,758
2016-12-04,2016,3,10,339,198.76,0.84,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00763,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2016-12-05,2016,3,10,340,197.4,0.85,5,Dry,26,4,3,2,24,59,0.3,138.4,0.7,138.4,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00751,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.1,31.2,31.2,748
2016-12-06,2016,3,10,341,197.12,0.85,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2016-12-07,2016,3,10,342,198.49,0.84,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,755
2016-12-08,2016,3,10,343,201.5,0.83,5,Dry,26,4,3,2,24,59,0.29,142.5,0.71,142.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00786,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.1,32.1,32.1,772
2016-12-09,2016,3,10,344,201.77,0.83,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2016-12-10,2016,3,11,345,203.14,0.83,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00415,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2016-12-11,2016,3,11,346,207.24,0.82,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.25,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2016-12-12,2016,3,11,347,210.25,0.81,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2016-12-13,2016,3,11,348,212.16,0.81,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,830
2016-12-14,2016,3,11,349,215.17,0.8,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00902,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2016-12-15,2016,3,11,350,218.72,0.78,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
2016-12-16,2016,3,11,351,220.09,0.78,5,Dry,26,4,3,2,24,59,0.27,161.1,0.73,161.1,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00944,0.000371,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2016-12-17,2016,3,12,352,222.01,0.77,5,Dry,26,4,3,2,24,59,0.27,163,0.73,163,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,885
2016-12-18,2016,3,12,353,226.11,0.76,5,Dry,26,4,3,2,24,59,0.26,167.1,0.74,167.1,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00995,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2016-12-19,2016,3,12,354,228.57,0.75,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.171,0.289,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2016-12-20,2016,3,12,355,231.58,0.74,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
2016-12-21,2016,3,12,356,234.58,0.73,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2016-12-22,2016,3,12,357,237.04,0.73,5,Dry,26,4,3,2,24,59,0.25,178,0.75,178,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2016-12-23,2016,3,12,358,239.51,0.72,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,989
2016-12-24,2016,3,13,359,242.51,0.71,5,Dry,26,4,3,2,24,59,0.24,183.5,0.76,183.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0113,0.000448,0.123,0.00486,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2016-12-25,2016,3,13,360,245.52,0.7,5,Dry,26,4,3,2,24,59,0.24,186.5,0.76,186.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2016-12-26,2016,3,13,361,244.7,0.71,5,Dry,26,4,3,2,24,59,0.24,185.7,0.76,185.7,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2016-12-27,2016,3,13,362,245.52,0.7,5,Dry,26,4,3,2,24,59,0.24,186.5,0.76,186.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2016-12-28,2016,3,13,363,249.62,0.7,5,Dry,26,4,3,2,24,59,0.24,190.6,0.76,190.6,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000472,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1050
2016-12-29,2016,3,13,364,252.63,0.69,5,Dry,26,4,3,2,24,59,0.23,193.6,0.77,193.6,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2016-12-30,2016,3,13,365,252.9,0.69,5,Dry,26,4,3,2,24,59,0.23,193.9,0.77,193.9,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2016-12-31,2016,3,14,366,257.01,0.68,5,Dry,26,4,3,2,24,59,0.23,198,0.77,198,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2017-01-01,2016,4,14,1,262.75,0.67,5,Dry,29,5,4,2,33,73,0.28,189.8,0.72,189.8,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.199,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2017-01-02,2016,4,14,2,270.13,0.66,5,Dry,29,5,4,2,33,73,0.27,197.1,0.73,197.1,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2017-01-03,2016,4,14,3,276.97,0.64,5,Dry,29,5,4,2,33,73,0.26,204,0.74,204,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2017-01-04,2016,4,14,4,285.44,0.63,5,Dry,29,5,4,2,33,73,0.26,212.4,0.74,212.4,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2017-01-05,2016,4,14,5,291.19,0.62,5,Dry,29,5,4,2,33,73,0.25,218.2,0.75,218.2,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2017-01-06,2016,4,14,6,294.74,0.62,5,Dry,29,5,4,2,33,73,0.25,221.7,0.75,221.7,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00564,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.6,48.2,48.2,1160
2017-01-07,2016,4,15,7,299.39,0.61,5,Dry,29,5,4,2,33,73,0.24,226.4,0.76,226.4,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2017-01-08,2016,4,15,8,307.32,0.6,5,Dry,29,5,4,2,33,73,0.24,234.3,0.76,234.3,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2017-01-09,2016,4,15,9,316.89,0.59,5,Dry,29,5,4,2,33,73,0.23,243.9,0.77,243.9,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.899,27.5,26.6,53.3,1280
2017-01-10,2016,4,15,10,325.36,0.58,5,Dry,29,5,4,2,33,73,0.22,252.4,0.78,252.4,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0181,0.000725,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.1,1320
2017-01-11,2016,4,15,11,336.03,0.57,5,Dry,29,5,4,2,33,73,0.22,263,0.78,263,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000929,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2017-01-12,2016,4,15,12,346.15,0.56,5,Dry,29,5,4,2,33,73,0.21,273.1,0.79,273.1,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0279,0.00112,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2017-01-13,2016,4,15,13,358.45,0.55,5,Dry,29,5,4,2,33,73,0.2,285.4,0.8,285.4,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0337,0.00136,0.183,0.00739,2,0.135,0.319,0.0128,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
2017-01-14,2016,4,16,14,374.58,0.53,5,Dry,29,5,4,2,33,73,0.2,301.6,0.81,301.6,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0413,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
2017-01-15,2016,4,16,15,385.79,0.52,5,Dry,29,5,4,2,33,73,0.19,312.8,0.81,312.8,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0466,0.00189,0.206,0.00835,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.2,1640
2017-01-16,2016,4,16,16,397.55,0.51,5,Dry,29,5,4,2,33,73,0.18,324.6,0.82,324.6,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.163,0.0522,0.00212,0.216,0.00876,2,0.162,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1700
2017-01-17,2016,4,16,17,410.95,0.5,5,Dry,29,5,4,2,33,73,0.18,337.9,0.82,337.9,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0585,0.00238,0.227,0.00924,2,0.171,0.397,0.0162,24.2,0.946,0.971,0.919,37.9,36.8,73.6,1770
2017-01-18,2016,4,16,18,423.26,0.49,5,Dry,29,5,4,2,33,73,0.17,350.3,0.83,350.3,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.173,0.0643,0.00263,0.237,0.00967,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2017-01-19,2016,4,16,19,432.83,0.49,5,Dry,29,5,4,2,33,73,0.17,359.8,0.83,359.8,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0688,0.00282,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.3,39.3,78.6,1890
2017-01-20,2016,4,16,20,442.4,0.48,5,Dry,29,5,4,2,33,73,0.17,369.4,0.83,369.4,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0734,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2017-01-21,2016,4,17,21,454.15,0.47,5,Dry,29,5,4,2,33,73,0.16,381.1,0.84,381.1,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0789,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.934,42.5,41.7,83.4,2000
2017-01-22,2016,4,17,22,465.91,0.46,5,Dry,29,5,4,2,33,73,0.16,392.9,0.84,392.9,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0845,0.00347,0.272,0.0112,2,0.208,0.48,0.0197,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2017-01-23,2016,4,17,23,477.67,0.45,5,Dry,29,5,4,2,33,73,0.15,404.7,0.85,404.7,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.7,24.3,0.192,0.09,0.00371,0.282,0.0116,2,0.216,0.497,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.3,2120
2017-01-24,2016,4,17,24,488.33,0.45,5,Dry,29,5,4,2,33,73,0.15,415.3,0.85,415.3,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.196,0.095,0.00393,0.291,0.012,2,0.223,0.513,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.4,2170
2017-01-25,2016,4,17,25,495.17,0.44,5,Dry,29,5,4,2,33,73,0.15,422.2,0.85,422.2,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0983,0.00407,0.296,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.8,45.9,91.8,2200
2017-01-26,2016,4,17,26,503.1,0.44,5,Dry,29,5,4,2,33,73,0.14,430.1,0.85,430.1,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00423,0.303,0.0125,2,0.233,0.536,0.0222,23.6,0.957,0.98,0.938,47.6,46.7,93.4,2240
2017-01-27,2016,4,17,27,514.86,0.43,5,Dry,29,5,4,2,33,73,0.14,441.9,0.86,441.9,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.108,0.00447,0.312,0.013,2,0.241,0.553,0.023,23.5,0.958,0.98,0.939,48.8,47.9,95.7,2300
2017-01-28,2016,4,18,28,523.88,0.43,5,Dry,29,5,4,2,33,73,0.14,450.9,0.86,450.9,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00465,0.32,0.0133,2,0.247,0.567,0.0236,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2017-01-29,2016,4,18,29,532.9,0.42,5,Dry,29,5,4,2,33,73,0.14,459.9,0.86,459.9,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00484,0.327,0.0136,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2017-01-30,2016,4,18,30,542.47,0.42,5,Dry,29,5,4,2,33,73,0.14,469.5,0.86,469.5,0,0,0,0,-2,2,29,5,4,0,35,507,990,966,24,0.215,0.121,0.00503,0.336,0.014,2,0.259,0.595,0.0248,23.4,0.957,0.98,0.937,51.5,48.2,96.4,2310
2017-01-31,2016,4,18,31,553.14,0.41,5,Dry,29,5,4,2,33,73,0.13,480.1,0.87,480.1,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00525,0.347,0.0145,2,0.267,0.613,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2017-02-01,2016,5,18,32,567.08,0.4,5,Dry,31,6,4,3,41,85,0.15,482.1,0.85,482.1,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.127,0.00531,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2017-02-02,2016,5,18,33,582.12,0.4,5,Dry,31,6,4,3,41,85,0.15,497.1,0.85,497.1,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.134,0.00562,0.366,0.0154,3,0.166,0.532,0.0224,23.2,0.946,0.97,0.918,35.7,34.7,104,2500
2017-02-03,2016,5,18,34,596.61,0.39,5,Dry,31,6,4,3,41,85,0.14,511.6,0.86,511.6,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00602,0.383,0.0162,3,0.173,0.556,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2017-02-04,2016,5,19,35,611.65,0.38,5,Dry,31,6,4,3,41,85,0.14,526.6,0.86,526.6,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00646,0.402,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
2017-02-05,2016,5,19,36,624.51,0.38,5,Dry,31,6,4,3,41,85,0.14,539.5,0.86,539.5,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.256,0.161,0.00684,0.418,0.0177,3,0.185,0.603,0.0256,23,0.95,0.973,0.924,38.5,37.5,112,2700
2017-02-06,2016,5,19,37,636.81,0.37,5,Dry,31,6,4,3,41,85,0.13,551.8,0.87,551.8,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.17,0.0072,0.433,0.0184,3,0.191,0.624,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2017-02-07,2016,5,19,38,651.3,0.36,5,Dry,31,6,4,3,41,85,0.13,566.3,0.87,566.3,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.272,0.179,0.00763,0.451,0.0192,3,0.197,0.648,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2017-02-08,2016,5,19,39,665.79,0.36,5,Dry,31,6,4,3,41,85,0.13,580.8,0.87,580.8,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00806,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2017-02-09,2016,5,19,40,679.19,0.35,5,Dry,31,6,4,3,41,85,0.13,594.2,0.88,594.2,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.287,0.198,0.00846,0.485,0.0208,3,0.21,0.695,0.0297,22.7,0.954,0.98,0.935,42,41.2,124,2970
2017-02-10,2016,5,19,41,690.4,0.35,5,Dry,31,6,4,3,41,85,0.12,605.4,0.88,605.4,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.0088,0.499,0.0214,3,0.215,0.714,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3020
2017-02-11,2016,5,20,42,701.07,0.34,4,Mod_Dry,36,6,5,4,54,105,0.15,596.1,0.85,596.1,0,0,0,0,-4,4,36,6,5,0,58,643,990,966.7,23.3,0.292,0.199,0.00855,0.491,0.0211,3,0.211,0.702,0.0301,22.6,0.954,0.98,0.935,42,41.2,123,2960
2017-02-12,2016,5,20,43,712.83,0.34,4,Mod_Dry,36,6,5,4,54,105,0.15,607.8,0.85,607.8,0,0,0,0,-4,4,36,6,5,0,58,655,990,966.8,23.2,0.299,0.207,0.00891,0.506,0.0218,3,0.216,0.722,0.031,22.5,0.955,0.98,0.936,42.7,41.9,126,3020
2017-02-13,2016,5,20,44,725.68,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,620.7,0.85,620.7,0,0,0,0,-4,4,36,6,5,0,58,668,990,966.8,23.2,0.306,0.216,0.00929,0.522,0.0225,3,0.222,0.743,0.032,22.5,0.955,0.98,0.936,43.5,42.6,128,3070
2017-02-14,2016,5,20,45,736.34,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,631.3,0.86,631.3,0,0,0,0,-4,4,36,6,5,0,58,678,990,966.8,23.2,0.312,0.223,0.00962,0.535,0.0231,3,0.227,0.761,0.0329,22.4,0.956,0.98,0.936,44.2,43.3,130,3120
2017-02-15,2016,5,20,46,748.65,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,643.6,0.86,643.6,0,0,0,0,-4,4,36,6,5,0,58,691,990,966.9,23.1,0.319,0.231,0.01,0.55,0.0238,3,0.232,0.782,0.0338,22.3,0.956,0.98,0.937,44.9,44,132,3170
2017-02-16,2016,5,20,47,765.33,0.31,4,Mod_Dry,36,6,5,4,54,105,0.14,660.3,0.86,660.3,0,0,0,0,-4,4,36,6,5,0,58,707,990,967,23,0.328,0.242,0.0105,0.571,0.0248,3,0.24,0.81,0.0352,22.2,0.957,0.98,0.938,45.9,45,135,3240
2017-02-17,2016,5,20,48,776.91,0.31,4,Mod_Dry,36,6,5,4,54,105,0.14,671.9,0.86,671.9,0,0,0,0,-4,4,36,6,5,0,58,719,990,967,23,0.335,0.25,0.0109,0.585,0.0254,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2017-02-18,2016,5,21,49,789.2,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,684.2,0.87,684.2,0,0,0,0,-4,4,36,6,5,0,58,731,990,967.1,22.9,0.342,0.258,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2017-02-19,2016,5,21,50,806.76,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,701.8,0.87,701.8,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2017-02-20,2016,5,21,51,826.28,0.28,4,Mod_Dry,36,6,5,4,54,105,0.13,721.3,0.87,721.3,0,0,0,0,-4,4,36,6,5,0,58,768,990,967.2,22.8,0.363,0.283,0.0124,0.646,0.0283,3,0.267,0.913,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2017-02-21,2016,5,21,52,851.29,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,746.3,0.88,746.3,0,0,0,0,-4,4,36,6,5,0,58,793,990,967.3,22.7,0.381,0.3,0.0132,0.681,0.03,3,0.278,0.959,0.0423,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2017-02-22,2016,5,21,53,878.02,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,773,0.88,773,0,0,0,0,-4,4,36,6,5,0,58,820,990,967.4,22.6,0.406,0.313,0.0139,0.719,0.0318,3,0.286,1,0.0445,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2017-02-23,2016,5,21,54,906.21,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,801.2,0.88,801.2,0,0,0,0,-4,4,36,6,5,0,58,848,990,967.5,22.5,0.431,0.327,0.0145,0.758,0.0337,4,0.213,0.971,0.0432,21.5,0.953,0.977,0.931,40.3,39.3,157,3780
2017-02-24,2016,5,21,55,935.7,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,830.7,0.89,830.7,0,0,0,0,-4,4,36,6,5,0,58,878,990,967.6,22.4,0.458,0.341,0.0153,0.799,0.0358,4,0.223,1.02,0.0457,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
2017-02-25,2016,5,22,56,966.34,0.24,4,Mod_Dry,36,6,5,4,54,105,0.11,861.3,0.89,861.3,0,0,0,0,-4,4,36,6,5,0,58,908,990,967.8,22.2,0.486,0.356,0.016,0.842,0.0379,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.7,41.8,167,4010
2017-02-26,2016,5,22,57,998.02,0.23,4,Mod_Dry,36,6,5,4,54,105,0.1,893,0.9,893,0,0,0,0,-4,4,36,6,5,0,58,940,990,967.9,22.1,0.515,0.371,0.0168,0.887,0.0401,4,0.244,1.13,0.0511,21,0.955,0.98,0.936,43.9,43,172,4130
2017-02-27,2016,5,22,58,1030.7,0.23,4,Mod_Dry,36,6,5,4,54,105,0.1,925.7,0.9,925.7,0,0,0,0,-4,4,36,6,5,0,58,973,990,968,22,0.545,0.387,0.0176,0.932,0.0424,4,0.255,1.19,0.054,20.8,0.956,0.98,0.937,45.1,44.2,177,4250
2017-02-28,2016,5,22,59,1064.2,0.22,4,Mod_Dry,36,6,5,4,54,105,0.099,959.2,0.9,959.2,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.576,0.403,0.0184,0.979,0.0447,4,0.266,1.25,0.0569,20.7,0.956,0.98,0.937,46.4,45.5,182,4370
2017-03-01,2016,6,22,60,1098.6,0.21,3,Normal,49,9,9,9,107,183,0.17,915.6,0.83,915.6,0,0,0,0,-9,9,49,9,9,0,116,983,990,968.2,21.8,0.554,0.382,0.0175,0.937,0.043,4,0.252,1.19,0.0545,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2017-03-02,2016,6,22,61,1133.8,0.21,3,Normal,49,9,9,9,107,183,0.16,950.8,0.84,950.8,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.587,0.399,0.0184,0.986,0.0455,4,0.263,1.25,0.0576,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2017-03-03,2016,6,22,62,1180.9,0.2,3,Normal,49,9,9,9,107,183,0.15,997.9,0.84,997.9,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.647,0.422,0.0196,1.07,0.0496,4,0.279,1.35,0.0626,20.2,0.955,0.98,0.936,47.2,46.2,185,4440
2017-03-04,2016,6,23,63,1229.2,0.19,3,Normal,49,9,9,9,107,183,0.15,1046,0.85,1046,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.718,0.527,0.0246,1.24,0.0582,4,0.289,1.53,0.0717,19.8,0.955,0.98,0.936,48.6,47.6,191,4570
2017-03-05,2016,6,23,64,1284.5,0.18,3,Normal,49,9,9,9,107,183,0.14,1101,0.86,1100,1,0,0,0,-9,10,49,9,9,0,117,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
