date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-03-06,2016,6,23,65,1341.1,0.18,3,Normal,49,9,9,9,107,183,0.14,1158,0.86,1100,58,13,2,2,-7,48,62,11,11,2,155,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2017-03-07,2016,6,23,66,1392.8,0.17,3,Normal,49,9,9,9,107,183,0.13,1210,0.87,1100,110,25,3,3,-6,85,74,12,12,3,192,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2017-03-08,2016,6,23,67,1420.5,0.16,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4580
2017-03-09,2016,6,23,68,1448.5,0.15,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-03-10,2016,6,23,69,1483.1,0.15,3,Normal,49,9,9,9,107,183,0.12,1300,0.88,1100,200,45,6,6,-3,146,94,15,15,6,253,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2017-03-11,2016,6,24,70,1518.1,0.14,3,Normal,49,9,9,9,107,183,0.12,1335,0.88,1100,235,51,7,7,-2,172,100,16,16,7,279,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2017-03-12,2016,6,24,71,1559.8,0.13,3,Normal,49,9,9,9,107,183,0.12,1377,0.88,1100,277,51,8,8,-1,211,100,17,17,8,318,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2017-03-13,2016,6,24,72,1608.6,0.13,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2017-03-14,2016,6,24,73,1664.7,0.12,3,Normal,49,9,9,9,107,183,0.11,1482,0.89,1100,382,51,9,12,2,308,100,18,21,11,415,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2017-03-15,2016,6,24,74,1735,0.11,3,Normal,49,9,9,9,107,183,0.1,1552,0.9,1100,452,51,9,14,5,373,100,18,23,14,480,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-03-16,2016,6,24,75,1813.3,0.11,3,Normal,49,9,9,9,107,183,0.1,1630,0.9,1100,530,51,9,16,7,447,100,18,25,16,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2017-03-17,2016,6,24,76,1906.8,0.098,3,Normal,49,9,9,9,107,183,0.096,1724,0.9,1100,624,51,9,16,10,538,100,18,25,19,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2017-03-18,2016,6,25,77,2009.2,0.09,3,Normal,49,9,9,9,107,183,0.091,1826,0.91,1100,726,51,9,16,13,637,100,18,25,22,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2017-03-19,2016,6,25,78,2120.7,0.08,3,Normal,49,9,9,9,107,183,0.086,1938,0.91,1100,838,51,9,16,16,746,100,18,25,25,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2017-03-20,2016,6,25,79,2241.7,0.072,3,Normal,49,9,9,9,107,183,0.082,2059,0.92,1100,959,51,9,16,20,863,100,18,25,29,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2017-03-21,2016,6,25,80,2334.8,0.062,3,Normal,49,9,9,9,107,183,0.078,2152,0.92,1100,1050,51,9,16,23,953,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2017-03-22,2016,6,25,81,2429.1,0.052,3,Normal,49,9,9,9,107,183,0.075,2246,0.93,1100,1150,51,9,16,25,1050,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.8,159,3820
2017-03-23,2016,6,25,82,2540.1,0.042,3,Normal,49,9,9,9,107,183,0.072,2357,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-03-24,2016,6,25,83,2660.3,0.035,3,Normal,49,9,9,9,107,183,0.069,2477,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2017-03-25,2016,6,26,84,2774.4,0.03,3,Normal,49,9,9,9,107,183,0.066,2591,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2017-03-26,2016,6,26,85,2889.9,0.024,3,Normal,49,9,9,9,107,183,0.063,2707,0.94,1100,1610,51,9,16,39,1490,100,18,25,48,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2017-03-27,2016,6,26,86,3006.8,0.018,3,Normal,49,9,9,9,107,183,0.061,2824,0.94,1100,1720,51,9,16,43,1610,100,18,25,52,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2017-03-28,2016,6,26,87,3116.9,0.014,3,Normal,49,9,9,9,107,183,0.059,2934,0.94,1100,1830,51,9,16,46,1710,100,18,25,55,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2017-03-29,2016,6,26,88,3219.8,0.01,3,Normal,49,9,9,9,107,183,0.057,3037,0.94,1100,1940,51,9,16,49,1810,100,18,25,58,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2017-03-30,2016,6,26,89,3298.7,0.009,3,Normal,49,9,9,9,107,183,0.056,3116,0.94,1100,2020,51,9,16,51,1890,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2017-03-31,2016,6,26,90,3353,0.0083,3,Normal,49,9,9,9,107,183,0.055,3170,0.94,1100,2070,51,9,16,53,1940,100,18,25,62,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2017-04-01,2016,7,27,91,3399.1,0.0077,3,Normal,54,13,14,19,117,217,0.064,3182,0.94,1100,2080,46,5,11,43,1980,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2017-04-02,2016,7,27,92,3428.6,0.0073,3,Normal,54,13,14,19,117,217,0.063,3212,0.94,1100,2110,46,5,11,44,2010,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2017-04-03,2016,7,27,93,3449.7,0.007,3,Normal,54,13,14,19,117,217,0.063,3233,0.94,1100,2130,46,5,11,45,2030,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2017-04-04,2016,7,27,94,3462.3,0.0069,3,Normal,54,13,14,19,117,217,0.063,3245,0.94,1100,2150,46,5,11,45,2040,100,18,25,64,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.1,133,3180
2017-04-05,2016,7,27,95,3466.5,0.0068,3,Normal,54,13,14,19,117,217,0.063,3250,0.94,1100,2150,46,5,11,46,2040,100,18,25,65,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2017-04-06,2016,7,27,96,3470.8,0.0068,3,Normal,54,13,14,19,117,217,0.063,3254,0.94,1100,2150,46,5,11,46,2050,100,18,25,65,2160,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2017-04-07,2016,7,27,97,3466.5,0.0068,3,Normal,54,13,14,19,117,217,0.063,3250,0.94,1100,2150,46,5,11,46,2040,100,18,25,65,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2017-04-08,2016,7,28,98,3462.3,0.0069,3,Normal,54,13,14,19,117,217,0.063,3245,0.94,1100,2150,46,5,11,45,2040,100,18,25,64,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.1,133,3180
2017-04-09,2016,7,28,99,3458.1,0.0069,3,Normal,54,13,14,19,117,217,0.063,3241,0.94,1100,2140,46,5,11,45,2030,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2017-04-10,2016,7,28,100,3453.9,0.007,3,Normal,54,13,14,19,117,217,0.063,3237,0.94,1100,2140,46,5,11,45,2030,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2017-04-11,2016,7,28,101,3449.7,0.007,2,Mod_Wet,70,14,18,25,168,295,0.086,3155,0.91,1100,2060,30,4,7,37,1980,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2017-04-12,2016,7,28,102,3437,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.086,3142,0.91,1100,2040,30,4,7,36,1970,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2017-04-13,2016,7,28,103,3424.4,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.086,3129,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2017-04-14,2016,7,28,104,3411.7,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.086,3117,0.91,1100,2020,30,4,7,36,1940,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2017-04-15,2016,7,29,105,3390.7,0.0078,2,Mod_Wet,70,14,18,25,168,295,0.087,3096,0.91,1100,2000,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2017-04-16,2016,7,29,106,3369.8,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.087,3075,0.91,1100,1980,30,4,7,34,1900,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2017-04-17,2016,7,29,107,3340.4,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.088,3045,0.91,1100,1950,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2017-04-18,2016,7,29,108,3311.2,0.0089,2,Mod_Wet,70,14,18,25,168,295,0.089,3016,0.91,1100,1920,30,4,7,32,1840,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2017-04-19,2016,7,29,109,3282.1,0.0092,2,Mod_Wet,70,14,18,25,168,295,0.09,2987,0.91,1100,1890,30,4,7,32,1810,100,18,25,57,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2017-04-20,2016,7,29,110,3236.4,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.091,2941,0.91,1100,1840,30,4,7,30,1770,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2017-04-21,2016,7,29,111,3190.9,0.011,2,Mod_Wet,70,14,18,25,168,295,0.092,2896,0.91,1100,1800,30,4,7,29,1730,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2017-04-22,2016,7,30,112,3145.6,0.013,2,Mod_Wet,70,14,18,25,168,295,0.094,2851,0.91,1100,1750,30,4,7,28,1680,100,18,25,53,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2017-04-23,2016,7,30,113,3100.5,0.015,2,Mod_Wet,70,14,18,25,168,295,0.095,2806,0.91,1100,1710,30,4,7,26,1640,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2017-04-24,2016,7,30,114,3055.6,0.016,2,Mod_Wet,70,14,18,25,168,295,0.097,2761,0.9,1100,1660,30,4,7,25,1600,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2017-04-25,2016,7,30,115,3002.8,0.018,2,Mod_Wet,70,14,18,25,168,295,0.098,2708,0.9,1100,1610,30,4,7,23,1540,100,18,25,48,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2017-04-26,2016,7,30,116,2950.2,0.021,2,Mod_Wet,70,14,18,25,168,295,0.1,2655,0.9,1100,1560,30,4,7,22,1490,100,18,25,47,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2017-04-27,2016,7,30,117,2906,0.023,2,Mod_Wet,70,14,18,25,168,295,0.1,2611,0.9,1100,1510,30,4,7,20,1450,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2017-04-28,2016,7,30,118,2861.9,0.025,2,Mod_Wet,70,14,18,25,168,295,0.1,2567,0.9,1100,1470,30,4,7,19,1410,100,18,25,44,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2017-04-29,2016,7,31,119,2818.1,0.028,2,Mod_Wet,70,14,18,25,168,295,0.1,2523,0.9,1100,1420,30,4,7,18,1360,100,18,25,43,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.1,149,3570
2017-04-30,2016,7,31,120,2774.4,0.03,2,Mod_Wet,70,14,18,25,168,295,0.11,2479,0.89,1100,1380,30,4,7,16,1320,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2017-05-01,2016,8,31,121,2731,0.032,3,Normal,55,13,13,17,178,276,0.1,2455,0.9,1100,1360,45,5,12,24,1270,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2017-05-02,2016,8,31,122,2687.8,0.034,3,Normal,55,13,13,17,178,276,0.1,2412,0.9,1100,1310,45,5,12,22,1230,100,18,25,39,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2017-05-03,2016,8,31,123,2644.7,0.036,3,Normal,55,13,13,17,178,276,0.1,2369,0.9,1100,1270,45,5,12,21,1190,100,18,25,38,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2017-05-04,2016,8,31,124,2609.7,0.038,3,Normal,55,13,13,17,178,276,0.11,2334,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2017-05-05,2016,8,31,125,2574.8,0.039,3,Normal,55,13,13,17,178,276,0.11,2299,0.89,1100,1200,45,5,12,19,1120,100,18,25,36,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2017-05-06,2016,8,32,126,2540.1,0.042,3,Normal,55,13,13,17,178,276,0.11,2264,0.89,1100,1160,45,5,12,18,1080,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-05-07,2016,8,32,127,2505.5,0.045,3,Normal,55,13,13,17,178,276,0.11,2229,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2017-05-08,2016,8,32,128,2478.7,0.047,3,Normal,55,13,13,17,178,276,0.11,2203,0.89,1100,1100,45,5,12,16,1030,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2017-05-09,2016,8,32,129,2452,0.049,3,Normal,55,13,13,17,178,276,0.11,2176,0.89,1100,1080,45,5,12,15,999,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2017-05-10,2016,8,32,130,2425.3,0.052,3,Normal,55,13,13,17,178,276,0.11,2149,0.89,1100,1050,45,5,12,14,973,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2017-05-11,2016,8,32,131,2398.8,0.055,3,Normal,55,13,13,17,178,276,0.12,2123,0.89,1100,1020,45,5,12,14,947,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,40.9,40,160,3840
2017-05-12,2016,8,32,132,2372.4,0.058,3,Normal,55,13,13,17,178,276,0.12,2096,0.88,1100,996,45,5,12,13,921,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-05-13,2016,8,33,133,2346.1,0.061,3,Normal,55,13,13,17,178,276,0.12,2070,0.88,1100,970,45,5,12,12,896,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2017-05-14,2016,8,33,134,2319.8,0.064,3,Normal,55,13,13,17,178,276,0.12,2044,0.88,1100,944,45,5,12,11,871,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2017-05-15,2016,8,33,135,2293.7,0.067,3,Normal,55,13,13,17,178,276,0.12,2018,0.88,1100,918,45,5,12,11,845,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2017-05-16,2016,8,33,136,2267.6,0.07,3,Normal,55,13,13,17,178,276,0.12,1992,0.88,1100,892,45,5,12,10,820,100,18,25,27,998,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2017-05-17,2016,8,33,137,2226.9,0.073,3,Normal,55,13,13,17,178,276,0.12,1951,0.88,1100,851,45,5,12,9,780,100,18,25,26,958,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2017-05-18,2016,8,33,138,2186.4,0.075,3,Normal,55,13,13,17,178,276,0.13,1910,0.87,1100,810,45,5,12,7,741,100,18,25,24,919,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2017-05-19,2016,8,33,139,2146.2,0.078,3,Normal,55,13,13,17,178,276,0.13,1870,0.87,1100,770,45,5,12,6,702,100,18,25,23,880,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2017-05-20,2016,8,34,140,2106.2,0.081,3,Normal,55,13,13,17,178,276,0.13,1830,0.87,1100,730,45,5,12,5,663,100,18,25,22,841,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2017-05-21,2016,8,34,141,2066.5,0.085,3,Normal,55,13,13,17,178,276,0.13,1790,0.87,1100,690,45,5,12,4,624,100,18,25,21,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2017-05-22,2016,8,34,142,2027,0.088,3,Normal,55,13,13,17,178,276,0.14,1751,0.86,1100,651,45,5,12,3,586,100,18,25,20,764,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2017-05-23,2016,8,34,143,1987.8,0.091,3,Normal,55,13,13,17,178,276,0.14,1712,0.86,1100,612,45,5,12,1,549,100,18,25,18,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2017-05-24,2016,8,34,144,1948.9,0.095,3,Normal,55,13,13,17,178,276,0.14,1673,0.86,1100,573,45,5,12,0,511,100,18,25,17,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2017-05-25,2016,8,34,145,1910.3,0.098,3,Normal,55,13,13,17,178,276,0.14,1634,0.86,1100,534,45,5,12,-1,473,100,18,25,16,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2017-05-26,2016,8,34,146,1872,0.1,3,Normal,55,13,13,17,178,276,0.15,1596,0.85,1100,496,45,5,12,-2,436,100,18,25,15,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2017-05-27,2016,8,35,147,1833.9,0.1,3,Normal,55,13,13,17,178,276,0.15,1558,0.85,1100,458,45,5,12,-3,399,100,18,25,14,577,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2017-05-28,2016,8,35,148,1796.1,0.11,3,Normal,55,13,13,17,178,276,0.15,1520,0.85,1100,420,45,5,12,-4,362,100,18,25,13,540,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2017-05-29,2016,8,35,149,1758.7,0.11,3,Normal,55,13,13,17,178,276,0.16,1483,0.84,1100,383,45,5,12,-6,327,100,18,25,11,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.7,179,4290
2017-05-30,2016,8,35,150,1721.5,0.11,3,Normal,55,13,13,17,178,276,0.16,1445,0.84,1100,345,45,5,11,-7,291,100,18,24,10,469,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2017-05-31,2016,8,35,151,1684.6,0.12,3,Normal,55,13,13,17,178,276,0.16,1409,0.84,1100,309,45,5,9,-8,258,100,18,22,9,436,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2017-06-01,2016,9,35,152,1648.1,0.12,3,Normal,53,12,12,13,120,210,0.13,1438,0.87,1100,338,47,6,10,-3,278,100,18,22,10,398,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2017-06-02,2016,9,35,153,1611.9,0.13,3,Normal,53,12,12,13,120,210,0.13,1402,0.87,1100,302,47,6,9,-4,244,100,18,21,9,364,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2017-06-03,2016,9,36,154,1582.5,0.13,3,Normal,53,12,12,13,120,210,0.13,1373,0.87,1100,273,47,6,8,-5,217,100,18,20,8,337,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2017-06-04,2016,9,36,155,1553.4,0.14,3,Normal,53,12,12,13,120,210,0.14,1343,0.86,1100,243,47,6,7,-6,189,100,18,19,7,309,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2017-06-05,2016,9,36,156,1524.5,0.14,3,Normal,53,12,12,13,120,210,0.14,1314,0.86,1100,214,47,6,7,-7,161,100,18,19,6,281,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2017-06-06,2016,9,36,157,1495.8,0.14,3,Normal,53,12,12,13,120,210,0.14,1286,0.86,1100,186,42,6,6,-7,139,95,18,18,6,259,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2017-06-07,2016,9,36,158,1467.4,0.15,3,Normal,53,12,12,13,120,210,0.14,1257,0.86,1100,157,35,5,5,-8,120,88,17,17,5,240,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2017-06-08,2016,9,36,159,1439.2,0.16,3,Normal,53,12,12,13,120,210,0.15,1229,0.85,1100,129,29,4,4,-9,101,82,16,16,4,221,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2017-06-09,2016,9,36,160,1411.3,0.16,3,Normal,53,12,12,13,120,210,0.15,1201,0.85,1100,101,23,3,3,-10,82,76,15,15,3,202,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.8,191,4590
2017-06-10,2016,9,37,161,1377.5,0.17,3,Normal,53,12,12,13,120,210,0.15,1167,0.85,1100,67,15,2,2,-11,59,68,14,14,2,179,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2017-06-11,2016,9,37,162,1326.1,0.18,3,Normal,53,12,12,13,120,210,0.16,1116,0.84,1100,16,4,0,0,-13,25,57,12,12,0,145,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2017-06-12,2016,9,37,163,1281.5,0.18,3,Normal,53,12,12,13,120,210,0.16,1072,0.84,1072,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.77,0.584,0.0275,1.35,0.0638,4,0.294,1.65,0.0777,19.6,0.954,0.98,0.935,49,48.1,192,4610
2017-06-13,2016,9,37,164,1237.8,0.19,3,Normal,53,12,12,13,120,210,0.17,1028,0.83,1028,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.706,0.486,0.0227,1.19,0.0558,4,0.286,1.48,0.0692,19.9,0.955,0.98,0.936,47.8,46.9,187,4500
2017-06-14,2016,9,37,165,1200.6,0.2,3,Normal,53,12,12,13,120,210,0.17,990.6,0.82,990.6,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.651,0.418,0.0195,1.07,0.0498,4,0.277,1.35,0.0627,20.1,0.955,0.98,0.936,46.7,45.8,183,4390
2017-06-15,2016,9,37,166,1164.1,0.2,3,Normal,53,12,12,13,120,210,0.18,954.1,0.82,954.1,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.599,0.401,0.0186,1,0.0463,4,0.265,1.26,0.0586,20.3,0.955,0.98,0.936,45.4,44.5,178,4270
2017-06-16,2016,9,37,167,1133.8,0.21,3,Normal,53,12,12,13,120,210,0.18,923.8,0.81,923.8,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.571,0.386,0.0178,0.957,0.0441,4,0.254,1.21,0.0559,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2017-06-17,2016,9,38,168,1104,0.21,3,Normal,53,12,12,13,120,210,0.19,894,0.81,894,0,0,0,0,-13,13,53,12,12,0,133,971,990,968.2,21.8,0.544,0.372,0.0171,0.915,0.042,4,0.244,1.16,0.0533,20.6,0.955,0.98,0.936,43.1,42.3,169,4060
2017-06-18,2016,9,38,169,1074.7,0.22,3,Normal,53,12,12,13,120,210,0.2,864.7,0.81,864.7,0,0,0,0,-13,13,53,12,12,0,133,942,990,968.1,21.9,0.517,0.358,0.0164,0.874,0.04,4,0.234,1.11,0.0507,20.8,0.954,0.98,0.935,42,41.2,165,3950
2017-06-19,2016,9,38,170,1051.2,0.22,3,Normal,53,12,12,13,120,210,0.2,841.2,0.8,841.2,0,0,0,0,-13,13,53,12,12,0,133,918,990,968.1,21.9,0.495,0.346,0.0158,0.842,0.0384,4,0.226,1.07,0.0487,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2017-06-20,2016,9,38,171,1028.1,0.23,3,Normal,53,12,12,13,120,210,0.2,818.1,0.8,818.1,0,0,0,0,-13,13,53,12,12,0,133,895,990,968,22,0.474,0.335,0.0152,0.809,0.0368,4,0.219,1.03,0.0467,21,0.953,0.976,0.931,40.1,39.2,157,3760
2017-06-21,2016,9,38,172,1005.5,0.23,3,Normal,53,12,12,13,120,210,0.21,795.5,0.79,795.5,0,0,0,0,-13,13,53,12,12,0,133,872,990,967.9,22.1,0.454,0.324,0.0147,0.778,0.0352,4,0.211,0.989,0.0448,21.1,0.953,0.974,0.928,39.2,38.2,153,3670
2017-06-22,2016,9,38,173,983.27,0.24,3,Normal,53,12,12,13,120,210,0.21,773.3,0.79,773.3,0,0,0,0,-13,13,53,12,12,0,133,850,990,967.8,22.2,0.433,0.313,0.0141,0.747,0.0337,3,0.286,1.03,0.0466,21.1,0.956,0.98,0.937,51.1,48.2,145,3470
2017-06-23,2016,9,38,174,961.55,0.24,3,Normal,53,12,12,13,120,210,0.22,751.5,0.78,751.5,0,0,0,0,-13,13,53,12,12,0,133,829,990,967.7,22.3,0.413,0.303,0.0136,0.716,0.0322,3,0.28,0.997,0.0448,21.3,0.957,0.98,0.938,50,48.2,145,3470
2017-06-24,2016,9,39,175,945.01,0.25,3,Normal,53,12,12,13,120,210,0.22,735,0.78,735,0,0,0,0,-13,13,53,12,12,0,133,812,990,967.7,22.3,0.398,0.292,0.0131,0.69,0.0309,3,0.273,0.964,0.0432,21.4,0.957,0.98,0.937,49.1,48.1,144,3460
2017-06-25,2016,9,39,176,928.79,0.25,3,Normal,53,12,12,13,120,210,0.23,718.8,0.77,718.8,0,0,0,0,-13,13,53,12,12,0,133,796,990,967.6,22.4,0.383,0.281,0.0126,0.665,0.0297,3,0.266,0.931,0.0416,21.5,0.957,0.98,0.937,48.2,47.3,142,3400
2017-06-26,2016,9,39,177,912.91,0.25,3,Normal,53,12,12,13,120,210,0.23,702.9,0.77,702.9,0,0,0,0,-13,13,53,12,12,0,133,780,990,967.6,22.4,0.37,0.271,0.0121,0.64,0.0285,3,0.259,0.899,0.0401,21.5,0.957,0.98,0.937,47.4,46.4,139,3340
2017-06-27,2016,9,39,178,897.39,0.26,3,Normal,53,12,12,13,120,210,0.23,687.4,0.77,687.4,0,0,0,0,-13,13,53,12,12,0,133,764,990,967.5,22.5,0.361,0.26,0.0116,0.621,0.0276,3,0.252,0.873,0.0388,21.6,0.957,0.98,0.937,46.5,45.6,137,3280
2017-06-28,2016,9,39,179,882.26,0.26,3,Normal,53,12,12,13,120,210,0.24,672.3,0.76,672.3,0,0,0,0,-13,13,53,12,12,0,133,749,990,967.4,22.6,0.352,0.25,0.0111,0.602,0.0267,3,0.245,0.847,0.0375,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
2017-06-29,2016,9,39,180,867.55,0.27,3,Normal,53,12,12,13,120,210,0.24,657.5,0.76,657.5,0,0,0,0,-13,13,53,12,12,0,133,735,990,967.4,22.6,0.344,0.24,0.0106,0.584,0.0258,3,0.238,0.823,0.0364,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
2017-06-30,2016,9,39,181,853.28,0.27,3,Normal,53,12,12,13,120,210,0.25,643.3,0.75,643.3,0,0,0,0,-13,13,53,12,12,0,133,720,990,967.3,22.7,0.336,0.231,0.0102,0.567,0.025,3,0.232,0.799,0.0352,21.9,0.956,0.98,0.936,44,43.1,129,3100
2017-07-01,2016,10,40,182,839.51,0.28,3,Normal,50,10,9,9,108,186,0.22,653.5,0.78,653.5,0,0,0,0,-9,9,50,10,9,0,117,723,990,967.3,22.7,0.337,0.238,0.0104,0.575,0.0253,3,0.237,0.811,0.0357,21.9,0.956,0.98,0.937,44.8,43.9,132,3160
2017-07-02,2016,10,40,183,826.28,0.28,3,Normal,50,10,9,9,108,186,0.23,640.3,0.78,640.3,0,0,0,0,-9,9,50,10,9,0,117,709,990,967.2,22.8,0.33,0.229,0.01,0.558,0.0245,3,0.231,0.789,0.0346,22,0.956,0.98,0.937,44,43.1,129,3110
2017-07-03,2016,10,40,184,817.2,0.29,3,Normal,50,10,9,9,108,186,0.23,631.2,0.77,631.2,0,0,0,0,-9,9,50,10,9,0,117,700,990,967.2,22.8,0.324,0.223,0.00975,0.547,0.024,3,0.227,0.774,0.0339,22.1,0.955,0.98,0.936,43.5,42.6,128,3070
2017-07-04,2016,10,40,185,808.47,0.29,3,Normal,50,10,9,9,108,186,0.23,622.5,0.77,622.5,0,0,0,0,-9,9,50,10,9,0,117,691,990,967.1,22.9,0.319,0.217,0.00948,0.536,0.0235,3,0.223,0.759,0.0332,22.1,0.955,0.98,0.936,43,42.1,126,3030
2017-07-05,2016,10,40,186,800.12,0.29,3,Normal,50,10,9,9,108,186,0.23,614.1,0.77,614.1,0,0,0,0,-9,9,50,10,9,0,117,683,990,967.1,22.9,0.315,0.211,0.00922,0.526,0.023,3,0.219,0.745,0.0325,22.2,0.955,0.98,0.936,42.5,41.6,125,3000
2017-07-06,2016,10,40,187,792.22,0.3,3,Normal,50,10,9,9,108,186,0.23,606.2,0.77,606.2,0,0,0,0,-9,9,50,10,9,0,117,675,990,967.1,22.9,0.31,0.206,0.00898,0.516,0.0225,3,0.215,0.731,0.0319,22.2,0.954,0.98,0.935,42,41.1,123,2960
2017-07-07,2016,10,40,188,784.84,0.3,3,Normal,50,10,9,9,108,186,0.24,598.8,0.76,598.8,0,0,0,0,-9,9,50,10,9,0,117,668,990,967,23,0.306,0.201,0.00876,0.507,0.0221,3,0.212,0.719,0.0313,22.2,0.954,0.979,0.934,41.5,40.7,122,2930
2017-07-08,2016,10,41,189,778.14,0.31,3,Normal,50,10,9,9,108,186,0.24,592.1,0.76,592.1,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.197,0.00855,0.499,0.0217,3,0.209,0.708,0.0308,22.3,0.954,0.978,0.933,41.1,40.2,121,2900
2017-07-09,2016,10,41,190,770.52,0.31,3,Normal,50,10,9,9,108,186,0.24,584.5,0.76,584.5,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.191,0.00832,0.489,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2017-07-10,2016,10,41,191,763.69,0.31,3,Normal,50,10,9,9,108,186,0.24,577.7,0.76,577.7,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
2017-07-11,2016,10,41,192,751.38,0.32,2,Mod_Wet,58,11,11,11,136,227,0.3,524.4,0.7,524.4,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00655,0.421,0.0182,3,0.178,0.6,0.026,22.5,0.949,0.97,0.92,36.6,35.5,106,2550
2017-07-12,2016,10,41,193,740.17,0.32,2,Mod_Wet,58,11,11,11,136,227,0.31,513.2,0.69,513.2,0,0,0,0,-11,11,58,11,11,0,147,593,990,966.9,23.1,0.264,0.144,0.00621,0.407,0.0176,3,0.173,0.581,0.0251,22.6,0.948,0.97,0.919,35.9,34.8,104,2500
2017-07-13,2016,10,41,194,728.41,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,501.4,0.69,501.4,0,0,0,0,-11,11,58,11,11,0,147,581,990,966.8,23.2,0.257,0.136,0.00586,0.393,0.0169,3,0.168,0.561,0.0242,22.6,0.946,0.97,0.918,35.1,34,102,2450
2017-07-14,2016,10,41,195,716.65,0.33,2,Mod_Wet,58,11,11,11,136,227,0.32,489.6,0.68,489.6,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.25,0.13,0.0056,0.38,0.0164,2,0.273,0.653,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2017-07-15,2016,10,42,196,705.44,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,478.4,0.68,478.4,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.244,0.125,0.00536,0.369,0.0158,2,0.265,0.634,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2017-07-16,2016,10,42,197,695.33,0.34,2,Mod_Wet,58,11,11,11,136,227,0.33,468.3,0.67,468.3,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00515,0.358,0.0154,2,0.259,0.617,0.0265,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2017-07-17,2016,10,42,198,684.66,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,457.7,0.67,457.7,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0149,2,0.251,0.599,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.9,2300
2017-07-18,2016,10,42,199,674,0.35,2,Mod_Wet,58,11,11,11,136,227,0.34,447,0.66,447,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.0047,0.336,0.0144,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,47,93.9,2250
2017-07-19,2016,10,42,200,663.88,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,436.9,0.66,436.9,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00449,0.325,0.0139,2,0.237,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,92,2210
2017-07-20,2016,10,42,201,654.86,0.36,2,Mod_Wet,58,11,11,11,136,227,0.35,427.9,0.65,427.9,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.0043,0.316,0.0135,2,0.231,0.547,0.0233,22.9,0.957,0.98,0.937,46,45.1,90.2,2160
2017-07-21,2016,10,42,202,645.29,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,418.3,0.65,418.3,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0964,0.0041,0.308,0.0131,2,0.225,0.533,0.0226,23,0.956,0.98,0.937,45.1,44.2,88.3,2120
2017-07-22,2016,10,43,203,635.72,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,408.7,0.64,408.7,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0919,0.0039,0.3,0.0127,2,0.218,0.518,0.022,23,0.955,0.98,0.936,44.1,43.2,86.5,2070
2017-07-23,2016,10,43,204,626.69,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,399.7,0.64,399.7,0,0,0,0,-11,11,58,11,11,0,147,480,990,966.4,23.6,0.205,0.0877,0.00372,0.292,0.0124,2,0.212,0.505,0.0214,23.1,0.955,0.98,0.936,43.2,42.3,84.7,2030
2017-07-24,2016,10,43,205,618.76,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,391.8,0.63,391.8,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.0839,0.00355,0.286,0.0121,2,0.207,0.493,0.0209,23.1,0.954,0.98,0.935,42.4,41.5,83.1,1990
2017-07-25,2016,10,43,206,610.29,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,383.3,0.63,383.3,0,0,0,0,-11,11,58,11,11,0,147,463,990,966.3,23.7,0.199,0.0799,0.00338,0.279,0.0118,2,0.201,0.48,0.0203,23.2,0.953,0.979,0.933,41.5,40.6,81.3,1950
2017-07-26,2016,10,43,207,601.81,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,374.8,0.62,374.8,0,0,0,0,-11,11,58,11,11,0,147,455,990,966.3,23.7,0.196,0.0759,0.0032,0.272,0.0115,2,0.195,0.467,0.0197,23.2,0.952,0.977,0.93,40.6,39.7,79.4,1910
2017-07-27,2016,10,43,208,593.33,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,366.3,0.62,366.3,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0719,0.00303,0.265,0.0112,2,0.19,0.455,0.0192,23.3,0.951,0.975,0.927,39.7,38.8,77.5,1860
2017-07-28,2016,10,43,209,585.4,0.39,2,Mod_Wet,58,11,11,11,136,227,0.39,358.4,0.61,358.4,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.0682,0.00287,0.258,0.0109,2,0.184,0.443,0.0186,23.3,0.95,0.974,0.925,38.9,37.9,75.8,1820
2017-07-29,2016,10,44,210,577.47,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,350.5,0.61,350.5,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.0644,0.00271,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37,74.1,1780
2017-07-30,2016,10,44,211,570.64,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,343.6,0.6,343.6,0,0,0,0,-11,11,58,11,11,0,147,424,990,966.2,23.8,0.185,0.0612,0.00257,0.246,0.0103,2,0.174,0.421,0.0177,23.4,0.948,0.97,0.92,37.4,36.3,72.6,1740
2017-07-31,2016,10,44,212,563.26,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,336.3,0.6,336.3,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0577,0.00242,0.24,0.0101,2,0.169,0.41,0.0172,23.5,0.947,0.97,0.918,36.6,35.5,71,1700
2017-08-01,2016,11,44,213,554.78,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,370.8,0.67,370.8,0,0,0,0,-6,6,54,9,8,0,113,442,990,966.1,23.9,0.191,0.074,0.0031,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.5,39.6,79.2,1900
2017-08-02,2016,11,44,214,546.85,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,362.9,0.66,362.9,0,0,0,0,-6,6,54,9,8,0,113,434,990,966.1,23.9,0.189,0.0703,0.00294,0.259,0.0108,2,0.187,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.5,1860
2017-08-03,2016,11,44,215,538.37,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,354.4,0.66,354.4,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.186,0.0663,0.00276,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.8,37.8,75.6,1810
2017-08-04,2016,11,44,216,530.44,0.42,2,Mod_Wet,54,9,8,6,107,184,0.35,346.4,0.65,346.4,0,0,0,0,-6,6,54,9,8,0,113,417,990,966,24,0.183,0.0625,0.0026,0.245,0.0102,2,0.176,0.422,0.0176,23.6,0.948,0.972,0.921,38,36.9,73.8,1770
2017-08-05,2016,11,45,217,523.61,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,339.6,0.65,339.6,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.18,0.0593,0.00247,0.24,0.00997,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.3,1740
2017-08-06,2016,11,45,218,516.22,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,332.2,0.64,332.2,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0558,0.00232,0.234,0.0097,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.8,1700
2017-08-07,2016,11,45,219,508.84,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,324.8,0.64,324.8,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0523,0.00217,0.228,0.00944,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2017-08-08,2016,11,45,220,501.46,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,317.5,0.63,317.5,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.173,0.0488,0.00202,0.221,0.00917,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.7,1630
2017-08-09,2016,11,45,221,494.62,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,310.6,0.63,310.6,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0456,0.00189,0.216,0.00893,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
2017-08-10,2016,11,45,222,488.88,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,304.9,0.62,304.9,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0429,0.00177,0.211,0.00872,2,0.148,0.359,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
2017-08-11,2016,11,45,223,482.59,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,298.6,0.62,298.6,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0399,0.00165,0.206,0.0085,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2017-08-12,2016,11,46,224,476.3,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,292.3,0.61,292.3,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.037,0.00152,0.201,0.00827,2,0.14,0.341,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2017-08-13,2016,11,46,225,470.01,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,286,0.61,286,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.034,0.0014,0.196,0.00805,2,0.136,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.6,61.1,1470
2017-08-14,2016,11,46,226,463.72,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,279.7,0.6,279.7,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.031,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
2017-08-15,2016,11,46,227,457.98,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,274,0.6,274,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0283,0.00116,0.186,0.00763,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2017-08-16,2016,11,46,228,452.24,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,268.2,0.59,268.2,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0256,0.00105,0.181,0.00742,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.3,1380
2017-08-17,2016,11,46,229,446.5,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,262.5,0.59,262.5,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0229,0.000939,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2017-08-18,2016,11,46,230,441.85,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,257.9,0.58,257.9,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0207,0.000848,0.172,0.00706,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
2017-08-19,2016,11,47,231,436.65,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,252.7,0.58,252.7,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0183,0.000747,0.168,0.00688,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.8,27,54,1300
2017-08-20,2016,11,47,232,431.46,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,247.5,0.57,247.5,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0168,0.000686,0.165,0.00673,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.4,52.9,1270
2017-08-21,2016,11,47,233,426.26,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,242.3,0.57,242.3,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000668,0.162,0.00663,2,0.106,0.268,0.011,24.2,0.927,0.97,0.899,26.7,25.9,51.7,1240
2017-08-22,2016,11,47,234,421.07,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,237.1,0.56,237.1,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000649,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1210
2017-08-23,2016,11,47,235,415.87,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,231.9,0.56,231.9,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0155,0.00063,0.158,0.00644,1,0.256,0.413,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2017-08-24,2016,11,47,236,411.22,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,227.2,0.55,227.2,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.5,24.5,0.141,0.0151,0.000614,0.156,0.00635,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2017-08-25,2016,11,47,237,406.58,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,222.6,0.55,222.6,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000597,0.154,0.00626,1,0.243,0.397,0.0161,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2017-08-26,2016,11,48,238,401.93,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,217.9,0.54,217.9,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.00058,0.152,0.00617,1,0.237,0.388,0.0158,24.2,0.958,0.98,0.939,49.5,48.2,48.2,1160
2017-08-27,2016,11,48,239,397.28,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,213.3,0.54,213.3,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000564,0.15,0.00608,1,0.23,0.38,0.0154,24.2,0.957,0.98,0.938,48.5,47.5,47.5,1140
2017-08-28,2016,11,48,240,393.72,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,209.7,0.53,209.7,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000551,0.148,0.00602,1,0.226,0.374,0.0152,24.3,0.956,0.98,0.937,47.7,46.8,46.8,1120
2017-08-29,2016,11,48,241,389.62,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,205.6,0.53,205.6,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0132,0.000537,0.146,0.00594,1,0.22,0.366,0.0149,24.3,0.956,0.98,0.937,46.8,45.9,45.9,1100
2017-08-30,2016,11,48,242,385.52,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,201.5,0.52,201.5,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000522,0.145,0.00586,1,0.215,0.359,0.0146,24.3,0.955,0.98,0.936,45.9,45,45,1080
2017-08-31,2016,11,48,243,381.42,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,197.4,0.52,197.4,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000507,0.143,0.00578,1,0.209,0.352,0.0142,24.3,0.954,0.98,0.935,45,44.1,44.1,1060
2017-09-01,2016,12,48,244,376.22,0.53,2,Mod_Wet,46,7,6,4,75,138,0.37,238.2,0.63,238.2,0,0,0,0,-4,4,46,7,6,0,79,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.3,1230
2017-09-02,2016,12,49,245,369.94,0.54,2,Mod_Wet,46,7,6,4,75,138,0.37,231.9,0.63,231.9,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.2,24.8,0.138,0.0155,0.000625,0.154,0.00621,2,0.0991,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
2017-09-03,2016,12,49,246,365.29,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,227.3,0.62,227.3,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.137,0.0151,0.000608,0.152,0.00612,1,0.249,0.401,0.0162,24.4,0.959,0.98,0.939,52.1,48.2,48.2,1160
2017-09-04,2016,12,49,247,360.09,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,222.1,0.62,222.1,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00602,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2017-09-05,2016,12,49,248,354.9,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,216.9,0.61,216.9,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00593,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2017-09-06,2016,12,49,249,349.7,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,211.7,0.6,211.7,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.1,24.9,0.131,0.0137,0.000553,0.145,0.00583,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.7,47.7,1140
2017-09-07,2016,12,49,250,344.51,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,206.5,0.6,206.5,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000535,0.143,0.00573,1,0.221,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.5,46.5,1120
2017-09-08,2016,12,49,251,339.86,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,201.9,0.59,201.9,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.141,0.00564,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2017-09-09,2016,12,50,252,335.21,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,197.2,0.59,197.2,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000502,0.138,0.00556,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2017-09-10,2016,12,50,253,331.65,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,193.7,0.58,193.7,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2017-09-11,2016,12,50,254,327.55,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,189.6,0.58,189.6,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000475,0.135,0.00541,1,0.198,0.334,0.0134,24.6,0.952,0.98,0.933,43.6,42.7,42.7,1020
2017-09-12,2016,12,50,255,323.45,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,185.4,0.57,185.4,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.000461,0.133,0.00534,1,0.193,0.326,0.0131,24.7,0.95,0.98,0.931,42.6,41.8,41.8,1000
2017-09-13,2016,12,50,256,319.35,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,181.3,0.57,181.3,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0112,0.000447,0.132,0.00526,1,0.187,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.8,40.8,980
2017-09-14,2016,12,50,257,315.25,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,177.3,0.56,177.3,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00518,1,0.182,0.312,0.0124,24.7,0.948,0.978,0.927,40.7,39.8,39.8,955
2017-09-15,2016,12,50,258,311.15,0.6,2,Mod_Wet,46,7,6,4,75,138,0.44,173.2,0.56,173.2,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0105,0.000418,0.128,0.00511,1,0.176,0.304,0.0121,24.7,0.947,0.976,0.923,39.8,38.8,38.8,931
2017-09-16,2016,12,51,259,307.59,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,169.6,0.55,169.6,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000406,0.126,0.00504,1,0.171,0.298,0.0119,24.8,0.946,0.974,0.921,38.9,37.9,37.9,910
2017-09-17,2016,12,51,260,304.04,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,166,0.55,166,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00986,0.000393,0.125,0.00498,1,0.167,0.291,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,889
2017-09-18,2016,12,51,261,300.48,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,162.5,0.54,162.5,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00956,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,868
2017-09-19,2016,12,51,262,296.93,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,158.9,0.54,158.9,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00926,0.000369,0.122,0.00485,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.4,35.4,849
2017-09-20,2016,12,51,263,293.37,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,155.4,0.53,155.4,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00896,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.6,34.6,830
2017-09-21,2016,12,51,264,290.91,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,152.9,0.53,152.9,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00875,0.000348,0.119,0.00474,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35.1,34,34,816
2017-09-22,2016,12,51,265,287.9,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,149.9,0.52,149.9,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00849,0.000338,0.118,0.00468,1,0.145,0.263,0.0104,24.9,0.939,0.97,0.911,34.4,33.3,33.3,800
2017-09-23,2016,12,52,266,284.9,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,146.9,0.52,146.9,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00824,0.000327,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.7,32.6,32.6,783
2017-09-24,2016,12,52,267,281.89,0.64,2,Mod_Wet,46,7,6,4,75,138,0.49,143.9,0.51,143.9,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00798,0.000317,0.115,0.00457,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,32.9,32,32,767
2017-09-25,2016,12,52,268,278.88,0.64,2,Mod_Wet,46,7,6,4,75,138,0.49,140.9,0.51,140.9,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00772,0.000307,0.114,0.00452,1,0.133,0.246,0.00979,24.9,0.936,0.97,0.907,32.2,31.3,31.3,750
2017-09-26,2016,12,52,269,275.87,0.65,2,Mod_Wet,46,7,6,4,75,138,0.5,137.9,0.5,137.9,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00747,0.000296,0.112,0.00446,1,0.129,0.241,0.00957,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2017-09-27,2016,12,52,270,272.86,0.65,2,Mod_Wet,46,7,6,4,75,138,0.51,134.9,0.49,134.9,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00721,0.000286,0.111,0.00441,1,0.125,0.236,0.00935,25,0.933,0.97,0.905,30.8,29.9,29.9,717
2017-09-28,2016,12,52,271,269.86,0.66,2,Mod_Wet,46,7,6,4,75,138,0.51,131.9,0.49,131.9,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00696,0.000276,0.11,0.00436,1,0.121,0.23,0.00913,25,0.932,0.97,0.904,30.1,29.2,29.2,701
2017-09-29,2016,12,52,272,266.85,0.66,2,Mod_Wet,46,7,6,4,75,138,0.52,128.8,0.48,128.8,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.0067,0.000266,0.109,0.0043,1,0.116,0.225,0.00892,25,0.93,0.97,0.903,29.4,28.5,28.5,685
2017-09-30,2016,12,53,273,264.39,0.67,2,Mod_Wet,46,7,6,4,75,138,0.52,126.4,0.48,126.4,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00649,0.000257,0.107,0.00426,1,0.113,0.221,0.00874,25,0.929,0.97,0.902,28.8,28,28,671
