date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-10-01,2017,1,1,274,261.93,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,151.9,0.58,151.9,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00866,0.000343,0.116,0.00459,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,815
2017-10-02,2017,1,1,275,260.56,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000338,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2017-10-03,2017,1,1,276,258.65,0.68,2,Mod_Wet,41,6,4,3,56,110,0.42,148.7,0.57,148.7,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2017-10-04,2017,1,1,277,256.73,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,146.7,0.57,146.7,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00822,0.000325,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2017-10-05,2017,1,1,278,254.82,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,144.8,0.57,144.8,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00806,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2017-10-06,2017,1,1,279,253.45,0.69,2,Mod_Wet,41,6,4,3,56,110,0.43,143.4,0.57,143.4,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2017-10-07,2017,1,1,280,252.08,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,142.1,0.56,142.1,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.000309,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,760
2017-10-08,2017,1,2,281,252.9,0.69,2,Mod_Wet,41,6,4,3,56,110,0.43,142.9,0.56,142.9,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2017-10-09,2017,1,2,282,253.18,0.69,2,Mod_Wet,41,6,4,3,56,110,0.43,143.2,0.57,143.2,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2017-10-10,2017,1,2,283,251.26,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,141.3,0.56,141.3,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25.1,0.936,0.97,0.907,32.5,31.5,31.5,756
2017-10-11,2017,1,2,284,249.9,0.69,3,Normal,37,5,3,2,50,97,0.39,152.9,0.61,152.9,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00875,0.000346,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.3,34.2,34.2,822
2017-10-12,2017,1,2,285,247.98,0.7,3,Normal,37,5,3,2,50,97,0.39,151,0.61,151,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00858,0.000339,0.113,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2017-10-13,2017,1,2,286,246.07,0.7,3,Normal,37,5,3,2,50,97,0.39,149.1,0.61,149.1,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00842,0.000333,0.112,0.00444,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.4,33.4,33.4,801
2017-10-14,2017,1,2,287,244.15,0.71,3,Normal,37,5,3,2,50,97,0.4,147.2,0.6,147.2,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00826,0.000326,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2017-10-15,2017,1,3,288,242.24,0.71,3,Normal,37,5,3,2,50,97,0.4,145.2,0.6,145.2,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.0081,0.000319,0.111,0.00437,1,0.139,0.249,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2017-10-16,2017,1,3,289,240.33,0.72,3,Normal,37,5,3,2,50,97,0.4,143.3,0.6,143.3,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00793,0.000313,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33,32.1,32.1,769
2017-10-17,2017,1,3,290,238.41,0.72,3,Normal,37,5,3,2,50,97,0.41,141.4,0.59,141.4,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.0043,1,0.133,0.242,0.00956,25.1,0.935,0.97,0.907,32.6,31.6,31.6,759
2017-10-18,2017,1,3,291,236.5,0.73,3,Normal,37,5,3,2,50,97,0.41,139.5,0.59,139.5,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00761,0.0003,0.108,0.00427,1,0.131,0.239,0.00942,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
2017-10-19,2017,1,3,292,234.58,0.73,3,Normal,37,5,3,2,50,97,0.41,137.6,0.59,137.6,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00744,0.000293,0.107,0.00423,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.7,30.7,738
2017-10-20,2017,1,3,293,232.67,0.74,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00728,0.000287,0.107,0.0042,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2017-10-21,2017,1,3,294,230.76,0.74,2,Mod_Wet,41,6,4,3,56,110,0.48,120.8,0.52,120.8,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0962,0.00601,0.000237,0.102,0.00402,1,0.106,0.208,0.00817,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2017-10-22,2017,1,4,295,228.84,0.75,2,Mod_Wet,41,6,4,3,56,110,0.48,118.8,0.52,118.8,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0955,0.00585,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2017-10-23,2017,1,4,296,226.93,0.75,2,Mod_Wet,41,6,4,3,56,110,0.48,116.9,0.52,116.9,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0948,0.00569,0.000224,0.1,0.00395,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,622
2017-10-24,2017,1,4,297,225.01,0.76,2,Mod_Wet,41,6,4,3,56,110,0.49,115,0.51,115,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.6,25.4,0.0941,0.00553,0.000217,0.0996,0.00392,1,0.0978,0.197,0.00776,25.3,0.922,0.97,0.894,26.3,25.5,25.5,611
2017-10-25,2017,1,4,298,223.1,0.77,2,Mod_Wet,41,6,4,3,56,110,0.49,113.1,0.51,113.1,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0934,0.00536,0.000211,0.0988,0.00388,1,0.0952,0.194,0.00762,25.3,0.92,0.97,0.893,25.8,25,25,601
2017-10-26,2017,1,4,299,221.19,0.77,2,Mod_Wet,41,6,4,3,56,110,0.5,111.2,0.5,111.2,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0928,0.0052,0.000204,0.098,0.00385,1,0.0926,0.191,0.00748,25.3,0.919,0.97,0.892,25.3,24.6,24.6,590
2017-10-27,2017,1,4,300,219.82,0.78,2,Mod_Wet,41,6,4,3,56,110,0.5,109.8,0.5,109.8,0,0,0,0,-3,3,41,6,4,0,59,161,990,964.5,25.5,0.0923,0.00508,0.0002,0.0974,0.00382,1,0.0908,0.188,0.00738,25.3,0.918,0.97,0.891,25,24.3,24.3,582
2017-10-28,2017,1,4,301,219.54,0.78,2,Mod_Wet,41,6,4,3,56,110,0.5,109.5,0.5,109.5,0,0,0,0,-3,3,41,6,4,0,59,161,990,964.5,25.5,0.0922,0.00506,0.000199,0.0973,0.00382,1,0.0904,0.188,0.00736,25.3,0.918,0.97,0.89,24.9,24.2,24.2,581
2017-10-29,2017,1,5,302,219.27,0.78,2,Mod_Wet,41,6,4,3,56,110,0.5,109.3,0.5,109.3,0,0,0,0,-3,3,41,6,4,0,59,160,990,964.5,25.5,0.0921,0.00504,0.000198,0.0971,0.00381,1,0.09,0.187,0.00734,25.3,0.918,0.97,0.89,24.9,24.1,24.1,579
2017-10-30,2017,1,5,303,217.9,0.79,2,Mod_Wet,41,6,4,3,56,110,0.51,107.9,0.49,107.9,0,0,0,0,-3,3,41,6,4,0,59,159,990,964.5,25.5,0.0916,0.00492,0.000193,0.0965,0.00379,1,0.0882,0.185,0.00725,25.3,0.917,0.97,0.889,24.5,23.8,23.8,572
2017-10-31,2017,1,5,304,217.63,0.79,2,Mod_Wet,41,6,4,3,56,110,0.51,107.6,0.49,107.6,0,0,0,0,-3,3,41,6,4,0,59,159,990,964.5,25.5,0.0915,0.0049,0.000192,0.0964,0.00378,1,0.0878,0.184,0.00723,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2017-11-01,2017,2,5,305,216.81,0.79,3,Normal,36,5,3,2,47,93,0.43,123.8,0.57,123.8,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00627,0.000246,0.101,0.00396,1,0.11,0.211,0.00826,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2017-11-02,2017,2,5,306,217.63,0.79,3,Normal,36,5,3,2,47,93,0.43,124.6,0.57,124.6,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.095,0.00634,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2017-11-03,2017,2,5,307,221.73,0.77,3,Normal,36,5,3,2,47,93,0.42,128.7,0.58,128.7,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.00669,0.000263,0.103,0.00405,1,0.116,0.219,0.00862,25.3,0.93,0.97,0.902,29.6,28.8,28.8,690
2017-11-04,2017,2,5,308,224.74,0.76,3,Normal,36,5,3,2,47,93,0.41,131.7,0.59,131.7,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.4,29.4,707
2017-11-05,2017,2,6,309,224.47,0.76,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0975,0.00692,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2017-11-06,2017,2,6,310,222.55,0.77,3,Normal,36,5,3,2,47,93,0.42,129.6,0.58,129.6,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00676,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.903,29.8,28.9,28.9,695
2017-11-07,2017,2,6,311,222.28,0.77,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2017-11-08,2017,2,6,312,221.46,0.77,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0964,0.00667,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2017-11-09,2017,2,6,313,223.92,0.76,3,Normal,36,5,3,2,47,93,0.41,130.9,0.58,130.9,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2017-11-10,2017,2,6,314,230.21,0.74,3,Normal,36,5,3,2,47,93,0.4,137.2,0.6,137.2,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00741,0.000292,0.107,0.00421,1,0.128,0.235,0.00923,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2017-11-11,2017,2,6,315,233.76,0.73,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00771,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2017-11-12,2017,2,7,316,234.04,0.73,3,Normal,36,5,3,2,47,93,0.4,141,0.6,141,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.241,0.00951,25.2,0.935,0.97,0.907,32.5,31.6,31.6,758
2017-11-13,2017,2,7,317,232.67,0.74,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2017-11-14,2017,2,7,318,230.21,0.74,3,Normal,36,5,3,2,47,93,0.4,137.2,0.6,137.2,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00741,0.000292,0.107,0.00421,1,0.128,0.235,0.00923,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2017-11-15,2017,2,7,319,228.84,0.75,3,Normal,36,5,3,2,47,93,0.41,135.8,0.59,135.8,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00913,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2017-11-16,2017,2,7,320,229.11,0.75,3,Normal,36,5,3,2,47,93,0.41,136.1,0.59,136.1,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00732,0.000288,0.106,0.00419,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2017-11-17,2017,2,7,321,229.94,0.74,3,Normal,36,5,3,2,47,93,0.4,136.9,0.6,136.9,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.00739,0.000291,0.107,0.0042,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2017-11-18,2017,2,7,322,228.57,0.75,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00727,0.000286,0.106,0.00418,1,0.126,0.232,0.00911,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2017-11-19,2017,2,8,323,226.65,0.75,3,Normal,36,5,3,2,47,93,0.41,133.7,0.59,133.7,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0982,0.00711,0.000279,0.105,0.00414,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2017-11-20,2017,2,8,324,223.65,0.76,3,Normal,36,5,3,2,47,93,0.42,130.7,0.58,130.7,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2017-11-21,2017,2,8,325,222.28,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,155.3,0.7,155.3,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00895,0.000351,0.112,0.00438,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,840
2017-11-22,2017,2,8,326,223.65,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,156.7,0.7,156.7,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00907,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2017-11-23,2017,2,8,327,228.29,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,161.3,0.71,161.3,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00946,0.000372,0.114,0.00449,1,0.16,0.275,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,873
2017-11-24,2017,2,8,328,233.49,0.73,4,Mod_Dry,29,4,2,2,30,67,0.29,166.5,0.71,166.5,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.107,0.0099,0.00039,0.117,0.00459,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2017-11-25,2017,2,8,329,237.04,0.73,4,Mod_Dry,29,4,2,2,30,67,0.28,170,0.72,170,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000402,0.118,0.00465,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.5,38.6,38.6,925
2017-11-26,2017,2,9,330,237.86,0.72,4,Mod_Dry,29,4,2,2,30,67,0.28,170.9,0.72,170.9,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00467,1,0.173,0.292,0.0115,25.1,0.945,0.975,0.922,39.7,38.8,38.8,930
2017-11-27,2017,2,9,331,234.86,0.73,4,Mod_Dry,29,4,2,2,30,67,0.28,167.9,0.71,167.9,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,912
2017-11-28,2017,2,9,332,233.49,0.73,4,Mod_Dry,29,4,2,2,30,67,0.29,166.5,0.71,166.5,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.107,0.0099,0.00039,0.117,0.00459,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2017-11-29,2017,2,9,333,230.48,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,163.5,0.71,163.5,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.106,0.00965,0.00038,0.115,0.00453,1,0.163,0.278,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2017-11-30,2017,2,9,334,227.47,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,160.5,0.7,160.5,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.105,0.00939,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2017-12-01,2017,3,9,335,226.11,0.76,4,Mod_Dry,31,5,3,2,36,77,0.34,149.1,0.66,149.1,0,0,0,0,-2,2,31,5,3,0,38,188,990,964.6,25.4,0.102,0.00842,0.000331,0.11,0.00434,1,0.144,0.254,0.00999,25.2,0.938,0.97,0.91,34.6,33.5,33.5,805
2017-12-02,2017,3,9,336,226.38,0.76,4,Mod_Dry,31,5,3,2,36,77,0.34,149.4,0.66,149.4,0,0,0,0,-2,2,31,5,3,0,38,188,990,964.6,25.4,0.102,0.00845,0.000332,0.11,0.00434,1,0.144,0.255,0.01,25.2,0.939,0.97,0.91,34.6,33.6,33.6,806
2017-12-03,2017,3,10,337,227.2,0.75,4,Mod_Dry,31,5,3,2,36,77,0.34,150.2,0.66,150.2,0,0,0,0,-2,2,31,5,3,0,38,189,990,964.6,25.4,0.102,0.00852,0.000335,0.111,0.00436,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.8,33.8,33.8,811
2017-12-04,2017,3,10,338,228.57,0.75,4,Mod_Dry,31,5,3,2,36,77,0.34,151.6,0.66,151.6,0,0,0,0,-2,2,31,5,3,0,38,191,990,964.6,25.4,0.103,0.00863,0.00034,0.111,0.00438,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2017-12-05,2017,3,10,339,233.22,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,156.2,0.67,156.2,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00447,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36.2,35.1,35.1,843
2017-12-06,2017,3,10,340,236.77,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,159.8,0.68,159.8,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00933,0.000368,0.115,0.00453,1,0.158,0.273,0.0108,25.1,0.942,0.97,0.914,37.1,35.9,35.9,863
2017-12-07,2017,3,10,341,238.69,0.72,4,Mod_Dry,31,5,3,2,36,77,0.32,161.7,0.68,161.7,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.106,0.00949,0.000374,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,874
2017-12-08,2017,3,10,342,238.96,0.72,4,Mod_Dry,31,5,3,2,36,77,0.32,162,0.68,162,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,875
2017-12-09,2017,3,10,343,243.06,0.71,4,Mod_Dry,31,5,3,2,36,77,0.32,166.1,0.68,166.1,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00987,0.000389,0.118,0.00465,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,899
2017-12-10,2017,3,11,344,247.16,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,170.2,0.69,170.2,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000403,0.12,0.00472,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,924
2017-12-11,2017,3,11,345,250.17,0.69,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2017-12-12,2017,3,11,346,252.63,0.69,5,Dry,26,4,3,2,24,59,0.23,193.6,0.77,193.6,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2017-12-13,2017,3,11,347,254,0.69,5,Dry,26,4,3,2,24,59,0.23,195,0.77,195,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2017-12-14,2017,3,11,348,253.18,0.69,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1060
2017-12-15,2017,3,11,349,252.9,0.69,5,Dry,26,4,3,2,24,59,0.23,193.9,0.77,193.9,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2017-12-16,2017,3,11,350,254.82,0.68,5,Dry,26,4,3,2,24,59,0.23,195.8,0.77,195.8,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2017-12-17,2017,3,12,351,260.01,0.67,5,Dry,26,4,3,2,24,59,0.23,201,0.77,201,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2017-12-18,2017,3,12,352,264.66,0.66,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2017-12-19,2017,3,12,353,269.31,0.66,5,Dry,26,4,3,2,24,59,0.22,210.3,0.78,210.3,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2017-12-20,2017,3,12,354,272.86,0.65,5,Dry,26,4,3,2,24,59,0.22,213.9,0.78,213.9,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2017-12-21,2017,3,12,355,274.23,0.65,5,Dry,26,4,3,2,24,59,0.21,215.2,0.79,215.2,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2017-12-22,2017,3,12,356,275.05,0.65,5,Dry,26,4,3,2,24,59,0.21,216.1,0.79,216.1,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2017-12-23,2017,3,12,357,278.06,0.64,5,Dry,26,4,3,2,24,59,0.21,219.1,0.79,219.1,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.000571,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2017-12-24,2017,3,13,358,285.44,0.63,5,Dry,26,4,3,2,24,59,0.21,226.4,0.79,226.4,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0953,0.237,0.00944,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
2017-12-25,2017,3,13,359,292.28,0.62,5,Dry,26,4,3,2,24,59,0.2,233.3,0.8,233.3,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.13,0.0156,0.00062,0.145,0.00577,2,0.1,0.245,0.00975,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2017-12-26,2017,3,13,360,298.57,0.61,5,Dry,26,4,3,2,24,59,0.2,239.6,0.8,239.6,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000642,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.4,1260
2017-12-27,2017,3,13,361,305.95,0.6,5,Dry,26,4,3,2,24,59,0.19,246.9,0.81,246.9,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000668,0.151,0.00603,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27,54.1,1300
2017-12-28,2017,3,13,362,314.43,0.59,5,Dry,26,4,3,2,24,59,0.19,255.4,0.81,255.4,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0196,0.000782,0.157,0.00627,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.902,28.8,28,56,1340
2017-12-29,2017,3,13,363,321.81,0.59,5,Dry,26,4,3,2,24,59,0.18,262.8,0.82,262.8,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.023,0.000922,0.163,0.00652,2,0.12,0.283,0.0113,24.7,0.932,0.97,0.904,29.7,28.8,57.6,1380
2017-12-30,2017,3,13,364,328.65,0.58,5,Dry,26,4,3,2,24,59,0.18,269.6,0.82,269.6,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.142,0.0263,0.00105,0.169,0.00676,2,0.125,0.293,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59.1,1420
2017-12-31,2017,3,14,365,336.03,0.57,5,Dry,26,4,3,2,24,59,0.18,277,0.82,277,0,0,0,0,-2,2,26,4,3,0,26,310,990,965.1,24.9,0.145,0.0298,0.00119,0.175,0.00701,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.3,30.3,60.7,1460
2018-01-01,2017,4,14,1,346.69,0.56,5,Dry,29,5,4,2,33,73,0.21,273.7,0.79,273.7,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0282,0.00113,0.174,0.00699,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1430
2018-01-02,2017,4,14,2,359,0.55,5,Dry,29,5,4,2,33,73,0.2,286,0.8,286,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.034,0.00137,0.184,0.00741,2,0.136,0.319,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2018-01-03,2017,4,14,3,369.11,0.54,5,Dry,29,5,4,2,33,73,0.2,296.1,0.8,296.1,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00776,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2018-01-04,2017,4,14,4,378.14,0.53,5,Dry,29,5,4,2,33,73,0.19,305.1,0.81,305.1,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.043,0.00174,0.2,0.00808,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.5,1600
2018-01-05,2017,4,14,5,387.16,0.52,5,Dry,29,5,4,2,33,73,0.19,314.2,0.81,314.2,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0473,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
2018-01-06,2017,4,14,6,395.09,0.52,5,Dry,29,5,4,2,33,73,0.18,322.1,0.81,322.1,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.051,0.00207,0.214,0.00868,2,0.16,0.374,0.0152,24.3,0.944,0.97,0.915,36.1,35.1,70.1,1680
2018-01-07,2017,4,15,7,404.66,0.51,5,Dry,29,5,4,2,33,73,0.18,331.7,0.82,331.7,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0555,0.00226,0.222,0.00901,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2018-01-08,2017,4,15,8,413.69,0.5,5,Dry,29,5,4,2,33,73,0.18,340.7,0.82,340.7,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0598,0.00244,0.229,0.00933,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.2,1780
2018-01-09,2017,4,15,9,425.44,0.49,5,Dry,29,5,4,2,33,73,0.17,352.4,0.83,352.4,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0654,0.00267,0.239,0.00975,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,76.9,1850
2018-01-10,2017,4,15,10,440.48,0.48,5,Dry,29,5,4,2,33,73,0.17,367.5,0.83,367.5,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.179,0.0725,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2018-01-11,2017,4,15,11,452.79,0.47,5,Dry,29,5,4,2,33,73,0.16,379.8,0.84,379.8,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0783,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.5,83.1,1990
2018-01-12,2017,4,15,12,461.81,0.47,5,Dry,29,5,4,2,33,73,0.16,388.8,0.84,388.8,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0825,0.00339,0.269,0.011,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.934,43.4,42.5,85,2040
2018-01-13,2017,4,15,13,469.74,0.46,5,Dry,29,5,4,2,33,73,0.15,396.7,0.84,396.7,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0863,0.00355,0.275,0.0113,2,0.21,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.3,86.6,2080
2018-01-14,2017,4,16,14,481.5,0.45,5,Dry,29,5,4,2,33,73,0.15,408.5,0.85,408.5,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0918,0.00379,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2018-01-15,2017,4,16,15,491.61,0.45,5,Dry,29,5,4,2,33,73,0.15,418.6,0.85,418.6,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0966,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.5,45.5,91.1,2190
2018-01-16,2017,4,16,16,502.28,0.44,5,Dry,29,5,4,2,33,73,0.14,429.3,0.85,429.3,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.102,0.00421,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.5,46.6,93.2,2240
2018-01-17,2017,4,16,17,514.58,0.43,5,Dry,29,5,4,2,33,73,0.14,441.6,0.86,441.6,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.107,0.00446,0.312,0.013,2,0.241,0.553,0.023,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2300
2018-01-18,2017,4,16,18,524.15,0.43,5,Dry,29,5,4,2,33,73,0.14,451.1,0.86,451.1,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00466,0.32,0.0133,2,0.247,0.567,0.0236,23.5,0.958,0.98,0.939,49.8,48.2,96.4,2310
2018-01-19,2017,4,16,19,530.44,0.42,5,Dry,29,5,4,2,33,73,0.14,457.4,0.86,457.4,0,0,0,0,-2,2,29,5,4,0,35,495,990,966,24,0.21,0.115,0.00479,0.325,0.0135,2,0.251,0.577,0.024,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2018-01-20,2017,4,16,20,537.83,0.42,5,Dry,29,5,4,2,33,73,0.14,464.8,0.86,464.8,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.118,0.00494,0.331,0.0138,2,0.256,0.588,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2018-01-21,2017,4,17,21,543.57,0.42,4,Mod_Dry,34,5,4,3,45,91,0.17,452.6,0.83,452.6,0,0,0,0,-3,3,34,5,4,0,48,496,990,966,24,0.21,0.113,0.0047,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2018-01-22,2017,4,17,22,552.04,0.41,4,Mod_Dry,34,5,4,3,45,91,0.17,461,0.83,461,0,0,0,0,-3,3,34,5,4,0,48,504,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.584,0.0244,23.3,0.957,0.98,0.938,50.5,48.2,96.4,2310
2018-01-23,2017,4,17,23,561.07,0.41,4,Mod_Dry,34,5,4,3,45,91,0.16,470.1,0.84,470.1,0,0,0,0,-3,3,34,5,4,0,48,513,990,966.1,23.9,0.218,0.121,0.00506,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.3,48.2,96.4,2310
2018-01-24,2017,4,17,24,567.9,0.4,4,Mod_Dry,34,5,4,3,45,91,0.16,476.9,0.84,476.9,0,0,0,0,-3,3,34,5,4,0,48,520,990,966.2,23.8,0.222,0.124,0.0052,0.346,0.0145,2,0.264,0.61,0.0256,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2018-01-25,2017,4,17,25,574.19,0.4,4,Mod_Dry,34,5,4,3,45,91,0.16,483.2,0.84,483.2,0,0,0,0,-3,3,34,5,4,0,48,526,990,966.2,23.8,0.226,0.127,0.00534,0.353,0.0148,2,0.269,0.621,0.0261,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2018-01-26,2017,4,17,26,579.94,0.4,4,Mod_Dry,34,5,4,3,45,91,0.16,488.9,0.84,488.9,0,0,0,0,-3,3,34,5,4,0,48,532,990,966.2,23.8,0.229,0.13,0.00546,0.359,0.0151,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2018-01-27,2017,4,17,27,587.86,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,496.9,0.84,496.9,0,0,0,0,-3,3,34,5,4,0,48,540,990,966.2,23.8,0.233,0.134,0.00562,0.367,0.0154,3,0.166,0.533,0.0224,23.2,0.946,0.97,0.917,35.7,34.6,104,2490
2018-01-28,2017,4,18,28,593.61,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,502.6,0.85,502.6,0,0,0,0,-3,3,34,5,4,0,48,546,990,966.3,23.7,0.237,0.137,0.00576,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2018-01-29,2017,4,18,29,599.35,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,508.4,0.85,508.4,0,0,0,0,-3,3,34,5,4,0,48,551,990,966.3,23.7,0.24,0.141,0.00593,0.38,0.016,3,0.171,0.552,0.0233,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2018-01-30,2017,4,18,30,605.64,0.38,4,Mod_Dry,34,5,4,3,45,91,0.15,514.6,0.85,514.6,0,0,0,0,-3,3,34,5,4,0,48,558,990,966.3,23.7,0.243,0.145,0.00611,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.9,35.7,107,2570
2018-01-31,2017,4,18,31,614.11,0.38,4,Mod_Dry,34,5,4,3,45,91,0.15,523.1,0.85,523.1,0,0,0,0,-3,3,34,5,4,0,48,566,990,966.4,23.6,0.248,0.15,0.00636,0.399,0.0169,3,0.178,0.577,0.0244,23.1,0.949,0.97,0.921,37.4,36.3,109,2610
2018-02-01,2017,5,18,32,625.33,0.38,4,Mod_Dry,36,6,5,4,54,105,0.17,520.3,0.83,520.3,0,0,0,0,-4,4,36,6,5,0,58,567,990,966.4,23.6,0.249,0.149,0.0063,0.398,0.0168,3,0.177,0.574,0.0243,23,0.948,0.97,0.92,37.1,36,108,2590
2018-02-02,2017,5,18,33,636.54,0.37,4,Mod_Dry,36,6,5,4,54,105,0.17,531.5,0.83,531.5,0,0,0,0,-4,4,36,6,5,0,58,579,990,966.4,23.6,0.255,0.156,0.00663,0.411,0.0175,3,0.182,0.593,0.0252,23,0.949,0.971,0.922,37.9,36.8,110,2650
2018-02-03,2017,5,18,34,645.56,0.37,4,Mod_Dry,36,6,5,4,54,105,0.16,540.6,0.84,540.6,0,0,0,0,-4,4,36,6,5,0,58,588,990,966.5,23.5,0.26,0.162,0.00689,0.423,0.018,3,0.186,0.608,0.0259,22.9,0.95,0.973,0.924,38.5,37.4,112,2690
2018-02-04,2017,5,19,35,656.22,0.36,4,Mod_Dry,36,6,5,4,54,105,0.16,551.2,0.84,551.2,0,0,0,0,-4,4,36,6,5,0,58,598,990,966.5,23.5,0.266,0.169,0.00721,0.436,0.0186,3,0.191,0.626,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2750
2018-02-05,2017,5,19,36,671.26,0.35,4,Mod_Dry,36,6,5,4,54,105,0.16,566.3,0.84,566.3,0,0,0,0,-4,4,36,6,5,0,58,613,990,966.6,23.4,0.275,0.179,0.00766,0.454,0.0194,3,0.197,0.652,0.0278,22.8,0.952,0.976,0.929,40.1,39.2,117,2820
2018-02-06,2017,5,19,37,686.85,0.35,4,Mod_Dry,36,6,5,4,54,105,0.15,581.9,0.85,581.9,0,0,0,0,-4,4,36,6,5,0,58,629,990,966.6,23.4,0.284,0.19,0.00812,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41.1,40.2,121,2900
2018-02-07,2017,5,19,38,705.17,0.34,4,Mod_Dry,36,6,5,4,54,105,0.15,600.2,0.85,600.2,0,0,0,0,-4,4,36,6,5,0,58,647,990,966.7,23.3,0.294,0.202,0.00867,0.496,0.0213,3,0.213,0.709,0.0304,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2018-02-08,2017,5,19,39,724.04,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,619,0.85,619,0,0,0,0,-4,4,36,6,5,0,58,666,990,966.8,23.2,0.305,0.215,0.00924,0.52,0.0224,3,0.221,0.741,0.0319,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
2018-02-09,2017,5,19,40,742.9,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,637.9,0.86,637.9,0,0,0,0,-4,4,36,6,5,0,58,685,990,966.9,23.1,0.316,0.227,0.00982,0.543,0.0235,3,0.23,0.772,0.0334,22.4,0.956,0.98,0.937,44.6,43.7,131,3140
2018-02-10,2017,5,19,41,763.41,0.31,4,Mod_Dry,36,6,5,4,54,105,0.14,658.4,0.86,658.4,0,0,0,0,-4,4,36,6,5,0,58,705,990,967,23,0.327,0.241,0.0104,0.568,0.0247,3,0.239,0.807,0.035,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2018-02-11,2017,5,20,42,775.71,0.31,4,Mod_Dry,36,6,5,4,54,105,0.14,670.7,0.86,670.7,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.334,0.249,0.0108,0.583,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2018-02-12,2017,5,20,43,787.72,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,682.7,0.87,682.7,0,0,0,0,-4,4,36,6,5,0,58,730,990,967.1,22.9,0.341,0.257,0.0112,0.598,0.0261,3,0.25,0.848,0.037,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2018-02-13,2017,5,20,44,805.08,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,700.1,0.87,700.1,0,0,0,0,-4,4,36,6,5,0,58,747,990,967.1,22.9,0.351,0.269,0.0117,0.62,0.0271,3,0.258,0.877,0.0383,22,0.957,0.98,0.938,48.2,47.2,142,3400
2018-02-14,2017,5,20,45,824.44,0.28,4,Mod_Dry,36,6,5,4,54,105,0.13,719.4,0.87,719.4,0,0,0,0,-4,4,36,6,5,0,58,766,990,967.2,22.8,0.362,0.282,0.0123,0.644,0.0282,3,0.266,0.91,0.0399,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2018-02-15,2017,5,20,46,849.3,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,744.3,0.88,744.3,0,0,0,0,-4,4,36,6,5,0,58,791,990,967.3,22.7,0.379,0.298,0.0131,0.678,0.0298,3,0.277,0.955,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2018-02-16,2017,5,20,47,880.14,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,775.1,0.88,775.1,0,0,0,0,-4,4,36,6,5,0,58,822,990,967.4,22.6,0.408,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2018-02-17,2017,5,20,48,912.91,0.25,4,Mod_Dry,36,6,5,4,54,105,0.12,807.9,0.89,807.9,0,0,0,0,-4,4,36,6,5,0,58,855,990,967.6,22.4,0.438,0.33,0.0147,0.768,0.0342,4,0.215,0.983,0.0438,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2018-02-18,2017,5,21,49,947.35,0.24,4,Mod_Dry,36,6,5,4,54,105,0.11,842.4,0.89,842.4,0,0,0,0,-4,4,36,6,5,0,58,889,990,967.7,22.3,0.469,0.347,0.0155,0.816,0.0366,4,0.227,1.04,0.0467,21.3,0.954,0.98,0.935,41.9,41.1,164,3940
2018-02-19,2017,5,21,50,988.17,0.23,4,Mod_Dry,36,6,5,4,54,105,0.11,883.2,0.89,883.2,0,0,0,0,-4,4,36,6,5,0,58,930,990,967.9,22.1,0.506,0.366,0.0165,0.873,0.0394,4,0.241,1.11,0.0503,21,0.955,0.98,0.936,43.5,42.6,171,4090
2018-02-20,2017,5,21,51,1030.7,0.23,4,Mod_Dry,36,6,5,4,54,105,0.1,925.7,0.9,925.7,0,0,0,0,-4,4,36,6,5,0,58,973,990,968,22,0.545,0.387,0.0176,0.932,0.0424,4,0.255,1.19,0.054,20.8,0.956,0.98,0.937,45.1,44.2,177,4250
2018-02-21,2017,5,21,52,1074.7,0.22,3,Normal,43,7,5,4,78,137,0.13,937.7,0.87,937.7,0,0,0,0,-4,4,43,7,5,0,82,993,990,968.1,21.9,0.564,0.393,0.018,0.956,0.0437,4,0.259,1.22,0.0556,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2018-02-22,2017,5,21,53,1125.6,0.21,3,Normal,43,7,5,4,78,137,0.12,988.6,0.88,988.6,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.616,0.417,0.0192,1.03,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
2018-02-23,2017,5,21,54,1183.7,0.2,3,Normal,43,7,5,4,78,137,0.12,1047,0.88,1047,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.701,0.528,0.0245,1.23,0.0571,4,0.289,1.52,0.0705,20,0.955,0.98,0.936,49,48,192,4610
2018-02-24,2017,5,21,55,1243.6,0.19,3,Normal,43,7,5,4,78,137,0.11,1107,0.89,1100,7,2,0,0,-4,9,45,7,5,0,87,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2018-02-25,2017,5,22,56,1305.2,0.18,3,Normal,43,7,5,4,78,137,0.1,1168,0.9,1100,68,15,2,2,-2,51,58,9,7,2,129,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2018-02-26,2017,5,22,57,1362.3,0.17,3,Normal,43,7,5,4,78,137,0.1,1225,0.9,1100,125,28,4,4,0,89,71,11,9,4,167,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2018-02-27,2017,5,22,58,1402,0.16,3,Normal,43,7,5,4,78,137,0.098,1265,0.9,1100,165,37,5,5,1,117,80,12,10,5,195,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-02-28,2017,5,22,59,1429.8,0.16,3,Normal,43,7,5,4,78,137,0.096,1293,0.9,1100,193,44,6,6,2,135,87,13,11,6,213,1210,990,969.3,20.7,0.861,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2018-03-01,2017,6,22,60,1464.2,0.15,3,Normal,49,9,9,9,107,183,0.13,1281,0.88,1100,181,41,5,6,-4,133,90,14,15,5,240,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2018-03-02,2017,6,22,61,1499,0.14,3,Normal,49,9,9,9,107,183,0.12,1316,0.88,1100,216,49,6,7,-3,157,98,15,16,6,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2018-03-03,2017,6,22,62,1527.7,0.14,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2018-03-04,2017,6,23,63,1556.6,0.13,3,Normal,49,9,9,9,107,183,0.12,1374,0.88,1100,274,51,8,8,-1,208,100,17,17,8,315,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2018-03-05,2017,6,23,64,1585.8,0.13,3,Normal,49,9,9,9,107,183,0.12,1403,0.89,1100,303,51,9,9,0,234,100,18,18,9,341,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-03-06,2017,6,23,65,1608.6,0.13,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2018-03-07,2017,6,23,66,1631.6,0.13,3,Normal,49,9,9,9,107,183,0.11,1449,0.89,1100,349,51,9,11,1,277,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2018-03-08,2017,6,23,67,1648.1,0.12,3,Normal,49,9,9,9,107,183,0.11,1465,0.89,1100,365,51,9,11,2,292,100,18,20,11,399,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2018-03-09,2017,6,23,68,1671.3,0.12,3,Normal,49,9,9,9,107,183,0.11,1488,0.89,1100,388,51,9,12,3,313,100,18,21,12,420,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2018-03-10,2017,6,23,69,1694.7,0.12,3,Normal,49,9,9,9,107,183,0.11,1512,0.89,1100,412,51,9,13,3,336,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2018-03-11,2017,6,24,70,1724.8,0.11,3,Normal,49,9,9,9,107,183,0.11,1542,0.89,1100,442,51,9,13,4,365,100,18,22,13,472,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4320
2018-03-12,2017,6,24,71,1755.3,0.11,3,Normal,49,9,9,9,107,183,0.1,1572,0.9,1100,472,51,9,14,5,393,100,18,23,14,500,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-03-13,2017,6,24,72,1779,0.11,3,Normal,49,9,9,9,107,183,0.1,1596,0.9,1100,496,51,9,15,6,415,100,18,24,15,522,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2018-03-14,2017,6,24,73,1803,0.11,3,Normal,49,9,9,9,107,183,0.1,1620,0.9,1100,520,51,9,16,7,437,100,18,25,16,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2018-03-15,2017,6,24,74,1827,0.1,3,Normal,49,9,9,9,107,183,0.1,1644,0.9,1100,544,51,9,16,7,461,100,18,25,16,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.1,177,4240
2018-03-16,2017,6,24,75,1851.2,0.1,3,Normal,49,9,9,9,107,183,0.099,1668,0.9,1100,568,51,9,16,8,484,100,18,25,17,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2018-03-17,2017,6,24,76,1882.4,0.1,3,Normal,49,9,9,9,107,183,0.097,1699,0.9,1100,599,51,9,16,9,514,100,18,25,18,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2018-03-18,2017,6,25,77,1913.8,0.097,3,Normal,49,9,9,9,107,183,0.096,1731,0.9,1100,631,51,9,16,10,545,100,18,25,19,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2018-03-19,2017,6,25,78,1945.4,0.095,3,Normal,49,9,9,9,107,183,0.094,1762,0.91,1100,662,51,9,16,11,575,100,18,25,20,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2018-03-20,2017,6,25,79,1970.1,0.093,3,Normal,49,9,9,9,107,183,0.093,1787,0.91,1100,687,51,9,16,12,599,100,18,25,21,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-03-21,2017,6,25,80,2002.1,0.09,3,Normal,49,9,9,9,107,183,0.091,1819,0.91,1100,719,51,9,16,13,630,100,18,25,22,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2018-03-22,2017,6,25,81,2034.2,0.088,3,Normal,49,9,9,9,107,183,0.09,1851,0.91,1100,751,51,9,16,14,661,100,18,25,23,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2018-03-23,2017,6,25,82,2059.3,0.085,3,Normal,49,9,9,9,107,183,0.089,1876,0.91,1100,776,51,9,16,14,686,100,18,25,23,793,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2018-03-24,2017,6,25,83,2084.5,0.083,3,Normal,49,9,9,9,107,183,0.088,1902,0.91,1100,802,51,9,16,15,711,100,18,25,24,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2018-03-25,2017,6,26,84,2102.6,0.082,3,Normal,49,9,9,9,107,183,0.087,1920,0.91,1100,820,51,9,16,16,728,100,18,25,25,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2018-03-26,2017,6,26,85,2120.7,0.08,3,Normal,49,9,9,9,107,183,0.086,1938,0.91,1100,838,51,9,16,16,746,100,18,25,25,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2018-03-27,2017,6,26,86,2138.9,0.079,3,Normal,49,9,9,9,107,183,0.086,1956,0.91,1100,856,51,9,16,17,763,100,18,25,26,870,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2018-03-28,2017,6,26,87,2157.1,0.077,3,Normal,49,9,9,9,107,183,0.085,1974,0.92,1100,874,51,9,16,17,781,100,18,25,26,888,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2018-03-29,2017,6,26,88,2175.4,0.076,3,Normal,49,9,9,9,107,183,0.084,1992,0.92,1100,892,51,9,16,18,798,100,18,25,27,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2018-03-30,2017,6,26,89,2201.1,0.074,3,Normal,49,9,9,9,107,183,0.083,2018,0.92,1100,918,51,9,16,19,823,100,18,25,28,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2018-03-31,2017,6,26,90,2234.3,0.072,3,Normal,49,9,9,9,107,183,0.082,2051,0.92,1100,951,51,9,16,20,855,100,18,25,29,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2018-04-01,2017,7,27,91,2267.6,0.07,3,Normal,54,13,14,19,117,217,0.096,2051,0.9,1100,951,46,5,11,10,879,100,18,25,29,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2018-04-02,2017,7,27,92,2293.7,0.067,3,Normal,54,13,14,19,117,217,0.095,2077,0.91,1100,977,46,5,11,10,905,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2018-04-03,2017,7,27,93,2319.8,0.064,3,Normal,54,13,14,19,117,217,0.093,2103,0.91,1100,1000,46,5,11,11,930,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2018-04-04,2017,7,27,94,2353.6,0.06,3,Normal,54,13,14,19,117,217,0.092,2137,0.91,1100,1040,46,5,11,12,963,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2018-04-05,2017,7,27,95,2387.5,0.057,3,Normal,54,13,14,19,117,217,0.091,2170,0.91,1100,1070,46,5,11,13,995,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2018-04-06,2017,7,27,96,2421.6,0.053,3,Normal,54,13,14,19,117,217,0.09,2205,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2018-04-07,2017,7,27,97,2463.4,0.048,3,Normal,54,13,14,19,117,217,0.088,2246,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2018-04-08,2017,7,28,98,2505.5,0.045,3,Normal,54,13,14,19,117,217,0.087,2288,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2018-04-09,2017,7,28,99,2555.5,0.04,3,Normal,54,13,14,19,117,217,0.085,2338,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2018-04-10,2017,7,28,100,2605.8,0.038,3,Normal,54,13,14,19,117,217,0.083,2389,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2018-04-11,2017,7,28,101,2656.4,0.035,3,Normal,54,13,14,19,117,217,0.082,2439,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2018-04-12,2017,7,28,102,2707.4,0.033,3,Normal,54,13,14,19,117,217,0.08,2490,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2018-04-13,2017,7,28,103,2750.7,0.031,3,Normal,54,13,14,19,117,217,0.079,2534,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2018-04-14,2017,7,28,104,2786.3,0.029,3,Normal,54,13,14,19,117,217,0.078,2569,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2018-04-15,2017,7,29,105,2814.1,0.028,3,Normal,54,13,14,19,117,217,0.077,2597,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2018-04-16,2017,7,29,106,2842,0.026,3,Normal,54,13,14,19,117,217,0.076,2625,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2018-04-17,2017,7,29,107,2861.9,0.025,3,Normal,54,13,14,19,117,217,0.076,2645,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2018-04-18,2017,7,29,108,2881.9,0.024,3,Normal,54,13,14,19,117,217,0.075,2665,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2018-04-19,2017,7,29,109,2893.9,0.024,3,Normal,54,13,14,19,117,217,0.075,2677,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-04-20,2017,7,29,110,2906,0.023,3,Normal,54,13,14,19,117,217,0.075,2689,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2018-04-21,2017,7,29,111,2910,0.023,3,Normal,54,13,14,19,117,217,0.075,2693,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2018-04-22,2017,7,30,112,2914,0.023,3,Normal,54,13,14,19,117,217,0.074,2697,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2018-04-23,2017,7,30,113,2918,0.022,3,Normal,54,13,14,19,117,217,0.074,2701,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2018-04-24,2017,7,30,114,2914,0.023,3,Normal,54,13,14,19,117,217,0.074,2697,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2018-04-25,2017,7,30,115,2910,0.023,3,Normal,54,13,14,19,117,217,0.075,2693,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2018-04-26,2017,7,30,116,2906,0.023,3,Normal,54,13,14,19,117,217,0.075,2689,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2018-04-27,2017,7,30,117,2902,0.023,3,Normal,54,13,14,19,117,217,0.075,2685,0.93,1100,1590,46,5,11,29,1490,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.6,146,3510
2018-04-28,2017,7,30,118,2897.9,0.023,3,Normal,54,13,14,19,117,217,0.075,2681,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-04-29,2017,7,31,119,2885.9,0.024,3,Normal,54,13,14,19,117,217,0.075,2669,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2018-04-30,2017,7,31,120,2873.9,0.025,3,Normal,54,13,14,19,117,217,0.075,2657,0.92,1100,1560,46,5,11,28,1470,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.8,147,3530
2018-05-01,2017,8,31,121,2861.9,0.025,3,Normal,55,13,13,17,178,276,0.096,2586,0.9,1100,1490,45,5,12,28,1400,100,18,25,45,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2018-05-02,2017,8,31,122,2849.9,0.026,3,Normal,55,13,13,17,178,276,0.097,2574,0.9,1100,1470,45,5,12,27,1390,100,18,25,44,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
