date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-05-03,2017,8,31,123,2838,0.027,3,Normal,55,13,13,17,178,276,0.097,2562,0.9,1100,1460,45,5,12,27,1370,100,18,25,44,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2018-05-04,2017,8,31,124,2818.1,0.028,3,Normal,55,13,13,17,178,276,0.098,2542,0.9,1100,1440,45,5,12,26,1350,100,18,25,43,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.1,149,3570
2018-05-05,2017,8,31,125,2798.2,0.029,3,Normal,55,13,13,17,178,276,0.099,2522,0.9,1100,1420,45,5,12,26,1330,100,18,25,43,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2018-05-06,2017,8,32,126,2778.4,0.03,3,Normal,55,13,13,17,178,276,0.099,2502,0.9,1100,1400,45,5,12,25,1320,100,18,25,42,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2018-05-07,2017,8,32,127,2750.7,0.031,3,Normal,55,13,13,17,178,276,0.1,2475,0.9,1100,1380,45,5,12,24,1290,100,18,25,41,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2018-05-08,2017,8,32,128,2723.1,0.032,3,Normal,55,13,13,17,178,276,0.1,2447,0.9,1100,1350,45,5,12,23,1260,100,18,25,40,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2018-05-09,2017,8,32,129,2695.6,0.034,3,Normal,55,13,13,17,178,276,0.1,2420,0.9,1100,1320,45,5,12,23,1240,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2018-05-10,2017,8,32,130,2660.3,0.035,3,Normal,55,13,13,17,178,276,0.1,2384,0.9,1100,1280,45,5,12,22,1200,100,18,25,39,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2018-05-11,2017,8,32,131,2625.3,0.037,2,Mod_Wet,65,14,17,23,202,321,0.12,2304,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2018-05-12,2017,8,32,132,2590.3,0.039,2,Mod_Wet,65,14,17,23,202,321,0.12,2269,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2018-05-13,2017,8,33,133,2555.5,0.04,2,Mod_Wet,65,14,17,23,202,321,0.13,2234,0.87,1100,1130,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2018-05-14,2017,8,33,134,2520.8,0.043,2,Mod_Wet,65,14,17,23,202,321,0.13,2200,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2018-05-15,2017,8,33,135,2478.7,0.047,2,Mod_Wet,65,14,17,23,202,321,0.13,2158,0.87,1100,1060,35,4,8,9,1000,100,18,25,32,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2018-05-16,2017,8,33,136,2436.7,0.051,2,Mod_Wet,65,14,17,23,202,321,0.13,2116,0.87,1100,1020,35,4,8,7,962,100,18,25,30,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2018-05-17,2017,8,33,137,2395,0.056,2,Mod_Wet,65,14,17,23,202,321,0.13,2074,0.87,1100,974,35,4,8,6,921,100,18,25,29,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2018-05-18,2017,8,33,138,2353.6,0.06,2,Mod_Wet,65,14,17,23,202,321,0.14,2033,0.86,1100,933,35,4,8,5,881,100,18,25,28,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2018-05-19,2017,8,33,139,2312.3,0.065,2,Mod_Wet,65,14,17,23,202,321,0.14,1991,0.86,1100,891,35,4,8,4,840,100,18,25,27,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2018-05-20,2017,8,34,140,2271.3,0.069,2,Mod_Wet,65,14,17,23,202,321,0.14,1950,0.86,1100,850,35,4,8,3,800,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2018-05-21,2017,8,34,141,2215.8,0.073,2,Mod_Wet,65,14,17,23,202,321,0.14,1895,0.85,1100,795,35,4,8,1,747,100,18,25,24,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2018-05-22,2017,8,34,142,2160.8,0.077,2,Mod_Wet,65,14,17,23,202,321,0.15,1840,0.85,1100,740,35,4,8,-1,694,100,18,25,22,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2018-05-23,2017,8,34,143,2106.2,0.081,2,Mod_Wet,65,14,17,23,202,321,0.15,1785,0.85,1100,685,35,4,8,-2,640,100,18,25,21,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2018-05-24,2017,8,34,144,2059.3,0.085,2,Mod_Wet,65,14,17,23,202,321,0.16,1738,0.84,1100,638,35,4,8,-4,595,100,18,25,19,797,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2018-05-25,2017,8,34,145,2012.8,0.089,2,Mod_Wet,65,14,17,23,202,321,0.16,1692,0.84,1100,592,35,4,8,-5,550,100,18,25,18,752,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2018-05-26,2017,8,34,146,1966.6,0.093,2,Mod_Wet,65,14,17,23,202,321,0.16,1646,0.84,1100,546,35,4,8,-7,506,100,18,25,16,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-05-27,2017,8,35,147,1920.8,0.097,2,Mod_Wet,65,14,17,23,202,321,0.17,1600,0.83,1100,500,35,4,8,-8,461,100,18,25,15,663,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2018-05-28,2017,8,35,148,1875.4,0.1,2,Mod_Wet,65,14,17,23,202,321,0.17,1554,0.83,1100,454,35,4,8,-9,416,100,18,25,14,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2018-05-29,2017,8,35,149,1830.4,0.1,2,Mod_Wet,65,14,17,23,202,321,0.17,1509,0.82,1100,409,35,4,8,-11,373,100,18,25,12,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4240
2018-05-30,2017,8,35,150,1792.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.18,1472,0.82,1100,372,35,4,8,-12,337,100,18,25,11,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
2018-05-31,2017,8,35,151,1755.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.18,1434,0.82,1100,334,35,4,8,-13,300,100,18,25,10,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-06-01,2017,9,35,152,1718.1,0.12,3,Normal,53,12,12,13,120,210,0.12,1508,0.88,1100,408,47,6,12,-1,344,100,18,24,12,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2018-06-02,2017,9,35,153,1681.3,0.12,3,Normal,53,12,12,13,120,210,0.13,1471,0.88,1100,371,47,6,11,-2,309,100,18,23,11,429,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2018-06-03,2017,9,36,154,1644.8,0.12,3,Normal,53,12,12,13,120,210,0.13,1435,0.87,1100,335,47,6,10,-3,275,100,18,22,10,395,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2018-06-04,2017,9,36,155,1608.6,0.13,3,Normal,53,12,12,13,120,210,0.13,1399,0.87,1100,299,47,6,9,-4,241,100,18,21,9,361,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2018-06-05,2017,9,36,156,1572.8,0.13,3,Normal,53,12,12,13,120,210,0.13,1363,0.87,1100,263,47,6,8,-5,207,100,18,20,8,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2018-06-06,2017,9,36,157,1543.7,0.14,3,Normal,53,12,12,13,120,210,0.14,1334,0.86,1100,234,47,6,7,-6,180,100,18,19,7,300,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2018-06-07,2017,9,36,158,1514.9,0.14,3,Normal,53,12,12,13,120,210,0.14,1305,0.86,1100,205,46,6,6,-7,154,99,18,18,6,274,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2018-06-08,2017,9,36,159,1486.3,0.15,3,Normal,53,12,12,13,120,210,0.14,1276,0.86,1100,176,40,5,5,-8,134,93,17,17,5,254,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0746,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2018-06-09,2017,9,36,160,1457.9,0.15,3,Normal,53,12,12,13,120,210,0.14,1248,0.86,1100,148,33,4,5,-9,115,86,16,17,4,235,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2018-06-10,2017,9,37,161,1429.8,0.16,3,Normal,53,12,12,13,120,210,0.15,1220,0.85,1100,120,27,4,4,-9,94,80,16,16,4,214,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2018-06-11,2017,9,37,162,1402,0.16,3,Normal,53,12,12,13,120,210,0.15,1192,0.85,1100,92,21,3,3,-10,75,74,15,15,3,195,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-06-12,2017,9,37,163,1362.3,0.17,3,Normal,53,12,12,13,120,210,0.15,1152,0.85,1100,52,12,2,2,-11,47,65,14,14,2,167,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2018-06-13,2017,9,37,164,1311.1,0.18,3,Normal,53,12,12,13,120,210,0.16,1101,0.84,1100,1,0,0,0,-13,14,53,12,12,0,134,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2018-06-14,2017,9,37,165,1266.9,0.19,3,Normal,53,12,12,13,120,210,0.17,1057,0.83,1057,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.748,0.551,0.0259,1.3,0.0611,4,0.291,1.59,0.0748,19.7,0.954,0.98,0.935,48.6,47.7,191,4580
2018-06-15,2017,9,37,166,1223.4,0.19,3,Normal,53,12,12,13,120,210,0.17,1013,0.83,1013,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.684,0.453,0.0212,1.14,0.0532,4,0.283,1.42,0.0664,20,0.955,0.98,0.936,47.4,46.5,186,4460
2018-06-16,2017,9,37,167,1186.5,0.2,3,Normal,53,12,12,13,120,210,0.18,976.5,0.82,976.5,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.63,0.412,0.0191,1.04,0.0484,4,0.272,1.31,0.0611,20.2,0.955,0.98,0.936,46.2,45.3,181,4350
2018-06-17,2017,9,38,168,1150.3,0.2,3,Normal,53,12,12,13,120,210,0.18,940.3,0.82,940.3,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.586,0.394,0.0182,0.98,0.0453,4,0.26,1.24,0.0573,20.4,0.955,0.98,0.936,44.9,44,176,4220
2018-06-18,2017,9,38,169,1120.2,0.21,3,Normal,53,12,12,13,120,210,0.19,910.1,0.81,910.1,0,0,0,0,-13,13,53,12,12,0,133,987,990,968.3,21.7,0.559,0.38,0.0175,0.938,0.0432,4,0.25,1.19,0.0547,20.5,0.955,0.98,0.936,43.8,42.9,172,4120
2018-06-19,2017,9,38,170,1090.6,0.21,3,Normal,53,12,12,13,120,210,0.19,880.6,0.81,880.6,0,0,0,0,-13,13,53,12,12,0,133,958,990,968.2,21.8,0.532,0.365,0.0167,0.897,0.0411,4,0.24,1.14,0.0521,20.7,0.955,0.98,0.936,42.6,41.8,167,4010
2018-06-20,2017,9,38,171,1061.6,0.22,3,Normal,53,12,12,13,120,210,0.2,851.6,0.8,851.6,0,0,0,0,-13,13,53,12,12,0,133,929,990,968.1,21.9,0.505,0.351,0.016,0.856,0.0391,4,0.23,1.09,0.0496,20.8,0.954,0.979,0.934,41.5,40.6,162,3900
2018-06-21,2017,9,38,172,1038.3,0.22,3,Normal,53,12,12,13,120,210,0.2,828.3,0.8,828.3,0,0,0,0,-13,13,53,12,12,0,133,905,990,968,22,0.484,0.34,0.0155,0.824,0.0375,4,0.222,1.05,0.0476,20.9,0.954,0.977,0.932,40.5,39.6,158,3800
2018-06-22,2017,9,38,173,1015.5,0.23,3,Normal,53,12,12,13,120,210,0.21,805.5,0.79,805.5,0,0,0,0,-13,13,53,12,12,0,133,882,990,967.9,22.1,0.463,0.329,0.0149,0.792,0.0359,4,0.214,1.01,0.0456,21,0.953,0.975,0.929,39.6,38.6,155,3710
2018-06-23,2017,9,38,174,993.08,0.23,3,Normal,53,12,12,13,120,210,0.21,783.1,0.79,783.1,0,0,0,0,-13,13,53,12,12,0,133,860,990,967.9,22.1,0.442,0.318,0.0144,0.76,0.0344,3,0.289,1.05,0.0474,21.1,0.956,0.98,0.937,51.6,48.2,145,3470
2018-06-24,2017,9,39,175,971.14,0.24,3,Normal,53,12,12,13,120,210,0.22,761.1,0.78,761.1,0,0,0,0,-13,13,53,12,12,0,133,838,990,967.8,22.2,0.422,0.307,0.0138,0.73,0.0328,3,0.283,1.01,0.0456,21.2,0.957,0.98,0.937,50.5,48.2,145,3470
2018-06-25,2017,9,39,176,954.42,0.24,3,Normal,53,12,12,13,120,210,0.22,744.4,0.78,744.4,0,0,0,0,-13,13,53,12,12,0,133,821,990,967.7,22.3,0.407,0.298,0.0134,0.705,0.0316,3,0.277,0.983,0.0441,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2018-06-26,2017,9,39,177,938.02,0.25,3,Normal,53,12,12,13,120,210,0.22,728,0.78,728,0,0,0,0,-13,13,53,12,12,0,133,805,990,967.7,22.3,0.392,0.287,0.0129,0.679,0.0304,3,0.27,0.949,0.0425,21.4,0.957,0.98,0.937,48.7,47.7,143,3440
2018-06-27,2017,9,39,178,921.94,0.25,3,Normal,53,12,12,13,120,210,0.23,711.9,0.77,711.9,0,0,0,0,-13,13,53,12,12,0,133,789,990,967.6,22.4,0.377,0.277,0.0123,0.654,0.0292,3,0.263,0.917,0.0409,21.5,0.957,0.98,0.937,47.9,46.9,141,3380
2018-06-28,2017,9,39,179,906.21,0.26,3,Normal,53,12,12,13,120,210,0.23,696.2,0.77,696.2,0,0,0,0,-13,13,53,12,12,0,133,773,990,967.5,22.5,0.366,0.266,0.0118,0.632,0.0281,3,0.256,0.888,0.0395,21.6,0.957,0.98,0.937,47,46.1,138,3320
2018-06-29,2017,9,39,180,890.86,0.26,3,Normal,53,12,12,13,120,210,0.24,680.9,0.76,680.9,0,0,0,0,-13,13,53,12,12,0,133,758,990,967.5,22.5,0.357,0.256,0.0114,0.613,0.0272,3,0.249,0.862,0.0382,21.7,0.957,0.98,0.937,46.1,45.2,136,3260
2018-06-30,2017,9,39,181,875.9,0.27,3,Normal,53,12,12,13,120,210,0.24,665.9,0.76,665.9,0,0,0,0,-13,13,53,12,12,0,133,743,990,967.4,22.6,0.349,0.246,0.0109,0.595,0.0263,3,0.242,0.837,0.037,21.8,0.956,0.98,0.937,45.3,44.4,133,3200
2018-07-01,2017,10,40,182,861.38,0.27,3,Normal,50,10,9,9,108,186,0.22,675.4,0.78,675.4,0,0,0,0,-9,9,50,10,9,0,117,744,990,967.3,22.7,0.35,0.252,0.0111,0.602,0.0266,3,0.246,0.848,0.0374,21.8,0.957,0.98,0.938,46.1,45.1,135,3250
2018-07-02,2017,10,40,183,847.32,0.27,3,Normal,50,10,9,9,108,186,0.22,661.3,0.78,661.3,0,0,0,0,-9,9,50,10,9,0,117,730,990,967.3,22.7,0.342,0.243,0.0107,0.584,0.0257,3,0.24,0.824,0.0363,21.9,0.956,0.98,0.937,45.2,44.3,133,3190
2018-07-03,2017,10,40,184,833.77,0.28,3,Normal,50,10,9,9,108,186,0.22,647.8,0.78,647.8,0,0,0,0,-9,9,50,10,9,0,117,717,990,967.2,22.8,0.334,0.234,0.0103,0.568,0.0249,3,0.234,0.802,0.0352,22,0.956,0.98,0.937,44.5,43.6,131,3140
2018-07-04,2017,10,40,185,824.44,0.28,3,Normal,50,10,9,9,108,186,0.23,638.4,0.77,638.4,0,0,0,0,-9,9,50,10,9,0,117,707,990,967.2,22.8,0.329,0.227,0.00998,0.556,0.0244,3,0.23,0.786,0.0345,22,0.956,0.98,0.936,43.9,43,129,3100
2018-07-05,2017,10,40,186,815.42,0.29,3,Normal,50,10,9,9,108,186,0.23,629.4,0.77,629.4,0,0,0,0,-9,9,50,10,9,0,117,698,990,967.2,22.8,0.323,0.221,0.0097,0.545,0.0239,3,0.226,0.771,0.0337,22.1,0.955,0.98,0.936,43.4,42.5,128,3060
2018-07-06,2017,10,40,187,806.76,0.29,3,Normal,50,10,9,9,108,186,0.23,620.8,0.77,620.8,0,0,0,0,-9,9,50,10,9,0,117,690,990,967.1,22.9,0.319,0.216,0.00943,0.534,0.0234,3,0.222,0.756,0.0331,22.1,0.955,0.98,0.936,42.9,42,126,3020
2018-07-07,2017,10,40,188,798.5,0.29,3,Normal,50,10,9,9,108,186,0.23,612.5,0.77,612.5,0,0,0,0,-9,9,50,10,9,0,117,682,990,967.1,22.9,0.314,0.21,0.00917,0.524,0.0229,3,0.218,0.742,0.0324,22.2,0.955,0.98,0.936,42.4,41.5,125,2990
2018-07-08,2017,10,41,189,790.69,0.3,3,Normal,50,10,9,9,108,186,0.23,604.7,0.77,604.7,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.309,0.205,0.00893,0.514,0.0224,3,0.215,0.729,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2018-07-09,2017,10,41,190,783.44,0.3,3,Normal,50,10,9,9,108,186,0.24,597.4,0.76,597.4,0,0,0,0,-9,9,50,10,9,0,117,666,990,967,23,0.305,0.2,0.00871,0.505,0.022,3,0.211,0.717,0.0312,22.2,0.954,0.979,0.934,41.5,40.6,122,2920
2018-07-10,2017,10,41,191,776.91,0.31,3,Normal,50,10,9,9,108,186,0.24,590.9,0.76,590.9,0,0,0,0,-9,9,50,10,9,0,117,660,990,967,23,0.302,0.196,0.00851,0.497,0.0216,3,0.208,0.706,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,120,2890
2018-07-11,2017,10,41,192,770.25,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2018-07-12,2017,10,41,193,762.32,0.31,2,Mod_Wet,58,11,11,11,136,227,0.3,535.3,0.7,535.3,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2018-07-13,2017,10,41,194,749.47,0.32,2,Mod_Wet,58,11,11,11,136,227,0.3,522.5,0.7,522.5,0,0,0,0,-11,11,58,11,11,0,147,602,990,966.9,23.1,0.269,0.15,0.00649,0.419,0.0181,3,0.178,0.597,0.0258,22.5,0.948,0.97,0.92,36.5,35.4,106,2550
2018-07-14,2017,10,41,195,738.26,0.32,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2018-07-15,2017,10,42,196,726.5,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,499.5,0.69,499.5,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2018-07-16,2017,10,42,197,715.29,0.33,2,Mod_Wet,58,11,11,11,136,227,0.32,488.3,0.68,488.3,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2018-07-17,2017,10,42,198,705.17,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,478.2,0.68,478.2,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.244,0.125,0.00536,0.368,0.0158,2,0.265,0.634,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2018-07-18,2017,10,42,199,694.51,0.34,2,Mod_Wet,58,11,11,11,136,227,0.33,467.5,0.67,467.5,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00513,0.357,0.0153,2,0.258,0.615,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2018-07-19,2017,10,42,200,683.84,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,456.8,0.67,456.8,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.232,0.115,0.00491,0.346,0.0148,2,0.251,0.597,0.0256,22.8,0.958,0.98,0.938,48.8,47.9,95.7,2300
2018-07-20,2017,10,42,201,673.72,0.35,2,Mod_Wet,58,11,11,11,136,227,0.34,446.7,0.66,446.7,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00469,0.336,0.0143,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,46.9,93.9,2250
2018-07-21,2017,10,42,202,664.7,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,437.7,0.66,437.7,0,0,0,0,-11,11,58,11,11,0,147,518,990,966.6,23.4,0.221,0.106,0.0045,0.326,0.0139,2,0.238,0.564,0.0241,22.9,0.957,0.98,0.938,47,46.1,92.1,2210
2018-07-22,2017,10,43,203,655.13,0.36,2,Mod_Wet,58,11,11,11,136,227,0.35,428.1,0.65,428.1,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.0043,0.316,0.0135,2,0.231,0.548,0.0233,22.9,0.957,0.98,0.937,46,45.1,90.3,2170
2018-07-23,2017,10,43,204,645.56,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,418.6,0.65,418.6,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.211,0.0966,0.00411,0.308,0.0131,2,0.225,0.533,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.4,2120
2018-07-24,2017,10,43,205,635.99,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,409,0.64,409,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.092,0.00391,0.3,0.0127,2,0.219,0.519,0.022,23,0.955,0.98,0.936,44.1,43.3,86.5,2080
2018-07-25,2017,10,43,206,626.97,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,400,0.64,400,0,0,0,0,-11,11,58,11,11,0,147,480,990,966.4,23.6,0.205,0.0878,0.00372,0.293,0.0124,2,0.212,0.505,0.0214,23.1,0.955,0.98,0.936,43.2,42.4,84.7,2030
2018-07-26,2017,10,43,207,619.04,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,392,0.63,392,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.084,0.00356,0.286,0.0121,2,0.207,0.493,0.0209,23.1,0.954,0.98,0.935,42.4,41.6,83.1,2000
2018-07-27,2017,10,43,208,610.56,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,383.6,0.63,383.6,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.08,0.00338,0.279,0.0118,2,0.201,0.481,0.0203,23.2,0.953,0.979,0.933,41.5,40.7,81.3,1950
2018-07-28,2017,10,43,209,602.08,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,375.1,0.62,375.1,0,0,0,0,-11,11,58,11,11,0,147,455,990,966.3,23.7,0.196,0.076,0.00321,0.272,0.0115,2,0.196,0.468,0.0197,23.2,0.952,0.977,0.93,40.7,39.7,79.5,1910
2018-07-29,2017,10,44,210,593.61,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,366.6,0.62,366.6,0,0,0,0,-11,11,58,11,11,0,147,447,990,966.3,23.7,0.193,0.072,0.00304,0.265,0.0112,2,0.19,0.455,0.0192,23.3,0.951,0.976,0.927,39.8,38.8,77.6,1860
2018-07-30,2017,10,44,211,585.68,0.39,2,Mod_Wet,58,11,11,11,136,227,0.39,358.7,0.61,358.7,0,0,0,0,-11,11,58,11,11,0,147,439,990,966.2,23.8,0.19,0.0683,0.00287,0.259,0.0109,2,0.185,0.443,0.0187,23.3,0.95,0.974,0.925,39,37.9,75.9,1820
2018-07-31,2017,10,44,212,577.75,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,350.8,0.61,350.8,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0646,0.00271,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37.1,74.1,1780
2018-08-01,2017,11,44,213,569.82,0.4,2,Mod_Wet,54,9,8,6,107,184,0.32,385.8,0.68,385.8,0,0,0,0,-6,6,54,9,8,0,113,457,990,966.2,23.8,0.197,0.0811,0.0034,0.278,0.0117,2,0.203,0.481,0.0202,23.4,0.953,0.98,0.934,42.1,41.3,82.5,1980
2018-08-02,2017,11,44,214,561.89,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,377.9,0.67,377.9,0,0,0,0,-6,6,54,9,8,0,113,449,990,966.1,23.9,0.194,0.0774,0.00324,0.271,0.0114,2,0.198,0.469,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.8,1940
2018-08-03,2017,11,44,215,553.41,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,369.4,0.67,369.4,0,0,0,0,-6,6,54,9,8,0,113,440,990,966.1,23.9,0.191,0.0734,0.00307,0.264,0.0111,2,0.192,0.456,0.0191,23.5,0.951,0.977,0.929,40.4,39.5,78.9,1890
2018-08-04,2017,11,44,216,545.48,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,361.5,0.66,361.5,0,0,0,0,-6,6,54,9,8,0,113,432,990,966.1,23.9,0.188,0.0696,0.00291,0.258,0.0108,2,0.186,0.444,0.0186,23.5,0.95,0.975,0.926,39.6,38.6,77.2,1850
2018-08-05,2017,11,45,217,537.55,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,353.6,0.66,353.6,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.185,0.0659,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
2018-08-06,2017,11,45,218,530.72,0.42,2,Mod_Wet,54,9,8,6,107,184,0.35,346.7,0.65,346.7,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0627,0.00261,0.246,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,36.9,73.9,1770
2018-08-07,2017,11,45,219,523.33,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,339.3,0.65,339.3,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0592,0.00246,0.24,0.00996,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
2018-08-08,2017,11,45,220,515.95,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,331.9,0.64,331.9,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0557,0.00231,0.233,0.00969,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.7,1700
2018-08-09,2017,11,45,221,508.57,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,324.6,0.64,324.6,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0522,0.00216,0.227,0.00943,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2018-08-10,2017,11,45,222,501.73,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,317.7,0.63,317.7,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.049,0.00203,0.222,0.00918,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.8,1630
2018-08-11,2017,11,45,223,494.9,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,310.9,0.63,310.9,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0457,0.00189,0.216,0.00894,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2018-08-12,2017,11,46,224,489.15,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,305.1,0.62,305.1,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.043,0.00178,0.211,0.00873,2,0.148,0.36,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.2,1560
2018-08-13,2017,11,46,225,482.86,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,298.9,0.62,298.9,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0401,0.00165,0.206,0.00851,2,0.144,0.35,0.0145,23.9,0.941,0.97,0.912,32.9,31.9,63.9,1530
2018-08-14,2017,11,46,226,476.58,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,292.6,0.61,292.6,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0371,0.00153,0.201,0.00828,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
2018-08-15,2017,11,46,227,470.29,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,286.3,0.61,286.3,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0341,0.00141,0.196,0.00806,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.5,30.6,61.2,1470
2018-08-16,2017,11,46,228,464.54,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,280.5,0.6,280.5,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0314,0.00129,0.191,0.00786,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2018-08-17,2017,11,46,229,458.8,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,274.8,0.6,274.8,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0287,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.4,58.7,1410
2018-08-18,2017,11,46,230,453.06,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,269.1,0.59,269.1,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.026,0.00107,0.182,0.00745,2,0.124,0.306,0.0125,24.1,0.934,0.97,0.906,29.6,28.8,57.5,1380
2018-08-19,2017,11,47,231,448.41,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,264.4,0.59,264.4,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0238,0.000976,0.178,0.00729,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.1,28.3,56.5,1360
2018-08-20,2017,11,47,232,443.22,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,259.2,0.58,259.2,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0214,0.000875,0.173,0.00711,2,0.117,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.4,1330
2018-08-21,2017,11,47,233,438.02,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,254,0.58,254,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0189,0.000774,0.169,0.00692,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
2018-08-22,2017,11,47,234,432.83,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,248.8,0.57,248.8,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.000691,0.165,0.00676,2,0.11,0.276,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2018-08-23,2017,11,47,235,427.63,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,243.6,0.57,243.6,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000672,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2018-08-24,2017,11,47,236,422.44,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,238.4,0.56,238.4,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.5,50.9,1220
2018-08-25,2017,11,47,237,417.24,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,233.2,0.56,233.2,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000635,0.158,0.00646,2,0.0999,0.258,0.0105,24.3,0.924,0.97,0.896,25.6,24.9,49.8,1190
2018-08-26,2017,11,48,238,412.59,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,228.6,0.55,228.6,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000619,0.156,0.00637,1,0.251,0.408,0.0166,24.1,0.958,0.98,0.939,51.8,48.2,48.2,1160
2018-08-27,2017,11,48,239,407.94,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,223.9,0.55,223.9,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000602,0.154,0.00629,1,0.245,0.399,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2018-08-28,2017,11,48,240,403.29,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,219.3,0.54,219.3,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000585,0.152,0.0062,1,0.239,0.391,0.0159,24.2,0.958,0.98,0.939,49.8,48.2,48.2,1160
2018-08-29,2017,11,48,241,398.65,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,214.7,0.54,214.7,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.000569,0.15,0.00611,1,0.232,0.383,0.0155,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
2018-08-30,2017,11,48,242,395.09,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,211.1,0.53,211.1,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000556,0.149,0.00604,1,0.227,0.376,0.0153,24.2,0.957,0.98,0.938,48,47.1,47.1,1130
2018-08-31,2017,11,48,243,390.99,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,207,0.53,207,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0133,0.000541,0.147,0.00596,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.2,46.2,1110
2018-09-01,2017,12,48,244,385.79,0.52,2,Mod_Wet,46,7,6,4,75,138,0.36,247.8,0.64,247.8,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0168,0.000681,0.161,0.00651,2,0.11,0.27,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2018-09-02,2017,12,49,245,379.51,0.53,2,Mod_Wet,46,7,6,4,75,138,0.36,241.5,0.64,241.5,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0163,0.000659,0.158,0.00639,2,0.106,0.263,0.0107,24.4,0.927,0.97,0.899,26.8,26,52,1250
2018-09-03,2017,12,49,246,374.86,0.53,2,Mod_Wet,46,7,6,4,75,138,0.37,236.9,0.63,236.9,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51,1220
2018-09-04,2017,12,49,247,369.66,0.54,2,Mod_Wet,46,7,6,4,75,138,0.37,231.7,0.63,231.7,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.2,24.8,0.138,0.0154,0.000624,0.154,0.0062,2,0.0989,0.252,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.9,1200
2018-09-05,2017,12,49,248,364.47,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,226.5,0.62,226.5,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.015,0.000605,0.151,0.00611,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,51.9,48.2,48.2,1160
2018-09-06,2017,12,49,249,359.27,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,221.3,0.62,221.3,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0146,0.000587,0.149,0.00601,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2018-09-07,2017,12,49,250,354.08,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,216.1,0.61,216.1,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.000569,0.147,0.00591,1,0.234,0.381,0.0153,24.4,0.957,0.98,0.938,49.6,48.2,48.2,1160
2018-09-08,2017,12,49,251,349.43,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,211.4,0.6,211.4,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2018-09-09,2017,12,50,252,344.78,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,206.8,0.6,206.8,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00573,1,0.222,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
2018-09-10,2017,12,50,253,341.22,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,203.2,0.6,203.2,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2018-09-11,2017,12,50,254,337.12,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,199.1,0.59,199.1,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
2018-09-12,2017,12,50,255,333.02,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,195,0.59,195,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.138,0.00551,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2018-09-13,2017,12,50,256,328.92,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,190.9,0.58,190.9,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2018-09-14,2017,12,50,257,324.82,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,186.8,0.57,186.8,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000466,0.134,0.00536,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2018-09-15,2017,12,50,258,320.72,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,182.7,0.57,182.7,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00529,1,0.189,0.321,0.0129,24.7,0.95,0.98,0.931,42,41.1,41.1,988
2018-09-16,2017,12,51,259,316.61,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,178.6,0.56,178.6,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,963
2018-09-17,2017,12,51,260,313.06,0.6,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.976,0.925,40.2,39.3,39.3,942
2018-09-18,2017,12,51,261,309.51,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,171.5,0.55,171.5,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2018-09-19,2017,12,51,262,305.95,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,167.9,0.55,167.9,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.0004,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.6,37.5,37.5,900
2018-09-20,2017,12,51,263,302.4,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,164.4,0.54,164.4,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00972,0.000388,0.124,0.00495,1,0.164,0.289,0.0115,24.8,0.944,0.971,0.917,37.7,36.7,36.7,880
2018-09-21,2017,12,51,264,298.84,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,160.8,0.54,160.8,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00942,0.000375,0.123,0.00488,1,0.16,0.282,0.0112,24.8,0.943,0.97,0.915,36.9,35.8,35.8,859
2018-09-22,2017,12,51,265,296.38,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,158.4,0.53,158.4,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00921,0.000367,0.121,0.00484,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.3,35.3,35.3,846
2018-09-23,2017,12,52,266,293.37,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,155.4,0.53,155.4,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00896,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.6,34.6,830
2018-09-24,2017,12,52,267,290.36,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,152.4,0.53,152.4,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.0087,0.000346,0.119,0.00473,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,34.9,33.9,33.9,813
2018-09-25,2017,12,52,268,287.36,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,149.4,0.52,149.4,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00845,0.000336,0.118,0.00467,1,0.144,0.262,0.0104,24.9,0.939,0.97,0.911,34.2,33.2,33.2,797
2018-09-26,2017,12,52,269,284.35,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,146.3,0.52,146.3,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00819,0.000325,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,780
2018-09-27,2017,12,52,270,281.34,0.64,2,Mod_Wet,46,7,6,4,75,138,0.49,143.3,0.51,143.3,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00793,0.000315,0.115,0.00456,1,0.136,0.251,0.00997,24.9,0.937,0.97,0.908,32.8,31.8,31.8,764
2018-09-28,2017,12,52,271,278.33,0.64,2,Mod_Wet,46,7,6,4,75,138,0.5,140.3,0.5,140.3,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00768,0.000305,0.114,0.00451,1,0.132,0.246,0.00975,24.9,0.935,0.97,0.907,32.1,31.1,31.1,747
2018-09-29,2017,12,52,272,275.33,0.65,2,Mod_Wet,46,7,6,4,75,138,0.5,137.3,0.5,137.3,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00742,0.000295,0.112,0.00445,1,0.128,0.24,0.00953,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2018-09-30,2017,12,53,273,272.32,0.65,2,Mod_Wet,46,7,6,4,75,138,0.51,134.3,0.49,134.3,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00717,0.000284,0.111,0.0044,1,0.124,0.235,0.00931,25,0.933,0.97,0.905,30.7,29.8,29.8,714
2018-10-01,2018,1,1,274,269.86,0.66,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,858
2018-10-02,2018,1,1,275,267.4,0.66,2,Mod_Wet,41,6,4,3,56,110,0.41,157.4,0.59,157.4,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,844
2018-10-03,2018,1,1,276,264.94,0.66,2,Mod_Wet,41,6,4,3,56,110,0.41,154.9,0.58,154.9,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00892,0.000353,0.117,0.00464,1,0.152,0.269,0.0106,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2018-10-04,2018,1,1,277,262.47,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,152.5,0.58,152.5,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00871,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2018-10-05,2018,1,1,278,260.01,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,150,0.58,150,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.0085,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2018-10-06,2018,1,1,279,257.55,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,147.6,0.57,147.6,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00829,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,32.9,32.9,791
2018-10-07,2018,1,1,280,255.09,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,145.1,0.57,145.1,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00808,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2018-10-08,2018,1,2,281,252.63,0.69,2,Mod_Wet,41,6,4,3,56,110,0.43,142.6,0.56,142.6,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2018-10-09,2018,1,2,282,250.17,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,140.2,0.56,140.2,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00766,0.000303,0.111,0.00437,1,0.132,0.242,0.00958,25.1,0.935,0.97,0.907,32.2,31.2,31.2,750
2018-10-10,2018,1,2,283,247.71,0.7,2,Mod_Wet,41,6,4,3,56,110,0.44,137.7,0.56,137.7,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.128,0.238,0.0094,25.1,0.934,0.97,0.906,31.6,30.7,30.7,736
2018-10-11,2018,1,2,284,246.34,0.7,3,Normal,37,5,3,2,50,97,0.39,149.3,0.61,149.3,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00844,0.000333,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.4,33.4,802
2018-10-12,2018,1,2,285,244.43,0.71,3,Normal,37,5,3,2,50,97,0.4,147.4,0.6,147.4,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00828,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2018-10-13,2018,1,2,286,242.51,0.71,3,Normal,37,5,3,2,50,97,0.4,145.5,0.6,145.5,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,781
2018-10-14,2018,1,2,287,240.6,0.72,3,Normal,37,5,3,2,50,97,0.4,143.6,0.6,143.6,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.246,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2018-10-15,2018,1,3,288,240.87,0.72,3,Normal,37,5,3,2,50,97,0.4,143.9,0.6,143.9,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00798,0.000315,0.11,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2018-10-16,2018,1,3,289,241.69,0.71,3,Normal,37,5,3,2,50,97,0.4,144.7,0.6,144.7,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.102,0.00805,0.000318,0.111,0.00436,1,0.138,0.248,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2018-10-17,2018,1,3,290,238.69,0.72,3,Normal,37,5,3,2,50,97,0.41,141.7,0.59,141.7,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00431,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.907,32.7,31.7,31.7,760
2018-10-18,2018,1,3,291,236.22,0.73,3,Normal,37,5,3,2,50,97,0.41,139.2,0.59,139.2,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00758,0.000299,0.108,0.00426,1,0.13,0.239,0.0094,25.1,0.934,0.97,0.906,32.1,31.1,31.1,747
2018-10-19,2018,1,3,292,234.86,0.73,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,739
2018-10-20,2018,1,3,293,231.85,0.74,3,Normal,37,5,3,2,50,97,0.42,134.8,0.58,134.8,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.00721,0.000284,0.106,0.00418,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2018-10-21,2018,1,3,294,230.48,0.74,2,Mod_Wet,41,6,4,3,56,110,0.48,120.5,0.52,120.5,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0961,0.00599,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.6,26.7,26.7,642
2018-10-22,2018,1,4,295,228.57,0.75,2,Mod_Wet,41,6,4,3,56,110,0.48,118.6,0.52,118.6,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0954,0.00583,0.000229,0.101,0.00398,1,0.103,0.204,0.00801,25.2,0.924,0.97,0.897,27.1,26.3,26.3,631
2018-10-23,2018,1,4,296,226.65,0.75,2,Mod_Wet,41,6,4,3,56,110,0.48,116.7,0.52,116.7,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0947,0.00567,0.000223,0.1,0.00395,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.7,25.9,25.9,620
2018-10-24,2018,1,4,297,224.74,0.76,2,Mod_Wet,41,6,4,3,56,110,0.49,114.7,0.51,114.7,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.094,0.0055,0.000216,0.0995,0.00391,1,0.0974,0.197,0.00774,25.3,0.922,0.97,0.894,26.2,25.4,25.4,610
2018-10-25,2018,1,4,298,222.83,0.77,2,Mod_Wet,41,6,4,3,56,110,0.49,112.8,0.51,112.8,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0934,0.00534,0.00021,0.0987,0.00388,1,0.0948,0.194,0.0076,25.3,0.92,0.97,0.893,25.7,25,25,599
2018-10-26,2018,1,4,299,220.91,0.77,2,Mod_Wet,41,6,4,3,56,110,0.5,110.9,0.5,110.9,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0927,0.00518,0.000203,0.0979,0.00384,1,0.0922,0.19,0.00746,25.3,0.919,0.97,0.891,25.3,24.5,24.5,588
2018-10-27,2018,1,4,300,219,0.78,2,Mod_Wet,41,6,4,3,56,110,0.5,109,0.5,109,0,0,0,0,-3,3,41,6,4,0,59,160,990,964.5,25.5,0.092,0.00502,0.000197,0.097,0.00381,1,0.0896,0.187,0.00732,25.3,0.918,0.97,0.89,24.8,24.1,24.1,578
2018-10-28,2018,1,4,301,217.08,0.79,2,Mod_Wet,41,6,4,3,56,110,0.51,107.1,0.49,107.1,0,0,0,0,-3,3,41,6,4,0,59,158,990,964.5,25.5,0.0913,0.00485,0.00019,0.0962,0.00377,1,0.0871,0.183,0.00719,25.3,0.916,0.97,0.889,24.4,23.6,23.6,567
2018-10-29,2018,1,5,302,215.17,0.8,2,Mod_Wet,41,6,4,3,56,110,0.51,105.2,0.49,105.2,0,0,0,0,-3,3,41,6,4,0,59,156,990,964.5,25.5,0.0906,0.00469,0.000184,0.0953,0.00374,1,0.0845,0.18,0.00705,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2018-10-30,2018,1,5,303,213.26,0.8,2,Mod_Wet,41,6,4,3,56,110,0.52,103.3,0.48,103.3,0,0,0,0,-3,3,41,6,4,0,59,154,990,964.5,25.5,0.09,0.00453,0.000177,0.0945,0.0037,1,0.0819,0.176,0.00691,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
2018-10-31,2018,1,5,304,211.34,0.81,2,Mod_Wet,41,6,4,3,56,110,0.52,101.3,0.48,101.3,0,0,0,0,-3,3,41,6,4,0,59,152,990,964.5,25.5,0.0893,0.00436,0.000171,0.0937,0.00367,1,0.0793,0.173,0.00677,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2018-11-01,2018,2,5,305,210.52,0.81,3,Normal,36,5,3,2,47,93,0.44,117.5,0.56,117.5,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0925,0.00574,0.000225,0.0983,0.00385,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2018-11-02,2018,2,5,306,210.79,0.81,3,Normal,36,5,3,2,47,93,0.44,117.8,0.56,117.8,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00576,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2018-11-03,2018,2,5,307,212.71,0.8,3,Normal,36,5,3,2,47,93,0.44,119.7,0.56,119.7,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0992,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2018-11-04,2018,2,5,308,215.72,0.8,3,Normal,36,5,3,2,47,93,0.43,122.7,0.57,122.7,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2018-11-05,2018,2,6,309,217.08,0.79,3,Normal,36,5,3,2,47,93,0.43,124.1,0.57,124.1,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2018-11-06,2018,2,6,310,220.09,0.78,3,Normal,36,5,3,2,47,93,0.42,127.1,0.58,127.1,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,681
2018-11-07,2018,2,6,311,220.36,0.78,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.114,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.4,28.4,683
2018-11-08,2018,2,6,312,222.28,0.77,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2018-11-09,2018,2,6,313,225.29,0.76,3,Normal,36,5,3,2,47,93,0.41,132.3,0.59,132.3,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00699,0.000275,0.105,0.00412,1,0.121,0.226,0.00887,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2018-11-10,2018,2,6,314,224.47,0.76,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0975,0.00692,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2018-11-11,2018,2,6,315,222.55,0.77,3,Normal,36,5,3,2,47,93,0.42,129.6,0.58,129.6,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00676,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.903,29.8,28.9,28.9,695
2018-11-12,2018,2,7,316,222.83,0.77,3,Normal,36,5,3,2,47,93,0.42,129.8,0.58,129.8,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000266,0.104,0.00407,1,0.118,0.221,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,696
2018-11-13,2018,2,7,317,224.19,0.76,3,Normal,36,5,3,2,47,93,0.41,131.2,0.58,131.2,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.0069,0.000271,0.104,0.0041,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2018-11-14,2018,2,7,318,223.37,0.77,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00683,0.000268,0.104,0.00408,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2018-11-15,2018,2,7,319,221.46,0.77,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0964,0.00667,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2018-11-16,2018,2,7,320,219.54,0.78,3,Normal,36,5,3,2,47,93,0.42,126.5,0.58,126.5,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000255,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2018-11-17,2018,2,7,321,221.46,0.77,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0964,0.00667,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2018-11-18,2018,2,7,322,221.73,0.77,3,Normal,36,5,3,2,47,93,0.42,128.7,0.58,128.7,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.00669,0.000263,0.103,0.00405,1,0.116,0.219,0.00862,25.3,0.93,0.97,0.902,29.6,28.8,28.8,690
2018-11-19,2018,2,8,323,220.36,0.78,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.114,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.4,28.4,683
2018-11-20,2018,2,8,324,220.09,0.78,3,Normal,36,5,3,2,47,93,0.42,127.1,0.58,127.1,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,681
2018-11-21,2018,2,8,325,220.36,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2018-11-22,2018,2,8,326,220.64,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,153.6,0.7,153.6,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00881,0.000346,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2018-11-23,2018,2,8,327,219.82,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,152.8,0.69,152.8,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00874,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,827
2018-11-24,2018,2,8,328,222.83,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,155.8,0.7,155.8,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.009,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2018-11-25,2018,2,8,329,224.19,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,157.2,0.7,157.2,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00911,0.000358,0.112,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,851
2018-11-26,2018,2,9,330,225.56,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,158.6,0.7,158.6,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00923,0.000363,0.113,0.00444,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2018-11-27,2018,2,9,331,226.93,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,159.9,0.7,159.9,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00934,0.000367,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,865
2018-11-28,2018,2,9,332,228.84,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,161.8,0.71,161.8,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00951,0.000374,0.115,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
