date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-11-29,2018,2,9,333,230.21,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,163.2,0.71,163.2,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00962,0.000379,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
2018-11-30,2018,2,9,334,229.39,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,162.4,0.71,162.4,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00955,0.000376,0.115,0.00451,1,0.162,0.276,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
2018-12-01,2018,3,9,335,231.85,0.74,5,Dry,26,4,3,2,24,59,0.25,172.8,0.75,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2018-12-02,2018,3,9,336,233.22,0.73,5,Dry,26,4,3,2,24,59,0.25,174.2,0.75,174.2,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2018-12-03,2018,3,10,337,234.58,0.73,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2018-12-04,2018,3,10,338,238.14,0.72,5,Dry,26,4,3,2,24,59,0.25,179.1,0.75,179.1,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,982
2018-12-05,2018,3,10,339,239.51,0.72,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,989
2018-12-06,2018,3,10,340,241.42,0.71,5,Dry,26,4,3,2,24,59,0.24,182.4,0.76,182.4,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00484,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2018-12-07,2018,3,10,341,244.43,0.71,5,Dry,26,4,3,2,24,59,0.24,185.4,0.76,185.4,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2018-12-08,2018,3,10,342,247.44,0.7,5,Dry,26,4,3,2,24,59,0.24,188.4,0.76,188.4,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000465,0.125,0.00496,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2018-12-09,2018,3,10,343,248.26,0.7,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2018-12-10,2018,3,11,344,246.89,0.7,5,Dry,26,4,3,2,24,59,0.24,187.9,0.76,187.9,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2018-12-11,2018,3,11,345,245.52,0.7,5,Dry,26,4,3,2,24,59,0.24,186.5,0.76,186.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2018-12-12,2018,3,11,346,244.15,0.71,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1010
2018-12-13,2018,3,11,347,241.15,0.71,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,998
2018-12-14,2018,3,11,348,239.78,0.72,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2018-12-15,2018,3,11,349,240.05,0.72,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2018-12-16,2018,3,11,350,240.87,0.72,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.5,41.5,997
2018-12-17,2018,3,12,351,238.96,0.72,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2018-12-18,2018,3,12,352,237.59,0.72,5,Dry,26,4,3,2,24,59,0.25,178.6,0.75,178.6,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00477,1,0.184,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.8,40.8,978
2018-12-19,2018,3,12,353,236.22,0.73,5,Dry,26,4,3,2,24,59,0.25,177.2,0.75,177.2,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2018-12-20,2018,3,12,354,238.14,0.72,5,Dry,26,4,3,2,24,59,0.25,179.1,0.75,179.1,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,982
2018-12-21,2018,3,12,355,239.51,0.72,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,989
2018-12-22,2018,3,12,356,239.78,0.72,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2018-12-23,2018,3,12,357,241.15,0.71,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,998
2018-12-24,2018,3,13,358,240.87,0.72,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.5,41.5,997
2018-12-25,2018,3,13,359,240.6,0.72,5,Dry,26,4,3,2,24,59,0.24,181.6,0.76,181.6,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2018-12-26,2018,3,13,360,243.61,0.71,5,Dry,26,4,3,2,24,59,0.24,184.6,0.76,184.6,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00488,1,0.192,0.315,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2018-12-27,2018,3,13,361,244.43,0.71,5,Dry,26,4,3,2,24,59,0.24,185.4,0.76,185.4,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2018-12-28,2018,3,13,362,245.25,0.7,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00492,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2018-12-29,2018,3,13,363,248.26,0.7,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2018-12-30,2018,3,13,364,250.72,0.69,5,Dry,26,4,3,2,24,59,0.23,191.7,0.77,191.7,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2018-12-31,2018,3,14,365,253.18,0.69,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1060
2019-01-01,2018,4,14,1,252.36,0.69,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2019-01-02,2018,4,14,2,253.18,0.69,5,Dry,29,5,4,2,33,73,0.29,180.2,0.71,180.2,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.9,41,41,985
2019-01-03,2018,4,14,3,255.64,0.68,5,Dry,29,5,4,2,33,73,0.29,182.6,0.71,182.6,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2019-01-04,2018,4,14,4,258.1,0.68,5,Dry,29,5,4,2,33,73,0.28,185.1,0.72,185.1,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2019-01-05,2018,4,14,5,260.56,0.67,5,Dry,29,5,4,2,33,73,0.28,187.6,0.72,187.6,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1030
2019-01-06,2018,4,14,6,261.93,0.67,5,Dry,29,5,4,2,33,73,0.28,188.9,0.72,188.9,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
2019-01-07,2018,4,15,7,263.29,0.67,5,Dry,29,5,4,2,33,73,0.28,190.3,0.72,190.3,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2019-01-08,2018,4,15,8,265.76,0.66,5,Dry,29,5,4,2,33,73,0.28,192.8,0.72,192.8,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2019-01-09,2018,4,15,9,266.58,0.66,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2019-01-10,2018,4,15,10,265.21,0.66,5,Dry,29,5,4,2,33,73,0.28,192.2,0.72,192.2,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2019-01-11,2018,4,15,11,265.48,0.66,5,Dry,29,5,4,2,33,73,0.28,192.5,0.72,192.5,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2019-01-12,2018,4,15,12,269.58,0.66,5,Dry,29,5,4,2,33,73,0.27,196.6,0.73,196.6,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2019-01-13,2018,4,15,13,273.69,0.65,5,Dry,29,5,4,2,33,73,0.27,200.7,0.73,200.7,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2019-01-14,2018,4,16,14,278.88,0.64,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2019-01-15,2018,4,16,15,281.34,0.64,5,Dry,29,5,4,2,33,73,0.26,208.3,0.74,208.3,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2019-01-16,2018,4,16,16,280.52,0.64,5,Dry,29,5,4,2,33,73,0.26,207.5,0.74,207.5,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00538,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2019-01-17,2018,4,16,17,283.53,0.63,5,Dry,29,5,4,2,33,73,0.26,210.5,0.74,210.5,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.364,0.0144,24.8,0.957,0.98,0.938,49,48,48,1150
2019-01-18,2018,4,16,18,287.63,0.63,5,Dry,29,5,4,2,33,73,0.25,214.6,0.75,214.6,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2019-01-19,2018,4,16,19,289.54,0.63,5,Dry,29,5,4,2,33,73,0.25,216.5,0.75,216.5,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000563,0.14,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2019-01-20,2018,4,16,20,294.74,0.62,5,Dry,29,5,4,2,33,73,0.25,221.7,0.75,221.7,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00564,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.6,48.2,48.2,1160
2019-01-21,2018,4,17,21,302.67,0.61,5,Dry,29,5,4,2,33,73,0.24,229.7,0.76,229.7,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0975,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2019-01-22,2018,4,17,22,309.51,0.6,5,Dry,29,5,4,2,33,73,0.24,236.5,0.76,236.5,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.25,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2019-01-23,2018,4,17,23,314.7,0.59,5,Dry,29,5,4,2,33,73,0.23,241.7,0.77,241.7,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2019-01-24,2018,4,17,24,320.99,0.59,5,Dry,29,5,4,2,33,73,0.23,248,0.77,248,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2019-01-25,2018,4,17,25,328.37,0.58,5,Dry,29,5,4,2,33,73,0.22,255.4,0.78,255.4,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0195,0.000783,0.159,0.00635,2,0.115,0.273,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2019-01-26,2018,4,17,26,336.85,0.57,5,Dry,29,5,4,2,33,73,0.22,263.9,0.78,263.9,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0235,0.000945,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2019-01-27,2018,4,17,27,346.97,0.56,5,Dry,29,5,4,2,33,73,0.21,274,0.79,274,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0283,0.00114,0.174,0.007,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1440
2019-01-28,2018,4,18,28,359.27,0.55,5,Dry,29,5,4,2,33,73,0.2,286.3,0.8,286.3,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0341,0.00138,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.5,1500
2019-01-29,2018,4,18,29,374.31,0.53,5,Dry,29,5,4,2,33,73,0.2,301.3,0.81,301.3,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0412,0.00167,0.197,0.00795,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.9,65.7,1580
2019-01-30,2018,4,18,30,388.8,0.52,5,Dry,29,5,4,2,33,73,0.19,315.8,0.81,315.8,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.208,0.00845,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.914,35.5,34.4,68.8,1650
2019-01-31,2018,4,18,31,401.11,0.51,5,Dry,29,5,4,2,33,73,0.18,328.1,0.82,328.1,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0539,0.00219,0.219,0.00889,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2019-02-01,2018,5,18,32,412.32,0.5,5,Dry,31,6,4,3,41,85,0.21,327.3,0.79,327.3,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.166,0.0535,0.00218,0.219,0.00892,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
2019-02-02,2018,5,18,33,425.72,0.49,5,Dry,31,6,4,3,41,85,0.2,340.7,0.8,340.7,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0598,0.00244,0.23,0.0094,2,0.172,0.403,0.0164,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2019-02-03,2018,5,18,34,439.66,0.48,5,Dry,31,6,4,3,41,85,0.19,354.7,0.81,354.7,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0664,0.00272,0.242,0.00989,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2019-02-04,2018,5,19,35,453.61,0.47,5,Dry,31,6,4,3,41,85,0.19,368.6,0.81,368.6,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.073,0.003,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.4,1930
2019-02-05,2018,5,19,36,468.65,0.46,5,Dry,31,6,4,3,41,85,0.18,383.6,0.82,383.6,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.0801,0.0033,0.265,0.0109,2,0.201,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.7,2010
2019-02-06,2018,5,19,37,482.59,0.45,5,Dry,31,6,4,3,41,85,0.18,397.6,0.82,397.6,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0867,0.00358,0.277,0.0114,2,0.211,0.488,0.0201,23.7,0.955,0.98,0.936,44.2,43.3,86.6,2080
2019-02-07,2018,5,19,38,495.44,0.44,5,Dry,31,6,4,3,41,85,0.17,410.4,0.83,410.4,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0927,0.00384,0.288,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2019-02-08,2018,5,19,39,505.56,0.44,5,Dry,31,6,4,3,41,85,0.17,420.6,0.83,420.6,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.198,0.0975,0.00404,0.296,0.0123,2,0.226,0.522,0.0217,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2019-02-09,2018,5,19,40,518.41,0.43,5,Dry,31,6,4,3,41,85,0.16,433.4,0.84,433.4,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.104,0.0043,0.307,0.0127,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.8,2250
2019-02-10,2018,5,19,41,533.45,0.42,5,Dry,31,6,4,3,41,85,0.16,448.4,0.84,448.4,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2019-02-11,2018,5,20,42,548.49,0.41,5,Dry,31,6,4,3,41,85,0.15,463.5,0.84,463.5,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0138,2,0.255,0.587,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2019-02-12,2018,5,20,43,564.08,0.41,5,Dry,31,6,4,3,41,85,0.15,479.1,0.85,479.1,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0146,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2019-02-13,2018,5,20,44,581.85,0.4,5,Dry,31,6,4,3,41,85,0.15,496.9,0.85,496.9,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.134,0.00561,0.366,0.0154,3,0.166,0.532,0.0224,23.2,0.946,0.97,0.917,35.7,34.6,104,2490
2019-02-14,2018,5,20,45,597.44,0.39,5,Dry,31,6,4,3,41,85,0.14,512.4,0.86,512.4,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00604,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2570
2019-02-15,2018,5,20,46,614.11,0.38,5,Dry,31,6,4,3,41,85,0.14,529.1,0.86,529.1,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.251,0.154,0.00653,0.405,0.0171,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2019-02-16,2018,5,20,47,630.79,0.37,5,Dry,31,6,4,3,41,85,0.14,545.8,0.86,545.8,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00702,0.426,0.0181,3,0.188,0.614,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2019-02-17,2018,5,20,48,645.29,0.37,5,Dry,31,6,4,3,41,85,0.13,560.3,0.87,560.3,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00745,0.444,0.0189,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
2019-02-18,2018,5,21,49,665.79,0.36,5,Dry,31,6,4,3,41,85,0.13,580.8,0.87,580.8,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00806,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2019-02-19,2018,5,21,50,685.76,0.35,5,Dry,31,6,4,3,41,85,0.12,600.8,0.88,600.8,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.202,0.00866,0.494,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.5,41.6,125,3000
2019-02-20,2018,5,21,51,702.98,0.34,5,Dry,31,6,4,3,41,85,0.12,618,0.88,618,0,0,0,0,-3,3,31,6,4,0,44,659,990,966.7,23.3,0.301,0.214,0.00918,0.515,0.0221,3,0.221,0.735,0.0316,22.6,0.955,0.98,0.936,43.5,42.6,128,3070
2019-02-21,2018,5,21,52,717.47,0.33,5,Dry,31,6,4,3,41,85,0.12,632.5,0.88,632.5,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.00962,0.533,0.0229,3,0.227,0.76,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
2019-02-22,2018,5,21,53,733.61,0.33,5,Dry,31,6,4,3,41,85,0.12,648.6,0.88,648.6,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.318,0.234,0.0101,0.553,0.0239,3,0.234,0.787,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2019-02-23,2018,5,21,54,747.01,0.32,5,Dry,31,6,4,3,41,85,0.11,662,0.89,662,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.569,0.0246,3,0.24,0.81,0.035,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2019-02-24,2018,5,21,55,756.58,0.32,5,Dry,31,6,4,3,41,85,0.11,671.6,0.89,671.6,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.331,0.25,0.0108,0.581,0.0252,3,0.245,0.826,0.0358,22.2,0.957,0.98,0.938,46.7,45.8,137,3300
2019-02-25,2018,5,22,56,763.41,0.31,5,Dry,31,6,4,3,41,85,0.11,678.4,0.89,678.4,0,0,0,0,-3,3,31,6,4,0,44,719,990,967,23,0.335,0.254,0.011,0.59,0.0256,3,0.248,0.837,0.0363,22.2,0.957,0.98,0.938,47.1,46.2,139,3330
2019-02-26,2018,5,22,57,769.7,0.31,5,Dry,31,6,4,3,41,85,0.11,684.7,0.89,684.7,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.258,0.0112,0.597,0.0259,3,0.251,0.848,0.0368,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2019-02-27,2018,5,22,58,772.42,0.31,5,Dry,31,6,4,3,41,85,0.11,687.4,0.89,687.4,0,0,0,0,-3,3,31,6,4,0,44,728,990,967,23,0.34,0.26,0.0113,0.601,0.0261,3,0.252,0.853,0.037,22.2,0.957,0.98,0.938,47.7,46.7,140,3360
2019-02-28,2018,5,22,59,775.71,0.31,5,Dry,31,6,4,3,41,85,0.11,690.7,0.89,690.7,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.342,0.262,0.0114,0.605,0.0263,3,0.253,0.858,0.0373,22.1,0.957,0.98,0.938,47.8,46.9,141,3380
2019-03-01,2018,6,22,60,779.42,0.3,5,Dry,36,8,6,4,53,107,0.14,672.4,0.86,672.4,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.587,0.0256,3,0.245,0.832,0.0362,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2019-03-02,2018,6,22,61,783.44,0.3,5,Dry,36,8,6,4,53,107,0.14,676.4,0.86,676.4,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.253,0.011,0.592,0.0258,3,0.247,0.839,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2019-03-03,2018,6,22,62,787.72,0.3,5,Dry,36,8,6,4,53,107,0.14,680.7,0.86,680.7,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0111,0.598,0.026,3,0.249,0.846,0.0369,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2019-03-04,2018,6,23,63,792.22,0.3,5,Dry,36,8,6,4,53,107,0.14,685.2,0.86,685.2,0,0,0,0,-4,4,36,8,6,0,57,735,990,967.1,22.9,0.344,0.259,0.0113,0.603,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2019-03-05,2018,6,23,64,800.12,0.29,5,Dry,36,8,6,4,53,107,0.13,693.1,0.87,693.1,0,0,0,0,-4,4,36,8,6,0,57,743,990,967.1,22.9,0.349,0.264,0.0115,0.613,0.0268,3,0.254,0.867,0.0379,22,0.957,0.98,0.938,47.8,46.8,140,3370
2019-03-06,2018,6,23,65,805.08,0.29,5,Dry,36,8,6,4,53,107,0.13,698.1,0.87,698.1,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.352,0.267,0.0117,0.619,0.0271,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
2019-03-07,2018,6,23,66,806.76,0.29,5,Dry,36,8,6,4,53,107,0.13,699.8,0.87,699.8,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.268,0.0117,0.621,0.0272,3,0.257,0.878,0.0384,22,0.957,0.98,0.938,48.1,47.2,142,3400
2019-03-08,2018,6,23,67,811.92,0.29,5,Dry,36,8,6,4,53,107,0.13,704.9,0.87,704.9,0,0,0,0,-4,4,36,8,6,0,57,755,990,967.1,22.9,0.356,0.272,0.0119,0.627,0.0275,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.4,47.5,142,3420
2019-03-09,2018,6,23,68,817.2,0.29,5,Dry,36,8,6,4,53,107,0.13,710.2,0.87,710.2,0,0,0,0,-4,4,36,8,6,0,57,760,990,967.2,22.8,0.359,0.275,0.0121,0.634,0.0278,3,0.262,0.896,0.0392,21.9,0.957,0.98,0.938,48.7,47.8,143,3440
2019-03-10,2018,6,23,69,818.99,0.28,5,Dry,36,8,6,4,53,107,0.13,712,0.87,712,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.636,0.0279,3,0.263,0.899,0.0394,21.9,0.957,0.98,0.938,48.8,47.9,144,3450
2019-03-11,2018,6,24,70,820.79,0.28,5,Dry,36,8,6,4,53,107,0.13,713.8,0.87,713.8,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.638,0.028,3,0.264,0.902,0.0395,21.9,0.957,0.98,0.938,48.9,48,144,3450
2019-03-12,2018,6,24,71,822.61,0.28,5,Dry,36,8,6,4,53,107,0.13,715.6,0.87,715.6,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.905,0.0397,21.9,0.957,0.98,0.938,49,48.1,144,3460
2019-03-13,2018,6,24,72,820.79,0.28,5,Dry,36,8,6,4,53,107,0.13,713.8,0.87,713.8,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.638,0.028,3,0.264,0.902,0.0395,21.9,0.957,0.98,0.938,48.9,48,144,3450
2019-03-14,2018,6,24,73,815.42,0.29,5,Dry,36,8,6,4,53,107,0.13,708.4,0.87,708.4,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.358,0.274,0.012,0.632,0.0277,3,0.261,0.893,0.0391,21.9,0.957,0.98,0.938,48.6,47.7,143,3430
2019-03-15,2018,6,24,74,810.18,0.29,5,Dry,36,8,6,4,53,107,0.13,703.2,0.87,703.2,0,0,0,0,-4,4,36,8,6,0,57,753,990,967.1,22.9,0.355,0.271,0.0118,0.625,0.0274,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.3,47.4,142,3410
2019-03-16,2018,6,24,75,805.08,0.29,5,Dry,36,8,6,4,53,107,0.13,698.1,0.87,698.1,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.352,0.267,0.0117,0.619,0.0271,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
2019-03-17,2018,6,24,76,800.12,0.29,5,Dry,36,8,6,4,53,107,0.13,693.1,0.87,693.1,0,0,0,0,-4,4,36,8,6,0,57,743,990,967.1,22.9,0.349,0.264,0.0115,0.613,0.0268,3,0.254,0.867,0.0379,22,0.957,0.98,0.938,47.8,46.8,140,3370
2019-03-18,2018,6,25,77,795.32,0.3,5,Dry,36,8,6,4,53,107,0.14,688.3,0.86,688.3,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.261,0.0114,0.607,0.0265,3,0.252,0.859,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2019-03-19,2018,6,25,78,787.72,0.3,5,Dry,36,8,6,4,53,107,0.14,680.7,0.86,680.7,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0111,0.598,0.026,3,0.249,0.846,0.0369,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2019-03-20,2018,6,25,79,780.73,0.3,5,Dry,36,8,6,4,53,107,0.14,673.7,0.86,673.7,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.7,45.7,137,3290
2019-03-21,2018,6,25,80,774.56,0.31,5,Dry,36,8,6,4,53,107,0.14,667.6,0.86,667.6,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.334,0.247,0.0107,0.581,0.0253,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2019-03-22,2018,6,25,81,769.7,0.31,5,Dry,36,8,6,4,53,107,0.14,662.7,0.86,662.7,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
2019-03-23,2018,6,25,82,759.58,0.32,5,Dry,36,8,6,4,53,107,0.14,652.6,0.86,652.6,0,0,0,0,-4,4,36,8,6,0,57,703,990,966.9,23.1,0.326,0.237,0.0103,0.563,0.0244,3,0.236,0.799,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,134,3200
2019-03-24,2018,6,25,83,750.01,0.32,5,Dry,36,8,6,4,53,107,0.14,643,0.86,643,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.32,0.231,0.00998,0.551,0.0238,3,0.232,0.783,0.0339,22.3,0.956,0.98,0.937,44.8,44,132,3160
2019-03-25,2018,6,26,84,741.54,0.32,5,Dry,36,8,6,4,53,107,0.14,634.5,0.86,634.5,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00972,0.54,0.0234,3,0.228,0.768,0.0332,22.4,0.956,0.98,0.937,44.3,43.5,130,3130
2019-03-26,2018,6,26,85,734.15,0.33,5,Dry,36,8,6,4,53,107,0.15,627.1,0.85,627.1,0,0,0,0,-4,4,36,8,6,0,57,677,990,966.8,23.2,0.311,0.22,0.00949,0.531,0.0229,3,0.225,0.756,0.0326,22.4,0.955,0.98,0.936,43.9,43,129,3100
2019-03-27,2018,6,26,86,727.86,0.33,5,Dry,36,8,6,4,53,107,0.15,620.9,0.85,620.9,0,0,0,0,-4,4,36,8,6,0,57,671,990,966.8,23.2,0.308,0.216,0.0093,0.523,0.0226,3,0.222,0.745,0.0321,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2019-03-28,2018,6,26,87,722.67,0.33,5,Dry,36,8,6,4,53,107,0.15,615.7,0.85,615.7,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.212,0.00915,0.517,0.0223,3,0.22,0.737,0.0317,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2019-03-29,2018,6,26,88,720.21,0.33,5,Dry,36,8,6,4,53,107,0.15,613.2,0.85,613.2,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.303,0.211,0.00907,0.514,0.0221,3,0.218,0.732,0.0315,22.5,0.955,0.98,0.936,43,42.2,127,3040
2019-03-30,2018,6,26,89,718.29,0.33,5,Dry,36,8,6,4,53,107,0.15,611.3,0.85,611.3,0,0,0,0,-4,4,36,8,6,0,57,661,990,966.8,23.2,0.302,0.209,0.00901,0.512,0.022,3,0.218,0.729,0.0314,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
2019-03-31,2018,6,26,90,717.47,0.33,5,Dry,36,8,6,4,53,107,0.15,610.5,0.85,610.5,0,0,0,0,-4,4,36,8,6,0,57,660,990,966.8,23.2,0.302,0.209,0.00899,0.511,0.022,3,0.217,0.728,0.0313,22.5,0.955,0.98,0.936,42.9,42,126,3030
2019-04-01,2018,7,27,91,718.29,0.33,5,Dry,40,10,8,5,62,125,0.17,593.3,0.83,593.3,0,0,0,0,-5,5,40,10,8,0,67,651,990,966.8,23.2,0.297,0.197,0.0085,0.494,0.0213,3,0.209,0.703,0.0303,22.5,0.954,0.98,0.934,41.7,40.8,122,2940
2019-04-02,2018,7,27,92,720.21,0.33,5,Dry,40,10,8,5,62,125,0.17,595.2,0.83,595.2,0,0,0,0,-5,5,40,10,8,0,67,653,990,966.8,23.2,0.298,0.199,0.00855,0.496,0.0214,3,0.21,0.707,0.0304,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2019-04-03,2018,7,27,93,722.12,0.33,5,Dry,40,10,8,5,62,125,0.17,597.1,0.83,597.1,0,0,0,0,-5,5,40,10,8,0,67,655,990,966.8,23.2,0.299,0.2,0.00861,0.499,0.0215,3,0.211,0.71,0.0306,22.5,0.954,0.98,0.935,41.9,41.1,123,2960
2019-04-04,2018,7,27,94,724.04,0.33,5,Dry,40,10,8,5,62,125,0.17,599,0.83,599,0,0,0,0,-5,5,40,10,8,0,67,657,990,966.8,23.2,0.3,0.201,0.00867,0.501,0.0216,3,0.212,0.713,0.0307,22.5,0.954,0.98,0.935,42,41.2,124,2970
2019-04-05,2018,7,27,95,724.31,0.33,5,Dry,40,10,8,5,62,125,0.17,599.3,0.83,599.3,0,0,0,0,-5,5,40,10,8,0,67,657,990,966.8,23.2,0.3,0.201,0.00868,0.501,0.0216,3,0.212,0.714,0.0308,22.5,0.954,0.98,0.935,42,41.2,124,2970
2019-04-06,2018,7,27,96,728.41,0.33,5,Dry,40,10,8,5,62,125,0.17,603.4,0.83,603.4,0,0,0,0,-5,5,40,10,8,0,67,661,990,966.8,23.2,0.302,0.204,0.0088,0.506,0.0218,3,0.214,0.721,0.0311,22.5,0.954,0.98,0.935,42.3,41.5,124,2980
2019-04-07,2018,7,27,97,735.79,0.33,5,Dry,40,10,8,5,62,125,0.17,610.8,0.83,610.8,0,0,0,0,-5,5,40,10,8,0,67,669,990,966.8,23.2,0.307,0.209,0.00903,0.516,0.0223,3,0.217,0.733,0.0317,22.4,0.955,0.98,0.936,42.7,41.9,126,3020
2019-04-08,2018,7,28,98,739.9,0.32,5,Dry,40,10,8,5,62,125,0.17,614.9,0.83,614.9,0,0,0,0,-5,5,40,10,8,0,67,673,990,966.9,23.1,0.309,0.212,0.00915,0.521,0.0225,3,0.219,0.74,0.032,22.4,0.955,0.98,0.936,43,42.1,126,3030
2019-04-09,2018,7,28,99,741.81,0.32,5,Dry,40,10,8,5,62,125,0.17,616.8,0.83,616.8,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.00921,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
2019-04-10,2018,7,28,100,747.01,0.32,5,Dry,40,10,8,5,62,125,0.17,622,0.83,622,0,0,0,0,-5,5,40,10,8,0,67,680,990,966.9,23.1,0.313,0.217,0.00937,0.529,0.0229,3,0.222,0.752,0.0325,22.4,0.955,0.98,0.936,43.4,42.6,128,3060
2019-04-11,2018,7,28,101,751.11,0.32,5,Dry,40,10,8,5,62,125,0.17,626.1,0.83,626.1,0,0,0,0,-5,5,40,10,8,0,67,684,990,966.9,23.1,0.315,0.219,0.00949,0.535,0.0231,3,0.224,0.759,0.0329,22.3,0.955,0.98,0.936,43.7,42.8,128,3080
2019-04-12,2018,7,28,102,751.93,0.32,5,Dry,40,10,8,5,62,125,0.17,626.9,0.83,626.9,0,0,0,0,-5,5,40,10,8,0,67,685,990,966.9,23.1,0.316,0.22,0.00952,0.536,0.0232,3,0.225,0.76,0.0329,22.3,0.955,0.98,0.936,43.7,42.9,129,3090
2019-04-13,2018,7,28,103,751.11,0.32,5,Dry,40,10,8,5,62,125,0.17,626.1,0.83,626.1,0,0,0,0,-5,5,40,10,8,0,67,684,990,966.9,23.1,0.315,0.219,0.00949,0.535,0.0231,3,0.224,0.759,0.0329,22.3,0.955,0.98,0.936,43.7,42.8,128,3080
2019-04-14,2018,7,28,104,749.19,0.32,5,Dry,40,10,8,5,62,125,0.17,624.2,0.83,624.2,0,0,0,0,-5,5,40,10,8,0,67,682,990,966.9,23.1,0.314,0.218,0.00943,0.532,0.023,3,0.223,0.756,0.0327,22.3,0.955,0.98,0.936,43.6,42.7,128,3070
2019-04-15,2018,7,29,105,747.83,0.32,5,Dry,40,10,8,5,62,125,0.17,622.8,0.83,622.8,0,0,0,0,-5,5,40,10,8,0,67,681,990,966.9,23.1,0.313,0.217,0.00939,0.53,0.023,3,0.223,0.753,0.0326,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2019-04-16,2018,7,29,106,748.1,0.32,5,Dry,40,10,8,5,62,125,0.17,623.1,0.83,623.1,0,0,0,0,-5,5,40,10,8,0,67,681,990,966.9,23.1,0.314,0.217,0.0094,0.531,0.023,3,0.223,0.754,0.0326,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2019-04-17,2018,7,29,107,750.56,0.32,5,Dry,40,10,8,5,62,125,0.17,625.6,0.83,625.6,0,0,0,0,-5,5,40,10,8,0,67,684,990,966.9,23.1,0.315,0.219,0.00948,0.534,0.0231,3,0.224,0.758,0.0328,22.3,0.955,0.98,0.936,43.6,42.8,128,3080
2019-04-18,2018,7,29,108,750.29,0.32,5,Dry,40,10,8,5,62,125,0.17,625.3,0.83,625.3,0,0,0,0,-5,5,40,10,8,0,67,683,990,966.9,23.1,0.315,0.219,0.00947,0.534,0.0231,3,0.224,0.757,0.0328,22.3,0.955,0.98,0.936,43.6,42.8,128,3080
2019-04-19,2018,7,29,109,746.73,0.32,5,Dry,40,10,8,5,62,125,0.17,621.7,0.83,621.7,0,0,0,0,-5,5,40,10,8,0,67,680,990,966.9,23.1,0.313,0.216,0.00936,0.529,0.0229,3,0.222,0.751,0.0325,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2019-04-20,2018,7,29,110,741.54,0.32,5,Dry,40,10,8,5,62,125,0.17,616.5,0.83,616.5,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.0092,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2019-04-21,2018,7,29,111,736.89,0.33,5,Dry,40,10,8,5,62,125,0.17,611.9,0.83,611.9,0,0,0,0,-5,5,40,10,8,0,67,670,990,966.8,23.2,0.307,0.21,0.00906,0.517,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.8,42,126,3020
2019-04-22,2018,7,30,112,734.43,0.33,5,Dry,40,10,8,5,62,125,0.17,609.4,0.83,609.4,0,0,0,0,-5,5,40,10,8,0,67,667,990,966.8,23.2,0.306,0.208,0.00898,0.514,0.0222,3,0.217,0.731,0.0315,22.4,0.955,0.98,0.936,42.7,41.8,125,3010
2019-04-23,2018,7,30,113,731.97,0.33,5,Dry,40,10,8,5,62,125,0.17,607,0.83,607,0,0,0,0,-5,5,40,10,8,0,67,665,990,966.8,23.2,0.304,0.206,0.00891,0.511,0.022,3,0.216,0.727,0.0314,22.4,0.955,0.98,0.936,42.5,41.7,125,3000
2019-04-24,2018,7,30,114,726.22,0.33,5,Dry,40,10,8,5,62,125,0.17,601.2,0.83,601.2,0,0,0,0,-5,5,40,10,8,0,67,659,990,966.8,23.2,0.301,0.203,0.00874,0.504,0.0217,3,0.213,0.717,0.0309,22.5,0.954,0.98,0.935,42.2,41.3,124,2980
2019-04-25,2018,7,30,115,720.48,0.33,5,Dry,40,10,8,5,62,125,0.17,595.5,0.83,595.5,0,0,0,0,-5,5,40,10,8,0,67,653,990,966.8,23.2,0.298,0.199,0.00856,0.497,0.0214,3,0.21,0.707,0.0305,22.5,0.954,0.98,0.935,41.8,41,123,2950
2019-04-26,2018,7,30,116,714.19,0.34,5,Dry,40,10,8,5,62,125,0.17,589.2,0.82,589.2,0,0,0,0,-5,5,40,10,8,0,67,647,990,966.8,23.2,0.294,0.195,0.00837,0.489,0.021,3,0.208,0.697,0.03,22.5,0.954,0.979,0.934,41.4,40.5,122,2920
2019-04-27,2018,7,30,117,706.81,0.34,5,Dry,40,10,8,5,62,125,0.18,581.8,0.82,581.8,0,0,0,0,-5,5,40,10,8,0,67,640,990,966.7,23.3,0.29,0.19,0.00815,0.48,0.0206,3,0.204,0.684,0.0294,22.6,0.953,0.978,0.932,40.9,40,120,2880
2019-04-28,2018,7,30,118,701.07,0.34,5,Dry,40,10,8,5,62,125,0.18,576.1,0.82,576.1,0,0,0,0,-5,5,40,10,8,0,67,634,990,966.7,23.3,0.287,0.186,0.00798,0.473,0.0203,3,0.202,0.674,0.0289,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
2019-04-29,2018,7,31,119,694.78,0.34,5,Dry,40,10,8,5,62,125,0.18,569.8,0.82,569.8,0,0,0,0,-5,5,40,10,8,0,67,628,990,966.7,23.3,0.283,0.182,0.00779,0.465,0.0199,3,0.199,0.664,0.0285,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
2019-04-30,2018,7,31,120,688.49,0.35,5,Dry,40,10,8,5,62,125,0.18,563.5,0.82,563.5,0,0,0,0,-5,5,40,10,8,0,67,621,990,966.7,23.3,0.28,0.177,0.0076,0.457,0.0196,3,0.196,0.653,0.028,22.7,0.952,0.976,0.928,39.8,38.8,116,2790
2019-05-01,2018,8,31,121,682.2,0.35,5,Dry,42,9,8,6,82,147,0.21,535.2,0.79,535.2,0,0,0,0,-6,6,42,9,8,0,88,594,990,966.6,23.4,0.264,0.159,0.00678,0.423,0.0181,3,0.183,0.606,0.0259,22.8,0.95,0.971,0.922,37.8,36.7,110,2640
2019-05-02,2018,8,31,122,675.91,0.35,5,Dry,42,9,8,6,82,147,0.22,528.9,0.78,528.9,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.261,0.154,0.0066,0.415,0.0177,3,0.181,0.595,0.0255,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
2019-05-03,2018,8,31,123,670.17,0.36,5,Dry,42,9,8,6,82,147,0.22,523.2,0.78,523.2,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.15,0.00643,0.408,0.0174,3,0.178,0.586,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2590
2019-05-04,2018,8,31,124,665.52,0.36,5,Dry,42,9,8,6,82,147,0.22,518.5,0.78,518.5,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.147,0.00629,0.402,0.0172,3,0.176,0.578,0.0247,22.9,0.948,0.97,0.92,36.7,35.6,107,2570
2019-05-05,2018,8,31,125,660.33,0.36,5,Dry,42,9,8,6,82,147,0.22,513.3,0.78,513.3,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.252,0.144,0.00613,0.396,0.0169,3,0.173,0.569,0.0243,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
2019-05-06,2018,8,32,126,655.13,0.36,5,Dry,42,9,8,6,82,147,0.22,508.1,0.78,508.1,0,0,0,0,-6,6,42,9,8,0,88,567,990,966.5,23.5,0.249,0.14,0.00598,0.389,0.0166,3,0.171,0.56,0.0239,22.9,0.947,0.97,0.919,36.1,35,105,2520
2019-05-07,2018,8,32,127,650.48,0.36,5,Dry,42,9,8,6,82,147,0.23,503.5,0.77,503.5,0,0,0,0,-6,6,42,9,8,0,88,562,990,966.5,23.5,0.246,0.137,0.00584,0.383,0.0163,3,0.169,0.553,0.0235,22.9,0.947,0.97,0.918,35.7,34.7,104,2500
2019-05-08,2018,8,32,128,645.83,0.37,5,Dry,42,9,8,6,82,147,0.23,498.8,0.77,498.8,0,0,0,0,-6,6,42,9,8,0,88,558,990,966.5,23.5,0.244,0.134,0.00572,0.378,0.0161,3,0.167,0.545,0.0232,23,0.946,0.97,0.918,35.4,34.4,103,2480
2019-05-09,2018,8,32,129,639.54,0.37,5,Dry,42,9,8,6,82,147,0.23,492.5,0.77,492.5,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.131,0.00558,0.371,0.0158,3,0.164,0.536,0.0228,23,0.946,0.97,0.917,35,34,102,2450
2019-05-10,2018,8,32,130,633.8,0.37,5,Dry,42,9,8,6,82,147,0.23,486.8,0.77,486.8,0,0,0,0,-6,6,42,9,8,0,88,546,990,966.4,23.6,0.237,0.129,0.00546,0.365,0.0155,2,0.271,0.637,0.027,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2019-05-11,2018,8,32,131,626.42,0.37,5,Dry,42,9,8,6,82,147,0.23,479.4,0.77,479.4,0,0,0,0,-6,6,42,9,8,0,88,538,990,966.4,23.6,0.233,0.125,0.00531,0.358,0.0152,2,0.266,0.624,0.0264,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
2019-05-12,2018,8,32,132,619.58,0.38,5,Dry,42,9,8,6,82,147,0.24,472.6,0.76,472.6,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00517,0.351,0.0148,2,0.261,0.612,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
2019-05-13,2018,8,33,133,612.2,0.38,5,Dry,42,9,8,6,82,147,0.24,465.2,0.76,465.2,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.119,0.00501,0.343,0.0145,2,0.257,0.6,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2019-05-14,2018,8,33,134,603.72,0.39,5,Dry,42,9,8,6,82,147,0.24,456.7,0.76,456.7,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00484,0.334,0.0141,2,0.251,0.585,0.0247,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
2019-05-15,2018,8,33,135,595.79,0.39,5,Dry,42,9,8,6,82,147,0.25,448.8,0.75,448.8,0,0,0,0,-6,6,42,9,8,0,88,508,990,966.3,23.7,0.215,0.111,0.00467,0.326,0.0137,2,0.245,0.571,0.0241,23.1,0.958,0.98,0.939,48.8,47.8,95.7,2300
2019-05-16,2018,8,33,136,587.86,0.39,5,Dry,42,9,8,6,82,147,0.25,440.9,0.75,440.9,0,0,0,0,-6,6,42,9,8,0,88,500,990,966.2,23.8,0.212,0.107,0.00451,0.319,0.0134,2,0.24,0.559,0.0235,23.2,0.958,0.98,0.938,48,47.1,94.1,2260
2019-05-17,2018,8,33,137,579.39,0.4,5,Dry,42,9,8,6,82,147,0.25,432.4,0.75,432.4,0,0,0,0,-6,6,42,9,8,0,88,491,990,966.2,23.8,0.209,0.103,0.00433,0.312,0.0131,2,0.234,0.546,0.023,23.2,0.957,0.98,0.938,47.2,46.2,92.5,2220
2019-05-18,2018,8,33,138,570.91,0.4,5,Dry,42,9,8,6,82,147,0.26,423.9,0.74,423.9,0,0,0,0,-6,6,42,9,8,0,88,483,990,966.2,23.8,0.206,0.0991,0.00416,0.305,0.0128,2,0.229,0.534,0.0224,23.3,0.956,0.98,0.937,46.3,45.4,90.8,2180
2019-05-19,2018,8,33,139,562.44,0.41,5,Dry,42,9,8,6,82,147,0.26,415.4,0.74,415.4,0,0,0,0,-6,6,42,9,8,0,88,474,990,966.1,23.9,0.203,0.0951,0.00398,0.298,0.0125,2,0.223,0.521,0.0218,23.3,0.956,0.98,0.937,45.5,44.6,89.1,2140
2019-05-20,2018,8,34,140,553.96,0.41,5,Dry,42,9,8,6,82,147,0.27,407,0.73,407,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.0911,0.00381,0.291,0.0122,2,0.217,0.508,0.0213,23.4,0.955,0.98,0.936,44.6,43.7,87.4,2100
2019-05-21,2018,8,34,141,545.48,0.42,5,Dry,42,9,8,6,82,147,0.27,398.5,0.73,398.5,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.0871,0.00364,0.284,0.0119,2,0.211,0.496,0.0207,23.4,0.955,0.98,0.936,43.7,42.9,85.7,2060
2019-05-22,2018,8,34,142,537.01,0.42,5,Dry,42,9,8,6,82,147,0.27,390,0.73,390,0,0,0,0,-6,6,42,9,8,0,88,449,990,966,24,0.194,0.0831,0.00346,0.277,0.0116,2,0.206,0.483,0.0201,23.5,0.954,0.98,0.935,42.9,42,84,2020
2019-05-23,2018,8,34,143,528.53,0.42,5,Dry,42,9,8,6,82,147,0.28,381.5,0.72,381.5,0,0,0,0,-6,6,42,9,8,0,88,441,990,966,24,0.191,0.0791,0.00329,0.27,0.0112,2,0.2,0.47,0.0196,23.6,0.953,0.98,0.934,42,41.1,82.3,1970
2019-05-24,2018,8,34,144,520.05,0.43,5,Dry,42,9,8,6,82,147,0.28,373.1,0.72,373.1,0,0,0,0,-6,6,42,9,8,0,88,432,990,965.9,24.1,0.188,0.0751,0.00312,0.263,0.0109,2,0.194,0.457,0.019,23.6,0.952,0.978,0.931,41.1,40.2,80.4,1930
2019-05-25,2018,8,34,145,511.58,0.43,5,Dry,42,9,8,6,82,147,0.29,364.6,0.71,364.6,0,0,0,0,-6,6,42,9,8,0,88,424,990,965.9,24.1,0.185,0.0711,0.00295,0.256,0.0106,2,0.189,0.445,0.0185,23.7,0.95,0.976,0.928,40.2,39.2,78.5,1880
2019-05-26,2018,8,34,146,503.1,0.44,5,Dry,42,9,8,6,82,147,0.29,356.1,0.71,356.1,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.0671,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.7,0.949,0.975,0.925,39.3,38.3,76.6,1840
2019-05-27,2018,8,35,147,495.17,0.44,5,Dry,42,9,8,6,82,147,0.3,348.2,0.7,348.2,0,0,0,0,-6,6,42,9,8,0,88,407,990,965.8,24.2,0.179,0.0633,0.00262,0.243,0.01,2,0.178,0.42,0.0174,23.8,0.948,0.973,0.922,38.5,37.4,74.8,1800
2019-05-28,2018,8,35,148,487.24,0.45,5,Dry,42,9,8,6,82,147,0.3,340.2,0.7,340.2,0,0,0,0,-6,6,42,9,8,0,88,399,990,965.8,24.2,0.176,0.0596,0.00246,0.236,0.00975,2,0.172,0.408,0.0169,23.8,0.947,0.971,0.919,37.6,36.5,73,1750
2019-05-29,2018,8,35,149,480.4,0.45,5,Dry,42,9,8,6,82,147,0.31,333.4,0.69,333.4,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.0564,0.00233,0.23,0.00951,2,0.168,0.398,0.0164,23.8,0.946,0.97,0.918,36.9,35.8,71.5,1720
2019-05-30,2018,8,35,150,473.02,0.46,5,Dry,42,9,8,6,82,147,0.31,326,0.69,326,0,0,0,0,-6,6,42,9,8,0,88,385,990,965.7,24.3,0.171,0.0529,0.00218,0.224,0.00924,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.916,36.1,35,70,1680
2019-05-31,2018,8,35,151,465.64,0.46,5,Dry,42,9,8,6,82,147,0.32,318.6,0.68,318.6,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0494,0.00203,0.218,0.00898,2,0.158,0.376,0.0155,23.9,0.944,0.97,0.915,35.3,34.2,68.5,1640
2019-06-01,2018,9,35,152,458.26,0.47,5,Dry,39,9,7,5,59,119,0.26,339.3,0.74,339.3,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0591,0.00243,0.234,0.00961,2,0.172,0.405,0.0167,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
2019-06-02,2018,9,35,153,451.42,0.47,5,Dry,39,9,7,5,59,119,0.26,332.4,0.74,332.4,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0559,0.00229,0.228,0.00936,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,37,35.8,71.7,1720
2019-06-03,2018,9,36,154,444.58,0.48,5,Dry,39,9,7,5,59,119,0.27,325.6,0.73,325.6,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0527,0.00216,0.223,0.00912,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.2,35.1,70.3,1690
2019-06-04,2018,9,36,155,438.84,0.48,5,Dry,39,9,7,5,59,119,0.27,319.8,0.73,319.8,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.05,0.00205,0.218,0.00892,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.6,34.5,69.1,1660
2019-06-05,2018,9,36,156,432.55,0.49,5,Dry,39,9,7,5,59,119,0.28,313.6,0.72,313.6,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.047,0.00192,0.213,0.00869,2,0.154,0.367,0.015,24.1,0.943,0.97,0.915,34.9,33.9,67.7,1630
2019-06-06,2018,9,36,157,426.26,0.49,5,Dry,39,9,7,5,59,119,0.28,307.3,0.72,307.3,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.044,0.0018,0.207,0.00847,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
2019-06-07,2018,9,36,158,419.97,0.5,5,Dry,39,9,7,5,59,119,0.28,301,0.72,301,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0411,0.00168,0.202,0.00825,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65.1,1560
2019-06-08,2018,9,36,159,413.69,0.5,5,Dry,39,9,7,5,59,119,0.29,294.7,0.71,294.7,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0381,0.00155,0.197,0.00803,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.9,31.9,63.7,1530
2019-06-09,2018,9,36,160,407.94,0.5,5,Dry,39,9,7,5,59,119,0.29,288.9,0.71,288.9,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0354,0.00144,0.192,0.00783,2,0.138,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
2019-06-10,2018,9,37,161,402.2,0.51,5,Dry,39,9,7,5,59,119,0.3,283.2,0.7,283.2,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0327,0.00133,0.188,0.00763,2,0.134,0.321,0.0131,24.3,0.937,0.97,0.909,31.6,30.6,61.3,1470
2019-06-11,2018,9,37,162,396.46,0.51,5,Dry,39,9,7,5,59,119,0.3,277.5,0.7,277.5,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.03,0.00122,0.183,0.00743,2,0.13,0.313,0.0127,24.3,0.936,0.97,0.908,30.9,30,60,1440
2019-06-12,2018,9,37,163,391.81,0.52,5,Dry,39,9,7,5,59,119,0.3,272.8,0.7,272.8,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0278,0.00113,0.179,0.00726,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
2019-06-13,2018,9,37,164,386.61,0.52,5,Dry,39,9,7,5,59,119,0.31,267.6,0.69,267.6,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0253,0.00103,0.175,0.00708,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.8,29,57.9,1390
2019-06-14,2018,9,37,165,381.42,0.53,5,Dry,39,9,7,5,59,119,0.31,262.4,0.69,262.4,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.148,0.0229,0.000926,0.17,0.0069,2,0.12,0.29,0.0117,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
2019-06-15,2018,9,37,166,376.22,0.53,5,Dry,39,9,7,5,59,119,0.32,257.2,0.68,257.2,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0204,0.000826,0.166,0.00672,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.7,1340
2019-06-16,2018,9,37,167,371.03,0.54,5,Dry,39,9,7,5,59,119,0.32,252,0.68,252,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.018,0.000726,0.162,0.00654,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
2019-06-17,2018,9,38,168,365.83,0.54,5,Dry,39,9,7,5,59,119,0.33,246.8,0.68,246.8,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000675,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.929,0.97,0.901,27.5,26.7,53.4,1280
2019-06-18,2018,9,38,169,361.19,0.55,5,Dry,39,9,7,5,59,119,0.33,242.2,0.67,242.2,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000659,0.157,0.00632,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
2019-06-19,2018,9,38,170,356.54,0.55,5,Dry,39,9,7,5,59,119,0.33,237.5,0.67,237.5,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.0159,0.000642,0.155,0.00623,2,0.103,0.258,0.0104,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2019-06-20,2018,9,38,171,351.89,0.56,5,Dry,39,9,7,5,59,119,0.34,232.9,0.66,232.9,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0155,0.000626,0.153,0.00615,2,0.0997,0.252,0.0102,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2019-06-21,2018,9,38,172,348.33,0.56,5,Dry,39,9,7,5,59,119,0.34,229.3,0.66,229.3,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000613,0.151,0.00608,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
2019-06-22,2018,9,38,173,344.23,0.56,5,Dry,39,9,7,5,59,119,0.35,225.2,0.65,225.2,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.134,0.0149,0.000599,0.149,0.006,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2019-06-23,2018,9,38,174,340.13,0.57,5,Dry,39,9,7,5,59,119,0.35,221.1,0.65,221.1,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0145,0.000584,0.148,0.00593,1,0.241,0.389,0.0156,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2019-06-24,2018,9,39,175,336.03,0.57,5,Dry,39,9,7,5,59,119,0.35,217,0.65,217,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.132,0.0142,0.00057,0.146,0.00585,1,0.235,0.381,0.0153,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2019-06-25,2018,9,39,176,331.93,0.58,5,Dry,39,9,7,5,59,119,0.36,212.9,0.64,212.9,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0138,0.000555,0.144,0.00577,1,0.23,0.374,0.015,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2019-06-26,2018,9,39,177,327.83,0.58,5,Dry,39,9,7,5,59,119,0.36,208.8,0.64,208.8,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.000541,0.142,0.00569,1,0.224,0.367,0.0147,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2019-06-27,2018,9,39,178,323.72,0.59,5,Dry,39,9,7,5,59,119,0.37,204.7,0.63,204.7,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0132,0.000526,0.14,0.00562,1,0.219,0.359,0.0144,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2019-06-28,2018,9,39,179,319.62,0.59,5,Dry,39,9,7,5,59,119,0.37,200.6,0.63,200.6,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0128,0.000512,0.139,0.00554,1,0.213,0.352,0.0141,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2019-06-29,2018,9,39,180,316.07,0.59,5,Dry,39,9,7,5,59,119,0.38,197.1,0.62,197.1,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.0005,0.137,0.00548,1,0.209,0.346,0.0138,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2019-06-30,2018,9,39,181,312.51,0.6,5,Dry,39,9,7,5,59,119,0.38,193.5,0.62,193.5,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.123,0.0122,0.000487,0.135,0.00541,1,0.204,0.339,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2019-07-01,2018,10,40,182,308.96,0.6,5,Dry,37,8,6,4,53,108,0.35,201,0.65,201,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2019-07-02,2018,10,40,183,305.4,0.61,5,Dry,37,8,6,4,53,108,0.35,197.4,0.65,197.4,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00541,1,0.209,0.345,0.0137,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2019-07-03,2018,10,40,184,301.3,0.61,5,Dry,37,8,6,4,53,108,0.36,193.3,0.64,193.3,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00534,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2019-07-04,2018,10,40,185,297.2,0.62,5,Dry,37,8,6,4,53,108,0.36,189.2,0.64,189.2,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.9,42.9,1030
2019-07-05,2018,10,40,186,293.65,0.62,5,Dry,37,8,6,4,53,108,0.37,185.7,0.63,185.7,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
