date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-07-06,2018,10,40,187,290.09,0.63,5,Dry,37,8,6,4,53,108,0.37,182.1,0.63,182.1,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
2019-07-07,2018,10,40,188,286.54,0.63,5,Dry,37,8,6,4,53,108,0.38,178.5,0.62,178.5,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.0109,0.000434,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.4,40.4,969
2019-07-08,2018,10,41,189,282.98,0.63,5,Dry,37,8,6,4,53,108,0.38,175,0.62,175,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2019-07-09,2018,10,41,190,279.43,0.64,5,Dry,37,8,6,4,53,108,0.39,171.4,0.61,171.4,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2019-07-10,2018,10,41,191,276.97,0.64,5,Dry,37,8,6,4,53,108,0.39,169,0.61,169,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2019-07-11,2018,10,41,192,273.96,0.65,5,Dry,37,8,6,4,53,108,0.39,166,0.61,166,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00986,0.000391,0.122,0.00484,1,0.167,0.289,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2019-07-12,2018,10,41,193,270.95,0.65,5,Dry,37,8,6,4,53,108,0.4,162.9,0.6,162.9,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2019-07-13,2018,10,41,194,267.94,0.66,5,Dry,37,8,6,4,53,108,0.4,159.9,0.6,159.9,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2019-07-14,2018,10,41,195,264.94,0.66,5,Dry,37,8,6,4,53,108,0.41,156.9,0.59,156.9,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2019-07-15,2018,10,42,196,261.93,0.67,5,Dry,37,8,6,4,53,108,0.41,153.9,0.59,153.9,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,826
2019-07-16,2018,10,42,197,258.92,0.68,5,Dry,37,8,6,4,53,108,0.42,150.9,0.58,150.9,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
2019-07-17,2018,10,42,198,255.91,0.68,5,Dry,37,8,6,4,53,108,0.42,147.9,0.58,147.9,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34.1,33,33,793
2019-07-18,2018,10,42,199,253.45,0.69,5,Dry,37,8,6,4,53,108,0.43,145.4,0.57,145.4,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2019-07-19,2018,10,42,200,250.99,0.69,5,Dry,37,8,6,4,53,108,0.43,143,0.57,143,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2019-07-20,2018,10,42,201,248.53,0.7,5,Dry,37,8,6,4,53,108,0.43,140.5,0.56,140.5,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.0077,0.000304,0.111,0.00438,1,0.132,0.243,0.0096,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2019-07-21,2018,10,42,202,246.07,0.7,5,Dry,37,8,6,4,53,108,0.44,138.1,0.56,138.1,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00749,0.000296,0.11,0.00433,1,0.129,0.239,0.00942,25.1,0.934,0.97,0.906,31.7,30.8,30.8,739
2019-07-22,2018,10,43,203,243.61,0.71,5,Dry,37,8,6,4,53,108,0.44,135.6,0.56,135.6,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.101,0.00728,0.000287,0.109,0.00429,1,0.126,0.234,0.00924,25.1,0.933,0.97,0.905,31.2,30.2,30.2,725
2019-07-23,2018,10,43,204,241.15,0.71,5,Dry,37,8,6,4,53,108,0.45,133.2,0.55,133.2,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.101,0.00707,0.000279,0.108,0.00424,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2019-07-24,2018,10,43,205,238.69,0.72,5,Dry,37,8,6,4,53,108,0.45,130.7,0.55,130.7,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0997,0.00686,0.00027,0.107,0.0042,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2019-07-25,2018,10,43,206,236.22,0.73,5,Dry,37,8,6,4,53,108,0.46,128.2,0.54,128.2,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00415,1,0.116,0.221,0.00871,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2019-07-26,2018,10,43,207,233.76,0.73,5,Dry,37,8,6,4,53,108,0.46,125.8,0.54,125.8,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.9,28,28,672
2019-07-27,2018,10,43,208,232.4,0.74,5,Dry,37,8,6,4,53,108,0.47,124.4,0.54,124.4,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0974,0.00632,0.000249,0.104,0.00408,1,0.11,0.214,0.00843,25.2,0.928,0.97,0.9,28.5,27.7,27.7,664
2019-07-28,2018,10,43,209,230.48,0.74,5,Dry,37,8,6,4,53,108,0.47,122.5,0.53,122.5,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0968,0.00616,0.000242,0.103,0.00405,1,0.108,0.211,0.00829,25.2,0.927,0.97,0.899,28.1,27.2,27.2,653
2019-07-29,2018,10,44,210,228.57,0.75,5,Dry,37,8,6,4,53,108,0.47,120.6,0.53,120.6,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0961,0.006,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2019-07-30,2018,10,44,211,226.65,0.75,5,Dry,37,8,6,4,53,108,0.48,118.7,0.52,118.7,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0954,0.00584,0.000229,0.101,0.00398,1,0.103,0.204,0.00802,25.2,0.924,0.97,0.897,27.1,26.3,26.3,632
2019-07-31,2018,10,44,212,224.74,0.76,5,Dry,37,8,6,4,53,108,0.48,116.7,0.52,116.7,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0947,0.00567,0.000223,0.1,0.00394,1,0.1,0.201,0.00788,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2019-08-01,2018,11,44,213,221.73,0.77,5,Dry,34,7,5,3,44,93,0.42,128.7,0.58,128.7,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.00669,0.000263,0.104,0.00408,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.8,28.8,690
2019-08-02,2018,11,44,214,219.27,0.78,5,Dry,34,7,5,3,44,93,0.42,126.3,0.58,126.3,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00648,0.000254,0.103,0.00403,1,0.113,0.216,0.00847,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2019-08-03,2018,11,44,215,216.26,0.79,5,Dry,34,7,5,3,44,93,0.43,123.3,0.57,123.3,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00623,0.000244,0.101,0.00398,1,0.109,0.21,0.00825,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2019-08-04,2018,11,44,216,213.26,0.8,5,Dry,34,7,5,3,44,93,0.44,120.3,0.56,120.3,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00597,0.000234,0.1,0.00393,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2019-08-05,2018,11,45,217,210.79,0.81,5,Dry,34,7,5,3,44,93,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00576,0.000226,0.0991,0.00388,1,0.102,0.201,0.00786,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2019-08-06,2018,11,45,218,208.33,0.82,5,Dry,34,7,5,3,44,93,0.45,115.3,0.55,115.3,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0925,0.00555,0.000217,0.098,0.00384,1,0.0982,0.196,0.00768,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2019-08-07,2018,11,45,219,205.87,0.82,5,Dry,34,7,5,3,44,93,0.45,112.9,0.55,112.9,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00534,0.000209,0.0969,0.00379,1,0.0949,0.192,0.0075,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2019-08-08,2018,11,45,220,203.41,0.83,5,Dry,34,7,5,3,44,93,0.46,110.4,0.54,110.4,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00513,0.000201,0.0959,0.00375,1,0.0916,0.187,0.00733,25.4,0.918,0.97,0.89,25.2,24.5,24.5,588
2019-08-09,2018,11,45,221,200.95,0.84,5,Dry,34,7,5,3,44,93,0.46,108,0.54,108,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00493,0.000192,0.0948,0.0037,1,0.0882,0.183,0.00715,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,199.58,0.84,5,Dry,34,7,5,3,44,93,0.47,106.6,0.53,106.6,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00481,0.000188,0.0942,0.00368,1,0.0864,0.181,0.00705,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,197.67,0.85,5,Dry,34,7,5,3,44,93,0.47,104.7,0.53,104.7,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0887,0.00465,0.000182,0.0934,0.00365,1,0.0838,0.177,0.00692,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,195.76,0.85,5,Dry,34,7,5,3,44,93,0.47,102.8,0.53,102.8,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00448,0.000175,0.0925,0.00362,1,0.0812,0.174,0.00679,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,193.84,0.86,5,Dry,34,7,5,3,44,93,0.48,100.8,0.52,100.8,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00432,0.000169,0.0917,0.00358,1,0.0786,0.17,0.00666,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,191.93,0.87,5,Dry,34,7,5,3,44,93,0.48,98.93,0.52,98.93,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0867,0.00416,0.000163,0.0908,0.00355,1,0.0761,0.167,0.00652,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,190.01,0.87,5,Dry,34,7,5,3,44,93,0.49,97.01,0.51,97.01,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.086,0.004,0.000156,0.09,0.00352,1,0.0735,0.163,0.00639,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,188.1,0.88,5,Dry,34,7,5,3,44,93,0.49,95.1,0.51,95.1,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00383,0.00015,0.0892,0.00349,1,0.0709,0.16,0.00626,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,186.19,0.88,5,Dry,34,7,5,3,44,93,0.5,93.19,0.5,93.19,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00367,0.000144,0.0883,0.00345,1,0.0683,0.157,0.00613,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,184.27,0.89,5,Dry,34,7,5,3,44,93,0.51,91.27,0.49,91.27,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00351,0.000137,0.0875,0.00342,1,0.0657,0.153,0.00599,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,182.36,0.89,5,Dry,34,7,5,3,44,93,0.51,89.36,0.49,89.36,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0833,0.00335,0.000131,0.0866,0.00339,1,0.0631,0.15,0.00586,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,180.44,0.89,5,Dry,34,7,5,3,44,93,0.52,87.44,0.48,87.44,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0826,0.00318,0.000125,0.0858,0.00336,1,0.0605,0.146,0.00573,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,178.53,0.9,5,Dry,34,7,5,3,44,93,0.52,85.53,0.48,85.53,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00302,0.000118,0.085,0.00332,1,0.058,0.143,0.00559,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,177.16,0.9,5,Dry,34,7,5,3,44,93,0.53,84.16,0.47,84.16,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0815,0.0029,0.000114,0.0844,0.0033,1,0.0561,0.14,0.0055,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,175.79,0.9,5,Dry,34,7,5,3,44,93,0.53,82.79,0.47,82.79,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.081,0.00279,0.000109,0.0838,0.00328,1,0.0543,0.138,0.0054,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,174.43,0.91,5,Dry,34,7,5,3,44,93,0.53,81.43,0.47,81.43,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0805,0.00267,0.000105,0.0832,0.00326,1,0.0524,0.136,0.00531,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,173.06,0.91,5,Dry,34,7,5,3,44,93,0.54,80.06,0.46,80.06,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00256,0.0001,0.0826,0.00323,1,0.0506,0.133,0.00521,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,171.69,0.91,5,Dry,34,7,5,3,44,93,0.54,78.69,0.46,78.69,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0795,0.00244,0.0000955,0.082,0.00321,1,0.0487,0.131,0.00512,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,170.33,0.92,5,Dry,34,7,5,3,44,93,0.55,77.33,0.45,77.33,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0791,0.00232,0.000091,0.0814,0.00319,1,0.0469,0.128,0.00502,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,168.96,0.92,5,Dry,34,7,5,3,44,93,0.55,75.96,0.45,75.96,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.00221,0.0000864,0.0808,0.00316,1,0.045,0.126,0.00493,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,167.59,0.92,5,Dry,34,7,5,3,44,93,0.56,74.59,0.45,74.59,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0781,0.00209,0.0000819,0.0802,0.00314,1,0.0432,0.123,0.00483,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,166.22,0.92,5,Dry,34,7,5,3,44,93,0.56,73.22,0.44,73.22,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0776,0.00197,0.0000773,0.0796,0.00312,1,0.0413,0.121,0.00474,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,164.86,0.93,5,Dry,34,7,5,3,44,93,0.56,71.86,0.44,71.86,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0771,0.00186,0.0000728,0.079,0.00309,1,0.0395,0.118,0.00464,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,163.49,0.93,5,Dry,30,6,4,2,30,72,0.44,91.49,0.56,91.49,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00353,0.000138,0.0855,0.00335,1,0.066,0.151,0.00593,25.4,0.921,0.965,0.888,21,20.2,20.2,485
2019-09-02,2018,12,49,245,160.48,0.93,5,Dry,30,6,4,2,30,72,0.45,88.48,0.55,88.48,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0809,0.00327,0.000128,0.0841,0.0033,1,0.0619,0.146,0.00572,25.4,0.924,0.964,0.89,20.3,19.6,19.6,471
2019-09-03,2018,12,49,246,158.02,0.93,5,Dry,30,6,4,2,30,72,0.46,86.02,0.54,86.02,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00306,0.00012,0.0831,0.00326,1,0.0586,0.142,0.00555,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
2019-09-04,2018,12,49,247,155.56,0.94,5,Dry,30,6,4,2,30,72,0.46,83.56,0.54,83.56,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0791,0.00285,0.000112,0.082,0.00321,1,0.0553,0.137,0.00538,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
2019-09-05,2018,12,49,248,154.19,0.94,5,Dry,30,6,4,2,30,72,0.47,82.19,0.53,82.19,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00274,0.000107,0.0814,0.00319,1,0.0535,0.135,0.00529,25.4,0.931,0.961,0.895,19,18.3,18.3,439
2019-09-06,2018,12,49,249,152.28,0.94,5,Dry,30,6,4,2,30,72,0.47,80.28,0.53,80.28,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00257,0.000101,0.0806,0.00316,1,0.0509,0.131,0.00515,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
2019-09-07,2018,12,49,250,150.36,0.94,5,Dry,30,6,4,2,30,72,0.48,78.36,0.52,78.36,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.00241,0.0000945,0.0797,0.00313,1,0.0483,0.128,0.00502,25.4,0.935,0.96,0.898,18.2,17.5,17.5,420
2019-09-08,2018,12,49,251,148.45,0.95,5,Dry,30,6,4,2,30,72,0.48,76.45,0.52,76.45,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00225,0.0000882,0.0789,0.00309,1,0.0457,0.125,0.00489,25.4,0.938,0.96,0.9,17.8,17.1,17.1,411
2019-09-09,2018,12,50,252,146.54,0.95,5,Dry,30,6,4,2,30,72,0.49,74.54,0.51,74.54,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00209,0.0000818,0.078,0.00306,1,0.0431,0.121,0.00475,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2019-09-10,2018,12,50,253,144.62,0.95,5,Dry,30,6,4,2,30,72,0.5,72.62,0.5,72.62,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00192,0.0000754,0.0772,0.00303,1,0.0405,0.118,0.00462,25.4,0.927,0.96,0.89,16.8,16.1,16.1,386
2019-09-11,2018,12,50,254,142.71,0.96,5,Dry,30,6,4,2,30,72,0.51,70.71,0.49,70.71,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00176,0.000069,0.0764,0.00299,1,0.038,0.114,0.00448,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
2019-09-12,2018,12,50,255,140.79,0.96,5,Dry,30,6,4,2,30,72,0.51,68.79,0.49,68.79,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.0016,0.0000626,0.0755,0.00296,1,0.0354,0.111,0.00435,25.4,0.906,0.96,0.87,15.5,14.9,14.9,358
2019-09-13,2018,12,50,256,138.88,0.96,5,Dry,30,6,4,2,30,72,0.52,66.88,0.48,66.88,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00143,0.0000563,0.0747,0.00293,1,0.0328,0.107,0.00421,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2019-09-14,2018,12,50,257,137.51,0.96,5,Dry,30,6,4,2,30,72,0.52,65.51,0.48,65.51,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00132,0.0000517,0.0741,0.00291,1,0.0309,0.105,0.00412,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
2019-09-15,2018,12,50,258,136.15,0.96,5,Dry,30,6,4,2,30,72,0.53,64.15,0.47,64.15,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.0012,0.0000472,0.0735,0.00288,1,0.0291,0.103,0.00402,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
2019-09-16,2018,12,51,259,134.78,0.96,5,Dry,30,6,4,2,30,72,0.53,62.78,0.47,62.78,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00109,0.0000426,0.0729,0.00286,1,0.0273,0.1,0.00393,25.4,0.873,0.96,0.838,13.7,13.1,13.1,315
2019-09-17,2018,12,51,260,133.41,0.97,5,Dry,30,6,4,2,30,72,0.54,61.41,0.46,61.41,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.00097,0.000038,0.0723,0.00283,1,0.0254,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,132.04,0.97,5,Dry,30,6,4,2,30,72,0.55,60.04,0.46,60.04,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0708,0.000853,0.0000335,0.0717,0.00281,1,0.0236,0.0952,0.00374,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,130.68,0.97,5,Dry,30,6,4,2,30,72,0.55,58.68,0.45,58.68,0,0,0,0,-2,2,30,6,4,0,32,98.7,990,964.5,25.5,0.0708,0.000738,0.0000289,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,129.31,0.97,5,Dry,30,6,4,2,30,72,0.56,57.31,0.44,57.31,0,0,0,0,-2,2,30,6,4,0,32,97.3,990,964.5,25.5,0.0708,0.000621,0.0000244,0.0714,0.0028,1,0.0199,0.0913,0.00358,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,127.94,0.97,5,Dry,30,6,4,2,30,72,0.56,55.94,0.44,55.94,0,0,0,0,-2,2,30,6,4,0,32,95.9,990,964.5,25.5,0.0708,0.000505,0.0000198,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,126.58,0.97,5,Dry,30,6,4,2,30,72,0.57,54.58,0.43,54.58,0,0,0,0,-2,2,30,6,4,0,32,94.6,990,964.5,25.5,0.0708,0.000389,0.0000153,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,125.21,0.97,5,Dry,30,6,4,2,30,72,0.57,53.21,0.42,53.21,0,0,0,0,-2,2,30,6,4,0,32,93.2,990,964.5,25.5,0.0708,0.000273,0.0000107,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,124.94,0.97,5,Dry,30,6,4,2,30,72,0.58,52.94,0.42,52.94,0,0,0,0,-2,2,30,6,4,0,32,92.9,990,964.5,25.5,0.0708,0.00025,0.0000098,0.0711,0.00279,1,0.014,0.085,0.00334,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,123.02,0.97,5,Dry,30,6,4,2,30,72,0.58,51.02,0.41,51.02,0,0,0,0,-2,2,30,6,4,0,32,91,990,964.5,25.5,0.0708,0.0000867,0.0000034,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,122.75,0.97,5,Dry,30,6,4,2,30,72,0.59,50.75,0.41,50.75,0,0,0,0,-2,2,30,6,4,0,32,90.8,990,964.5,25.5,0.0708,0.0000638,0.0000025,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,121.93,0.98,5,Dry,30,6,4,2,30,72,0.59,49.93,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,121.11,0.98,5,Dry,30,6,4,2,30,72,0.59,49.11,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,120.29,0.98,5,Dry,30,6,4,2,30,72,0.6,48.29,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,119.47,0.98,5,Dry,30,6,4,2,30,72,0.6,47.47,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,117.55,0.98,5,Dry,24,4,2,2,20,52,0.44,65.55,0.56,65.55,0,0,0,0,-2,2,24,4,2,0,22,95.5,990,964.5,25.5,0.0708,0.00132,0.0000518,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2019-10-02,2019,1,1,275,116.19,0.98,5,Dry,24,4,2,2,20,52,0.45,64.19,0.55,64.19,0,0,0,0,-2,2,24,4,2,0,22,94.2,990,964.5,25.5,0.0708,0.00121,0.0000473,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2019-10-03,2019,1,1,276,114.82,0.98,5,Dry,24,4,2,2,20,52,0.45,62.82,0.55,62.82,0,0,0,0,-2,2,24,4,2,0,22,92.8,990,964.5,25.5,0.0708,0.00109,0.0000427,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,114.54,0.98,5,Dry,24,4,2,2,20,52,0.45,62.54,0.55,62.54,0,0,0,0,-2,2,24,4,2,0,22,92.5,990,964.5,25.5,0.0708,0.00107,0.0000418,0.0719,0.00282,1,0.0269,0.0988,0.00388,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,113.72,0.98,5,Dry,24,4,2,2,20,52,0.46,61.72,0.54,61.72,0,0,0,0,-2,2,24,4,2,0,22,91.7,990,964.5,25.5,0.0708,0.000996,0.0000391,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,112.9,0.98,5,Dry,24,4,2,2,20,52,0.46,60.9,0.54,60.9,0,0,0,0,-2,2,24,4,2,0,22,90.9,990,964.5,25.5,0.0708,0.000926,0.0000363,0.0718,0.00281,1,0.0247,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,110.99,0.98,5,Dry,24,4,2,2,20,52,0.47,58.99,0.53,58.99,0,0,0,0,-2,2,24,4,2,0,22,89,990,964.5,25.5,0.0708,0.000764,0.00003,0.0716,0.00281,1,0.0221,0.0937,0.00368,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,109.62,0.98,5,Dry,24,4,2,2,20,52,0.47,57.62,0.53,57.62,0,0,0,0,-2,2,24,4,2,0,22,87.6,990,964.5,25.5,0.0708,0.000648,0.0000254,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,109.35,0.98,5,Dry,24,4,2,2,20,52,0.48,57.35,0.52,57.35,0,0,0,0,-2,2,24,4,2,0,22,87.3,990,964.5,25.5,0.0708,0.000625,0.0000245,0.0714,0.0028,1,0.0199,0.0914,0.00358,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,112.36,0.98,5,Dry,24,4,2,2,20,52,0.46,60.36,0.54,60.36,0,0,0,0,-2,2,24,4,2,0,22,90.4,990,964.5,25.5,0.0708,0.000881,0.0000345,0.0717,0.00281,1,0.024,0.0957,0.00375,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,113.72,0.98,5,Dry,24,4,2,2,20,52,0.46,61.72,0.54,61.72,0,0,0,0,-2,2,24,4,2,0,22,91.7,990,964.5,25.5,0.0708,0.000996,0.0000391,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,112.9,0.98,5,Dry,24,4,2,2,20,52,0.46,60.9,0.54,60.9,0,0,0,0,-2,2,24,4,2,0,22,90.9,990,964.5,25.5,0.0708,0.000926,0.0000363,0.0718,0.00281,1,0.0247,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,112.63,0.98,5,Dry,24,4,2,2,20,52,0.46,60.63,0.54,60.63,0,0,0,0,-2,2,24,4,2,0,22,90.6,990,964.5,25.5,0.0708,0.000904,0.0000354,0.0717,0.00281,1,0.0244,0.0961,0.00377,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,111.26,0.98,5,Dry,24,4,2,2,20,52,0.47,59.26,0.53,59.26,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.000787,0.0000309,0.0716,0.00281,1,0.0225,0.0941,0.00369,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,109.9,0.98,5,Dry,24,4,2,2,20,52,0.47,57.9,0.53,57.9,0,0,0,0,-2,2,24,4,2,0,22,87.9,990,964.5,25.5,0.0708,0.000671,0.0000263,0.0715,0.0028,1,0.0207,0.0922,0.00361,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,109.62,0.98,5,Dry,24,4,2,2,20,52,0.47,57.62,0.53,57.62,0,0,0,0,-2,2,24,4,2,0,22,87.6,990,964.5,25.5,0.0708,0.000648,0.0000254,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,107.71,0.99,5,Dry,24,4,2,2,20,52,0.48,55.71,0.52,55.71,0,0,0,0,-2,2,24,4,2,0,22,85.7,990,964.5,25.5,0.0708,0.000485,0.000019,0.0713,0.0028,1,0.0177,0.089,0.00349,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,106.34,0.99,5,Dry,24,4,2,2,20,52,0.49,54.34,0.51,54.34,0,0,0,0,-2,2,24,4,2,0,22,84.3,990,964.5,25.5,0.0708,0.000369,0.0000145,0.0712,0.00279,1,0.0159,0.0871,0.00341,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,104.97,0.99,5,Dry,24,4,2,2,20,52,0.49,52.97,0.51,52.97,0,0,0,0,-2,2,24,4,2,0,22,83,990,964.5,25.5,0.0708,0.000252,0.0000099,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,103.61,0.99,5,Dry,24,4,2,2,20,52,0.5,51.61,0.5,51.61,0,0,0,0,-2,2,24,4,2,0,22,81.6,990,964.5,25.5,0.0708,0.000137,0.00000537,0.071,0.00278,1,0.0122,0.0831,0.00326,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,102.24,0.99,5,Dry,24,4,2,2,20,52,0.51,50.24,0.49,50.24,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000204,8e-7,0.0708,0.00278,1,0.0103,0.0812,0.00318,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,100.87,0.99,5,Dry,24,4,2,2,20,52,0.52,48.87,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,100.6,0.99,5,Dry,24,4,2,2,20,52,0.52,48.6,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,100.87,0.99,5,Dry,24,4,2,2,20,52,0.52,48.87,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,101.15,0.99,5,Dry,24,4,2,2,20,52,0.51,49.15,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,101.97,0.99,5,Dry,24,4,2,2,20,52,0.51,49.97,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,102.79,0.99,5,Dry,24,4,2,2,20,52,0.51,50.79,0.49,50.79,0,0,0,0,-2,2,24,4,2,0,22,80.8,990,964.5,25.5,0.0708,0.0000671,0.00000263,0.0709,0.00278,1,0.0111,0.082,0.00321,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,101.97,0.99,5,Dry,24,4,2,2,20,52,0.51,49.97,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,102.24,0.99,5,Dry,24,4,2,2,20,52,0.51,50.24,0.49,50.24,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000204,8e-7,0.0708,0.00278,1,0.0103,0.0812,0.00318,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,102.51,0.99,5,Dry,24,4,2,2,20,52,0.51,50.51,0.49,50.51,0,0,0,0,-2,2,24,4,2,0,22,80.5,990,964.5,25.5,0.0708,0.0000433,0.0000017,0.0709,0.00278,1,0.0107,0.0816,0.0032,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,101.69,0.99,5,Dry,24,4,2,2,20,52,0.51,49.69,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,100.87,0.99,5,Dry,23,4,2,2,19,50,0.5,50.87,0.5,50.87,0,0,0,0,-2,2,23,4,2,0,21,79.9,990,964.5,25.5,0.0708,0.0000739,0.0000029,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,101.69,0.99,5,Dry,23,4,2,2,19,50,0.49,51.69,0.51,51.69,0,0,0,0,-2,2,23,4,2,0,21,80.7,990,964.5,25.5,0.0708,0.000144,0.00000563,0.071,0.00278,1,0.0123,0.0832,0.00326,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,102.51,0.99,5,Dry,23,4,2,2,19,50,0.49,52.51,0.51,52.51,0,0,0,0,-2,2,23,4,2,0,21,81.5,990,964.5,25.5,0.0708,0.000213,0.00000837,0.071,0.00279,1,0.0134,0.0844,0.00331,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,102.79,0.99,5,Dry,23,4,2,2,19,50,0.49,52.79,0.51,52.79,0,0,0,0,-2,2,23,4,2,0,21,81.8,990,964.5,25.5,0.0708,0.000237,0.0000093,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,103.06,0.99,5,Dry,23,4,2,2,19,50,0.48,53.06,0.52,53.06,0,0,0,0,-2,2,23,4,2,0,21,82.1,990,964.5,25.5,0.0708,0.00026,0.0000102,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,103.88,0.99,5,Dry,23,4,2,2,19,50,0.48,53.88,0.52,53.88,0,0,0,0,-2,2,23,4,2,0,21,82.9,990,964.5,25.5,0.0708,0.00033,0.0000129,0.0712,0.00279,1,0.0152,0.0864,0.00339,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,104.7,0.99,5,Dry,23,4,2,2,19,50,0.48,54.7,0.52,54.7,0,0,0,0,-2,2,23,4,2,0,21,83.7,990,964.5,25.5,0.0708,0.0004,0.0000157,0.0712,0.00279,1,0.0163,0.0876,0.00343,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,108.8,0.99,5,Dry,23,4,2,2,19,50,0.46,58.8,0.54,58.8,0,0,0,0,-2,2,23,4,2,0,21,87.8,990,964.5,25.5,0.0708,0.000748,0.0000293,0.0716,0.00281,1,0.0219,0.0935,0.00366,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,112.36,0.98,5,Dry,23,4,2,2,19,50,0.45,62.36,0.56,62.36,0,0,0,0,-2,2,23,4,2,0,21,91.4,990,964.5,25.5,0.0708,0.00105,0.0000412,0.0719,0.00282,1,0.0267,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,112.63,0.98,5,Dry,23,4,2,2,19,50,0.44,62.63,0.56,62.63,0,0,0,0,-2,2,23,4,2,0,21,91.6,990,964.5,25.5,0.0708,0.00107,0.0000421,0.0719,0.00282,1,0.0271,0.0989,0.00388,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,113.45,0.98,5,Dry,23,4,2,2,19,50,0.44,63.45,0.56,63.45,0,0,0,0,-2,2,23,4,2,0,21,92.5,990,964.5,25.5,0.0708,0.00114,0.0000448,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
2019-11-12,2019,2,7,316,113.72,0.98,5,Dry,23,4,2,2,19,50,0.44,63.72,0.56,63.72,0,0,0,0,-2,2,23,4,2,0,21,92.7,990,964.5,25.5,0.0708,0.00117,0.0000457,0.072,0.00282,1,0.0285,0.101,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2019-11-13,2019,2,7,317,117.28,0.98,5,Dry,23,4,2,2,19,50,0.43,67.28,0.57,67.28,0,0,0,0,-2,2,23,4,2,0,21,96.3,990,964.5,25.5,0.0708,0.00147,0.0000576,0.0723,0.00284,1,0.0333,0.106,0.00414,25.4,0.898,0.96,0.862,15.1,14.4,14.4,347
2019-11-14,2019,2,7,318,119.74,0.98,5,Dry,23,4,2,2,19,50,0.42,69.74,0.58,69.74,0,0,0,0,-2,2,23,4,2,0,21,98.7,990,964.5,25.5,0.0708,0.00168,0.0000658,0.0725,0.00284,1,0.0366,0.109,0.00428,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2019-11-15,2019,2,7,319,119.47,0.98,5,Dry,23,4,2,2,19,50,0.42,69.47,0.58,69.47,0,0,0,0,-2,2,23,4,2,0,21,98.5,990,964.5,25.5,0.0708,0.00165,0.0000649,0.0725,0.00284,1,0.0363,0.109,0.00427,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
2019-11-16,2019,2,7,320,121.93,0.98,5,Dry,23,4,2,2,19,50,0.41,71.93,0.59,71.93,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00186,0.0000731,0.073,0.00286,1,0.0396,0.113,0.00442,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
2019-11-17,2019,2,7,321,124.94,0.97,5,Dry,23,4,2,2,19,50,0.4,74.94,0.6,74.94,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00212,0.0000831,0.0743,0.00292,1,0.0437,0.118,0.00463,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
2019-11-18,2019,2,7,322,127.4,0.97,5,Dry,23,4,2,2,19,50,0.39,77.4,0.61,77.4,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000913,0.0754,0.00296,1,0.047,0.122,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2019-11-19,2019,2,8,323,133.14,0.97,5,Dry,23,4,2,2,19,50,0.38,83.14,0.62,83.14,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.00011,0.0779,0.00306,1,0.0547,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2019-11-20,2019,2,8,324,134.51,0.97,5,Dry,23,4,2,2,19,50,0.37,84.51,0.63,84.51,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00293,0.000115,0.0785,0.00308,1,0.0566,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.8,18.8,450
2019-11-21,2019,2,8,325,133.14,0.97,5,Dry,23,4,2,2,19,50,0.38,83.14,0.62,83.14,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.00011,0.0779,0.00306,1,0.0547,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2019-11-22,2019,2,8,326,134.51,0.97,5,Dry,23,4,2,2,19,50,0.37,84.51,0.63,84.51,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00293,0.000115,0.0785,0.00308,1,0.0566,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.8,18.8,450
2019-11-23,2019,2,8,327,137.51,0.96,5,Dry,23,4,2,2,19,50,0.36,87.51,0.64,87.51,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.00319,0.000125,0.0798,0.00313,1,0.0606,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2019-11-24,2019,2,8,328,136.69,0.96,5,Dry,23,4,2,2,19,50,0.37,86.69,0.63,86.69,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00312,0.000122,0.0795,0.00312,1,0.0595,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2019-11-25,2019,2,8,329,136.97,0.96,5,Dry,23,4,2,2,19,50,0.36,86.97,0.64,86.97,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00314,0.000123,0.0796,0.00312,1,0.0599,0.14,0.00547,25.4,0.925,0.963,0.891,20,19.3,19.3,462
2019-11-26,2019,2,9,330,140.52,0.96,5,Dry,23,4,2,2,19,50,0.36,90.52,0.64,90.52,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00344,0.000135,0.0812,0.00318,1,0.0647,0.146,0.00572,25.4,0.921,0.965,0.888,20.7,20,20,480
2019-11-27,2019,2,9,331,142.98,0.96,5,Dry,23,4,2,2,19,50,0.35,92.98,0.65,92.98,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00365,0.000143,0.0822,0.00322,1,0.068,0.15,0.00589,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2019-11-28,2019,2,9,332,142.71,0.96,5,Dry,23,4,2,2,19,50,0.35,92.71,0.65,92.71,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00363,0.000142,0.0821,0.00322,1,0.0677,0.15,0.00587,25.4,0.918,0.966,0.887,21.2,20.4,20.4,490
2019-11-29,2019,2,9,333,143.53,0.95,5,Dry,23,4,2,2,19,50,0.35,93.53,0.65,93.53,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.0037,0.000145,0.0825,0.00323,1,0.0688,0.151,0.00593,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
2019-11-30,2019,2,9,334,144.35,0.95,5,Dry,23,4,2,2,19,50,0.35,94.35,0.65,94.35,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00377,0.000148,0.0828,0.00325,1,0.0699,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
2019-12-01,2019,3,9,335,144.62,0.95,5,Dry,26,4,3,2,24,59,0.41,85.62,0.59,85.62,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00303,0.000119,0.0804,0.00315,1,0.0581,0.139,0.00543,25.4,0.926,0.962,0.892,19.7,19,19,456
2019-12-02,2019,3,9,336,148.72,0.95,5,Dry,26,4,3,2,24,59,0.4,89.72,0.6,89.72,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00338,0.000132,0.0822,0.00322,1,0.0636,0.146,0.00572,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2019-12-03,2019,3,10,337,153.37,0.94,5,Dry,26,4,3,2,24,59,0.39,94.37,0.61,94.37,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00377,0.000148,0.0843,0.0033,1,0.0699,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2019-12-04,2019,3,10,338,158.02,0.93,5,Dry,26,4,3,2,24,59,0.37,99.02,0.63,99.02,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00417,0.000163,0.0863,0.00338,1,0.0762,0.162,0.00637,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2019-12-05,2019,3,10,339,162.67,0.93,5,Dry,26,4,3,2,24,59,0.36,103.7,0.64,103.7,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00456,0.000179,0.0883,0.00346,1,0.0825,0.171,0.00669,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2019-12-06,2019,3,10,340,166.22,0.92,5,Dry,26,4,3,2,24,59,0.35,107.2,0.65,107.2,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00486,0.00019,0.0899,0.00352,1,0.0872,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2019-12-07,2019,3,10,341,169.78,0.92,5,Dry,26,4,3,2,24,59,0.35,110.8,0.65,110.8,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00517,0.000202,0.0914,0.00358,1,0.0921,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2019-12-08,2019,3,10,342,171.15,0.91,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00528,0.000207,0.092,0.0036,1,0.0939,0.186,0.00728,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2019-12-09,2019,3,10,343,171.97,0.91,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00535,0.00021,0.0924,0.00362,1,0.095,0.187,0.00734,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2019-12-10,2019,3,11,344,171.69,0.91,5,Dry,26,4,3,2,24,59,0.34,112.7,0.66,112.7,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0869,0.00533,0.000209,0.0923,0.00361,1,0.0946,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
2019-12-11,2019,3,11,345,169.23,0.92,5,Dry,26,4,3,2,24,59,0.35,110.2,0.65,110.2,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00512,0.0002,0.0912,0.00357,1,0.0913,0.183,0.00715,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2019-12-12,2019,3,11,346,168.96,0.92,5,Dry,26,4,3,2,24,59,0.35,110,0.65,110,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.0051,0.0002,0.0911,0.00357,1,0.0909,0.182,0.00713,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2019-12-13,2019,3,11,347,170.87,0.92,5,Dry,26,4,3,2,24,59,0.34,111.9,0.66,111.9,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00526,0.000206,0.0919,0.0036,1,0.0935,0.185,0.00726,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2019-12-14,2019,3,11,348,170.05,0.92,5,Dry,26,4,3,2,24,59,0.35,111,0.65,111,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.00519,0.000203,0.0916,0.00358,1,0.0924,0.184,0.0072,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2019-12-15,2019,3,11,349,171.97,0.91,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00535,0.00021,0.0924,0.00362,1,0.095,0.187,0.00734,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2019-12-16,2019,3,11,350,174.97,0.91,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.00561,0.000219,0.0937,0.00367,1,0.0991,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2019-12-17,2019,3,12,351,177.44,0.9,5,Dry,26,4,3,2,24,59,0.33,118.4,0.67,118.4,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2019-12-18,2019,3,12,352,179.9,0.9,5,Dry,26,4,3,2,24,59,0.33,120.9,0.67,120.9,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
2019-12-19,2019,3,12,353,179.08,0.9,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2019-12-20,2019,3,12,354,180.99,0.89,5,Dry,26,4,3,2,24,59,0.33,122,0.67,122,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00612,0.000239,0.0964,0.00377,1,0.107,0.204,0.00796,25.4,0.926,0.97,0.899,28.1,27.3,27.3,654
2019-12-21,2019,3,12,355,186.19,0.88,5,Dry,26,4,3,2,24,59,0.32,127.2,0.68,127.2,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00656,0.000257,0.0986,0.00386,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2019-12-22,2019,3,12,356,189.74,0.87,5,Dry,26,4,3,2,24,59,0.31,130.7,0.69,130.7,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2019-12-23,2019,3,12,357,190.01,0.87,5,Dry,26,4,3,2,24,59,0.31,131,0.69,131,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2019-12-24,2019,3,13,358,189.19,0.87,5,Dry,26,4,3,2,24,59,0.31,130.2,0.69,130.2,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00682,0.000266,0.0999,0.00391,1,0.118,0.218,0.00853,25.4,0.931,0.97,0.903,30.1,29.2,29.2,701
2019-12-25,2019,3,13,359,190.01,0.87,5,Dry,26,4,3,2,24,59,0.31,131,0.69,131,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2019-12-26,2019,3,13,360,193.57,0.86,5,Dry,26,4,3,2,24,59,0.3,134.6,0.69,134.6,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2019-12-27,2019,3,13,361,200.95,0.84,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000305,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,768
2019-12-28,2019,3,13,362,208.33,0.82,5,Dry,26,4,3,2,24,59,0.28,149.3,0.72,149.3,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0999,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2019-12-29,2019,3,13,363,215.72,0.8,5,Dry,26,4,3,2,24,59,0.27,156.7,0.73,156.7,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00907,0.000356,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2019-12-30,2019,3,13,364,219.27,0.78,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2019-12-31,2019,3,14,365,222.83,0.77,5,Dry,26,4,3,2,24,59,0.27,163.8,0.73,163.8,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,890
2020-01-01,2019,4,14,1,228.57,0.75,5,Dry,29,5,4,2,33,73,0.32,155.6,0.68,155.6,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00897,0.000353,0.113,0.00444,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,841
2020-01-02,2019,4,14,2,233.22,0.73,5,Dry,29,5,4,2,33,73,0.31,160.2,0.69,160.2,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00937,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2020-01-03,2019,4,14,3,238.41,0.72,5,Dry,29,5,4,2,33,73,0.31,165.4,0.69,165.4,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00981,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,896
2020-01-04,2019,4,14,4,243.06,0.71,5,Dry,29,5,4,2,33,73,0.3,170.1,0.7,170.1,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.922,39.5,38.5,38.5,924
2020-01-05,2019,4,14,5,246.61,0.7,5,Dry,29,5,4,2,33,73,0.3,173.6,0.7,173.6,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2020-01-06,2019,4,14,6,249.62,0.7,5,Dry,29,5,4,2,33,73,0.29,176.6,0.71,176.6,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
2020-01-07,2019,4,15,7,252.63,0.69,5,Dry,29,5,4,2,33,73,0.29,179.6,0.71,179.6,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,981
2020-01-08,2019,4,15,8,256.73,0.68,5,Dry,29,5,4,2,33,73,0.28,183.7,0.72,183.7,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2020-01-09,2019,4,15,9,260.83,0.67,5,Dry,29,5,4,2,33,73,0.28,187.8,0.72,187.8,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2020-01-10,2019,4,15,10,264.39,0.67,5,Dry,29,5,4,2,33,73,0.28,191.4,0.72,191.4,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.129,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2020-01-11,2019,4,15,11,267.94,0.66,5,Dry,29,5,4,2,33,73,0.27,194.9,0.73,194.9,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2020-01-12,2019,4,15,12,272.04,0.65,5,Dry,29,5,4,2,33,73,0.27,199,0.73,199,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2020-01-13,2019,4,15,13,277.24,0.64,5,Dry,29,5,4,2,33,73,0.26,204.2,0.74,204.2,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2020-01-14,2019,4,16,14,281.89,0.64,5,Dry,29,5,4,2,33,73,0.26,208.9,0.74,208.9,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2020-01-15,2019,4,16,15,288.18,0.63,5,Dry,29,5,4,2,33,73,0.25,215.2,0.75,215.2,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2020-01-16,2019,4,16,16,293.92,0.62,5,Dry,29,5,4,2,33,73,0.25,220.9,0.75,220.9,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2020-01-17,2019,4,16,17,301.3,0.61,5,Dry,29,5,4,2,33,73,0.24,228.3,0.76,228.3,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0966,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1190
2020-01-18,2019,4,16,18,308.14,0.6,5,Dry,29,5,4,2,33,73,0.24,235.1,0.76,235.1,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.00589,2,0.101,0.249,0.00993,24.8,0.925,0.97,0.897,26.4,25.7,51.3,1230
2020-01-19,2019,4,16,19,315.52,0.59,5,Dry,29,5,4,2,33,73,0.23,242.5,0.77,242.5,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2020-01-20,2019,4,16,20,325.09,0.58,5,Dry,29,5,4,2,33,73,0.23,252.1,0.78,252.1,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.018,0.00072,0.156,0.00624,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2020-01-21,2019,4,17,21,337.4,0.57,5,Dry,29,5,4,2,33,73,0.22,264.4,0.78,264.4,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0238,0.000955,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2020-01-22,2019,4,17,22,348.61,0.56,5,Dry,29,5,4,2,33,73,0.21,275.6,0.79,275.6,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00705,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2020-01-23,2019,4,17,23,360.36,0.55,5,Dry,29,5,4,2,33,73,0.2,287.4,0.8,287.4,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0346,0.0014,0.185,0.00746,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.7,1510
2020-01-24,2019,4,17,24,371.58,0.54,5,Dry,29,5,4,2,33,73,0.2,298.6,0.8,298.6,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0399,0.00161,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
2020-01-25,2019,4,17,25,383.88,0.53,5,Dry,29,5,4,2,33,73,0.19,310.9,0.81,310.9,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0457,0.00185,0.204,0.00828,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2020-01-26,2019,4,17,26,399.47,0.51,5,Dry,29,5,4,2,33,73,0.18,326.5,0.82,326.5,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0531,0.00216,0.217,0.00883,2,0.163,0.38,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
2020-01-27,2019,4,17,27,415.05,0.5,5,Dry,29,5,4,2,33,73,0.18,342.1,0.82,342.1,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0604,0.00246,0.23,0.00938,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
2020-01-28,2019,4,18,28,431.19,0.49,5,Dry,29,5,4,2,33,73,0.17,358.2,0.83,358.2,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0681,0.00278,0.243,0.00995,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.2,1880
2020-01-29,2019,4,18,29,446.77,0.48,5,Dry,29,5,4,2,33,73,0.16,373.8,0.84,373.8,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0754,0.00309,0.256,0.0105,2,0.195,0.451,0.0185,23.9,0.952,0.98,0.932,41.8,40.9,81.8,1960
2020-01-30,2019,4,18,30,466.19,0.46,5,Dry,29,5,4,2,33,73,0.16,393.2,0.84,393.2,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0846,0.00348,0.272,0.0112,2,0.208,0.48,0.0198,23.8,0.954,0.98,0.935,43.8,42.9,85.9,2060
2020-01-31,2019,4,18,31,488.88,0.45,5,Dry,29,5,4,2,33,73,0.15,415.9,0.85,415.9,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0953,0.00394,0.291,0.012,2,0.223,0.514,0.0212,23.7,0.956,0.98,0.937,46.2,45.3,90.5,2170
2020-02-01,2019,5,18,32,509.94,0.43,5,Dry,31,6,4,3,41,85,0.17,424.9,0.83,424.9,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0996,0.00413,0.3,0.0124,2,0.229,0.529,0.0219,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2020-02-02,2019,5,18,33,531.54,0.42,5,Dry,31,6,4,3,41,85,0.16,446.5,0.84,446.5,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2020-02-03,2019,5,18,34,552.04,0.41,5,Dry,31,6,4,3,41,85,0.15,467,0.85,467,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.335,0.014,2,0.258,0.592,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2020-02-04,2019,5,19,35,572.55,0.4,5,Dry,31,6,4,3,41,85,0.15,487.6,0.85,487.6,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00542,0.356,0.0149,3,0.162,0.518,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2020-02-05,2019,5,19,36,592.51,0.39,5,Dry,31,6,4,3,41,85,0.14,507.5,0.86,507.5,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.0059,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2020-02-06,2019,5,19,37,612.47,0.38,5,Dry,31,6,4,3,41,85,0.14,527.5,0.86,527.5,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.25,0.153,0.00648,0.403,0.017,3,0.18,0.583,0.0246,23.1,0.949,0.971,0.922,37.7,36.7,110,2640
2020-02-07,2019,5,19,38,632.44,0.37,5,Dry,31,6,4,3,41,85,0.13,547.4,0.87,547.4,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.167,0.00707,0.428,0.0181,3,0.189,0.616,0.0262,23,0.951,0.974,0.926,39,38,114,2740
2020-02-08,2019,5,19,39,654.04,0.36,5,Dry,31,6,4,3,41,85,0.13,569,0.87,569,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00771,0.454,0.0193,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,119,2840
2020-02-09,2019,5,19,40,678.37,0.35,5,Dry,31,6,4,3,41,85,0.13,593.4,0.88,593.4,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00844,0.484,0.0207,3,0.21,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.2,123,2960
2020-02-10,2019,5,19,41,704.9,0.34,5,Dry,31,6,4,3,41,85,0.12,619.9,0.88,619.9,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00924,0.517,0.0222,3,0.221,0.739,0.0317,22.5,0.955,0.98,0.936,43.6,42.8,128,3080
2020-02-11,2019,5,20,42,731.42,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,626.4,0.86,626.4,0,0,0,0,-4,4,36,6,5,0,58,673,990,966.8,23.2,0.309,0.219,0.00947,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.9,43,129,3100
2020-02-12,2019,5,20,43,759.58,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,654.6,0.86,654.6,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.325,0.238,0.0103,0.563,0.0244,3,0.237,0.801,0.0347,22.3,0.956,0.98,0.937,45.6,44.6,134,3210
