date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-02-13,2019,5,20,44,780.73,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,675.7,0.87,675.7,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.337,0.252,0.011,0.59,0.0257,3,0.247,0.836,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2020-02-14,2019,5,20,45,810.18,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,705.2,0.87,705.2,0,0,0,0,-4,4,36,6,5,0,58,752,990,967.1,22.9,0.354,0.272,0.0119,0.626,0.0274,3,0.26,0.886,0.0388,22,0.957,0.98,0.938,48.5,47.5,143,3420
2020-02-15,2019,5,20,46,849.3,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,744.3,0.88,744.3,0,0,0,0,-4,4,36,6,5,0,58,791,990,967.3,22.7,0.379,0.298,0.0131,0.678,0.0298,3,0.277,0.955,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2020-02-16,2019,5,20,47,897.39,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,792.4,0.88,792.4,0,0,0,0,-4,4,36,6,5,0,58,839,990,967.5,22.5,0.423,0.323,0.0143,0.746,0.0331,4,0.21,0.956,0.0425,21.6,0.953,0.976,0.93,39.9,38.9,156,3740
2020-02-17,2019,5,20,48,949.7,0.24,4,Mod_Dry,36,6,5,4,54,105,0.11,844.7,0.89,844.7,0,0,0,0,-4,4,36,6,5,0,58,892,990,967.7,22.3,0.471,0.348,0.0156,0.819,0.0367,4,0.228,1.05,0.0469,21.3,0.954,0.98,0.935,42,41.2,165,3950
2020-02-18,2019,5,21,49,1010.5,0.23,4,Mod_Dry,36,6,5,4,54,105,0.1,905.5,0.9,905.5,0,0,0,0,-4,4,36,6,5,0,58,952,990,967.9,22.1,0.527,0.377,0.0171,0.904,0.041,4,0.248,1.15,0.0522,20.9,0.956,0.98,0.936,44.4,43.5,174,4170
2020-02-19,2019,5,21,50,1085.3,0.22,4,Mod_Dry,36,6,5,4,54,105,0.097,980.3,0.9,980.3,0,0,0,0,-4,4,36,6,5,0,58,1030,990,968.2,21.8,0.595,0.413,0.0189,1.01,0.0462,4,0.273,1.28,0.0587,20.5,0.956,0.98,0.937,47.2,46.3,185,4440
2020-02-20,2019,5,21,51,1169.7,0.2,4,Mod_Dry,36,6,5,4,54,105,0.09,1065,0.91,1065,0,0,0,0,-4,4,36,6,5,0,58,1110,990,968.4,21.6,0.716,0.569,0.0264,1.28,0.0595,4,0.293,1.58,0.0731,20,0.955,0.98,0.936,49.8,48.2,193,4630
2020-02-21,2019,5,21,52,1246.5,0.19,3,Normal,43,7,5,4,78,137,0.11,1109,0.89,1100,9,2,0,0,-4,11,45,7,5,0,89,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2020-02-22,2019,5,21,53,1314.1,0.18,3,Normal,43,7,5,4,78,137,0.1,1177,0.9,1100,77,17,2,2,-2,58,60,9,7,2,136,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2020-02-23,2019,5,21,54,1377.5,0.17,3,Normal,43,7,5,4,78,137,0.1,1240,0.9,1100,140,32,4,4,0,100,75,11,9,4,178,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2020-02-24,2019,5,21,55,1411.3,0.16,3,Normal,43,7,5,4,78,137,0.097,1274,0.9,1100,174,39,5,5,1,124,82,12,10,5,202,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2020-02-25,2019,5,22,56,1439.2,0.16,3,Normal,43,7,5,4,78,137,0.095,1302,0.91,1100,202,46,6,6,2,142,89,13,11,6,220,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2020-02-26,2019,5,22,57,1461.1,0.15,3,Normal,43,7,5,4,78,137,0.094,1324,0.91,1100,224,51,7,7,3,156,94,14,12,7,234,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2020-02-27,2019,5,22,58,1476.8,0.15,3,Normal,43,7,5,4,78,137,0.093,1340,0.91,1100,240,54,7,7,3,169,97,14,12,7,247,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2020-02-28,2019,5,22,59,1492.6,0.14,3,Normal,43,7,5,4,78,137,0.092,1356,0.91,1100,256,57,8,8,4,179,100,15,13,8,257,1230,990,969.5,20.5,0.887,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47.1,188,4520
2020-02-29,2019,5,22,60,1502.1,0.14,3,Normal,43,7,5,4,78,137,0.091,1365,0.91,1100,265,57,8,8,4,188,100,15,13,8,266,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,47.9,47,188,4510
2020-03-01,2019,6,22,61,1511.7,0.14,3,Normal,49,9,9,9,107,183,0.12,1329,0.88,1100,229,51,7,7,-2,166,100,16,16,7,273,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2020-03-02,2019,6,22,62,1521.3,0.14,3,Normal,49,9,9,9,107,183,0.12,1338,0.88,1100,238,51,7,7,-2,175,100,16,16,7,282,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2020-03-03,2019,6,23,63,1530.9,0.14,3,Normal,49,9,9,9,107,183,0.12,1348,0.88,1100,248,51,7,8,-2,184,100,16,17,7,291,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2020-03-04,2019,6,23,64,1546.9,0.14,3,Normal,49,9,9,9,107,183,0.12,1364,0.88,1100,264,51,8,8,-1,198,100,17,17,8,305,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2020-03-05,2019,6,23,65,1563.1,0.13,3,Normal,49,9,9,9,107,183,0.12,1380,0.88,1100,280,51,8,9,-1,213,100,17,18,8,320,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2020-03-06,2019,6,23,66,1579.3,0.13,3,Normal,49,9,9,9,107,183,0.12,1396,0.88,1100,296,51,9,9,0,227,100,18,18,9,334,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2020-03-07,2019,6,23,67,1595.5,0.13,3,Normal,49,9,9,9,107,183,0.12,1413,0.89,1100,313,51,9,10,0,243,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2020-03-08,2019,6,23,68,1611.9,0.13,3,Normal,49,9,9,9,107,183,0.11,1429,0.89,1100,329,51,9,10,1,258,100,18,19,10,365,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2020-03-09,2019,6,23,69,1634.9,0.12,3,Normal,49,9,9,9,107,183,0.11,1452,0.89,1100,352,51,9,11,2,279,100,18,20,11,386,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2020-03-10,2019,6,24,70,1664.7,0.12,3,Normal,49,9,9,9,107,183,0.11,1482,0.89,1100,382,51,9,12,2,308,100,18,21,11,415,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2020-03-11,2019,6,24,71,1694.7,0.12,3,Normal,49,9,9,9,107,183,0.11,1512,0.89,1100,412,51,9,13,3,336,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2020-03-12,2019,6,24,72,1724.8,0.11,3,Normal,49,9,9,9,107,183,0.11,1542,0.89,1100,442,51,9,13,4,365,100,18,22,13,472,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4320
2020-03-13,2019,6,24,73,1755.3,0.11,3,Normal,49,9,9,9,107,183,0.1,1572,0.9,1100,472,51,9,14,5,393,100,18,23,14,500,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2020-03-14,2019,6,24,74,1792.7,0.11,3,Normal,49,9,9,9,107,183,0.1,1610,0.9,1100,510,51,9,16,6,428,100,18,25,15,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
2020-03-15,2019,6,24,75,1837.3,0.1,3,Normal,49,9,9,9,107,183,0.1,1654,0.9,1100,554,51,9,16,8,470,100,18,25,17,577,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2020-03-16,2019,6,24,76,1889.3,0.099,3,Normal,49,9,9,9,107,183,0.097,1706,0.9,1100,606,51,9,16,9,521,100,18,25,18,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2020-03-17,2019,6,25,77,1941.9,0.095,3,Normal,49,9,9,9,107,183,0.094,1759,0.91,1100,659,51,9,16,11,572,100,18,25,20,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2020-03-18,2019,6,25,78,1995,0.091,3,Normal,49,9,9,9,107,183,0.092,1812,0.91,1100,712,51,9,16,12,624,100,18,25,21,731,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2020-03-19,2019,6,25,79,2041.3,0.087,3,Normal,49,9,9,9,107,183,0.09,1858,0.91,1100,758,51,9,16,14,668,100,18,25,23,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-03-20,2019,6,25,80,2080.9,0.083,3,Normal,49,9,9,9,107,183,0.088,1898,0.91,1100,798,51,9,16,15,707,100,18,25,24,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2020-03-21,2019,6,25,81,2120.7,0.08,3,Normal,49,9,9,9,107,183,0.086,1938,0.91,1100,838,51,9,16,16,746,100,18,25,25,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2020-03-22,2019,6,25,82,2160.8,0.077,3,Normal,49,9,9,9,107,183,0.085,1978,0.92,1100,878,51,9,16,17,785,100,18,25,26,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2020-03-23,2019,6,25,83,2201.1,0.074,3,Normal,49,9,9,9,107,183,0.083,2018,0.92,1100,918,51,9,16,19,823,100,18,25,28,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2020-03-24,2019,6,26,84,2241.7,0.072,3,Normal,49,9,9,9,107,183,0.082,2059,0.92,1100,959,51,9,16,20,863,100,18,25,29,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2020-03-25,2019,6,26,85,2275.1,0.069,3,Normal,49,9,9,9,107,183,0.08,2092,0.92,1100,992,51,9,16,21,895,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2020-03-26,2019,6,26,86,2301.1,0.066,3,Normal,49,9,9,9,107,183,0.08,2118,0.92,1100,1020,51,9,16,22,920,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2020-03-27,2019,6,26,87,2327.3,0.063,3,Normal,49,9,9,9,107,183,0.079,2144,0.92,1100,1040,51,9,16,22,946,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2020-03-28,2019,6,26,88,2361.1,0.06,3,Normal,49,9,9,9,107,183,0.077,2178,0.92,1100,1080,51,9,16,23,979,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2020-03-29,2019,6,26,89,2402.6,0.055,3,Normal,49,9,9,9,107,183,0.076,2220,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2020-03-30,2019,6,26,90,2452,0.049,3,Normal,49,9,9,9,107,183,0.075,2269,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2020-03-31,2019,6,27,91,2509.3,0.044,3,Normal,49,9,9,9,107,183,0.073,2326,0.93,1100,1230,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2020-04-01,2019,7,27,92,2574.8,0.039,3,Normal,54,13,14,19,117,217,0.084,2358,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2020-04-02,2019,7,27,93,2640.8,0.036,3,Normal,54,13,14,19,117,217,0.082,2424,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2020-04-03,2019,7,27,94,2707.4,0.033,3,Normal,54,13,14,19,117,217,0.08,2490,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2020-04-04,2019,7,27,95,2774.4,0.03,3,Normal,54,13,14,19,117,217,0.078,2557,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2020-04-05,2019,7,27,96,2842,0.026,3,Normal,54,13,14,19,117,217,0.076,2625,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2020-04-06,2019,7,27,97,2910,0.023,3,Normal,54,13,14,19,117,217,0.075,2693,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2020-04-07,2019,7,28,98,2978.5,0.019,3,Normal,54,13,14,19,117,217,0.073,2761,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2020-04-08,2019,7,28,99,3039.3,0.017,3,Normal,54,13,14,19,117,217,0.071,2822,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2020-04-09,2019,7,28,100,3100.5,0.015,3,Normal,54,13,14,19,117,217,0.07,2884,0.93,1100,1780,46,5,11,35,1690,100,18,25,54,1800,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2020-04-10,2019,7,28,101,3153.8,0.013,3,Normal,54,13,14,19,117,217,0.069,2937,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2020-04-11,2019,7,28,102,3199.2,0.011,3,Normal,54,13,14,19,117,217,0.068,2982,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2020-04-12,2019,7,28,103,3244.7,0.0097,3,Normal,54,13,14,19,117,217,0.067,3028,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2020-04-13,2019,7,28,104,3282.1,0.0092,3,Normal,54,13,14,19,117,217,0.066,3065,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2020-04-14,2019,7,29,105,3302.9,0.009,3,Normal,54,13,14,19,117,217,0.066,3086,0.93,1100,1990,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34,136,3270
2020-04-15,2019,7,29,106,3323.7,0.0087,3,Normal,54,13,14,19,117,217,0.065,3107,0.94,1100,2010,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2020-04-16,2019,7,29,107,3344.6,0.0084,3,Normal,54,13,14,19,117,217,0.065,3128,0.94,1100,2030,46,5,11,42,1920,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3250
2020-04-17,2019,7,29,108,3365.6,0.0081,3,Normal,54,13,14,19,117,217,0.065,3149,0.94,1100,2050,46,5,11,42,1950,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2020-04-18,2019,7,29,109,3378.1,0.008,3,Normal,54,13,14,19,117,217,0.064,3161,0.94,1100,2060,46,5,11,43,1960,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,134,3230
2020-04-19,2019,7,29,110,3390.7,0.0078,3,Normal,54,13,14,19,117,217,0.064,3174,0.94,1100,2070,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2020-04-20,2019,7,29,111,3403.3,0.0077,3,Normal,54,13,14,19,117,217,0.064,3186,0.94,1100,2090,46,5,11,44,1980,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2020-04-21,2019,7,30,112,3415.9,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.086,3121,0.91,1100,2020,30,4,7,36,1940,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2020-04-22,2019,7,30,113,3420.2,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.086,3125,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,134,3200
2020-04-23,2019,7,30,114,3415.9,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.086,3121,0.91,1100,2020,30,4,7,36,1940,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2020-04-24,2019,7,30,115,3403.3,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.087,3108,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2020-04-25,2019,7,30,116,3382.3,0.0079,2,Mod_Wet,70,14,18,25,168,295,0.087,3087,0.91,1100,1990,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2020-04-26,2019,7,30,117,3353,0.0083,2,Mod_Wet,70,14,18,25,168,295,0.088,3058,0.91,1100,1960,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2020-04-27,2019,7,30,118,3323.7,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.089,3029,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2020-04-28,2019,7,31,119,3286.2,0.0092,2,Mod_Wet,70,14,18,25,168,295,0.09,2991,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2020-04-29,2019,7,31,120,3240.5,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.091,2946,0.91,1100,1850,30,4,7,30,1780,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2020-04-30,2019,7,31,121,3186.8,0.011,2,Mod_Wet,70,14,18,25,168,295,0.093,2892,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2020-05-01,2019,8,31,122,3133.3,0.013,2,Mod_Wet,65,14,17,23,202,321,0.1,2812,0.9,1100,1710,35,4,8,28,1640,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2020-05-02,2019,8,31,123,3080.1,0.015,2,Mod_Wet,65,14,17,23,202,321,0.1,2759,0.9,1100,1660,35,4,8,27,1590,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,141,3390
2020-05-03,2019,8,31,124,3027.1,0.018,2,Mod_Wet,65,14,17,23,202,321,0.11,2706,0.89,1100,1610,35,4,8,25,1530,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2020-05-04,2019,8,31,125,2974.4,0.02,2,Mod_Wet,65,14,17,23,202,321,0.11,2653,0.89,1100,1550,35,4,8,24,1480,100,18,25,47,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2020-05-05,2019,8,32,126,2922,0.022,2,Mod_Wet,65,14,17,23,202,321,0.11,2601,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2020-05-06,2019,8,32,127,2869.9,0.025,2,Mod_Wet,65,14,17,23,202,321,0.11,2549,0.89,1100,1450,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2020-05-07,2019,8,32,128,2818.1,0.028,2,Mod_Wet,65,14,17,23,202,321,0.11,2497,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.1,149,3570
2020-05-08,2019,8,32,129,2766.5,0.03,2,Mod_Wet,65,14,17,23,202,321,0.12,2446,0.88,1100,1350,35,4,8,17,1280,100,18,25,40,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2020-05-09,2019,8,32,130,2715.2,0.033,2,Mod_Wet,65,14,17,23,202,321,0.12,2394,0.88,1100,1290,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2020-05-10,2019,8,32,131,2664.3,0.035,2,Mod_Wet,65,14,17,23,202,321,0.12,2343,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2020-05-11,2019,8,32,132,2613.6,0.037,2,Mod_Wet,65,14,17,23,202,321,0.12,2293,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.6,154,3700
2020-05-12,2019,8,33,133,2563.2,0.04,2,Mod_Wet,65,14,17,23,202,321,0.13,2242,0.88,1100,1140,35,4,8,11,1080,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2020-05-13,2019,8,33,134,2513.2,0.044,2,Mod_Wet,65,14,17,23,202,321,0.13,2192,0.87,1100,1090,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2020-05-14,2019,8,33,135,2463.4,0.048,2,Mod_Wet,65,14,17,23,202,321,0.13,2142,0.87,1100,1040,35,4,8,8,987,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2020-05-15,2019,8,33,136,2414,0.053,2,Mod_Wet,65,14,17,23,202,321,0.13,2093,0.87,1100,993,35,4,8,7,939,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2020-05-16,2019,8,33,137,2372.4,0.058,2,Mod_Wet,65,14,17,23,202,321,0.14,2051,0.86,1100,951,35,4,8,6,898,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-05-17,2019,8,33,138,2331,0.063,2,Mod_Wet,65,14,17,23,202,321,0.14,2010,0.86,1100,910,35,4,8,4,859,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2020-05-18,2019,8,33,139,2289.9,0.067,2,Mod_Wet,65,14,17,23,202,321,0.14,1969,0.86,1100,869,35,4,8,3,819,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2020-05-19,2019,8,34,140,2241.7,0.072,2,Mod_Wet,65,14,17,23,202,321,0.14,1921,0.86,1100,821,35,4,8,2,772,100,18,25,25,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2020-05-20,2019,8,34,141,2179.1,0.076,2,Mod_Wet,65,14,17,23,202,321,0.15,1858,0.85,1100,758,35,4,8,0,711,100,18,25,23,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2020-05-21,2019,8,34,142,2117.1,0.08,3,Normal,55,13,13,17,178,276,0.13,1841,0.87,1100,741,45,5,12,5,674,100,18,25,22,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2020-05-22,2019,8,34,143,2062.9,0.085,3,Normal,55,13,13,17,178,276,0.13,1787,0.87,1100,687,45,5,12,4,621,100,18,25,21,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2020-05-23,2019,8,34,144,2009.2,0.09,3,Normal,55,13,13,17,178,276,0.14,1733,0.86,1100,633,45,5,12,2,569,100,18,25,19,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2020-05-24,2019,8,34,145,1956,0.094,3,Normal,55,13,13,17,178,276,0.14,1680,0.86,1100,580,45,5,12,0,518,100,18,25,17,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2020-05-25,2019,8,34,146,1910.3,0.098,3,Normal,55,13,13,17,178,276,0.14,1634,0.86,1100,534,45,5,12,-1,473,100,18,25,16,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2020-05-26,2019,8,35,147,1865,0.1,3,Normal,55,13,13,17,178,276,0.15,1589,0.85,1100,489,45,5,12,-2,429,100,18,25,15,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2020-05-27,2019,8,35,148,1820.1,0.11,3,Normal,55,13,13,17,178,276,0.15,1544,0.85,1100,444,45,5,12,-4,386,100,18,25,13,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2020-05-28,2019,8,35,149,1775.6,0.11,3,Normal,55,13,13,17,178,276,0.15,1500,0.84,1100,400,45,5,12,-5,343,100,18,25,12,521,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2020-05-29,2019,8,35,150,1731.6,0.11,3,Normal,55,13,13,17,178,276,0.16,1456,0.84,1100,356,45,5,11,-6,301,100,18,24,11,479,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-05-30,2019,8,35,151,1694.7,0.12,3,Normal,55,13,13,17,178,276,0.16,1419,0.84,1100,319,45,5,10,-7,266,100,18,23,10,444,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2020-05-31,2019,8,35,152,1658,0.12,3,Normal,55,13,13,17,178,276,0.17,1382,0.83,1100,282,45,5,9,-9,232,100,18,22,8,410,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2020-06-01,2019,9,35,153,1621.7,0.13,3,Normal,53,12,12,13,120,210,0.13,1412,0.87,1100,312,47,6,10,-4,253,100,18,22,9,373,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2020-06-02,2019,9,36,154,1585.8,0.13,3,Normal,53,12,12,13,120,210,0.13,1376,0.87,1100,276,47,6,8,-5,220,100,18,20,8,340,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2020-06-03,2019,9,36,155,1550.2,0.14,3,Normal,53,12,12,13,120,210,0.14,1340,0.86,1100,240,47,6,7,-6,186,100,18,19,7,306,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2020-06-04,2019,9,36,156,1514.9,0.14,3,Normal,53,12,12,13,120,210,0.14,1305,0.86,1100,205,46,6,6,-7,154,99,18,18,6,274,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2020-06-05,2019,9,36,157,1486.3,0.15,3,Normal,53,12,12,13,120,210,0.14,1276,0.86,1100,176,40,5,5,-8,134,93,17,17,5,254,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0746,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2020-06-06,2019,9,36,158,1457.9,0.15,3,Normal,53,12,12,13,120,210,0.14,1248,0.86,1100,148,33,4,5,-9,115,86,16,17,4,235,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2020-06-07,2019,9,36,159,1429.8,0.16,3,Normal,53,12,12,13,120,210,0.15,1220,0.85,1100,120,27,4,4,-9,94,80,16,16,4,214,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2020-06-08,2019,9,36,160,1402,0.16,3,Normal,53,12,12,13,120,210,0.15,1192,0.85,1100,92,21,3,3,-10,75,74,15,15,3,195,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-06-09,2019,9,37,161,1356.2,0.17,3,Normal,53,12,12,13,120,210,0.15,1146,0.84,1100,46,10,1,1,-12,46,63,13,13,1,166,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2020-06-10,2019,9,37,162,1305.2,0.18,3,Normal,53,12,12,13,120,210,0.16,1095,0.84,1095,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.804,0.637,0.0301,1.44,0.0682,4,0.299,1.74,0.0823,19.4,0.954,0.98,0.934,49.7,48.2,193,4630
2020-06-11,2019,9,37,163,1261,0.19,3,Normal,53,12,12,13,120,210,0.17,1051,0.83,1051,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.74,0.538,0.0253,1.28,0.06,4,0.29,1.57,0.0737,19.7,0.954,0.98,0.935,48.5,47.5,190,4560
2020-06-12,2019,9,37,164,1217.7,0.19,3,Normal,53,12,12,13,120,210,0.17,1008,0.83,1008,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.676,0.44,0.0206,1.12,0.0521,4,0.282,1.4,0.0653,20,0.955,0.98,0.936,47.2,46.3,185,4440
2020-06-13,2019,9,37,165,1180.9,0.2,3,Normal,53,12,12,13,120,210,0.18,970.9,0.82,970.9,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.622,0.409,0.019,1.03,0.0479,4,0.27,1.3,0.0604,20.2,0.955,0.98,0.936,46,45.1,180,4330
2020-06-14,2019,9,37,166,1144.7,0.21,3,Normal,53,12,12,13,120,210,0.18,934.7,0.82,934.7,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.4,21.6,0.581,0.391,0.0181,0.972,0.0449,4,0.258,1.23,0.0568,20.4,0.955,0.98,0.936,44.7,43.8,175,4200
2020-06-15,2019,9,37,167,1114.7,0.21,3,Normal,53,12,12,13,120,210,0.19,904.7,0.81,904.7,0,0,0,0,-13,13,53,12,12,0,133,982,990,968.3,21.7,0.554,0.377,0.0173,0.93,0.0428,4,0.248,1.18,0.0542,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2020-06-16,2019,9,38,168,1085.3,0.22,3,Normal,53,12,12,13,120,210,0.19,875.3,0.81,875.3,0,0,0,0,-13,13,53,12,12,0,133,952,990,968.2,21.8,0.527,0.363,0.0166,0.889,0.0407,4,0.238,1.13,0.0516,20.7,0.955,0.98,0.935,42.4,41.6,166,3990
2020-06-17,2019,9,38,169,1056.4,0.22,3,Normal,53,12,12,13,120,210,0.2,846.4,0.8,846.4,0,0,0,0,-13,13,53,12,12,0,133,923,990,968.1,21.9,0.5,0.349,0.0159,0.849,0.0387,4,0.228,1.08,0.0491,20.8,0.954,0.979,0.934,41.3,40.4,162,3880
2020-06-18,2019,9,38,170,1033.2,0.23,3,Normal,53,12,12,13,120,210,0.2,823.2,0.8,823.2,0,0,0,0,-13,13,53,12,12,0,133,900,990,968,22,0.479,0.337,0.0153,0.816,0.0371,4,0.22,1.04,0.0471,21,0.953,0.977,0.931,40.3,39.4,158,3780
2020-06-19,2019,9,38,171,1010.5,0.23,3,Normal,53,12,12,13,120,210,0.21,800.5,0.79,800.5,0,0,0,0,-13,13,53,12,12,0,133,877,990,967.9,22.1,0.458,0.326,0.0148,0.785,0.0356,4,0.213,0.997,0.0452,21.1,0.953,0.975,0.929,39.4,38.4,154,3690
2020-06-20,2019,9,38,172,988.17,0.23,3,Normal,53,12,12,13,120,210,0.21,778.2,0.79,778.2,0,0,0,0,-13,13,53,12,12,0,133,855,990,967.9,22.1,0.438,0.316,0.0143,0.753,0.034,3,0.288,1.04,0.047,21.1,0.956,0.98,0.937,51.3,48.2,145,3470
2020-06-21,2019,9,38,173,966.34,0.24,3,Normal,53,12,12,13,120,210,0.22,756.3,0.78,756.3,0,0,0,0,-13,13,53,12,12,0,133,833,990,967.8,22.2,0.418,0.305,0.0137,0.723,0.0325,3,0.282,1,0.0452,21.2,0.957,0.98,0.937,50.2,48.2,145,3470
2020-06-22,2019,9,38,174,945.01,0.25,3,Normal,53,12,12,13,120,210,0.22,735,0.78,735,0,0,0,0,-13,13,53,12,12,0,133,812,990,967.7,22.3,0.398,0.292,0.0131,0.69,0.0309,3,0.273,0.964,0.0432,21.4,0.957,0.98,0.937,49.1,48.1,144,3460
2020-06-23,2019,9,39,175,928.79,0.25,3,Normal,53,12,12,13,120,210,0.23,718.8,0.77,718.8,0,0,0,0,-13,13,53,12,12,0,133,796,990,967.6,22.4,0.383,0.281,0.0126,0.665,0.0297,3,0.266,0.931,0.0416,21.5,0.957,0.98,0.937,48.2,47.3,142,3400
2020-06-24,2019,9,39,176,912.91,0.25,3,Normal,53,12,12,13,120,210,0.23,702.9,0.77,702.9,0,0,0,0,-13,13,53,12,12,0,133,780,990,967.6,22.4,0.37,0.271,0.0121,0.64,0.0285,3,0.259,0.899,0.0401,21.5,0.957,0.98,0.937,47.4,46.4,139,3340
2020-06-25,2019,9,39,177,897.39,0.26,3,Normal,53,12,12,13,120,210,0.23,687.4,0.77,687.4,0,0,0,0,-13,13,53,12,12,0,133,764,990,967.5,22.5,0.361,0.26,0.0116,0.621,0.0276,3,0.252,0.873,0.0388,21.6,0.957,0.98,0.937,46.5,45.6,137,3280
2020-06-26,2019,9,39,178,882.26,0.26,3,Normal,53,12,12,13,120,210,0.24,672.3,0.76,672.3,0,0,0,0,-13,13,53,12,12,0,133,749,990,967.4,22.6,0.352,0.25,0.0111,0.602,0.0267,3,0.245,0.847,0.0375,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
2020-06-27,2019,9,39,179,867.55,0.27,3,Normal,53,12,12,13,120,210,0.24,657.5,0.76,657.5,0,0,0,0,-13,13,53,12,12,0,133,735,990,967.4,22.6,0.344,0.24,0.0106,0.584,0.0258,3,0.238,0.823,0.0364,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
2020-06-28,2019,9,39,180,853.28,0.27,3,Normal,53,12,12,13,120,210,0.25,643.3,0.75,643.3,0,0,0,0,-13,13,53,12,12,0,133,720,990,967.3,22.7,0.336,0.231,0.0102,0.567,0.025,3,0.232,0.799,0.0352,21.9,0.956,0.98,0.936,44,43.1,129,3100
2020-06-29,2019,9,39,181,839.51,0.28,3,Normal,53,12,12,13,120,210,0.25,629.5,0.75,629.5,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.328,0.222,0.00974,0.55,0.0242,3,0.226,0.775,0.0341,22,0.955,0.98,0.936,43.2,42.3,127,3050
2020-06-30,2019,9,40,182,826.28,0.28,3,Normal,53,12,12,13,120,210,0.25,616.3,0.75,616.3,0,0,0,0,-13,13,53,12,12,0,133,693,990,967.2,22.8,0.321,0.213,0.00933,0.533,0.0234,3,0.22,0.753,0.033,22,0.955,0.98,0.936,42.4,41.5,125,2990
2020-07-01,2019,10,40,183,813.66,0.29,3,Normal,50,10,9,9,108,186,0.23,627.7,0.77,627.7,0,0,0,0,-9,9,50,10,9,0,117,697,990,967.2,22.8,0.322,0.22,0.00964,0.543,0.0238,3,0.225,0.768,0.0336,22.1,0.955,0.98,0.936,43.3,42.4,127,3050
2020-07-02,2019,10,40,184,801.75,0.29,3,Normal,50,10,9,9,108,186,0.23,615.8,0.77,615.8,0,0,0,0,-9,9,50,10,9,0,117,685,990,967.1,22.9,0.316,0.212,0.00927,0.528,0.0231,3,0.22,0.748,0.0327,22.1,0.955,0.98,0.936,42.6,41.7,125,3000
2020-07-03,2019,10,40,185,790.69,0.3,3,Normal,50,10,9,9,108,186,0.23,604.7,0.77,604.7,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.309,0.205,0.00893,0.514,0.0224,3,0.215,0.729,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2020-07-04,2019,10,40,186,783.44,0.3,3,Normal,50,10,9,9,108,186,0.24,597.4,0.76,597.4,0,0,0,0,-9,9,50,10,9,0,117,666,990,967,23,0.305,0.2,0.00871,0.505,0.022,3,0.211,0.717,0.0312,22.2,0.954,0.979,0.934,41.5,40.6,122,2920
2020-07-05,2019,10,40,187,776.91,0.31,3,Normal,50,10,9,9,108,186,0.24,590.9,0.76,590.9,0,0,0,0,-9,9,50,10,9,0,117,660,990,967,23,0.302,0.196,0.00851,0.497,0.0216,3,0.208,0.706,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,120,2890
2020-07-06,2019,10,40,188,770.25,0.31,3,Normal,50,10,9,9,108,186,0.24,584.3,0.76,584.3,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2020-07-07,2019,10,41,189,757.4,0.32,3,Normal,50,10,9,9,108,186,0.25,571.4,0.75,571.4,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.183,0.00792,0.473,0.0205,3,0.2,0.673,0.0292,22.4,0.952,0.976,0.929,39.8,38.9,117,2800
2020-07-08,2019,10,41,190,745.09,0.32,3,Normal,50,10,9,9,108,186,0.25,559.1,0.75,559.1,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.174,0.00755,0.458,0.0198,3,0.194,0.652,0.0282,22.5,0.951,0.974,0.927,39.1,38,114,2740
2020-07-09,2019,10,41,191,733.88,0.33,3,Normal,50,10,9,9,108,186,0.25,547.9,0.75,547.9,0,0,0,0,-9,9,50,10,9,0,117,617,990,966.8,23.2,0.277,0.167,0.00721,0.444,0.0192,3,0.189,0.633,0.0273,22.5,0.95,0.972,0.924,38.4,37.3,112,2690
2020-07-10,2019,10,41,192,722.12,0.33,3,Normal,50,10,9,9,108,186,0.26,536.1,0.74,536.1,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00686,0.43,0.0185,3,0.184,0.613,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2020-07-11,2019,10,41,193,710.91,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,483.9,0.68,483.9,0,0,0,0,-11,11,58,11,11,0,147,564,990,966.7,23.3,0.247,0.127,0.00548,0.374,0.0161,2,0.269,0.644,0.0277,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2020-07-12,2019,10,41,194,699.7,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,472.7,0.68,472.7,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00524,0.363,0.0156,2,0.262,0.624,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2020-07-13,2019,10,41,195,689.58,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,462.6,0.67,462.6,0,0,0,0,-11,11,58,11,11,0,147,543,990,966.7,23.3,0.235,0.117,0.00503,0.352,0.0151,2,0.255,0.607,0.026,22.7,0.957,0.98,0.938,49.4,48.2,96.4,2310
2020-07-14,2019,10,42,196,678.92,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,451.9,0.67,451.9,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.0048,0.341,0.0146,2,0.248,0.589,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.8,2280
2020-07-15,2019,10,42,197,668.26,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,441.3,0.66,441.3,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.223,0.107,0.00458,0.33,0.0141,2,0.24,0.57,0.0243,22.9,0.957,0.98,0.938,47.3,46.4,92.8,2230
2020-07-16,2019,10,42,198,658.14,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,431.1,0.66,431.1,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.102,0.00437,0.319,0.0136,2,0.234,0.553,0.0236,22.9,0.957,0.98,0.938,46.3,45.4,90.8,2180
2020-07-17,2019,10,42,199,649.11,0.36,2,Mod_Wet,58,11,11,11,136,227,0.35,422.1,0.65,422.1,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.0982,0.00418,0.311,0.0132,2,0.227,0.538,0.0229,23,0.956,0.98,0.937,45.5,44.5,89.1,2140
2020-07-18,2019,10,42,200,639.54,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,412.5,0.65,412.5,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.209,0.0937,0.00398,0.303,0.0129,2,0.221,0.524,0.0223,23,0.956,0.98,0.936,44.5,43.6,87.2,2090
2020-07-19,2019,10,42,201,629.97,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,403,0.64,403,0,0,0,0,-11,11,58,11,11,0,147,483,990,966.4,23.6,0.206,0.0892,0.00378,0.295,0.0125,2,0.215,0.51,0.0216,23.1,0.955,0.98,0.936,43.5,42.7,85.3,2050
2020-07-20,2019,10,42,202,620.4,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,393.4,0.63,393.4,0,0,0,0,-11,11,58,11,11,0,147,473,990,966.4,23.6,0.203,0.0847,0.00359,0.287,0.0122,2,0.208,0.495,0.021,23.1,0.954,0.98,0.935,42.6,41.7,83.4,2000
2020-07-21,2019,10,43,203,611.38,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,384.4,0.63,384.4,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.0804,0.0034,0.28,0.0118,2,0.202,0.482,0.0204,23.2,0.953,0.98,0.933,41.6,40.8,81.5,1960
2020-07-22,2019,10,43,204,603.45,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,376.4,0.62,376.4,0,0,0,0,-11,11,58,11,11,0,147,456,990,966.3,23.7,0.197,0.0767,0.00324,0.273,0.0115,2,0.197,0.47,0.0198,23.2,0.952,0.978,0.931,40.8,39.9,79.8,1910
2020-07-23,2019,10,43,205,594.97,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,368,0.62,368,0,0,0,0,-11,11,58,11,11,0,147,448,990,966.3,23.7,0.194,0.0727,0.00306,0.266,0.0112,2,0.191,0.457,0.0193,23.3,0.951,0.976,0.928,39.9,39,77.9,1870
2020-07-24,2019,10,43,206,586.5,0.39,2,Mod_Wet,58,11,11,11,136,227,0.39,359.5,0.61,359.5,0,0,0,0,-11,11,58,11,11,0,147,440,990,966.2,23.8,0.191,0.0687,0.00289,0.259,0.0109,2,0.185,0.444,0.0187,23.3,0.95,0.974,0.925,39,38,76,1830
2020-07-25,2019,10,43,207,578.02,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,351,0.61,351,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0647,0.00272,0.252,0.0106,2,0.179,0.432,0.0181,23.4,0.949,0.972,0.922,38.2,37.1,74.2,1780
2020-07-26,2019,10,43,208,570.09,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,343.1,0.6,343.1,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0609,0.00256,0.246,0.0103,2,0.174,0.42,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.4,1740
2020-07-27,2019,10,43,209,562.16,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,335.2,0.6,335.2,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.0572,0.0024,0.239,0.01,2,0.169,0.408,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.8,1700
2020-07-28,2019,10,44,210,555.33,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,328.3,0.59,328.3,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.18,0.054,0.00226,0.234,0.00977,2,0.164,0.398,0.0166,23.5,0.945,0.97,0.917,35.8,34.7,69.4,1670
2020-07-29,2019,10,44,211,547.94,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,320.9,0.59,320.9,0,0,0,0,-11,11,58,11,11,0,147,401,990,966.1,23.9,0.177,0.0505,0.00211,0.228,0.00951,2,0.159,0.387,0.0162,23.5,0.944,0.97,0.916,35,33.9,67.9,1630
2020-07-30,2019,10,44,212,540.56,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,313.6,0.58,313.6,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.174,0.047,0.00196,0.221,0.00924,2,0.154,0.376,0.0157,23.6,0.943,0.97,0.915,34.2,33.2,66.4,1590
2020-07-31,2019,10,44,213,533.18,0.42,2,Mod_Wet,58,11,11,11,136,227,0.43,306.2,0.57,306.2,0,0,0,0,-11,11,58,11,11,0,147,386,990,966,24,0.172,0.0435,0.00181,0.215,0.00897,2,0.149,0.365,0.0152,23.6,0.942,0.97,0.914,33.4,32.4,64.8,1560
2020-08-01,2019,11,44,214,525.79,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,341.8,0.65,341.8,0,0,0,0,-6,6,54,9,8,0,113,413,990,966,24,0.181,0.0603,0.00251,0.242,0.0101,2,0.173,0.415,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
2020-08-02,2019,11,44,215,517.32,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,333.3,0.64,333.3,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0563,0.00234,0.235,0.00974,2,0.167,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2020-08-03,2019,11,44,216,509.39,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,325.4,0.64,325.4,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0526,0.00218,0.228,0.00946,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.8,34.7,69.4,1660
2020-08-04,2019,11,45,217,502.55,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,318.6,0.63,318.6,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0494,0.00204,0.222,0.00921,2,0.158,0.38,0.0157,23.8,0.944,0.97,0.915,35,34,67.9,1630
2020-08-05,2019,11,45,218,495.17,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,311.2,0.63,311.2,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2020-08-06,2019,11,45,219,487.79,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,303.8,0.62,303.8,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0424,0.00175,0.21,0.00868,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.4,32.4,64.9,1560
2020-08-07,2019,11,45,220,480.4,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,296.4,0.62,296.4,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0389,0.0016,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.6,31.7,63.3,1520
2020-08-08,2019,11,45,221,473.57,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,289.6,0.61,289.6,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0357,0.00147,0.198,0.00818,2,0.138,0.336,0.0139,23.9,0.939,0.97,0.911,31.9,30.9,61.9,1490
2020-08-09,2019,11,45,222,467.83,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,283.8,0.61,283.8,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.033,0.00136,0.194,0.00797,2,0.134,0.328,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.7,1460
2020-08-10,2019,11,45,223,461.54,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,277.5,0.6,277.5,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.03,0.00123,0.189,0.00775,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.3,1420
2020-08-11,2019,11,46,224,455.25,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,271.3,0.6,271.3,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.027,0.00111,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2020-08-12,2019,11,46,225,448.96,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,265,0.59,265,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0241,0.000987,0.178,0.00731,2,0.121,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2020-08-13,2019,11,46,226,442.67,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,258.7,0.58,258.7,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0211,0.000864,0.173,0.00709,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
2020-08-14,2019,11,46,227,436.93,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,252.9,0.58,252.9,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0184,0.000752,0.168,0.00689,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.9,27,54.1,1300
2020-08-15,2019,11,46,228,431.19,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,247.2,0.57,247.2,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0168,0.000685,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2020-08-16,2019,11,46,229,425.44,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,241.4,0.57,241.4,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0163,0.000665,0.162,0.00662,2,0.105,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2020-08-17,2019,11,46,230,420.79,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,236.8,0.56,236.8,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000648,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26.1,25.3,50.5,1210
2020-08-18,2019,11,47,231,415.6,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,231.6,0.56,231.6,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0154,0.000629,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2020-08-19,2019,11,47,232,410.4,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,226.4,0.55,226.4,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.000611,0.155,0.00633,1,0.248,0.404,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2020-08-20,2019,11,47,233,405.21,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,221.2,0.55,221.2,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0146,0.000592,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2020-08-21,2019,11,47,234,400.01,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,216,0.54,216,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000574,0.151,0.00614,1,0.234,0.385,0.0157,24.2,0.957,0.98,0.938,49.1,48.1,48.1,1160
2020-08-22,2019,11,47,235,394.82,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,210.8,0.53,210.8,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000555,0.149,0.00604,1,0.227,0.376,0.0153,24.3,0.957,0.98,0.937,48,47,47,1130
2020-08-23,2019,11,47,236,390.17,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,206.2,0.53,206.2,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.367,0.0149,24.3,0.956,0.98,0.937,46.9,46,46,1100
2020-08-24,2019,11,47,237,385.52,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,201.5,0.52,201.5,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000522,0.145,0.00586,1,0.215,0.359,0.0146,24.3,0.955,0.98,0.936,45.9,45,45,1080
2020-08-25,2019,11,48,238,380.87,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,196.9,0.52,196.9,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000506,0.143,0.00577,1,0.208,0.351,0.0142,24.3,0.954,0.98,0.935,44.8,43.9,43.9,1050
2020-08-26,2019,11,48,239,376.22,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,192.2,0.51,192.2,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.000489,0.141,0.00568,1,0.202,0.343,0.0139,24.4,0.953,0.98,0.934,43.8,42.9,42.9,1030
2020-08-27,2019,11,48,240,372.67,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,188.7,0.51,188.7,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000476,0.139,0.00562,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,43,42.1,42.1,1010
2020-08-28,2019,11,48,241,368.57,0.54,2,Mod_Wet,54,9,8,6,107,184,0.5,184.6,0.5,184.6,0,0,0,0,-6,6,54,9,8,0,113,256,990,965.2,24.8,0.126,0.0114,0.000462,0.137,0.00554,1,0.192,0.329,0.0133,24.4,0.95,0.98,0.931,42,41.2,41.2,988
2020-08-29,2019,11,48,242,364.47,0.54,2,Mod_Wet,54,9,8,6,107,184,0.51,180.5,0.49,180.5,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.0111,0.000448,0.135,0.00546,1,0.186,0.322,0.013,24.5,0.949,0.978,0.929,41.1,40.2,40.2,965
2020-08-30,2019,11,48,243,360.36,0.55,2,Mod_Wet,54,9,8,6,107,184,0.51,176.4,0.49,176.4,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000433,0.134,0.00539,1,0.181,0.314,0.0127,24.5,0.948,0.976,0.926,40.1,39.2,39.2,941
2020-08-31,2019,11,48,244,356.26,0.55,2,Mod_Wet,54,9,8,6,107,184,0.52,172.3,0.48,172.3,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0104,0.000419,0.132,0.00531,1,0.175,0.307,0.0124,24.5,0.947,0.974,0.922,39.2,38.2,38.2,917
2020-09-01,2019,12,49,245,351.07,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,213.1,0.61,213.1,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000558,0.145,0.00585,1,0.23,0.376,0.0151,24.5,0.957,0.98,0.938,48.9,48,48,1150
2020-09-02,2019,12,49,246,346.42,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,208.4,0.6,208.4,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000541,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2020-09-03,2019,12,49,247,341.22,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,203.2,0.6,203.2,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2020-09-04,2019,12,49,248,336.03,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,198,0.59,198,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2020-09-05,2019,12,49,249,330.83,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,192.8,0.58,192.8,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000487,0.137,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2020-09-06,2019,12,49,250,325.64,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,187.6,0.58,187.6,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2020-09-07,2019,12,49,251,320.99,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,183,0.57,183,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.2,41.2,989
2020-09-08,2019,12,50,252,316.34,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,178.3,0.56,178.3,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
