date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-09-09,2019,12,50,253,312.79,0.6,2,Mod_Wet,46,7,6,4,75,138,0.44,174.8,0.56,174.8,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000424,0.129,0.00514,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,941
2020-09-10,2019,12,50,254,308.69,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,170.7,0.55,170.7,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000409,0.127,0.00506,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.2,38.2,38.2,917
2020-09-11,2019,12,50,255,304.58,0.61,3,Normal,40,6,4,3,65,118,0.39,186.6,0.61,186.6,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2020-09-12,2019,12,50,256,300.48,0.61,3,Normal,40,6,4,3,65,118,0.39,182.5,0.61,182.5,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00513,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2020-09-13,2019,12,50,257,296.38,0.62,3,Normal,40,6,4,3,65,118,0.4,178.4,0.6,178.4,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
2020-09-14,2019,12,50,258,292.28,0.62,3,Normal,40,6,4,3,65,118,0.4,174.3,0.6,174.3,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,942
2020-09-15,2019,12,51,259,288.72,0.63,3,Normal,40,6,4,3,65,118,0.41,170.7,0.59,170.7,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000408,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2020-09-16,2019,12,51,260,285.17,0.63,3,Normal,40,6,4,3,65,118,0.41,167.2,0.59,167.2,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00996,0.000396,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,899
2020-09-17,2019,12,51,261,281.61,0.64,3,Normal,40,6,4,3,65,118,0.42,163.6,0.58,163.6,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,878
2020-09-18,2019,12,51,262,279.15,0.64,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2020-09-19,2019,12,51,263,276.15,0.64,3,Normal,40,6,4,3,65,118,0.43,158.2,0.57,158.2,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00919,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2020-09-20,2019,12,51,264,273.14,0.65,3,Normal,40,6,4,3,65,118,0.43,155.1,0.57,155.1,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2020-09-21,2019,12,51,265,270.13,0.66,3,Normal,40,6,4,3,65,118,0.44,152.1,0.56,152.1,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00868,0.000344,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,815
2020-09-22,2019,12,52,266,267.12,0.66,3,Normal,40,6,4,3,65,118,0.44,149.1,0.56,149.1,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00843,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,798
2020-09-23,2019,12,52,267,264.11,0.67,3,Normal,40,6,4,3,65,118,0.45,146.1,0.55,146.1,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00817,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,782
2020-09-24,2019,12,52,268,261.11,0.67,3,Normal,40,6,4,3,65,118,0.45,143.1,0.55,143.1,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00791,0.000313,0.112,0.00442,1,0.136,0.247,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2020-09-25,2019,12,52,269,258.1,0.68,3,Normal,40,6,4,3,65,118,0.46,140.1,0.54,140.1,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00766,0.000303,0.11,0.00436,1,0.132,0.242,0.00957,25,0.935,0.97,0.907,32.2,31.2,31.2,748
2020-09-26,2019,12,52,270,255.09,0.68,3,Normal,40,6,4,3,65,118,0.46,137.1,0.54,137.1,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.0074,0.000293,0.109,0.00431,1,0.128,0.237,0.00936,25,0.934,0.97,0.906,31.4,30.5,30.5,732
2020-09-27,2019,12,52,271,252.08,0.69,3,Normal,40,6,4,3,65,118,0.47,134.1,0.53,134.1,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00715,0.000283,0.108,0.00426,1,0.124,0.231,0.00914,25.1,0.933,0.97,0.905,30.7,29.8,29.8,715
2020-09-28,2019,12,52,272,249.62,0.7,3,Normal,40,6,4,3,65,118,0.47,131.6,0.53,131.6,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0996,0.00694,0.000274,0.107,0.00421,1,0.12,0.227,0.00896,25.1,0.932,0.97,0.904,30.2,29.2,29.2,702
2020-09-29,2019,12,53,273,247.16,0.7,3,Normal,40,6,4,3,65,118,0.48,129.2,0.52,129.2,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00673,0.000266,0.105,0.00417,1,0.117,0.222,0.00878,25.1,0.93,0.97,0.903,29.6,28.7,28.7,689
2020-09-30,2019,12,53,274,244.7,0.71,3,Normal,40,6,4,3,65,118,0.48,126.7,0.52,126.7,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00652,0.000257,0.104,0.00412,1,0.114,0.218,0.0086,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2020-10-01,2020,1,1,275,242.24,0.71,3,Normal,37,5,3,2,50,97,0.4,145.2,0.6,145.2,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.0081,0.000319,0.111,0.00437,1,0.139,0.249,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2020-10-02,2020,1,1,276,240.87,0.72,3,Normal,37,5,3,2,50,97,0.4,143.9,0.6,143.9,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00798,0.000315,0.11,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2020-10-03,2020,1,1,277,237.86,0.72,3,Normal,37,5,3,2,50,97,0.41,140.9,0.59,140.9,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00772,0.000304,0.109,0.00429,1,0.133,0.242,0.00952,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2020-10-04,2020,1,1,278,236.5,0.73,3,Normal,37,5,3,2,50,97,0.41,139.5,0.59,139.5,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00761,0.0003,0.108,0.00427,1,0.131,0.239,0.00942,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
2020-10-05,2020,1,1,279,234.58,0.73,3,Normal,37,5,3,2,50,97,0.41,137.6,0.59,137.6,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00744,0.000293,0.107,0.00423,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.7,30.7,738
2020-10-06,2020,1,1,280,232.67,0.74,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00728,0.000287,0.107,0.0042,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2020-10-07,2020,1,1,281,230.76,0.74,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2020-10-08,2020,1,2,282,228.84,0.75,3,Normal,37,5,3,2,50,97,0.42,131.8,0.58,131.8,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00696,0.000274,0.105,0.00413,1,0.12,0.225,0.00886,25.2,0.931,0.97,0.903,30.3,29.4,29.4,707
2020-10-09,2020,1,2,283,226.93,0.75,3,Normal,37,5,3,2,50,97,0.43,129.9,0.57,129.9,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00679,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2020-10-10,2020,1,2,284,225.01,0.76,3,Normal,37,5,3,2,50,97,0.43,128,0.57,128,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00663,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2020-10-11,2020,1,2,285,223.1,0.77,3,Normal,37,5,3,2,50,97,0.43,126.1,0.56,126.1,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2020-10-12,2020,1,2,286,221.19,0.77,3,Normal,37,5,3,2,50,97,0.44,124.2,0.56,124.2,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2020-10-13,2020,1,2,287,219.27,0.78,3,Normal,37,5,3,2,50,97,0.44,122.3,0.56,122.3,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00614,0.000241,0.101,0.00395,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.1,27.2,27.2,654
2020-10-14,2020,1,2,288,217.36,0.79,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00598,0.000235,0.0999,0.00392,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2020-10-15,2020,1,3,289,217.08,0.79,3,Normal,37,5,3,2,50,97,0.45,120.1,0.55,120.1,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0997,0.00391,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2020-10-16,2020,1,3,290,216.26,0.79,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.5,26.5,637
2020-10-17,2020,1,3,291,214.35,0.8,3,Normal,37,5,3,2,50,97,0.45,117.3,0.55,117.3,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0986,0.00386,1,0.101,0.199,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,626
2020-10-18,2020,1,3,292,212.44,0.81,3,Normal,37,5,3,2,50,97,0.46,115.4,0.54,115.4,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0922,0.00556,0.000218,0.0977,0.00383,1,0.0983,0.196,0.00768,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2020-10-19,2020,1,3,293,210.52,0.81,3,Normal,37,5,3,2,50,97,0.46,113.5,0.54,113.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.0054,0.000211,0.0969,0.00379,1,0.0958,0.193,0.00754,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2020-10-20,2020,1,3,294,208.61,0.82,3,Normal,37,5,3,2,50,97,0.47,111.6,0.54,111.6,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.096,0.00376,1,0.0932,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2020-10-21,2020,1,3,295,206.69,0.82,3,Normal,37,5,3,2,50,97,0.47,109.7,0.53,109.7,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00507,0.000199,0.0952,0.00372,1,0.0906,0.186,0.00727,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2020-10-22,2020,1,4,296,204.78,0.83,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00491,0.000192,0.0944,0.00369,1,0.088,0.182,0.00713,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2020-10-23,2020,1,4,297,202.86,0.83,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0935,0.00366,1,0.0854,0.179,0.00699,25.4,0,0,0,0,0,0,0
2020-10-24,2020,1,4,298,200.95,0.84,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0828,0.176,0.00686,25.4,0,0,0,0,0,0,0
2020-10-25,2020,1,4,299,199.04,0.84,3,Normal,37,5,3,2,50,97,0.49,102,0.51,102,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00442,0.000173,0.0918,0.00359,1,0.0803,0.172,0.00672,25.4,0,0,0,0,0,0,0
2020-10-26,2020,1,4,300,197.12,0.85,3,Normal,37,5,3,2,50,97,0.49,100.1,0.51,100.1,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00426,0.000166,0.091,0.00356,1,0.0777,0.169,0.00659,25.4,0,0,0,0,0,0,0
2020-10-27,2020,1,4,301,195.21,0.86,3,Normal,37,5,3,2,50,97,0.5,98.21,0.5,98.21,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.0041,0.00016,0.0902,0.00352,1,0.0751,0.165,0.00646,25.4,0,0,0,0,0,0,0
2020-10-28,2020,1,4,302,193.84,0.86,3,Normal,37,5,3,2,50,97,0.5,96.84,0.5,96.84,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00398,0.000156,0.0896,0.0035,1,0.0732,0.163,0.00636,25.4,0,0,0,0,0,0,0
2020-10-29,2020,1,5,303,192.47,0.86,3,Normal,37,5,3,2,50,97,0.5,95.47,0.5,95.47,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0851,0.00386,0.000151,0.089,0.00348,1,0.0714,0.16,0.00627,25.4,0,0,0,0,0,0,0
2020-10-30,2020,1,5,304,191.11,0.87,3,Normal,37,5,3,2,50,97,0.51,94.11,0.49,94.11,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0846,0.00375,0.000147,0.0884,0.00345,1,0.0695,0.158,0.00617,25.4,0,0,0,0,0,0,0
2020-10-31,2020,1,5,305,189.74,0.87,3,Normal,37,5,3,2,50,97,0.51,92.74,0.49,92.74,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0841,0.00363,0.000142,0.0878,0.00343,1,0.0677,0.155,0.00608,25.4,0,0,0,0,0,0,0
2020-11-01,2020,2,5,306,189.47,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,122.5,0.65,122.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0911,0.00616,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2020-11-02,2020,2,5,307,190.29,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0976,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2020-11-03,2020,2,5,308,191.65,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0982,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2020-11-04,2020,2,5,309,194.11,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,127.1,0.66,127.1,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00655,0.000256,0.0993,0.00388,1,0.114,0.213,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2020-11-05,2020,2,6,310,196.03,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,129,0.66,129,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00672,0.000262,0.1,0.00391,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,695
2020-11-06,2020,2,6,311,199.04,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,132,0.66,132,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00697,0.000272,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2020-11-07,2020,2,6,312,202.04,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,135,0.67,135,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00723,0.000282,0.103,0.00402,1,0.125,0.228,0.00889,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2020-11-08,2020,2,6,313,201.22,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,134.2,0.67,134.2,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00716,0.00028,0.102,0.004,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2020-11-09,2020,2,6,314,200.4,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,133.4,0.67,133.4,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
2020-11-10,2020,2,6,315,198.49,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,131.5,0.66,131.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
2020-11-11,2020,2,6,316,201.5,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,134.5,0.67,134.5,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00718,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2020-11-12,2020,2,7,317,207.24,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,140.2,0.68,140.2,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00767,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
2020-11-13,2020,2,7,318,210.79,0.81,4,Mod_Dry,29,4,2,2,30,67,0.32,143.8,0.68,143.8,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00797,0.000312,0.107,0.00417,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2020-11-14,2020,2,7,319,213.26,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,146.3,0.69,146.3,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00818,0.000321,0.108,0.00422,1,0.14,0.248,0.0097,25.3,0.937,0.97,0.909,34,33,33,791
2020-11-15,2020,2,7,320,216.26,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00427,1,0.144,0.253,0.00992,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
2020-11-16,2020,2,7,321,217.08,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,150.1,0.69,150.1,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00851,0.000334,0.109,0.00429,1,0.145,0.254,0.00998,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2020-11-17,2020,2,7,322,220.09,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,153.1,0.7,153.1,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00876,0.000344,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,828
2020-11-18,2020,2,7,323,224.19,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,157.2,0.7,157.2,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00911,0.000358,0.112,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,851
2020-11-19,2020,2,8,324,226.11,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,159.1,0.7,159.1,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00927,0.000365,0.113,0.00445,1,0.157,0.271,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,861
2020-11-20,2020,2,8,325,224.74,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,157.7,0.7,157.7,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00916,0.00036,0.113,0.00443,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2020-11-21,2020,2,8,326,223.37,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,156.4,0.7,156.4,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00904,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.3,35.3,35.3,846
2020-11-22,2020,2,8,327,225.29,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,158.3,0.7,158.3,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.0092,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2020-11-23,2020,2,8,328,228.84,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,161.8,0.71,161.8,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00951,0.000374,0.115,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2020-11-24,2020,2,8,329,232.4,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,165.4,0.71,165.4,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00981,0.000386,0.116,0.00457,1,0.166,0.282,0.0111,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2020-11-25,2020,2,8,330,231.58,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,164.6,0.71,164.6,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00974,0.000383,0.116,0.00455,1,0.165,0.28,0.011,25.1,0.943,0.972,0.917,38.3,37.2,37.2,893
2020-11-26,2020,2,9,331,230.21,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,163.2,0.71,163.2,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00962,0.000379,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
2020-11-27,2020,2,9,332,231.58,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,164.6,0.71,164.6,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00974,0.000383,0.116,0.00455,1,0.165,0.28,0.011,25.1,0.943,0.972,0.917,38.3,37.2,37.2,893
2020-11-28,2020,2,9,333,235.68,0.73,4,Mod_Dry,29,4,2,2,30,67,0.28,168.7,0.72,168.7,0,0,0,0,-2,2,29,4,2,0,32,204,990,964.6,25.4,0.107,0.0101,0.000397,0.118,0.00463,1,0.17,0.288,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,917
2020-11-29,2020,2,9,334,238.69,0.72,4,Mod_Dry,29,4,2,2,30,67,0.28,171.7,0.72,171.7,0,0,0,0,-2,2,29,4,2,0,32,207,990,964.6,25.4,0.108,0.0103,0.000408,0.119,0.00468,1,0.174,0.293,0.0116,25.1,0.946,0.976,0.923,39.9,39,39,935
2020-11-30,2020,2,9,335,237.86,0.72,4,Mod_Dry,29,4,2,2,30,67,0.28,170.9,0.72,170.9,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00467,1,0.173,0.292,0.0115,25.1,0.945,0.975,0.922,39.7,38.8,38.8,930
2020-12-01,2020,3,9,336,238.14,0.72,4,Mod_Dry,31,5,3,2,36,77,0.32,161.1,0.68,161.1,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00945,0.000372,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.942,0.97,0.914,37.4,36.3,36.3,870
2020-12-02,2020,3,9,337,243.33,0.71,4,Mod_Dry,31,5,3,2,36,77,0.32,166.3,0.68,166.3,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00989,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.5,37.5,901
2020-12-03,2020,3,10,338,247.98,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,171,0.69,171,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000406,0.12,0.00474,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,929
2020-12-04,2020,3,10,339,252.63,0.69,4,Mod_Dry,31,5,3,2,36,77,0.3,175.6,0.69,175.6,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.8,39.8,956
2020-12-05,2020,3,10,340,256.19,0.68,4,Mod_Dry,31,5,3,2,36,77,0.3,179.2,0.7,179.2,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.113,0.011,0.000434,0.124,0.00489,1,0.184,0.308,0.0122,25,0.948,0.979,0.929,41.6,40.7,40.7,978
2020-12-06,2020,3,10,341,259.74,0.67,4,Mod_Dry,31,5,3,2,36,77,0.3,182.7,0.7,182.7,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00495,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.4,41.6,41.6,998
2020-12-07,2020,3,10,342,264.39,0.67,4,Mod_Dry,31,5,3,2,36,77,0.29,187.4,0.71,187.4,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000463,0.127,0.00504,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
2020-12-08,2020,3,10,343,269.04,0.66,4,Mod_Dry,31,5,3,2,36,77,0.29,192,0.71,192,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00512,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2020-12-09,2020,3,10,344,273.14,0.65,4,Mod_Dry,31,5,3,2,36,77,0.28,196.1,0.72,196.1,0,0,0,0,-2,2,31,5,3,0,38,235,990,964.8,25.2,0.119,0.0124,0.000493,0.131,0.00519,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2020-12-10,2020,3,11,345,276.69,0.64,4,Mod_Dry,31,5,3,2,36,77,0.28,199.7,0.72,199.7,0,0,0,0,-2,2,31,5,3,0,38,239,990,964.8,25.2,0.12,0.0127,0.000505,0.132,0.00526,1,0.212,0.345,0.0137,24.8,0.955,0.98,0.935,46.5,45.5,45.5,1090
2020-12-11,2020,3,11,346,282.98,0.63,4,Mod_Dry,31,5,3,2,36,77,0.27,206,0.73,206,0,0,0,0,-2,2,31,5,3,0,38,245,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00537,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2020-12-12,2020,3,11,347,286.54,0.63,4,Mod_Dry,31,5,3,2,36,77,0.27,209.5,0.73,209.5,0,0,0,0,-2,2,31,5,3,0,38,249,990,964.8,25.2,0.123,0.0136,0.000539,0.137,0.00544,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.7,47.8,47.8,1150
2020-12-13,2020,3,11,348,291.73,0.62,4,Mod_Dry,31,5,3,2,36,77,0.26,214.7,0.74,214.7,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00553,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2020-12-14,2020,3,11,349,298.02,0.61,4,Mod_Dry,31,5,3,2,36,77,0.26,221,0.74,221,0,0,0,0,-2,2,31,5,3,0,38,260,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00565,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2020-12-15,2020,3,11,350,305.4,0.61,4,Mod_Dry,31,5,3,2,36,77,0.25,228.4,0.75,228.4,0,0,0,0,-2,2,31,5,3,0,38,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00579,2,0.0967,0.242,0.00964,24.8,0.922,0.97,0.895,25.7,24.9,49.8,1190
2020-12-16,2020,3,11,351,312.24,0.6,4,Mod_Dry,31,5,3,2,36,77,0.25,235.2,0.75,235.2,0,0,0,0,-2,2,31,5,3,0,38,274,990,965,25,0.132,0.0157,0.000629,0.148,0.00591,2,0.101,0.249,0.00996,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2020-12-17,2020,3,12,352,320.72,0.59,4,Mod_Dry,31,5,3,2,36,77,0.24,243.7,0.76,243.7,0,0,0,0,-2,2,31,5,3,0,38,283,990,965,25,0.135,0.0165,0.000659,0.152,0.00607,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.4,26.6,53.2,1280
2020-12-18,2020,3,12,353,326.46,0.58,4,Mod_Dry,31,5,3,2,36,77,0.24,249.5,0.76,249.5,0,0,0,0,-2,2,31,5,3,0,38,288,990,965,25,0.137,0.017,0.000679,0.154,0.00618,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2020-12-19,2020,3,12,354,333.84,0.57,4,Mod_Dry,31,5,3,2,36,77,0.23,256.8,0.77,256.8,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0202,0.000811,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28,56.1,1350
2020-12-20,2020,3,12,355,344.51,0.56,4,Mod_Dry,31,5,3,2,36,77,0.22,267.5,0.78,267.5,0,0,0,0,-2,2,31,5,3,0,38,307,990,965.1,24.9,0.144,0.0253,0.00102,0.169,0.00679,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2020-12-21,2020,3,12,356,353.53,0.55,4,Mod_Dry,31,5,3,2,36,77,0.22,276.5,0.78,276.5,0,0,0,0,-2,2,31,5,3,0,38,316,990,965.2,24.8,0.147,0.0295,0.00119,0.176,0.0071,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2020-12-22,2020,3,12,357,365.83,0.54,4,Mod_Dry,31,5,3,2,36,77,0.21,288.8,0.79,288.8,0,0,0,0,-2,2,31,5,3,0,38,328,990,965.2,24.8,0.151,0.0353,0.00143,0.187,0.00753,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.5,31.5,63,1510
2020-12-23,2020,3,12,358,381.42,0.53,4,Mod_Dry,31,5,3,2,36,77,0.2,304.4,0.8,304.4,0,0,0,0,-2,2,31,5,3,0,38,343,990,965.3,24.7,0.157,0.0427,0.00173,0.199,0.00808,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.2,33.2,66.3,1590
2020-12-24,2020,3,13,359,396.46,0.51,4,Mod_Dry,31,5,3,2,36,77,0.19,319.5,0.81,319.5,0,0,0,0,-2,2,31,5,3,0,38,358,990,965.4,24.6,0.162,0.0498,0.00202,0.212,0.0086,2,0.158,0.37,0.015,24.2,0.943,0.97,0.915,35.8,34.8,69.5,1670
2020-12-25,2020,3,13,360,412.59,0.5,4,Mod_Dry,31,5,3,2,36,77,0.19,335.6,0.81,335.6,0,0,0,0,-2,2,31,5,3,0,38,375,990,965.5,24.5,0.168,0.0574,0.00234,0.225,0.00917,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.6,36.5,73,1750
2020-12-26,2020,3,13,361,430.36,0.49,4,Mod_Dry,31,5,3,2,36,77,0.18,353.4,0.82,353.4,0,0,0,0,-2,2,31,5,3,0,38,392,990,965.5,24.5,0.174,0.0658,0.00269,0.24,0.0098,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.5,38.5,77.1,1850
2020-12-27,2020,3,13,362,448.14,0.47,4,Mod_Dry,31,5,3,2,36,77,0.17,371.1,0.83,371.1,0,0,0,0,-2,2,31,5,3,0,38,410,990,965.6,24.4,0.18,0.0742,0.00304,0.254,0.0104,2,0.193,0.447,0.0184,23.9,0.951,0.979,0.931,41.4,40.6,81.1,1950
2020-12-28,2020,3,13,363,468.65,0.46,4,Mod_Dry,31,5,3,2,36,77,0.16,391.6,0.84,391.6,0,0,0,0,-2,2,31,5,3,0,38,431,990,965.7,24.3,0.188,0.0839,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
2020-12-29,2020,3,13,364,486.97,0.45,4,Mod_Dry,31,5,3,2,36,77,0.16,410,0.84,410,0,0,0,0,-2,2,31,5,3,0,38,449,990,965.8,24.2,0.194,0.0925,0.00382,0.286,0.0118,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.5,44.6,89.3,2140
2020-12-30,2020,3,13,365,504.19,0.44,4,Mod_Dry,31,5,3,2,36,77,0.15,427.2,0.85,427.2,0,0,0,0,-2,2,31,5,3,0,38,466,990,965.9,24.1,0.2,0.101,0.00417,0.301,0.0125,2,0.231,0.532,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.7,2220
2020-12-31,2020,3,14,366,525.79,0.43,4,Mod_Dry,31,5,3,2,36,77,0.15,448.8,0.85,448.8,0,0,0,0,-2,2,31,5,3,0,38,488,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2021-01-01,2020,4,14,1,548.49,0.41,3,Normal,41,6,4,3,66,120,0.22,428.5,0.78,428.5,0,0,0,0,-3,3,41,6,4,0,69,479,990,966.1,23.9,0.205,0.101,0.00423,0.306,0.0128,2,0.232,0.538,0.0225,23.4,0.957,0.98,0.938,47,46.1,92.2,2210
2021-01-02,2020,4,14,2,570.64,0.4,3,Normal,41,6,4,3,66,120,0.21,450.6,0.79,450.6,0,0,0,0,-3,3,41,6,4,0,69,502,990,966.2,23.8,0.213,0.112,0.00469,0.324,0.0136,2,0.247,0.571,0.024,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2021-01-03,2020,4,14,3,593.88,0.39,3,Normal,41,6,4,3,66,120,0.2,473.9,0.8,473.9,0,0,0,0,-3,3,41,6,4,0,69,525,990,966.3,23.7,0.225,0.123,0.00517,0.347,0.0146,2,0.262,0.61,0.0257,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2021-01-04,2020,4,14,4,616.03,0.38,3,Normal,41,6,4,3,66,120,0.2,496,0.81,496,0,0,0,0,-3,3,41,6,4,0,69,547,990,966.4,23.6,0.237,0.133,0.00563,0.371,0.0157,3,0.166,0.536,0.0227,23.1,0.946,0.97,0.917,35.4,34.4,103,2470
2021-01-05,2020,4,14,5,636.54,0.37,3,Normal,41,6,4,3,66,120,0.19,516.5,0.81,516.5,0,0,0,0,-3,3,41,6,4,0,69,568,990,966.4,23.6,0.249,0.146,0.0062,0.395,0.0168,3,0.175,0.57,0.0242,23,0.948,0.97,0.92,36.8,35.7,107,2570
2021-01-06,2020,4,14,6,655.4,0.36,3,Normal,41,6,4,3,66,120,0.18,535.4,0.82,535.4,0,0,0,0,-3,3,41,6,4,0,69,586,990,966.5,23.5,0.26,0.159,0.00676,0.418,0.0178,3,0.183,0.602,0.0256,22.9,0.95,0.972,0.923,38,36.9,111,2660
2021-01-07,2020,4,15,7,675.91,0.35,3,Normal,41,6,4,3,66,120,0.18,555.9,0.82,555.9,0,0,0,0,-3,3,41,6,4,0,69,607,990,966.6,23.4,0.271,0.172,0.00737,0.444,0.019,3,0.193,0.636,0.0272,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2021-01-08,2020,4,15,8,694.78,0.34,3,Normal,41,6,4,3,66,120,0.17,574.8,0.83,574.8,0,0,0,0,-3,3,41,6,4,0,69,626,990,966.7,23.3,0.282,0.185,0.00793,0.467,0.02,3,0.201,0.668,0.0287,22.7,0.953,0.977,0.931,40.5,39.6,119,2850
2021-01-09,2020,4,15,9,714.19,0.34,3,Normal,41,6,4,3,66,120,0.17,594.2,0.83,594.2,0,0,0,0,-3,3,41,6,4,0,69,645,990,966.8,23.2,0.293,0.198,0.00852,0.491,0.0211,3,0.21,0.701,0.0302,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2021-01-10,2020,4,15,10,734.7,0.33,3,Normal,41,6,4,3,66,120,0.16,614.7,0.84,614.7,0,0,0,0,-3,3,41,6,4,0,69,666,990,966.8,23.2,0.305,0.212,0.00914,0.516,0.0223,3,0.219,0.736,0.0318,22.4,0.955,0.98,0.936,43,42.2,127,3040
2021-01-11,2020,4,15,11,754.66,0.32,2,Mod_Wet,46,7,6,4,76,139,0.18,615.7,0.82,615.7,0,0,0,0,-4,4,46,7,6,0,80,675,990,966.9,23.1,0.31,0.212,0.0092,0.522,0.0226,3,0.22,0.742,0.0321,22.3,0.955,0.98,0.936,42.9,42.1,126,3030
2021-01-12,2020,4,15,12,773.46,0.31,2,Mod_Wet,46,7,6,4,76,139,0.18,634.5,0.82,634.5,0,0,0,0,-4,4,46,7,6,0,80,693,990,967,23,0.321,0.225,0.00977,0.545,0.0237,3,0.228,0.773,0.0336,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2021-01-13,2020,4,15,13,787.72,0.3,2,Mod_Wet,46,7,6,4,76,139,0.18,648.7,0.82,648.7,0,0,0,0,-4,4,46,7,6,0,80,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0245,3,0.234,0.797,0.0347,22.2,0.956,0.98,0.937,44.9,44,132,3170
2021-01-14,2020,4,16,14,805.08,0.29,2,Mod_Wet,46,7,6,4,76,139,0.17,666.1,0.83,666.1,0,0,0,0,-4,4,46,7,6,0,80,725,990,967.1,22.9,0.339,0.246,0.0107,0.585,0.0255,3,0.242,0.827,0.0361,22.1,0.957,0.98,0.938,45.9,45,135,3240
2021-01-15,2020,4,16,15,824.44,0.28,2,Mod_Wet,46,7,6,4,76,139,0.17,685.4,0.83,685.4,0,0,0,0,-4,4,46,7,6,0,80,744,990,967.2,22.8,0.35,0.259,0.0114,0.608,0.0267,3,0.251,0.859,0.0377,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
2021-01-16,2020,4,16,16,841.45,0.28,2,Mod_Wet,46,7,6,4,76,139,0.17,702.5,0.83,702.5,0,0,0,0,-4,4,46,7,6,0,80,761,990,967.3,22.7,0.359,0.27,0.0119,0.629,0.0277,3,0.259,0.888,0.0391,21.8,0.957,0.98,0.938,48,47,141,3390
2021-01-17,2020,4,16,17,859.34,0.27,2,Mod_Wet,46,7,6,4,76,139,0.16,720.3,0.84,720.3,0,0,0,0,-4,4,46,7,6,0,80,779,990,967.3,22.7,0.369,0.282,0.0125,0.652,0.0288,3,0.267,0.918,0.0405,21.7,0.957,0.98,0.938,49,48,144,3460
2021-01-18,2020,4,16,18,882.26,0.26,2,Mod_Wet,46,7,6,4,76,139,0.16,743.3,0.84,743.3,0,0,0,0,-4,4,46,7,6,0,80,802,990,967.4,22.6,0.389,0.297,0.0132,0.687,0.0304,3,0.277,0.964,0.0427,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2021-01-19,2020,4,16,19,906.21,0.26,2,Mod_Wet,46,7,6,4,76,139,0.15,767.2,0.85,767.2,0,0,0,0,-4,4,46,7,6,0,80,826,990,967.5,22.5,0.411,0.31,0.0138,0.722,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2021-01-20,2020,4,16,20,935.7,0.25,2,Mod_Wet,46,7,6,4,76,139,0.15,796.7,0.85,796.7,0,0,0,0,-4,4,46,7,6,0,80,856,990,967.6,22.4,0.438,0.325,0.0145,0.763,0.0341,4,0.211,0.974,0.0436,21.4,0.953,0.976,0.93,39.8,38.8,155,3730
2021-01-21,2020,4,17,21,966.34,0.24,2,Mod_Wet,46,7,6,4,76,139,0.14,827.3,0.86,827.3,0,0,0,0,-4,4,46,7,6,0,80,886,990,967.8,22.2,0.466,0.339,0.0153,0.806,0.0362,4,0.222,1.03,0.0462,21.2,0.954,0.978,0.933,41,40.1,161,3850
2021-01-22,2020,4,17,22,998.02,0.23,2,Mod_Wet,46,7,6,4,76,139,0.14,859,0.86,859,0,0,0,0,-4,4,46,7,6,0,80,918,990,967.9,22.1,0.495,0.355,0.016,0.85,0.0385,4,0.232,1.08,0.049,21,0.955,0.98,0.935,42.3,41.4,166,3980
2021-01-23,2020,4,17,23,1030.7,0.23,2,Mod_Wet,46,7,6,4,76,139,0.14,891.7,0.86,891.7,0,0,0,0,-4,4,46,7,6,0,80,951,990,968,22,0.525,0.371,0.0168,0.896,0.0407,4,0.243,1.14,0.0518,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2021-01-24,2020,4,17,24,1069.5,0.22,2,Mod_Wet,46,7,6,4,76,139,0.13,930.5,0.87,930.5,0,0,0,0,-4,4,46,7,6,0,80,989,990,968.1,21.9,0.561,0.389,0.0178,0.95,0.0434,4,0.257,1.21,0.0551,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2021-01-25,2020,4,17,25,1114.7,0.21,2,Mod_Wet,46,7,6,4,76,139,0.13,975.7,0.88,975.7,0,0,0,0,-4,4,46,7,6,0,80,1030,990,968.3,21.7,0.603,0.411,0.0189,1.01,0.0466,4,0.272,1.29,0.0592,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2021-01-26,2020,4,17,26,1161.3,0.2,2,Mod_Wet,46,7,6,4,76,139,0.12,1022,0.88,1022,0,0,0,0,-4,4,46,7,6,0,80,1080,990,968.4,21.6,0.671,0.473,0.0219,1.14,0.053,4,0.284,1.43,0.0662,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2021-01-27,2020,4,17,27,1203.5,0.2,2,Mod_Wet,46,7,6,4,76,139,0.12,1064,0.88,1064,0,0,0,0,-4,4,46,7,6,0,80,1120,990,968.5,21.5,0.733,0.568,0.0265,1.3,0.0606,4,0.293,1.59,0.0743,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2021-01-28,2020,4,18,28,1240.7,0.19,2,Mod_Wet,46,7,6,4,76,139,0.11,1102,0.89,1100,2,0,0,0,-4,6,46,7,6,0,82,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2021-01-29,2020,4,18,29,1278.6,0.18,2,Mod_Wet,46,7,6,4,76,139,0.11,1140,0.89,1100,40,9,1,1,-3,32,55,8,7,1,108,1170,990,968.8,21.2,0.801,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2021-01-30,2020,4,18,30,1317.1,0.18,2,Mod_Wet,46,7,6,4,76,139,0.11,1178,0.89,1100,78,18,2,2,-2,58,64,9,8,2,134,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-01-31,2020,4,18,31,1350.1,0.17,2,Mod_Wet,46,7,6,4,76,139,0.1,1211,0.9,1100,111,25,3,3,-1,81,71,10,9,3,157,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2021-02-01,2020,5,18,32,1377.5,0.17,1,Wet,55,10,10,8,114,197,0.14,1180,0.86,1100,80,18,2,2,-6,64,73,12,12,2,178,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2021-02-02,2020,5,18,33,1392.8,0.17,1,Wet,55,10,10,8,114,197,0.14,1196,0.86,1100,96,22,3,3,-5,73,77,13,13,3,187,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2021-02-03,2020,5,18,34,1408.2,0.16,1,Wet,55,10,10,8,114,197,0.14,1211,0.86,1100,111,25,3,3,-5,85,80,13,13,3,199,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4590
2021-02-04,2020,5,19,35,1423.6,0.16,1,Wet,55,10,10,8,114,197,0.14,1227,0.86,1100,127,29,4,4,-4,94,84,14,14,4,208,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
2021-02-05,2020,5,19,36,1433,0.16,1,Wet,55,10,10,8,114,197,0.14,1236,0.86,1100,136,31,4,4,-4,101,86,14,14,4,215,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-02-06,2020,5,19,37,1442.3,0.16,1,Wet,55,10,10,8,114,197,0.14,1245,0.86,1100,145,33,4,4,-4,108,88,14,14,4,222,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-02-07,2020,5,19,38,1457.9,0.15,1,Wet,55,10,10,8,114,197,0.14,1261,0.86,1100,161,36,5,5,-3,118,91,15,15,5,232,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-02-08,2020,5,19,39,1473.7,0.15,1,Wet,55,10,10,8,114,197,0.13,1277,0.87,1100,177,40,5,5,-3,130,95,15,15,5,244,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2021-02-09,2020,5,19,40,1489.5,0.15,1,Wet,55,10,10,8,114,197,0.13,1292,0.87,1100,192,43,6,6,-2,139,98,16,16,6,253,1230,990,969.5,20.5,0.893,0.648,0.0315,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-02-10,2020,5,19,41,1511.7,0.14,1,Wet,55,10,10,8,114,197,0.13,1315,0.87,1100,215,45,6,7,-2,159,100,16,17,6,273,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2021-02-11,2020,5,20,42,1534.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.11,1372,0.89,1100,272,51,8,8,3,202,100,16,15,8,295,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2021-02-12,2020,5,20,43,1556.6,0.13,2,Mod_Wet,49,8,7,5,93,162,0.1,1395,0.9,1100,295,51,9,9,4,222,100,17,16,9,315,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2021-02-13,2020,5,20,44,1585.8,0.13,2,Mod_Wet,49,8,7,5,93,162,0.1,1424,0.9,1100,324,51,10,10,5,248,100,18,17,10,341,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2021-02-14,2020,5,20,45,1615.2,0.13,2,Mod_Wet,49,8,7,5,93,162,0.1,1453,0.9,1100,353,51,10,11,6,275,100,18,18,11,368,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,46.9,46,184,4420
2021-02-15,2020,5,20,46,1651.4,0.12,2,Mod_Wet,49,8,7,5,93,162,0.098,1489,0.9,1100,389,51,10,12,7,309,100,18,19,12,402,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2021-02-16,2020,5,20,47,1701.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.095,1539,0.91,1100,439,51,10,13,8,357,100,18,20,13,450,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-02-17,2020,5,20,48,1758.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.092,1597,0.91,1100,497,51,10,15,10,411,100,18,22,15,504,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-02-18,2020,5,21,49,1816.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.089,1655,0.91,1100,555,51,10,17,12,465,100,18,24,17,558,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2021-02-19,2020,5,21,50,1875.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.086,1713,0.91,1100,613,51,10,18,13,521,100,18,25,18,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-02-20,2020,5,21,51,1934.8,0.096,2,Mod_Wet,49,8,7,5,93,162,0.084,1773,0.92,1100,673,51,10,18,15,579,100,18,25,20,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-02-21,2020,5,21,52,1995,0.091,2,Mod_Wet,49,8,7,5,93,162,0.081,1833,0.92,1100,733,51,10,18,17,637,100,18,25,22,730,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2021-02-22,2020,5,21,53,2048.5,0.086,2,Mod_Wet,49,8,7,5,93,162,0.079,1887,0.92,1100,787,51,10,18,19,689,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2021-02-23,2020,5,21,54,2109.8,0.081,2,Mod_Wet,49,8,7,5,93,162,0.077,1948,0.92,1100,848,51,10,18,20,749,100,18,25,25,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2021-02-24,2020,5,21,55,2171.8,0.076,2,Mod_Wet,49,8,7,5,93,162,0.075,2010,0.93,1100,910,51,10,18,22,809,100,18,25,27,902,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2021-02-25,2020,5,22,56,2234.3,0.072,2,Mod_Wet,49,8,7,5,93,162,0.072,2072,0.93,1100,972,51,10,18,24,869,100,18,25,29,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2021-02-26,2020,5,22,57,2289.9,0.067,2,Mod_Wet,49,8,7,5,93,162,0.071,2128,0.93,1100,1030,51,10,18,26,923,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2021-02-27,2020,5,22,58,2331,0.063,2,Mod_Wet,49,8,7,5,93,162,0.07,2169,0.93,1100,1070,51,10,18,27,963,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2021-02-28,2020,5,22,59,2364.8,0.059,2,Mod_Wet,49,8,7,5,93,162,0.069,2203,0.93,1100,1100,51,10,18,28,996,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2021-03-01,2020,6,22,60,2383.7,0.057,2,Mod_Wet,59,11,12,13,144,239,0.1,2145,0.9,1100,1050,41,7,13,18,966,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.2,161,3850
2021-03-02,2020,6,22,61,2395,0.056,2,Mod_Wet,59,11,12,13,144,239,0.1,2156,0.9,1100,1060,41,7,13,19,976,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2021-03-03,2020,6,22,62,2398.8,0.055,2,Mod_Wet,59,11,12,13,144,239,0.1,2160,0.9,1100,1060,41,7,13,19,980,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,40.9,40,160,3840
2021-03-04,2020,6,23,63,2395,0.056,2,Mod_Wet,59,11,12,13,144,239,0.1,2156,0.9,1100,1060,41,7,13,19,976,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2021-03-05,2020,6,23,64,2391.3,0.056,2,Mod_Wet,59,11,12,13,144,239,0.1,2152,0.9,1100,1050,41,7,13,19,972,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2021-03-06,2020,6,23,65,2379.9,0.057,2,Mod_Wet,59,11,12,13,144,239,0.1,2141,0.9,1100,1040,41,7,13,18,962,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-03-07,2020,6,23,66,2368.6,0.059,2,Mod_Wet,59,11,12,13,144,239,0.1,2130,0.9,1100,1030,41,7,13,18,951,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2021-03-08,2020,6,23,67,2357.3,0.06,2,Mod_Wet,59,11,12,13,144,239,0.1,2118,0.9,1100,1020,41,7,13,18,939,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2021-03-09,2020,6,23,68,2346.1,0.061,2,Mod_Wet,59,11,12,13,144,239,0.1,2107,0.9,1100,1010,41,7,13,17,929,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2021-03-10,2020,6,23,69,2334.8,0.062,2,Mod_Wet,59,11,12,13,144,239,0.1,2096,0.9,1100,996,41,7,13,17,918,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2021-03-11,2020,6,24,70,2323.6,0.064,2,Mod_Wet,59,11,12,13,144,239,0.1,2085,0.9,1100,985,41,7,13,17,907,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2021-03-12,2020,6,24,71,2312.3,0.065,2,Mod_Wet,59,11,12,13,144,239,0.1,2073,0.9,1100,973,41,7,13,16,896,100,18,25,29,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2021-03-13,2020,6,24,72,2301.1,0.066,2,Mod_Wet,59,11,12,13,144,239,0.1,2062,0.9,1100,962,41,7,13,16,885,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2021-03-14,2020,6,24,73,2282.5,0.068,2,Mod_Wet,59,11,12,13,144,239,0.1,2043,0.9,1100,943,41,7,13,15,867,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2021-03-15,2020,6,24,74,2263.9,0.07,2,Mod_Wet,59,11,12,13,144,239,0.11,2025,0.89,1100,925,41,7,13,15,849,100,18,25,28,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2021-03-16,2020,6,24,75,2238,0.072,2,Mod_Wet,59,11,12,13,144,239,0.11,1999,0.89,1100,899,41,7,13,14,824,100,18,25,27,968,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.1,165,3950
2021-03-17,2020,6,24,76,2219.5,0.073,2,Mod_Wet,59,11,12,13,144,239,0.11,1981,0.89,1100,881,41,7,13,13,807,100,18,25,26,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2021-03-18,2020,6,25,77,2201.1,0.074,2,Mod_Wet,59,11,12,13,144,239,0.11,1962,0.89,1100,862,41,7,13,13,788,100,18,25,26,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2021-03-19,2020,6,25,78,2182.7,0.076,2,Mod_Wet,59,11,12,13,144,239,0.11,1944,0.89,1100,844,41,7,13,12,771,100,18,25,25,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-03-20,2020,6,25,79,2164.4,0.077,2,Mod_Wet,59,11,12,13,144,239,0.11,1925,0.89,1100,825,41,7,13,12,752,100,18,25,25,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
2021-03-21,2020,6,25,80,2146.2,0.078,3,Normal,49,9,9,9,107,183,0.085,1963,0.92,1100,863,51,9,16,17,770,100,18,25,26,877,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-03-22,2020,6,25,81,2135.3,0.079,3,Normal,49,9,9,9,107,183,0.086,1952,0.91,1100,852,51,9,16,17,759,100,18,25,26,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2021-03-23,2020,6,25,82,2124.3,0.08,3,Normal,49,9,9,9,107,183,0.086,1941,0.91,1100,841,51,9,16,16,749,100,18,25,25,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2021-03-24,2020,6,25,83,2120.7,0.08,3,Normal,49,9,9,9,107,183,0.086,1938,0.91,1100,838,51,9,16,16,746,100,18,25,25,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2021-03-25,2020,6,26,84,2124.3,0.08,3,Normal,49,9,9,9,107,183,0.086,1941,0.91,1100,841,51,9,16,16,749,100,18,25,25,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2021-03-26,2020,6,26,85,2128,0.079,3,Normal,49,9,9,9,107,183,0.086,1945,0.91,1100,845,51,9,16,16,753,100,18,25,25,860,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2021-03-27,2020,6,26,86,2138.9,0.079,3,Normal,49,9,9,9,107,183,0.086,1956,0.91,1100,856,51,9,16,17,763,100,18,25,26,870,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2021-03-28,2020,6,26,87,2157.1,0.077,3,Normal,49,9,9,9,107,183,0.085,1974,0.92,1100,874,51,9,16,17,781,100,18,25,26,888,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2021-03-29,2020,6,26,88,2175.4,0.076,3,Normal,49,9,9,9,107,183,0.084,1992,0.92,1100,892,51,9,16,18,798,100,18,25,27,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2021-03-30,2020,6,26,89,2201.1,0.074,3,Normal,49,9,9,9,107,183,0.083,2018,0.92,1100,918,51,9,16,19,823,100,18,25,28,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2021-03-31,2020,6,26,90,2226.9,0.073,3,Normal,49,9,9,9,107,183,0.082,2044,0.92,1100,944,51,9,16,19,849,100,18,25,28,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2021-04-01,2020,7,27,91,2252.8,0.071,3,Normal,54,13,14,19,117,217,0.096,2036,0.9,1100,936,46,5,11,9,865,100,18,25,28,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2021-04-02,2020,7,27,92,2271.3,0.069,3,Normal,54,13,14,19,117,217,0.096,2054,0.9,1100,954,46,5,11,10,882,100,18,25,29,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2021-04-03,2020,7,27,93,2289.9,0.067,3,Normal,54,13,14,19,117,217,0.095,2073,0.91,1100,973,46,5,11,10,901,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2021-04-04,2020,7,27,94,2308.6,0.065,3,Normal,54,13,14,19,117,217,0.094,2092,0.91,1100,992,46,5,11,11,919,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2021-04-05,2020,7,27,95,2327.3,0.063,3,Normal,54,13,14,19,117,217,0.093,2110,0.91,1100,1010,46,5,11,11,937,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2021-04-06,2020,7,27,96,2346.1,0.061,3,Normal,54,13,14,19,117,217,0.092,2129,0.91,1100,1030,46,5,11,12,955,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2021-04-07,2020,7,27,97,2364.8,0.059,3,Normal,54,13,14,19,117,217,0.092,2148,0.91,1100,1050,46,5,11,12,974,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2021-04-08,2020,7,28,98,2391.3,0.056,3,Normal,54,13,14,19,117,217,0.091,2174,0.91,1100,1070,46,5,11,13,999,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2021-04-09,2020,7,28,99,2417.8,0.053,3,Normal,54,13,14,19,117,217,0.09,2201,0.91,1100,1100,46,5,11,14,1030,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2021-04-10,2020,7,28,100,2444.3,0.05,3,Normal,54,13,14,19,117,217,0.089,2227,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.7,39.7,159,3810
