date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-04-11,2020,7,28,101,2471,0.048,3,Normal,54,13,14,19,117,217,0.088,2254,0.91,1100,1150,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2021-04-12,2020,7,28,102,2497.8,0.045,3,Normal,54,13,14,19,117,217,0.087,2281,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2021-04-13,2020,7,28,103,2524.7,0.043,3,Normal,54,13,14,19,117,217,0.086,2308,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2021-04-14,2020,7,28,104,2543.9,0.041,3,Normal,54,13,14,19,117,217,0.085,2327,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2021-04-15,2020,7,29,105,2563.2,0.04,3,Normal,54,13,14,19,117,217,0.085,2346,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2021-04-16,2020,7,29,106,2582.6,0.039,3,Normal,54,13,14,19,117,217,0.084,2366,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2021-04-17,2020,7,29,107,2594.2,0.038,3,Normal,54,13,14,19,117,217,0.084,2377,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2021-04-18,2020,7,29,108,2605.8,0.038,3,Normal,54,13,14,19,117,217,0.083,2389,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2021-04-19,2020,7,29,109,2609.7,0.038,3,Normal,54,13,14,19,117,217,0.083,2393,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2021-04-20,2020,7,29,110,2613.6,0.037,3,Normal,54,13,14,19,117,217,0.083,2397,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.6,154,3700
2021-04-21,2020,7,29,111,2609.7,0.038,3,Normal,54,13,14,19,117,217,0.083,2393,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2021-04-22,2020,7,30,112,2598.1,0.038,3,Normal,54,13,14,19,117,217,0.084,2381,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2021-04-23,2020,7,30,113,2586.4,0.039,3,Normal,54,13,14,19,117,217,0.084,2369,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2021-04-24,2020,7,30,114,2567.1,0.04,3,Normal,54,13,14,19,117,217,0.085,2350,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,156,3730
2021-04-25,2020,7,30,115,2547.8,0.041,3,Normal,54,13,14,19,117,217,0.085,2331,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2021-04-26,2020,7,30,116,2528.5,0.043,3,Normal,54,13,14,19,117,217,0.086,2312,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2021-04-27,2020,7,30,117,2501.6,0.045,3,Normal,54,13,14,19,117,217,0.087,2285,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2021-04-28,2020,7,30,118,2474.8,0.047,3,Normal,54,13,14,19,117,217,0.088,2258,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2021-04-29,2020,7,31,119,2448.2,0.05,3,Normal,54,13,14,19,117,217,0.089,2231,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2021-04-30,2020,7,31,120,2421.6,0.053,3,Normal,54,13,14,19,117,217,0.09,2205,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2021-05-01,2020,8,31,121,2395,0.056,3,Normal,55,13,13,17,178,276,0.12,2119,0.89,1100,1020,45,5,12,14,943,100,18,25,31,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2021-05-02,2020,8,31,122,2368.6,0.059,3,Normal,55,13,13,17,178,276,0.12,2093,0.88,1100,993,45,5,12,13,918,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2021-05-03,2020,8,31,123,2342.3,0.062,3,Normal,55,13,13,17,178,276,0.12,2066,0.88,1100,966,45,5,12,12,892,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2021-05-04,2020,8,31,124,2316.1,0.064,3,Normal,55,13,13,17,178,276,0.12,2040,0.88,1100,940,45,5,12,11,867,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2021-05-05,2020,8,31,125,2289.9,0.067,3,Normal,55,13,13,17,178,276,0.12,2014,0.88,1100,914,45,5,12,10,842,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2021-05-06,2020,8,32,126,2263.9,0.07,3,Normal,55,13,13,17,178,276,0.12,1988,0.88,1100,888,45,5,12,10,816,100,18,25,27,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2021-05-07,2020,8,32,127,2223.2,0.073,3,Normal,55,13,13,17,178,276,0.12,1947,0.88,1100,847,45,5,12,8,777,100,18,25,25,955,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2021-05-08,2020,8,32,128,2182.7,0.076,3,Normal,55,13,13,17,178,276,0.13,1907,0.87,1100,807,45,5,12,7,738,100,18,25,24,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-05-09,2020,8,32,129,2142.5,0.078,3,Normal,55,13,13,17,178,276,0.13,1867,0.87,1100,767,45,5,12,6,699,100,18,25,23,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2021-05-10,2020,8,32,130,2102.6,0.082,3,Normal,55,13,13,17,178,276,0.13,1827,0.87,1100,727,45,5,12,5,660,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2021-05-11,2020,8,32,131,2062.9,0.085,3,Normal,55,13,13,17,178,276,0.13,1787,0.87,1100,687,45,5,12,4,621,100,18,25,21,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2021-05-12,2020,8,32,132,2023.5,0.088,3,Normal,55,13,13,17,178,276,0.14,1747,0.86,1100,647,45,5,12,2,583,100,18,25,19,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-05-13,2020,8,33,133,1984.3,0.092,3,Normal,55,13,13,17,178,276,0.14,1708,0.86,1100,608,45,5,12,1,545,100,18,25,18,723,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-05-14,2020,8,33,134,1945.4,0.095,3,Normal,55,13,13,17,178,276,0.14,1669,0.86,1100,569,45,5,12,0,507,100,18,25,17,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2021-05-15,2020,8,33,135,1906.8,0.098,3,Normal,55,13,13,17,178,276,0.14,1631,0.85,1100,531,45,5,12,-1,470,100,18,25,16,648,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2021-05-16,2020,8,33,136,1868.5,0.1,3,Normal,55,13,13,17,178,276,0.15,1592,0.85,1100,492,45,5,12,-2,432,100,18,25,15,610,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.5,0.949,0.98,0.93,44.7,43.8,175,4200
2021-05-17,2020,8,33,137,1830.4,0.1,3,Normal,55,13,13,17,178,276,0.15,1554,0.85,1100,454,45,5,12,-3,395,100,18,25,14,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4240
2021-05-18,2020,8,33,138,1799.5,0.11,3,Normal,55,13,13,17,178,276,0.15,1524,0.85,1100,424,45,5,12,-4,366,100,18,25,13,544,1240,990,970.5,19.5,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2021-05-19,2020,8,33,139,1768.8,0.11,3,Normal,55,13,13,17,178,276,0.16,1493,0.84,1100,393,45,5,12,-5,336,100,18,25,12,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-05-20,2020,8,34,140,1738.3,0.11,3,Normal,55,13,13,17,178,276,0.16,1462,0.84,1100,362,45,5,11,-6,307,100,18,24,11,485,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2021-05-21,2020,8,34,141,1708,0.12,3,Normal,55,13,13,17,178,276,0.16,1432,0.84,1100,332,45,5,10,-7,279,100,18,23,10,457,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-05-22,2020,8,34,142,1678,0.12,3,Normal,55,13,13,17,178,276,0.16,1402,0.84,1100,302,45,5,9,-8,251,100,18,22,9,429,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2021-05-23,2020,8,34,143,1648.1,0.12,3,Normal,55,13,13,17,178,276,0.17,1372,0.83,1100,272,45,5,8,-9,223,100,18,21,8,401,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2021-05-24,2020,8,34,144,1618.5,0.13,3,Normal,55,13,13,17,178,276,0.17,1342,0.83,1100,242,45,5,7,-10,195,100,18,20,7,373,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2021-05-25,2020,8,34,145,1589,0.13,3,Normal,55,13,13,17,178,276,0.17,1313,0.83,1100,213,45,5,6,-11,168,100,18,19,6,346,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2021-05-26,2020,8,34,146,1559.8,0.13,3,Normal,55,13,13,17,178,276,0.18,1284,0.82,1100,184,42,5,6,-11,142,97,18,19,6,320,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-05-27,2020,8,35,147,1530.9,0.14,3,Normal,55,13,13,17,178,276,0.18,1255,0.82,1100,155,35,5,5,-12,122,90,18,18,5,300,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-05-28,2020,8,35,148,1502.1,0.14,3,Normal,55,13,13,17,178,276,0.18,1226,0.82,1100,126,28,4,4,-13,103,83,17,17,4,281,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47,188,4520
2021-05-29,2020,8,35,149,1473.7,0.15,3,Normal,55,13,13,17,178,276,0.19,1198,0.81,1100,98,22,3,3,-14,84,77,16,16,3,262,1210,990,969.4,20.6,0.858,0.648,0.0315,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-05-30,2020,8,35,150,1445.4,0.15,3,Normal,55,13,13,17,178,276,0.19,1169,0.81,1100,69,16,2,2,-15,64,71,15,15,2,242,1200,990,969.3,20.7,0.846,0.648,0.0313,1.49,0.0722,4,0.3,1.79,0.0867,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2021-05-31,2020,8,35,151,1417.4,0.16,3,Normal,55,13,13,17,178,276,0.2,1141,0.81,1100,41,9,1,1,-16,46,64,14,14,1,224,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0713,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.8,191,4590
2021-06-01,2020,9,35,152,1395.8,0.17,3,Normal,53,12,12,13,120,210,0.15,1186,0.85,1100,86,19,3,3,-10,71,72,15,15,3,191,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2021-06-02,2020,9,35,153,1356.2,0.17,3,Normal,53,12,12,13,120,210,0.15,1146,0.84,1100,46,10,1,1,-12,46,63,13,13,1,166,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2021-06-03,2020,9,36,154,1311.1,0.18,3,Normal,53,12,12,13,120,210,0.16,1101,0.84,1100,1,0,0,0,-13,14,53,12,12,0,134,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-06-04,2020,9,36,155,1272.7,0.19,3,Normal,53,12,12,13,120,210,0.17,1063,0.83,1063,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.757,0.564,0.0266,1.32,0.0622,4,0.293,1.61,0.0759,19.6,0.954,0.98,0.935,48.8,47.8,191,4590
2021-06-05,2020,9,36,156,1234.9,0.19,3,Normal,53,12,12,13,120,210,0.17,1025,0.83,1025,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.701,0.479,0.0224,1.18,0.0553,4,0.285,1.47,0.0686,19.9,0.955,0.98,0.936,47.7,46.8,187,4490
2021-06-06,2020,9,36,157,1197.8,0.2,3,Normal,53,12,12,13,120,210,0.17,987.8,0.82,987.8,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.647,0.417,0.0194,1.06,0.0495,4,0.276,1.34,0.0624,20.1,0.955,0.98,0.936,46.6,45.7,183,4380
2021-06-07,2020,9,36,158,1166.9,0.2,3,Normal,53,12,12,13,120,210,0.18,956.9,0.82,956.9,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.602,0.402,0.0186,1,0.0465,4,0.265,1.27,0.0588,20.3,0.955,0.98,0.936,45.5,44.6,178,4280
2021-06-08,2020,9,36,159,1136.5,0.21,3,Normal,53,12,12,13,120,210,0.18,926.5,0.81,926.5,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.574,0.387,0.0179,0.961,0.0443,4,0.255,1.22,0.0561,20.5,0.955,0.98,0.936,44.4,43.5,174,4170
2021-06-09,2020,9,36,160,1106.7,0.21,3,Normal,53,12,12,13,120,210,0.19,896.6,0.81,896.6,0,0,0,0,-13,13,53,12,12,0,133,974,990,968.2,21.8,0.546,0.373,0.0171,0.919,0.0422,4,0.245,1.16,0.0535,20.6,0.955,0.98,0.936,43.2,42.4,170,4070
2021-06-10,2020,9,37,161,1082.6,0.22,3,Normal,53,12,12,13,120,210,0.19,872.6,0.81,872.6,0,0,0,0,-13,13,53,12,12,0,133,950,990,968.2,21.8,0.524,0.361,0.0165,0.886,0.0405,4,0.237,1.12,0.0514,20.7,0.954,0.98,0.935,42.3,41.5,166,3980
2021-06-11,2020,9,37,162,1059,0.22,4,Mod_Dry,45,10,9,9,88,161,0.15,898,0.85,898,0,0,0,0,-9,9,45,10,9,0,97,962,990,968.1,21.9,0.536,0.374,0.017,0.909,0.0415,4,0.246,1.15,0.0527,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2021-06-12,2020,9,37,163,1035.8,0.23,4,Mod_Dry,45,10,9,9,88,161,0.15,874.8,0.84,874.8,0,0,0,0,-9,9,45,10,9,0,97,939,990,968,22,0.514,0.362,0.0165,0.877,0.0399,4,0.238,1.11,0.0507,20.9,0.955,0.98,0.936,42.7,41.9,168,4020
2021-06-13,2020,9,37,164,1013,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,852,0.84,852,0,0,0,0,-9,9,45,10,9,0,97,916,990,967.9,22.1,0.493,0.351,0.0159,0.845,0.0383,4,0.23,1.07,0.0487,21,0.954,0.98,0.935,41.8,41,164,3940
2021-06-14,2020,9,37,165,990.62,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,829.6,0.84,829.6,0,0,0,0,-9,9,45,10,9,0,97,894,990,967.9,22.1,0.473,0.341,0.0154,0.814,0.0367,4,0.222,1.04,0.0468,21.1,0.954,0.978,0.933,40.9,40,160,3840
2021-06-15,2020,9,37,166,973.56,0.24,4,Mod_Dry,45,10,9,9,88,161,0.17,812.6,0.83,812.6,0,0,0,0,-9,9,45,10,9,0,97,877,990,967.8,22.2,0.457,0.332,0.015,0.79,0.0356,4,0.217,1.01,0.0453,21.2,0.953,0.977,0.931,40.3,39.3,157,3780
2021-06-16,2020,9,37,167,956.79,0.24,4,Mod_Dry,45,10,9,9,88,161,0.17,795.8,0.83,795.8,0,0,0,0,-9,9,45,10,9,0,97,860,990,967.7,22.3,0.442,0.324,0.0146,0.766,0.0344,4,0.211,0.977,0.0439,21.3,0.953,0.975,0.929,39.6,38.6,154,3710
2021-06-17,2020,9,38,168,940.34,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,779.3,0.83,779.3,0,0,0,0,-9,9,45,10,9,0,97,843,990,967.7,22.3,0.427,0.316,0.0142,0.743,0.0333,3,0.288,1.03,0.0462,21.3,0.956,0.98,0.937,51.9,48.2,145,3470
2021-06-18,2020,9,38,169,924.21,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,763.2,0.83,763.2,0,0,0,0,-9,9,45,10,9,0,97,827,990,967.6,22.4,0.412,0.308,0.0138,0.721,0.0322,3,0.284,1,0.0448,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2021-06-19,2020,9,38,170,908.44,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,747.4,0.82,747.4,0,0,0,0,-9,9,45,10,9,0,97,811,990,967.5,22.5,0.398,0.3,0.0134,0.698,0.0311,3,0.279,0.977,0.0435,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2021-06-20,2020,9,38,171,893.03,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,732,0.82,732,0,0,0,0,-9,9,45,10,9,0,97,796,990,967.5,22.5,0.384,0.29,0.0129,0.674,0.0299,3,0.272,0.946,0.042,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2021-06-21,2020,9,38,172,878.02,0.26,3,Normal,53,12,12,13,120,210,0.24,668,0.76,668,0,0,0,0,-13,13,53,12,12,0,133,745,990,967.4,22.6,0.35,0.247,0.0109,0.597,0.0264,3,0.243,0.84,0.0372,21.7,0.956,0.98,0.937,45.4,44.5,134,3200
2021-06-22,2020,9,38,173,863.43,0.27,3,Normal,53,12,12,13,120,210,0.24,653.4,0.76,653.4,0,0,0,0,-13,13,53,12,12,0,133,730,990,967.4,22.6,0.342,0.237,0.0105,0.579,0.0256,3,0.237,0.816,0.036,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
2021-06-23,2020,9,38,174,849.3,0.27,3,Normal,53,12,12,13,120,210,0.25,639.3,0.75,639.3,0,0,0,0,-13,13,53,12,12,0,133,716,990,967.3,22.7,0.334,0.228,0.01,0.562,0.0247,3,0.23,0.792,0.0349,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
2021-06-24,2020,9,39,175,839.51,0.28,3,Normal,53,12,12,13,120,210,0.25,629.5,0.75,629.5,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.328,0.222,0.00974,0.55,0.0242,3,0.226,0.775,0.0341,22,0.955,0.98,0.936,43.2,42.3,127,3050
2021-06-25,2020,9,39,176,830,0.28,3,Normal,53,12,12,13,120,210,0.25,620,0.75,620,0,0,0,0,-13,13,53,12,12,0,133,697,990,967.2,22.8,0.323,0.215,0.00945,0.538,0.0236,3,0.222,0.759,0.0333,22,0.955,0.98,0.936,42.6,41.8,125,3010
2021-06-26,2020,9,39,177,820.79,0.28,3,Normal,53,12,12,13,120,210,0.26,610.8,0.74,610.8,0,0,0,0,-13,13,53,12,12,0,133,688,990,967.2,22.8,0.317,0.209,0.00916,0.526,0.0231,3,0.217,0.744,0.0326,22.1,0.954,0.98,0.935,42.1,41.2,124,2970
2021-06-27,2020,9,39,178,811.92,0.29,3,Normal,53,12,12,13,120,210,0.26,601.9,0.74,601.9,0,0,0,0,-13,13,53,12,12,0,133,679,990,967.1,22.9,0.312,0.203,0.00889,0.515,0.0226,3,0.213,0.729,0.0319,22.1,0.954,0.979,0.934,41.5,40.7,122,2930
2021-06-28,2020,9,39,179,803.41,0.29,3,Normal,53,12,12,13,120,210,0.26,593.4,0.74,593.4,0,0,0,0,-13,13,53,12,12,0,133,670,990,967.1,22.9,0.308,0.197,0.00863,0.505,0.0221,3,0.21,0.714,0.0312,22.2,0.954,0.978,0.933,41,40.1,120,2890
2021-06-29,2020,9,39,180,795.32,0.3,3,Normal,53,12,12,13,120,210,0.26,585.3,0.74,585.3,0,0,0,0,-13,13,53,12,12,0,133,662,990,967.1,22.9,0.303,0.192,0.00838,0.495,0.0216,3,0.206,0.701,0.0306,22.2,0.953,0.977,0.931,40.5,39.6,119,2850
2021-06-30,2020,9,39,181,787.72,0.3,3,Normal,53,12,12,13,120,210,0.27,577.7,0.73,577.7,0,0,0,0,-13,13,53,12,12,0,133,655,990,967.1,22.9,0.299,0.187,0.00814,0.486,0.0212,3,0.202,0.688,0.03,22.3,0.953,0.976,0.93,40,39.1,117,2810
2021-07-01,2020,10,40,182,780.73,0.3,3,Normal,50,10,9,9,108,186,0.24,594.7,0.76,594.7,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.198,0.00863,0.502,0.0218,3,0.21,0.712,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
2021-07-02,2020,10,40,183,774.56,0.31,3,Normal,50,10,9,9,108,186,0.24,588.6,0.76,588.6,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.3,0.194,0.00844,0.494,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2021-07-03,2020,10,40,184,767.51,0.31,3,Normal,50,10,9,9,108,186,0.24,581.5,0.76,581.5,0,0,0,0,-9,9,50,10,9,0,117,651,990,967,23,0.296,0.189,0.00823,0.486,0.0211,3,0.204,0.69,0.03,22.3,0.953,0.977,0.931,40.5,39.5,119,2850
2021-07-04,2020,10,40,185,755.21,0.32,3,Normal,50,10,9,9,108,186,0.25,569.2,0.75,569.2,0,0,0,0,-9,9,50,10,9,0,117,638,990,966.9,23.1,0.289,0.181,0.00785,0.47,0.0204,3,0.199,0.669,0.029,22.4,0.952,0.975,0.929,39.7,38.7,116,2790
2021-07-05,2020,10,40,186,742.9,0.32,3,Normal,50,10,9,9,108,186,0.25,556.9,0.75,556.9,0,0,0,0,-9,9,50,10,9,0,117,626,990,966.9,23.1,0.282,0.173,0.00748,0.455,0.0197,3,0.193,0.648,0.028,22.5,0.951,0.974,0.926,38.9,37.9,114,2730
2021-07-06,2020,10,40,187,731.69,0.33,3,Normal,50,10,9,9,108,186,0.25,545.7,0.75,545.7,0,0,0,0,-9,9,50,10,9,0,117,615,990,966.8,23.2,0.276,0.166,0.00714,0.441,0.019,3,0.188,0.629,0.0272,22.5,0.95,0.972,0.924,38.2,37.2,111,2670
2021-07-07,2020,10,40,188,719.94,0.33,3,Normal,50,10,9,9,108,186,0.26,533.9,0.74,533.9,0,0,0,0,-9,9,50,10,9,0,117,603,990,966.8,23.2,0.269,0.158,0.00679,0.427,0.0184,3,0.183,0.61,0.0263,22.6,0.949,0.971,0.921,37.5,36.4,109,2620
2021-07-08,2020,10,41,189,708.18,0.34,3,Normal,50,10,9,9,108,186,0.26,522.2,0.74,522.2,0,0,0,0,-9,9,50,10,9,0,117,591,990,966.7,23.3,0.262,0.15,0.00644,0.412,0.0177,3,0.177,0.59,0.0253,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2021-07-09,2020,10,41,190,698.06,0.34,3,Normal,50,10,9,9,108,186,0.27,512.1,0.73,512.1,0,0,0,0,-9,9,50,10,9,0,117,581,990,966.7,23.3,0.257,0.143,0.00614,0.4,0.0172,3,0.173,0.573,0.0246,22.7,0.947,0.97,0.919,36.1,35,105,2520
2021-07-10,2020,10,41,191,687.4,0.35,3,Normal,50,10,9,9,108,186,0.27,501.4,0.73,501.4,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.251,0.136,0.00582,0.387,0.0166,3,0.168,0.555,0.0238,22.8,0.946,0.97,0.918,35.4,34.3,103,2470
2021-07-11,2020,10,41,192,676.73,0.35,3,Normal,50,10,9,9,108,186,0.28,490.7,0.72,490.7,0,0,0,0,-9,9,50,10,9,0,117,560,990,966.6,23.4,0.245,0.131,0.00558,0.375,0.016,2,0.274,0.649,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2021-07-12,2020,10,41,193,666.07,0.36,3,Normal,50,10,9,9,108,186,0.28,480.1,0.72,480.1,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.239,0.126,0.00536,0.364,0.0155,2,0.267,0.631,0.0269,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2021-07-13,2020,10,41,194,655.95,0.36,3,Normal,50,10,9,9,108,186,0.28,469.9,0.72,469.9,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00515,0.354,0.0151,2,0.26,0.613,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2021-07-14,2020,10,41,195,646.93,0.37,3,Normal,50,10,9,9,108,186,0.29,460.9,0.71,460.9,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.117,0.00496,0.344,0.0146,2,0.254,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2021-07-15,2020,10,42,196,637.36,0.37,3,Normal,50,10,9,9,108,186,0.29,451.4,0.71,451.4,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00476,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.5,2290
2021-07-16,2020,10,42,197,627.79,0.37,3,Normal,50,10,9,9,108,186,0.3,441.8,0.7,441.8,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00456,0.324,0.0137,2,0.241,0.565,0.024,23,0.958,0.98,0.938,47.8,46.8,93.6,2250
2021-07-17,2020,10,42,198,618.76,0.38,3,Normal,50,10,9,9,108,186,0.3,432.8,0.7,432.8,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.103,0.00437,0.316,0.0134,2,0.235,0.55,0.0233,23.1,0.957,0.98,0.938,46.9,45.9,91.8,2200
2021-07-18,2020,10,42,199,609.74,0.38,3,Normal,50,10,9,9,108,186,0.3,423.7,0.69,423.7,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.209,0.099,0.00418,0.308,0.013,2,0.229,0.537,0.0227,23.1,0.956,0.98,0.937,46,45,90.1,2160
2021-07-19,2020,10,42,200,601.81,0.39,3,Normal,50,10,9,9,108,186,0.31,415.8,0.69,415.8,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0953,0.00402,0.302,0.0127,2,0.223,0.525,0.0222,23.2,0.956,0.98,0.937,45.2,44.2,88.5,2120
2021-07-20,2020,10,42,201,593.33,0.39,3,Normal,50,10,9,9,108,186,0.31,407.3,0.69,407.3,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.204,0.0913,0.00385,0.295,0.0124,2,0.217,0.512,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.8,2080
2021-07-21,2020,10,42,202,584.86,0.39,2,Mod_Wet,58,11,11,11,136,227,0.39,357.9,0.61,357.9,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.0679,0.00286,0.258,0.0109,2,0.184,0.442,0.0186,23.3,0.95,0.974,0.925,38.9,37.8,75.7,1820
2021-07-22,2020,10,43,203,576.93,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,349.9,0.61,349.9,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.0642,0.0027,0.251,0.0106,2,0.179,0.43,0.0181,23.4,0.949,0.972,0.922,38,37,73.9,1770
2021-07-23,2020,10,43,204,569,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,342,0.6,342,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.184,0.0604,0.00253,0.245,0.0103,2,0.173,0.418,0.0175,23.4,0.947,0.97,0.919,37.2,36.1,72.2,1730
2021-07-24,2020,10,43,205,562.16,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,335.2,0.6,335.2,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.0572,0.0024,0.239,0.01,2,0.169,0.408,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.8,1700
2021-07-25,2020,10,43,206,554.78,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,327.8,0.59,327.8,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.179,0.0537,0.00225,0.233,0.00975,2,0.164,0.397,0.0166,23.5,0.945,0.97,0.917,35.7,34.6,69.3,1660
2021-07-26,2020,10,43,207,547.4,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,320.4,0.58,320.4,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.0502,0.0021,0.227,0.00949,2,0.159,0.386,0.0161,23.6,0.944,0.97,0.916,34.9,33.9,67.8,1630
2021-07-27,2020,10,43,208,540.01,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,313,0.58,313,0,0,0,0,-11,11,58,11,11,0,147,393,990,966,24,0.174,0.0467,0.00195,0.221,0.00922,2,0.154,0.375,0.0156,23.6,0.943,0.97,0.915,34.2,33.1,66.3,1590
2021-07-28,2020,10,43,209,532.63,0.42,2,Mod_Wet,58,11,11,11,136,227,0.43,305.6,0.57,305.6,0,0,0,0,-11,11,58,11,11,0,147,386,990,966,24,0.172,0.0433,0.0018,0.215,0.00895,2,0.149,0.364,0.0152,23.6,0.942,0.97,0.914,33.4,32.4,64.7,1550
2021-07-29,2020,10,44,210,525.79,0.43,2,Mod_Wet,58,11,11,11,136,227,0.43,298.8,0.57,298.8,0,0,0,0,-11,11,58,11,11,0,147,379,990,966,24,0.169,0.04,0.00167,0.209,0.00871,2,0.144,0.353,0.0147,23.7,0.941,0.97,0.913,32.6,31.7,63.3,1520
2021-07-30,2020,10,44,211,518.96,0.43,2,Mod_Wet,58,11,11,11,136,227,0.44,292,0.56,292,0,0,0,0,-11,11,58,11,11,0,147,372,990,965.9,24.1,0.167,0.0368,0.00153,0.204,0.00846,2,0.14,0.343,0.0143,23.7,0.939,0.97,0.911,31.9,30.9,61.9,1490
2021-07-31,2020,10,44,212,512.12,0.43,2,Mod_Wet,58,11,11,11,136,227,0.44,285.1,0.56,285.1,0,0,0,0,-11,11,58,11,11,0,147,365,990,965.9,24.1,0.164,0.0336,0.00139,0.198,0.00822,2,0.135,0.333,0.0138,23.8,0.938,0.97,0.91,31.2,30.2,60.4,1450
2021-08-01,2020,11,44,213,505.29,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,321.3,0.64,321.3,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0506,0.0021,0.225,0.00931,2,0.159,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.5,1640
2021-08-02,2020,11,44,214,498.45,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,314.4,0.63,314.4,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.172,0.0474,0.00196,0.219,0.00907,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
2021-08-03,2020,11,44,215,491.07,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,307.1,0.63,307.1,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0439,0.00182,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2021-08-04,2020,11,44,216,483.69,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,299.7,0.62,299.7,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0405,0.00167,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2021-08-05,2020,11,45,217,476.3,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,292.3,0.61,292.3,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.037,0.00152,0.201,0.00827,2,0.14,0.341,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2021-08-06,2020,11,45,218,469.47,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,285.5,0.61,285.5,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0337,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,61,1460
2021-08-07,2020,11,45,219,463.72,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,279.7,0.6,279.7,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.031,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
2021-08-08,2020,11,45,220,457.44,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,273.4,0.6,273.4,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0281,0.00115,0.185,0.00761,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.5,1400
2021-08-09,2020,11,45,221,451.15,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,267.1,0.59,267.1,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0251,0.00103,0.18,0.00738,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.4,28.6,57.1,1370
2021-08-10,2020,11,45,222,444.86,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,260.9,0.59,260.9,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0221,0.000907,0.175,0.00716,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.8,1340
2021-08-11,2020,11,45,223,438.57,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,254.6,0.58,254.6,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.15,0.0192,0.000784,0.17,0.00694,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.4,1310
2021-08-12,2020,11,46,224,432.83,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,248.8,0.57,248.8,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.000691,0.165,0.00676,2,0.11,0.276,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2021-08-13,2020,11,46,225,427.08,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,243.1,0.57,243.1,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.00067,0.163,0.00665,2,0.107,0.269,0.011,24.2,0.928,0.97,0.9,26.8,26,51.9,1250
2021-08-14,2020,11,46,226,422.44,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,238.4,0.56,238.4,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.5,50.9,1220
2021-08-15,2020,11,46,227,417.24,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,233.2,0.56,233.2,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000635,0.158,0.00646,2,0.0999,0.258,0.0105,24.3,0.924,0.97,0.896,25.6,24.9,49.8,1190
2021-08-16,2020,11,46,228,412.04,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,228,0.55,228,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000617,0.156,0.00636,1,0.25,0.407,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2021-08-17,2020,11,46,229,406.85,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,222.8,0.55,222.8,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000598,0.154,0.00627,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2021-08-18,2020,11,46,230,401.65,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,217.7,0.54,217.7,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.137,0.0143,0.000579,0.152,0.00617,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.5,48.2,48.2,1160
2021-08-19,2020,11,47,231,396.46,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,212.5,0.54,212.5,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.136,0.0138,0.000561,0.149,0.00607,1,0.229,0.379,0.0154,24.2,0.957,0.98,0.938,48.3,47.4,47.4,1140
2021-08-20,2020,11,47,232,391.81,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,207.8,0.53,207.8,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000544,0.147,0.00598,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.3,46.3,46.3,1110
2021-08-21,2020,11,47,233,387.16,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,203.2,0.53,203.2,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000528,0.145,0.00589,1,0.217,0.362,0.0147,24.3,0.955,0.98,0.936,46.3,45.3,45.3,1090
2021-08-22,2020,11,47,234,382.51,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,198.5,0.52,198.5,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0126,0.000511,0.143,0.0058,1,0.21,0.354,0.0143,24.3,0.955,0.98,0.935,45.2,44.3,44.3,1060
2021-08-23,2020,11,47,235,377.86,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,193.9,0.51,193.9,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0122,0.000495,0.141,0.00572,1,0.204,0.345,0.014,24.4,0.953,0.98,0.934,44.2,43.3,43.3,1040
2021-08-24,2020,11,47,236,374.31,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,190.3,0.51,190.3,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.000482,0.14,0.00565,1,0.199,0.339,0.0137,24.4,0.952,0.98,0.933,43.3,42.5,42.5,1020
2021-08-25,2020,11,47,237,370.21,0.54,2,Mod_Wet,54,9,8,6,107,184,0.5,186.2,0.5,186.2,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.3,24.7,0.126,0.0116,0.000468,0.138,0.00557,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.4,41.6,41.6,997
2021-08-26,2020,11,48,238,366.11,0.54,2,Mod_Wet,54,9,8,6,107,184,0.5,182.1,0.5,182.1,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000453,0.136,0.00549,1,0.188,0.324,0.0131,24.4,0.95,0.979,0.93,41.5,40.6,40.6,974
2021-08-27,2020,11,48,239,362.01,0.55,2,Mod_Wet,54,9,8,6,107,184,0.51,178,0.49,178,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.123,0.0109,0.000439,0.134,0.00542,1,0.183,0.317,0.0128,24.5,0.949,0.977,0.927,40.5,39.6,39.6,950
2021-08-28,2020,11,48,240,357.9,0.55,2,Mod_Wet,54,9,8,6,107,184,0.51,173.9,0.49,173.9,0,0,0,0,-6,6,54,9,8,0,113,245,990,965.2,24.8,0.122,0.0105,0.000424,0.132,0.00534,1,0.177,0.31,0.0125,24.5,0.947,0.975,0.924,39.6,38.6,38.6,926
2021-08-29,2020,11,48,241,353.8,0.55,2,Mod_Wet,54,9,8,6,107,184,0.52,169.8,0.48,169.8,0,0,0,0,-6,6,54,9,8,0,113,241,990,965.2,24.8,0.121,0.0102,0.00041,0.131,0.00526,1,0.172,0.302,0.0122,24.5,0.946,0.973,0.921,38.6,37.6,37.6,902
2021-08-30,2020,11,48,242,349.7,0.56,2,Mod_Wet,54,9,8,6,107,184,0.53,165.7,0.47,165.7,0,0,0,0,-6,6,54,9,8,0,113,237,990,965.1,24.9,0.119,0.00983,0.000396,0.129,0.00519,1,0.166,0.295,0.0119,24.6,0.945,0.971,0.917,37.7,36.6,36.6,879
2021-08-31,2020,11,48,243,345.6,0.56,2,Mod_Wet,54,9,8,6,107,184,0.53,161.6,0.47,161.6,0,0,0,0,-6,6,54,9,8,0,113,233,990,965.1,24.9,0.118,0.00949,0.000381,0.127,0.00511,1,0.161,0.288,0.0116,24.6,0.943,0.97,0.915,36.8,35.7,35.7,856
2021-09-01,2020,12,48,244,340.95,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,202.9,0.59,202.9,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000522,0.141,0.00566,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.7,45.7,45.7,1100
2021-09-02,2020,12,49,245,336.3,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,198.3,0.59,198.3,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
2021-09-03,2020,12,49,246,331.11,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,193.1,0.58,193.1,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000488,0.137,0.00548,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
2021-09-04,2020,12,49,247,325.91,0.58,2,Mod_Wet,46,7,6,4,75,138,0.42,187.9,0.58,187.9,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.331,0.0132,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2021-09-05,2020,12,49,248,321.26,0.59,2,Mod_Wet,46,7,6,4,75,138,0.43,183.3,0.57,183.3,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000453,0.132,0.0053,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.3,41.3,991
2021-09-06,2020,12,49,249,316.61,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,178.6,0.56,178.6,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,963
2021-09-07,2020,12,49,250,313.06,0.6,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.976,0.925,40.2,39.3,39.3,942
2021-09-08,2020,12,49,251,308.96,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,171,0.55,171,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.00041,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,918
2021-09-09,2020,12,50,252,304.86,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,166.9,0.55,166.9,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00993,0.000396,0.125,0.00499,1,0.168,0.293,0.0117,24.8,0.945,0.972,0.919,38.3,37.3,37.3,894
2021-09-10,2020,12,50,253,300.76,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,162.8,0.54,162.8,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00958,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.915,37.4,36.3,36.3,870
2021-09-11,2020,12,50,254,296.65,0.62,3,Normal,40,6,4,3,65,118,0.4,178.7,0.6,178.7,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2021-09-12,2020,12,50,255,292.55,0.62,3,Normal,40,6,4,3,65,118,0.4,174.6,0.6,174.6,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000421,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.2,39.3,39.3,943
2021-09-13,2020,12,50,256,289,0.63,3,Normal,40,6,4,3,65,118,0.41,171,0.59,171,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.000409,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2021-09-14,2020,12,50,257,285.44,0.63,3,Normal,40,6,4,3,65,118,0.41,167.4,0.59,167.4,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00998,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,901
2021-09-15,2020,12,50,258,281.89,0.64,3,Normal,40,6,4,3,65,118,0.42,163.9,0.58,163.9,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00968,0.000385,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.7,36.7,880
2021-09-16,2020,12,51,259,278.33,0.64,3,Normal,40,6,4,3,65,118,0.42,160.3,0.58,160.3,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2021-09-17,2020,12,51,260,275.87,0.65,3,Normal,40,6,4,3,65,118,0.43,157.9,0.57,157.9,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,846
2021-09-18,2020,12,51,261,272.86,0.65,3,Normal,40,6,4,3,65,118,0.43,154.9,0.57,154.9,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00891,0.000354,0.117,0.00463,1,0.152,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.6,34.6,830
2021-09-19,2020,12,51,262,269.86,0.66,3,Normal,40,6,4,3,65,118,0.44,151.9,0.56,151.9,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00866,0.000343,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2021-09-20,2020,12,51,263,266.85,0.66,3,Normal,40,6,4,3,65,118,0.44,148.8,0.56,148.8,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.0084,0.000333,0.114,0.00452,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2021-09-21,2020,12,51,264,263.84,0.67,3,Normal,40,6,4,3,65,118,0.45,145.8,0.55,145.8,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00815,0.000323,0.113,0.00447,1,0.139,0.252,0.00999,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2021-09-22,2020,12,51,265,260.83,0.67,3,Normal,40,6,4,3,65,118,0.45,142.8,0.55,142.8,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00789,0.000312,0.111,0.00441,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2021-09-23,2020,12,52,266,257.83,0.68,3,Normal,40,6,4,3,65,118,0.46,139.8,0.54,139.8,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2021-09-24,2020,12,52,267,254.82,0.68,3,Normal,40,6,4,3,65,118,0.46,136.8,0.54,136.8,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00738,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.4,30.4,730
2021-09-25,2020,12,52,268,251.81,0.69,3,Normal,40,6,4,3,65,118,0.47,133.8,0.53,133.8,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00712,0.000282,0.108,0.00425,1,0.123,0.231,0.00912,25.1,0.932,0.97,0.904,30.7,29.7,29.7,714
2021-09-26,2020,12,52,269,249.35,0.7,3,Normal,40,6,4,3,65,118,0.47,131.3,0.53,131.3,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.00691,0.000273,0.106,0.00421,1,0.12,0.226,0.00894,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2021-09-27,2020,12,52,270,246.89,0.7,3,Normal,40,6,4,3,65,118,0.48,128.9,0.52,128.9,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00671,0.000265,0.105,0.00416,1,0.117,0.222,0.00876,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2021-09-28,2020,12,52,271,244.43,0.71,3,Normal,40,6,4,3,65,118,0.48,126.4,0.52,126.4,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.0065,0.000256,0.104,0.00412,1,0.113,0.217,0.00858,25.1,0.929,0.97,0.901,28.9,28.1,28.1,674
2021-09-29,2020,12,52,272,241.97,0.71,3,Normal,40,6,4,3,65,118,0.49,124,0.51,124,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00629,0.000248,0.103,0.00407,1,0.11,0.213,0.00841,25.1,0.928,0.97,0.9,28.4,27.5,27.5,660
2021-09-30,2020,12,53,273,239.51,0.72,3,Normal,40,6,4,3,65,118,0.49,121.5,0.51,121.5,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00608,0.00024,0.102,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,26.9,26.9,647
2021-10-01,2021,1,1,274,238.14,0.72,3,Normal,37,5,3,2,50,97,0.41,141.1,0.59,141.1,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000305,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,757
2021-10-02,2021,1,1,275,240.6,0.72,3,Normal,37,5,3,2,50,97,0.4,143.6,0.6,143.6,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.246,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2021-10-03,2021,1,1,276,243.61,0.71,3,Normal,37,5,3,2,50,97,0.4,146.6,0.6,146.6,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00821,0.000324,0.111,0.0044,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.8,32.8,32.8,787
2021-10-04,2021,1,1,277,242.79,0.71,3,Normal,37,5,3,2,50,97,0.4,145.8,0.6,145.8,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00814,0.000321,0.111,0.00438,1,0.139,0.25,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2021-10-05,2021,1,1,278,242.51,0.71,3,Normal,37,5,3,2,50,97,0.4,145.5,0.6,145.5,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,781
2021-10-06,2021,1,1,279,240.6,0.72,3,Normal,37,5,3,2,50,97,0.4,143.6,0.6,143.6,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.246,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2021-10-07,2021,1,1,280,240.33,0.72,3,Normal,37,5,3,2,50,97,0.4,143.3,0.6,143.3,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00793,0.000313,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33,32.1,32.1,769
2021-10-08,2021,1,2,281,237.32,0.72,3,Normal,37,5,3,2,50,97,0.41,140.3,0.59,140.3,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.3,31.4,31.4,753
2021-10-09,2021,1,2,282,234.86,0.73,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,739
2021-10-10,2021,1,2,283,232.4,0.74,3,Normal,37,5,3,2,50,97,0.42,135.4,0.58,135.4,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00912,25.2,0.933,0.97,0.905,31.2,30.2,30.2,726
2021-10-11,2021,1,2,284,229.94,0.74,3,Normal,37,5,3,2,50,97,0.42,132.9,0.58,132.9,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00705,0.000277,0.105,0.00415,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2021-10-12,2021,1,2,285,227.47,0.75,3,Normal,37,5,3,2,50,97,0.43,130.5,0.57,130.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0975,0.00684,0.000269,0.104,0.0041,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2021-10-13,2021,1,2,286,225.01,0.76,3,Normal,37,5,3,2,50,97,0.43,128,0.57,128,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00663,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2021-10-14,2021,1,2,287,222.55,0.77,3,Normal,37,5,3,2,50,97,0.44,125.5,0.56,125.5,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00642,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,672
2021-10-15,2021,1,3,288,220.09,0.78,3,Normal,37,5,3,2,50,97,0.44,123.1,0.56,123.1,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00621,0.000244,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2021-10-16,2021,1,3,289,218.72,0.78,3,Normal,37,5,3,2,50,97,0.44,121.7,0.56,121.7,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2021-10-17,2021,1,3,290,216.81,0.79,3,Normal,37,5,3,2,50,97,0.45,119.8,0.55,119.8,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00593,0.000233,0.0996,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2021-10-18,2021,1,3,291,215.44,0.8,3,Normal,37,5,3,2,50,97,0.45,118.4,0.55,118.4,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00582,0.000228,0.099,0.00388,1,0.102,0.201,0.0079,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2021-10-19,2021,1,3,292,214.08,0.8,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.0057,0.000223,0.0984,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2021-10-20,2021,1,3,293,212.16,0.81,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.098,0.196,0.00766,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2021-10-21,2021,1,3,294,210.79,0.81,3,Normal,37,5,3,2,50,97,0.46,113.8,0.54,113.8,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00542,0.000212,0.097,0.0038,1,0.0961,0.193,0.00756,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2021-10-22,2021,1,4,295,209.43,0.81,3,Normal,37,5,3,2,50,97,0.46,112.4,0.54,112.4,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00377,1,0.0943,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2021-10-23,2021,1,4,296,211.89,0.81,3,Normal,37,5,3,2,50,97,0.46,114.9,0.54,114.9,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0976,0.195,0.00764,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2021-10-24,2021,1,4,297,215.44,0.8,3,Normal,37,5,3,2,50,97,0.45,118.4,0.55,118.4,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00582,0.000228,0.099,0.00388,1,0.102,0.201,0.0079,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2021-10-25,2021,1,4,298,215.17,0.8,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00579,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2021-10-26,2021,1,4,299,213.8,0.8,3,Normal,37,5,3,2,50,97,0.45,116.8,0.55,116.8,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00568,0.000223,0.0983,0.00385,1,0.1,0.198,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2021-10-27,2021,1,4,300,212.44,0.81,3,Normal,37,5,3,2,50,97,0.46,115.4,0.54,115.4,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0922,0.00556,0.000218,0.0977,0.00383,1,0.0983,0.196,0.00768,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2021-10-28,2021,1,4,301,212.16,0.81,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.098,0.196,0.00766,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2021-10-29,2021,1,5,302,214.08,0.8,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.0057,0.000223,0.0984,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2021-10-30,2021,1,5,303,214.9,0.8,3,Normal,37,5,3,2,50,97,0.45,117.9,0.55,117.9,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00577,0.000226,0.0988,0.00387,1,0.102,0.2,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,629
2021-10-31,2021,1,5,304,212.98,0.8,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00561,0.00022,0.098,0.00384,1,0.0991,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,618
2021-11-01,2021,2,5,305,211.07,0.81,3,Normal,36,5,3,2,47,93,0.44,118.1,0.56,118.1,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00579,0.000227,0.0985,0.00386,1,0.102,0.2,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2021-11-02,2021,2,5,306,213.53,0.8,3,Normal,36,5,3,2,47,93,0.44,120.5,0.56,120.5,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2021-11-03,2021,2,5,307,219.27,0.78,3,Normal,36,5,3,2,47,93,0.42,126.3,0.58,126.3,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00648,0.000254,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2021-11-04,2021,2,5,308,223.92,0.76,3,Normal,36,5,3,2,47,93,0.41,130.9,0.58,130.9,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2021-11-05,2021,2,6,309,225.83,0.76,3,Normal,36,5,3,2,47,93,0.41,132.8,0.59,132.8,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00704,0.000277,0.105,0.00413,1,0.122,0.227,0.00891,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2021-11-06,2021,2,6,310,222.83,0.77,3,Normal,36,5,3,2,47,93,0.42,129.8,0.58,129.8,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000266,0.104,0.00407,1,0.118,0.221,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,696
