date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-11-07,2021,2,6,311,220.36,0.78,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.114,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.4,28.4,683
2021-11-08,2021,2,6,312,217.9,0.79,3,Normal,36,5,3,2,47,93,0.43,124.9,0.57,124.9,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.901,28.8,27.9,27.9,669
2021-11-09,2021,2,6,313,216.54,0.79,3,Normal,36,5,3,2,47,93,0.43,123.5,0.57,123.5,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00625,0.000245,0.101,0.00396,1,0.109,0.21,0.00824,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2021-11-10,2021,2,6,314,215.72,0.8,3,Normal,36,5,3,2,47,93,0.43,122.7,0.57,122.7,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2021-11-11,2021,2,6,315,213.8,0.8,3,Normal,36,5,3,2,47,93,0.43,120.8,0.56,120.8,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2021-11-12,2021,2,7,316,215.72,0.8,3,Normal,36,5,3,2,47,93,0.43,122.7,0.57,122.7,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2021-11-13,2021,2,7,317,220.36,0.78,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.114,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.4,28.4,683
2021-11-14,2021,2,7,318,225.56,0.76,3,Normal,36,5,3,2,47,93,0.41,132.6,0.59,132.6,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0978,0.00702,0.000276,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2021-11-15,2021,2,7,319,228.02,0.75,3,Normal,36,5,3,2,47,93,0.41,135,0.59,135,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00907,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2021-11-16,2021,2,7,320,226.11,0.76,3,Normal,36,5,3,2,47,93,0.41,133.1,0.59,133.1,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00706,0.000278,0.105,0.00413,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2021-11-17,2021,2,7,321,223.65,0.76,3,Normal,36,5,3,2,47,93,0.42,130.7,0.58,130.7,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2021-11-18,2021,2,7,322,220.64,0.78,3,Normal,36,5,3,2,47,93,0.42,127.6,0.58,127.6,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.0066,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2021-11-19,2021,2,8,323,222.55,0.77,3,Normal,36,5,3,2,47,93,0.42,129.6,0.58,129.6,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00676,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.903,29.8,28.9,28.9,695
2021-11-20,2021,2,8,324,223.92,0.76,3,Normal,36,5,3,2,47,93,0.41,130.9,0.58,130.9,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2021-11-21,2021,2,8,325,225.29,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,158.3,0.7,158.3,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.0092,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2021-11-22,2021,2,8,326,227.75,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,160.8,0.71,160.8,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00941,0.00037,0.114,0.00448,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2021-11-23,2021,2,8,327,226.93,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,159.9,0.7,159.9,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00934,0.000367,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,865
2021-11-24,2021,2,8,328,225.01,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,158,0.7,158,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00918,0.000361,0.113,0.00443,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2021-11-25,2021,2,8,329,222.01,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,155,0.7,155,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00893,0.00035,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,839
2021-11-26,2021,2,9,330,220.64,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,153.6,0.7,153.6,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00881,0.000346,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2021-11-27,2021,2,9,331,220.36,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2021-11-28,2021,2,9,332,220.64,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,153.6,0.7,153.6,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00881,0.000346,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2021-11-29,2021,2,9,333,221.46,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00888,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2021-11-30,2021,2,9,334,220.09,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,153.1,0.7,153.1,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00876,0.000344,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,828
2021-12-01,2021,3,9,335,218.18,0.79,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2021-12-02,2021,3,9,336,217.9,0.79,5,Dry,26,4,3,2,24,59,0.27,158.9,0.73,158.9,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2021-12-03,2021,3,10,337,217.63,0.79,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2021-12-04,2021,3,10,338,216.81,0.79,5,Dry,26,4,3,2,24,59,0.27,157.8,0.73,157.8,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00916,0.000359,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,856
2021-12-05,2021,3,10,339,216.54,0.79,5,Dry,26,4,3,2,24,59,0.27,157.5,0.73,157.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00914,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2021-12-06,2021,3,10,340,218.45,0.79,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2021-12-07,2021,3,10,341,223.65,0.76,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.4,37.3,37.3,895
2021-12-08,2021,3,10,342,226.65,0.75,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38,38,913
2021-12-09,2021,3,10,343,228.02,0.75,5,Dry,26,4,3,2,24,59,0.26,169,0.74,169,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2021-12-10,2021,3,11,344,229.39,0.75,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2021-12-11,2021,3,11,345,231.85,0.74,5,Dry,26,4,3,2,24,59,0.25,172.8,0.75,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2021-12-12,2021,3,11,346,233.22,0.73,5,Dry,26,4,3,2,24,59,0.25,174.2,0.75,174.2,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2021-12-13,2021,3,11,347,234.58,0.73,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2021-12-14,2021,3,11,348,235.95,0.73,5,Dry,26,4,3,2,24,59,0.25,176.9,0.75,176.9,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,968
2021-12-15,2021,3,11,349,236.22,0.73,5,Dry,26,4,3,2,24,59,0.25,177.2,0.75,177.2,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2021-12-16,2021,3,11,350,240.33,0.72,5,Dry,26,4,3,2,24,59,0.24,181.3,0.76,181.3,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2021-12-17,2021,3,12,351,243.88,0.71,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2021-12-18,2021,3,12,352,247.98,0.7,5,Dry,26,4,3,2,24,59,0.24,189,0.76,189,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2021-12-19,2021,3,12,353,250.99,0.69,5,Dry,26,4,3,2,24,59,0.23,192,0.77,192,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2021-12-20,2021,3,12,354,254,0.69,5,Dry,26,4,3,2,24,59,0.23,195,0.77,195,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2021-12-21,2021,3,12,355,258.1,0.68,5,Dry,26,4,3,2,24,59,0.23,199.1,0.77,199.1,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2021-12-22,2021,3,12,356,261.65,0.67,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2021-12-23,2021,3,12,357,264.11,0.67,5,Dry,26,4,3,2,24,59,0.22,205.1,0.78,205.1,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.014,24.9,0.956,0.98,0.937,47.8,46.9,46.9,1130
2021-12-24,2021,3,13,358,266.58,0.66,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2021-12-25,2021,3,13,359,266.85,0.66,5,Dry,26,4,3,2,24,59,0.22,207.8,0.78,207.8,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2021-12-26,2021,3,13,360,268.76,0.66,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.226,0.36,0.0143,24.9,0.957,0.98,0.937,48.9,47.9,47.9,1150
2021-12-27,2021,3,13,361,270.13,0.66,5,Dry,26,4,3,2,24,59,0.22,211.1,0.78,211.1,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000543,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2021-12-28,2021,3,13,362,270.4,0.65,5,Dry,26,4,3,2,24,59,0.22,211.4,0.78,211.4,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2021-12-29,2021,3,13,363,272.86,0.65,5,Dry,26,4,3,2,24,59,0.22,213.9,0.78,213.9,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2021-12-30,2021,3,13,364,276.97,0.64,5,Dry,26,4,3,2,24,59,0.21,218,0.79,218,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2021-12-31,2021,3,14,365,282.16,0.64,5,Dry,26,4,3,2,24,59,0.21,223.2,0.79,223.2,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2022-01-01,2021,4,14,1,285.72,0.63,5,Dry,29,5,4,2,33,73,0.26,212.7,0.74,212.7,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2022-01-02,2021,4,14,2,289.27,0.63,5,Dry,29,5,4,2,33,73,0.25,216.3,0.75,216.3,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2022-01-03,2021,4,14,3,296.65,0.62,5,Dry,29,5,4,2,33,73,0.25,223.7,0.75,223.7,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2022-01-04,2021,4,14,4,303.49,0.61,5,Dry,29,5,4,2,33,73,0.24,230.5,0.76,230.5,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000612,0.146,0.00581,2,0.0981,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2022-01-05,2021,4,14,5,311.97,0.6,5,Dry,29,5,4,2,33,73,0.23,239,0.77,239,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000641,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2022-01-06,2021,4,14,6,319.9,0.59,5,Dry,29,5,4,2,33,73,0.23,246.9,0.77,246.9,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2022-01-07,2021,4,15,7,327.83,0.58,5,Dry,29,5,4,2,33,73,0.22,254.8,0.78,254.8,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0193,0.000772,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2022-01-08,2021,4,15,8,336.3,0.57,5,Dry,29,5,4,2,33,73,0.22,263.3,0.78,263.3,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000934,0.165,0.00663,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.6,28.8,57.5,1380
2022-01-09,2021,4,15,9,344.78,0.56,5,Dry,29,5,4,2,33,73,0.21,271.8,0.79,271.8,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
2022-01-10,2021,4,15,10,351.61,0.56,5,Dry,29,5,4,2,33,73,0.21,278.6,0.79,278.6,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0305,0.00123,0.178,0.00716,2,0.131,0.308,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.8,1460
2022-01-11,2021,4,15,11,359,0.55,5,Dry,29,5,4,2,33,73,0.2,286,0.8,286,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.034,0.00137,0.184,0.00741,2,0.136,0.319,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2022-01-12,2021,4,15,12,365.83,0.54,5,Dry,29,5,4,2,33,73,0.2,292.8,0.8,292.8,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0372,0.0015,0.19,0.00765,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.9,32,63.9,1530
2022-01-13,2021,4,15,13,371.58,0.54,5,Dry,29,5,4,2,33,73,0.2,298.6,0.8,298.6,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0399,0.00161,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
2022-01-14,2021,4,16,14,375.68,0.53,5,Dry,29,5,4,2,33,73,0.19,302.7,0.81,302.7,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.00169,0.198,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2022-01-15,2021,4,16,15,375.95,0.53,5,Dry,29,5,4,2,33,73,0.19,302.9,0.81,302.9,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.042,0.0017,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34.1,33,66.1,1590
2022-01-16,2021,4,16,16,376.22,0.53,5,Dry,29,5,4,2,33,73,0.19,303.2,0.81,303.2,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.1,1590
2022-01-17,2021,4,16,17,376.5,0.53,5,Dry,29,5,4,2,33,73,0.19,303.5,0.81,303.5,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00802,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2022-01-18,2021,4,16,18,381.69,0.53,5,Dry,29,5,4,2,33,73,0.19,308.7,0.81,308.7,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.0082,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.7,33.6,67.3,1620
2022-01-19,2021,4,16,19,388.53,0.52,5,Dry,29,5,4,2,33,73,0.19,315.5,0.81,315.5,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0479,0.00194,0.208,0.00845,2,0.155,0.364,0.0148,24.3,0.943,0.97,0.914,35.4,34.4,68.7,1650
2022-01-20,2021,4,16,20,397.01,0.51,5,Dry,29,5,4,2,33,73,0.18,324,0.82,324,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0519,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.5,1690
2022-01-21,2021,4,17,21,403.29,0.51,5,Dry,29,5,4,2,33,73,0.18,330.3,0.82,330.3,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.166,0.0549,0.00223,0.22,0.00897,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.9,1720
2022-01-22,2021,4,17,22,408.49,0.5,5,Dry,29,5,4,2,33,73,0.18,335.5,0.82,335.5,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0574,0.00233,0.225,0.00915,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2022-01-23,2021,4,17,23,414.23,0.5,5,Dry,29,5,4,2,33,73,0.18,341.2,0.82,341.2,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0601,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2022-01-24,2021,4,17,24,421.07,0.49,5,Dry,29,5,4,2,33,73,0.17,348.1,0.83,348.1,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0633,0.00258,0.235,0.00959,2,0.177,0.413,0.0168,24.1,0.948,0.974,0.923,39,38,75.9,1820
2022-01-25,2021,4,17,25,429,0.49,5,Dry,29,5,4,2,33,73,0.17,356,0.83,356,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.067,0.00274,0.242,0.00987,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.9,77.7,1870
2022-01-26,2021,4,17,26,440.21,0.48,5,Dry,29,5,4,2,33,73,0.17,367.2,0.83,367.2,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.179,0.0723,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,24,0.951,0.978,0.93,41,40.2,80.3,1930
2022-01-27,2021,4,17,27,454.7,0.47,5,Dry,29,5,4,2,33,73,0.16,381.7,0.84,381.7,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0792,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.7,83.5,2000
2022-01-28,2021,4,18,28,470.83,0.46,5,Dry,29,5,4,2,33,73,0.15,397.8,0.84,397.8,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0868,0.00357,0.276,0.0114,2,0.211,0.487,0.0201,23.8,0.955,0.98,0.936,44.3,43.4,86.9,2080
2022-01-29,2021,4,18,29,485.33,0.45,5,Dry,29,5,4,2,33,73,0.15,412.3,0.85,412.3,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0936,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.8,2160
2022-01-30,2021,4,18,30,499.27,0.44,5,Dry,29,5,4,2,33,73,0.15,426.3,0.85,426.3,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00415,0.3,0.0124,2,0.23,0.53,0.0219,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2022-01-31,2021,4,18,31,513.22,0.43,5,Dry,29,5,4,2,33,73,0.14,440.2,0.86,440.2,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00443,0.311,0.0129,2,0.24,0.551,0.0229,23.5,0.958,0.98,0.938,48.7,47.7,95.4,2290
2022-02-01,2021,5,18,32,527.16,0.43,5,Dry,31,6,4,3,41,85,0.16,442.2,0.84,442.2,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.7,47.8,95.5,2290
2022-02-02,2021,5,18,33,541.11,0.42,5,Dry,31,6,4,3,41,85,0.16,456.1,0.84,456.1,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2022-02-03,2021,5,18,34,554.51,0.41,5,Dry,31,6,4,3,41,85,0.15,469.5,0.85,469.5,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.337,0.0141,2,0.259,0.597,0.025,23.3,0.957,0.98,0.937,51.3,48.2,96.4,2310
2022-02-04,2021,5,19,35,568.45,0.4,5,Dry,31,6,4,3,41,85,0.15,483.4,0.85,483.4,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.225,0.127,0.00533,0.352,0.0148,2,0.269,0.621,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2022-02-05,2021,5,19,36,581.3,0.4,5,Dry,31,6,4,3,41,85,0.15,496.3,0.85,496.3,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.0056,0.365,0.0154,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2022-02-06,2021,5,19,37,592.51,0.39,5,Dry,31,6,4,3,41,85,0.14,507.5,0.86,507.5,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.0059,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2022-02-07,2021,5,19,38,603.72,0.39,5,Dry,31,6,4,3,41,85,0.14,518.7,0.86,518.7,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2022-02-08,2021,5,19,39,612.75,0.38,5,Dry,31,6,4,3,41,85,0.14,527.8,0.86,527.8,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.154,0.00649,0.403,0.0171,3,0.18,0.583,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2022-02-09,2021,5,19,40,620.68,0.38,5,Dry,31,6,4,3,41,85,0.14,535.7,0.86,535.7,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00673,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
2022-02-10,2021,5,19,41,631.34,0.37,5,Dry,31,6,4,3,41,85,0.14,546.3,0.86,546.3,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00704,0.426,0.0181,3,0.188,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2022-02-11,2021,5,20,42,642.55,0.37,5,Dry,31,6,4,3,41,85,0.13,557.5,0.87,557.5,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.173,0.00737,0.44,0.0187,3,0.193,0.634,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2022-02-12,2021,5,20,43,654.31,0.36,5,Dry,31,6,4,3,41,85,0.13,569.3,0.87,569.3,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00772,0.455,0.0194,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.5,39.5,119,2850
2022-02-13,2021,5,20,44,663.33,0.36,5,Dry,31,6,4,3,41,85,0.13,578.3,0.87,578.3,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00799,0.466,0.0199,3,0.203,0.669,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
2022-02-14,2021,5,20,45,675.09,0.35,5,Dry,31,6,4,3,41,85,0.13,590.1,0.87,590.1,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00834,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.935,41.8,40.9,123,2950
2022-02-15,2021,5,20,46,690.13,0.35,5,Dry,31,6,4,3,41,85,0.12,605.1,0.88,605.1,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.00879,0.499,0.0214,3,0.215,0.714,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3010
2022-02-16,2021,5,20,47,705.72,0.34,5,Dry,31,6,4,3,41,85,0.12,620.7,0.88,620.7,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00926,0.518,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
2022-02-17,2021,5,20,48,722.4,0.33,5,Dry,31,6,4,3,41,85,0.12,637.4,0.88,637.4,0,0,0,0,-3,3,31,6,4,0,44,678,990,966.8,23.2,0.312,0.227,0.00977,0.539,0.0232,3,0.229,0.768,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
2022-02-18,2021,5,21,49,738.53,0.32,5,Dry,31,6,4,3,41,85,0.12,653.5,0.89,653.5,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.321,0.238,0.0103,0.559,0.0241,3,0.237,0.795,0.0344,22.4,0.956,0.98,0.937,45.7,44.8,134,3220
2022-02-19,2021,5,21,50,755.21,0.32,5,Dry,31,6,4,3,41,85,0.11,670.2,0.89,670.2,0,0,0,0,-3,3,31,6,4,0,44,711,990,966.9,23.1,0.331,0.249,0.0108,0.579,0.0251,3,0.244,0.823,0.0357,22.3,0.957,0.98,0.938,46.7,45.7,137,3290
2022-02-20,2021,5,21,51,771.46,0.31,5,Dry,31,6,4,3,41,85,0.11,686.5,0.89,686.5,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.34,0.26,0.0113,0.599,0.026,3,0.251,0.851,0.037,22.2,0.957,0.98,0.938,47.6,46.7,140,3360
2022-02-21,2021,5,21,52,782.07,0.3,5,Dry,31,6,4,3,41,85,0.11,697.1,0.89,697.1,0,0,0,0,-3,3,31,6,4,0,44,738,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.869,0.0378,22.1,0.957,0.98,0.938,48.2,47.2,142,3400
2022-02-22,2021,5,21,53,798.5,0.29,5,Dry,31,6,4,3,41,85,0.11,713.5,0.89,713.5,0,0,0,0,-3,3,31,6,4,0,44,755,990,967.1,22.9,0.355,0.278,0.0121,0.633,0.0276,3,0.264,0.896,0.0391,22,0.957,0.98,0.938,49.1,48.1,144,3470
2022-02-23,2021,5,21,54,820.79,0.28,5,Dry,31,6,4,3,41,85,0.1,735.8,0.9,735.8,0,0,0,0,-3,3,31,6,4,0,44,777,990,967.2,22.8,0.368,0.293,0.0128,0.66,0.0289,3,0.274,0.934,0.0409,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
2022-02-24,2021,5,21,55,845.35,0.27,5,Dry,31,6,4,3,41,85,0.1,760.4,0.9,760.4,0,0,0,0,-3,3,31,6,4,0,44,801,990,967.3,22.7,0.389,0.307,0.0135,0.696,0.0306,3,0.283,0.978,0.0431,21.7,0.957,0.98,0.937,51.7,48.2,145,3470
2022-02-25,2021,5,22,56,871.71,0.27,5,Dry,31,6,4,3,41,85,0.098,786.7,0.9,786.7,0,0,0,0,-3,3,31,6,4,0,44,828,990,967.4,22.6,0.413,0.32,0.0141,0.732,0.0324,4,0.208,0.94,0.0416,21.7,0.953,0.976,0.93,39.8,38.9,155,3730
2022-02-26,2021,5,22,57,899.59,0.26,5,Dry,31,6,4,3,41,85,0.095,814.6,0.91,814.6,0,0,0,0,-3,3,31,6,4,0,44,856,990,967.5,22.5,0.438,0.333,0.0148,0.771,0.0343,4,0.217,0.989,0.0439,21.5,0.954,0.978,0.933,41,40.1,160,3850
2022-02-27,2021,5,22,58,928.79,0.25,5,Dry,31,6,4,3,41,85,0.091,843.8,0.91,843.8,0,0,0,0,-3,3,31,6,4,0,44,885,990,967.6,22.4,0.465,0.347,0.0155,0.812,0.0363,4,0.227,1.04,0.0464,21.3,0.954,0.98,0.935,42.1,41.3,165,3970
2022-02-28,2021,5,22,59,954.42,0.24,5,Dry,31,6,4,3,41,85,0.089,869.4,0.91,869.4,0,0,0,0,-3,3,31,6,4,0,44,910,990,967.7,22.3,0.488,0.36,0.0161,0.848,0.0381,4,0.236,1.08,0.0487,21.2,0.955,0.98,0.936,43.2,42.3,169,4060
2022-03-01,2021,6,22,60,975.98,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,847,0.87,847,0,0,0,0,-6,6,41,8,7,0,73,903,990,967.8,22.2,0.482,0.349,0.0157,0.83,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2022-03-02,2021,6,22,61,998.02,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,869,0.87,869,0,0,0,0,-6,6,41,8,7,0,73,925,990,967.9,22.1,0.502,0.36,0.0163,0.861,0.039,4,0.236,1.1,0.0496,21,0.955,0.98,0.936,42.7,41.9,168,4020
2022-03-03,2021,6,22,62,1020.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.13,891.5,0.87,891.5,0,0,0,0,-6,6,41,8,7,0,73,948,990,968,22,0.522,0.371,0.0168,0.893,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.8,171,4110
2022-03-04,2021,6,23,63,1038.3,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,909.3,0.88,909.3,0,0,0,0,-6,6,41,8,7,0,73,965,990,968,22,0.539,0.379,0.0172,0.918,0.0418,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2022-03-05,2021,6,23,64,1051.2,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,922.2,0.88,922.2,0,0,0,0,-6,6,41,8,7,0,73,978,990,968.1,21.9,0.55,0.385,0.0176,0.936,0.0427,4,0.254,1.19,0.0542,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
2022-03-06,2021,6,23,65,1069.5,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,940.5,0.88,940.5,0,0,0,0,-6,6,41,8,7,0,73,996,990,968.1,21.9,0.567,0.394,0.018,0.961,0.0439,4,0.26,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2022-03-07,2021,6,23,66,1087.9,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,958.9,0.88,958.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.584,0.403,0.0185,0.987,0.0452,4,0.266,1.25,0.0574,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2022-03-08,2021,6,23,67,1106.7,0.21,4,Mod_Dry,41,8,7,6,67,129,0.12,977.6,0.88,977.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.601,0.412,0.0189,1.01,0.0466,4,0.272,1.29,0.0591,20.5,0.956,0.98,0.936,46.9,46,184,4410
2022-03-09,2021,6,23,68,1125.6,0.21,4,Mod_Dry,41,8,7,6,67,129,0.12,996.6,0.89,996.6,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.629,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0612,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2022-03-10,2021,6,23,69,1144.7,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1016,0.89,1016,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.657,0.458,0.0212,1.12,0.0515,4,0.283,1.4,0.0646,20.2,0.955,0.98,0.936,48.2,47.2,189,4530
2022-03-11,2021,6,24,70,1158.6,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1030,0.89,1030,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.677,0.49,0.0227,1.17,0.054,4,0.286,1.45,0.0673,20.1,0.955,0.98,0.936,48.6,47.6,190,4570
2022-03-12,2021,6,24,71,1172.5,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1043,0.89,1043,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.698,0.521,0.0242,1.22,0.0565,4,0.289,1.51,0.0699,20.1,0.955,0.98,0.936,49,48,192,4610
2022-03-13,2021,6,24,72,1180.9,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1052,0.89,1052,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.71,0.54,0.0251,1.25,0.058,4,0.29,1.54,0.0715,20,0.955,0.98,0.936,49.2,48.2,193,4630
2022-03-14,2021,6,24,73,1189.3,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1060,0.89,1060,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.722,0.559,0.026,1.28,0.0596,4,0.292,1.57,0.0732,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2022-03-15,2021,6,24,74,1192.1,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1063,0.89,1063,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.727,0.565,0.0263,1.29,0.0601,4,0.293,1.58,0.0737,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2022-03-16,2021,6,24,75,1195,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1066,0.89,1066,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.731,0.571,0.0266,1.3,0.0606,4,0.293,1.6,0.0742,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2022-03-17,2021,6,24,76,1197.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1069,0.89,1069,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.735,0.578,0.0269,1.31,0.0611,4,0.294,1.61,0.0748,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2022-03-18,2021,6,25,77,1206.3,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1077,0.89,1077,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.747,0.597,0.0278,1.34,0.0627,4,0.295,1.64,0.0764,19.8,0.955,0.98,0.935,50,48.2,193,4630
2022-03-19,2021,6,25,78,1209.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1080,0.89,1080,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.751,0.603,0.0281,1.35,0.0632,4,0.296,1.65,0.077,19.8,0.955,0.98,0.935,50,48.2,193,4630
2022-03-20,2021,6,25,79,1212,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1083,0.89,1083,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.756,0.61,0.0284,1.37,0.0637,4,0.297,1.66,0.0775,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2022-03-21,2021,6,25,80,1220.6,0.19,4,Mod_Dry,41,8,7,6,67,129,0.11,1092,0.89,1092,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.768,0.629,0.0294,1.4,0.0653,4,0.298,1.7,0.0792,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2022-03-22,2021,6,25,81,1234.9,0.19,4,Mod_Dry,41,8,7,6,67,129,0.1,1106,0.9,1100,6,1,0,0,-6,11,42,8,7,0,78,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2022-03-23,2021,6,25,82,1255.2,0.19,4,Mod_Dry,41,8,7,6,67,129,0.1,1126,0.9,1100,26,6,1,1,-5,23,47,9,8,1,90,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2022-03-24,2021,6,25,83,1287.4,0.18,4,Mod_Dry,41,8,7,6,67,129,0.1,1158,0.9,1100,58,13,2,2,-4,45,54,10,9,2,112,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2022-03-25,2021,6,26,84,1320.1,0.18,4,Mod_Dry,41,8,7,6,67,129,0.098,1191,0.9,1100,91,21,3,3,-3,67,62,11,10,3,134,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2022-03-26,2021,6,26,85,1359.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.095,1230,0.91,1100,130,29,4,4,-2,95,70,12,11,4,162,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-03-27,2021,6,26,86,1398.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.092,1270,0.91,1100,170,38,5,5,-1,123,79,13,12,5,190,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-03-28,2021,6,26,87,1420.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.091,1292,0.91,1100,192,43,6,6,0,137,84,14,13,6,204,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2022-03-29,2021,6,26,88,1442.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.089,1313,0.91,1100,213,48,6,6,0,153,89,14,13,6,220,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2022-03-30,2021,6,26,89,1470.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.088,1342,0.91,1100,242,55,7,7,1,172,96,15,14,7,239,1230,990,969.4,20.6,0.882,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2022-03-31,2021,6,26,90,1492.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.086,1364,0.91,1100,264,59,8,8,2,187,100,16,15,8,254,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4520
2022-04-01,2021,7,27,91,1514.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.098,1367,0.9,1100,267,55,7,8,-2,199,100,18,18,8,271,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2022-04-02,2021,7,27,92,1537.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.096,1389,0.9,1100,289,55,7,9,-1,219,100,18,19,9,291,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2022-04-03,2021,7,27,93,1559.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.095,1412,0.91,1100,312,55,7,10,-1,241,100,18,20,9,313,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2022-04-04,2021,7,27,94,1582.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.093,1435,0.91,1100,335,55,7,10,0,263,100,18,20,10,335,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2022-04-05,2021,7,27,95,1605.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.092,1457,0.91,1100,357,55,7,11,1,283,100,18,21,11,355,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2022-04-06,2021,7,27,96,1628.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.091,1480,0.91,1100,380,55,7,12,1,305,100,18,22,11,377,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2022-04-07,2021,7,27,97,1651.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.09,1503,0.91,1100,403,55,7,12,2,327,100,18,22,12,399,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2022-04-08,2021,7,28,98,1674.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.088,1527,0.91,1100,427,55,7,13,3,349,100,18,23,13,421,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2022-04-09,2021,7,28,99,1704.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.087,1557,0.91,1100,457,55,7,14,4,377,100,18,24,14,449,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2022-04-10,2021,7,28,100,1735,0.11,4,Mod_Dry,45,11,10,10,72,148,0.085,1587,0.92,1100,487,55,7,15,5,405,100,18,25,15,477,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2022-04-11,2021,7,28,101,1765.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.084,1617,0.92,1100,517,55,7,15,6,434,100,18,25,16,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2022-04-12,2021,7,28,102,1796.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.082,1648,0.92,1100,548,55,7,15,6,465,100,18,25,16,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2022-04-13,2021,7,28,103,1827,0.1,4,Mod_Dry,45,11,10,10,72,148,0.081,1679,0.92,1100,579,55,7,15,7,495,100,18,25,17,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.1,177,4240
2022-04-14,2021,7,28,104,1858.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.08,1710,0.92,1100,610,55,7,15,8,525,100,18,25,18,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2022-04-15,2021,7,29,105,1882.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.079,1734,0.92,1100,634,55,7,15,9,548,100,18,25,19,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2022-04-16,2021,7,29,106,1906.8,0.098,4,Mod_Dry,45,11,10,10,72,148,0.078,1759,0.92,1100,659,55,7,15,10,572,100,18,25,20,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2022-04-17,2021,7,29,107,1931.3,0.096,4,Mod_Dry,45,11,10,10,72,148,0.077,1783,0.92,1100,683,55,7,15,10,596,100,18,25,20,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2022-04-18,2021,7,29,108,1948.9,0.095,4,Mod_Dry,45,11,10,10,72,148,0.076,1801,0.92,1100,701,55,7,15,11,613,100,18,25,21,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2022-04-19,2021,7,29,109,1966.6,0.093,4,Mod_Dry,45,11,10,10,72,148,0.075,1819,0.93,1100,719,55,7,15,12,630,100,18,25,22,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2022-04-20,2021,7,29,110,1984.3,0.092,4,Mod_Dry,45,11,10,10,72,148,0.075,1836,0.93,1100,736,55,7,15,12,647,100,18,25,22,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2022-04-21,2021,7,29,111,1995,0.091,4,Mod_Dry,45,11,10,10,72,148,0.074,1847,0.93,1100,747,55,7,15,12,658,100,18,25,22,730,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2022-04-22,2021,7,30,112,2005.6,0.09,4,Mod_Dry,45,11,10,10,72,148,0.074,1858,0.93,1100,758,55,7,15,13,668,100,18,25,23,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2022-04-23,2021,7,30,113,2009.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.074,1861,0.93,1100,761,55,7,15,13,671,100,18,25,23,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2022-04-24,2021,7,30,114,2012.8,0.089,4,Mod_Dry,45,11,10,10,72,148,0.073,1865,0.93,1100,765,55,7,15,13,675,100,18,25,23,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2022-04-25,2021,7,30,115,2016.3,0.089,4,Mod_Dry,45,11,10,10,72,148,0.073,1868,0.93,1100,768,55,7,15,13,678,100,18,25,23,750,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2022-04-26,2021,7,30,116,2027,0.088,4,Mod_Dry,45,11,10,10,72,148,0.073,1879,0.93,1100,779,55,7,15,13,689,100,18,25,23,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2022-04-27,2021,7,30,117,2037.8,0.087,4,Mod_Dry,45,11,10,10,72,148,0.073,1890,0.93,1100,790,55,7,15,14,699,100,18,25,24,771,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-04-28,2021,7,30,118,2048.5,0.086,4,Mod_Dry,45,11,10,10,72,148,0.072,1901,0.93,1100,801,55,7,15,14,710,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2022-04-29,2021,7,31,119,2059.3,0.085,4,Mod_Dry,45,11,10,10,72,148,0.072,1911,0.93,1100,811,55,7,15,14,720,100,18,25,24,792,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2022-04-30,2021,7,31,120,2070.1,0.084,4,Mod_Dry,45,11,10,10,72,148,0.071,1922,0.93,1100,822,55,7,15,15,730,100,18,25,25,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2022-05-01,2021,8,31,121,2073.7,0.084,4,Mod_Dry,47,10,10,10,115,192,0.093,1882,0.91,1100,782,53,8,15,13,693,100,18,25,23,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43.1,42.2,169,4050
2022-05-02,2021,8,31,122,2070.1,0.084,4,Mod_Dry,47,10,10,10,115,192,0.093,1878,0.91,1100,778,53,8,15,13,689,100,18,25,23,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2022-05-03,2021,8,31,123,2066.5,0.085,4,Mod_Dry,47,10,10,10,115,192,0.093,1874,0.91,1100,774,53,8,15,13,685,100,18,25,23,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2022-05-04,2021,8,31,124,2055.7,0.086,4,Mod_Dry,47,10,10,10,115,192,0.093,1864,0.91,1100,764,53,8,15,13,675,100,18,25,23,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2022-05-05,2021,8,31,125,2044.9,0.087,4,Mod_Dry,47,10,10,10,115,192,0.094,1853,0.91,1100,753,53,8,15,13,664,100,18,25,23,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
2022-05-06,2021,8,32,126,2034.2,0.088,4,Mod_Dry,47,10,10,10,115,192,0.094,1842,0.91,1100,742,53,8,15,12,654,100,18,25,22,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-05-07,2021,8,32,127,2016.3,0.089,4,Mod_Dry,47,10,10,10,115,192,0.095,1824,0.91,1100,724,53,8,15,12,636,100,18,25,22,751,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2022-05-08,2021,8,32,128,1998.5,0.091,4,Mod_Dry,47,10,10,10,115,192,0.096,1807,0.9,1100,707,53,8,15,11,620,100,18,25,21,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
2022-05-09,2021,8,32,129,1973.7,0.093,4,Mod_Dry,47,10,10,10,115,192,0.097,1782,0.9,1100,682,53,8,15,10,596,100,18,25,20,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2022-05-10,2021,8,32,130,1948.9,0.095,4,Mod_Dry,47,10,10,10,115,192,0.099,1757,0.9,1100,657,53,8,15,10,571,100,18,25,20,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2022-05-11,2021,8,32,131,1917.3,0.097,3,Normal,55,13,13,17,178,276,0.14,1641,0.86,1100,541,45,5,12,-1,480,100,18,25,16,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2022-05-12,2021,8,32,132,1885.9,0.1,3,Normal,55,13,13,17,178,276,0.15,1610,0.85,1100,510,45,5,12,-2,450,100,18,25,15,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2022-05-13,2021,8,33,133,1854.6,0.1,3,Normal,55,13,13,17,178,276,0.15,1579,0.85,1100,479,45,5,12,-3,420,100,18,25,14,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2022-05-14,2021,8,33,134,1823.5,0.1,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2022-05-15,2021,8,33,135,1792.7,0.11,3,Normal,55,13,13,17,178,276,0.15,1517,0.85,1100,417,45,5,12,-4,359,100,18,25,13,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
2022-05-16,2021,8,33,136,1755.3,0.11,3,Normal,55,13,13,17,178,276,0.16,1479,0.84,1100,379,45,5,12,-6,323,100,18,25,11,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2022-05-17,2021,8,33,137,1718.1,0.12,3,Normal,55,13,13,17,178,276,0.16,1442,0.84,1100,342,45,5,10,-7,289,100,18,23,10,467,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2022-05-18,2021,8,33,138,1681.3,0.12,3,Normal,55,13,13,17,178,276,0.16,1405,0.84,1100,305,45,5,9,-8,254,100,18,22,9,432,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2022-05-19,2021,8,33,139,1651.4,0.12,3,Normal,55,13,13,17,178,276,0.17,1375,0.83,1100,275,45,5,8,-9,226,100,18,21,8,404,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2022-05-20,2021,8,34,140,1621.7,0.13,3,Normal,55,13,13,17,178,276,0.17,1346,0.83,1100,246,45,5,8,-10,198,100,18,21,7,376,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2022-05-21,2021,8,34,141,1592.3,0.13,3,Normal,55,13,13,17,178,276,0.17,1316,0.83,1100,216,45,5,7,-11,170,100,18,20,6,348,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-05-22,2021,8,34,142,1563.1,0.13,3,Normal,55,13,13,17,178,276,0.18,1287,0.82,1100,187,42,5,6,-11,145,97,18,19,6,323,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2022-05-23,2021,8,34,143,1534.1,0.14,3,Normal,55,13,13,17,178,276,0.18,1258,0.82,1100,158,36,5,5,-12,124,91,18,18,5,302,1230,990,969.6,20.4,0.885,0.648,0.0318,1.53,0.0751,4,0.3,1.83,0.0898,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2022-05-24,2021,8,34,144,1505.3,0.14,3,Normal,55,13,13,17,178,276,0.18,1229,0.82,1100,129,29,4,4,-13,105,84,17,17,4,283,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0888,18.7,0.952,0.98,0.933,48,47,188,4510
2022-05-25,2021,8,34,145,1476.8,0.15,3,Normal,55,13,13,17,178,276,0.19,1201,0.81,1100,101,23,3,3,-14,86,78,16,16,3,264,1210,990,969.4,20.6,0.86,0.648,0.0315,1.51,0.0732,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2022-05-26,2021,8,34,146,1448.5,0.15,3,Normal,55,13,13,17,178,276,0.19,1173,0.81,1100,73,16,2,2,-15,68,71,15,15,2,246,1200,990,969.3,20.7,0.846,0.648,0.0313,1.49,0.0723,4,0.3,1.79,0.0868,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2022-05-27,2021,8,35,147,1420.5,0.16,3,Normal,55,13,13,17,178,276,0.19,1145,0.81,1100,45,10,1,1,-16,49,65,14,14,1,227,1190,990,969.2,20.8,0.835,0.648,0.0312,1.48,0.0714,4,0.3,1.78,0.0858,19,0.952,0.98,0.933,48.8,47.8,191,4590
2022-05-28,2021,8,35,148,1392.8,0.17,3,Normal,55,13,13,17,178,276,0.2,1117,0.8,1100,17,4,1,1,-16,27,59,14,14,1,205,1190,990,969.1,20.9,0.826,0.648,0.0311,1.47,0.0707,4,0.3,1.77,0.085,19.1,0.953,0.98,0.934,49,48.1,192,4610
2022-05-29,2021,8,35,149,1341.1,0.18,3,Normal,55,13,13,17,178,276,0.21,1065,0.79,1065,0,0,0,0,-17,17,55,13,13,0,195,1150,990,969,21,0.766,0.569,0.0271,1.34,0.0635,4,0.293,1.63,0.0774,19.4,0.954,0.98,0.935,48.3,47.3,189,4540
2022-05-30,2021,8,35,150,1290.4,0.18,3,Normal,55,13,13,17,178,276,0.21,1014,0.79,1014,0,0,0,0,-17,17,55,13,13,0,195,1100,990,968.8,21.2,0.692,0.455,0.0215,1.15,0.0541,4,0.283,1.43,0.0675,19.8,0.955,0.98,0.935,46.9,46,184,4410
2022-05-31,2021,8,35,151,1246.5,0.19,3,Normal,55,13,13,17,178,276,0.22,970.5,0.78,970.5,0,0,0,0,-17,17,55,13,13,0,195,1050,990,968.7,21.3,0.627,0.409,0.0192,1.04,0.0486,4,0.27,1.31,0.0612,20,0.955,0.98,0.936,45.5,44.6,178,4280
2022-06-01,2021,9,35,152,1203.5,0.2,4,Mod_Dry,45,10,9,9,88,161,0.13,1042,0.87,1042,0,0,0,0,-9,9,45,10,9,0,97,1110,990,968.5,21.5,0.708,0.519,0.0242,1.23,0.0572,4,0.288,1.51,0.0706,19.9,0.955,0.98,0.936,48.7,47.7,191,4580
2022-06-02,2021,9,35,153,1166.9,0.2,4,Mod_Dry,45,10,9,9,88,161,0.14,1006,0.86,1006,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.654,0.436,0.0202,1.09,0.0506,4,0.281,1.37,0.0636,20.2,0.955,0.98,0.936,47.6,46.7,187,4480
2022-06-03,2021,9,36,154,1131,0.21,4,Mod_Dry,45,10,9,9,88,161,0.14,970,0.86,970,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.602,0.408,0.0188,1.01,0.0466,4,0.27,1.28,0.059,20.4,0.955,0.98,0.936,46.4,45.4,182,4360
2022-06-04,2021,9,36,155,1101.3,0.21,4,Mod_Dry,45,10,9,9,88,161,0.15,940.3,0.85,940.3,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.574,0.394,0.0181,0.968,0.0445,4,0.26,1.23,0.0564,20.6,0.955,0.98,0.936,45.3,44.4,177,4260
2022-06-05,2021,9,36,156,1072.1,0.22,4,Mod_Dry,45,10,9,9,88,161,0.15,911.1,0.85,911.1,0,0,0,0,-9,9,45,10,9,0,97,975,990,968.1,21.9,0.548,0.38,0.0174,0.927,0.0424,4,0.25,1.18,0.0538,20.7,0.955,0.98,0.936,44.2,43.3,173,4150
2022-06-06,2021,9,36,157,1043.5,0.22,4,Mod_Dry,45,10,9,9,88,161,0.15,882.5,0.85,882.5,0,0,0,0,-9,9,45,10,9,0,97,946,990,968,22,0.521,0.366,0.0167,0.887,0.0404,4,0.24,1.13,0.0513,20.8,0.955,0.98,0.936,43,42.2,169,4050
2022-06-07,2021,9,36,158,1020.5,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,859.5,0.84,859.5,0,0,0,0,-9,9,45,10,9,0,97,924,990,968,22,0.5,0.355,0.0161,0.855,0.0388,4,0.233,1.09,0.0494,20.9,0.954,0.98,0.935,42.1,41.3,165,3960
2022-06-08,2021,9,36,159,998.02,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,837,0.84,837,0,0,0,0,-9,9,45,10,9,0,97,901,990,967.9,22.1,0.48,0.344,0.0156,0.824,0.0373,4,0.225,1.05,0.0474,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
2022-06-09,2021,9,36,160,975.98,0.24,4,Mod_Dry,45,10,9,9,88,161,0.17,815,0.83,815,0,0,0,0,-9,9,45,10,9,0,97,879,990,967.8,22.2,0.46,0.333,0.015,0.793,0.0357,4,0.218,1.01,0.0455,21.2,0.953,0.977,0.931,40.4,39.4,158,3780
2022-06-10,2021,9,37,161,954.42,0.24,4,Mod_Dry,45,10,9,9,88,161,0.17,793.4,0.83,793.4,0,0,0,0,-9,9,45,10,9,0,97,857,990,967.7,22.3,0.44,0.323,0.0145,0.763,0.0342,4,0.21,0.973,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
