date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-06-11,2021,9,37,162,933.39,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,772.4,0.83,772.4,0,0,0,0,-9,9,45,10,9,0,97,836,990,967.6,22.4,0.421,0.313,0.014,0.733,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.5,48.2,145,3470
2022-06-12,2021,9,37,163,917.41,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,756.4,0.82,756.4,0,0,0,0,-9,9,45,10,9,0,97,820,990,967.6,22.4,0.406,0.305,0.0136,0.711,0.0317,3,0.282,0.993,0.0443,21.4,0.957,0.98,0.937,50.7,48.2,145,3470
2022-06-13,2021,9,37,164,901.79,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,740.8,0.82,740.8,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0132,0.688,0.0306,3,0.276,0.963,0.0428,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2022-06-14,2021,9,37,165,886.54,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,725.5,0.82,725.5,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.663,0.0294,3,0.269,0.932,0.0413,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2022-06-15,2021,9,37,166,871.71,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,710.7,0.81,710.7,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.262,0.905,0.04,21.7,0.957,0.98,0.938,48.3,47.3,142,3400
2022-06-16,2021,9,37,167,857.31,0.27,4,Mod_Dry,45,10,9,9,88,161,0.19,696.3,0.81,696.3,0,0,0,0,-9,9,45,10,9,0,97,760,990,967.3,22.7,0.359,0.266,0.0117,0.625,0.0276,3,0.256,0.881,0.0388,21.8,0.957,0.98,0.938,47.5,46.5,140,3350
2022-06-17,2021,9,38,168,843.39,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,682.4,0.81,682.4,0,0,0,0,-9,9,45,10,9,0,97,746,990,967.3,22.7,0.351,0.257,0.0113,0.608,0.0267,3,0.25,0.857,0.0377,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
2022-06-18,2021,9,38,169,830,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,669,0.81,669,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.591,0.0259,3,0.244,0.835,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
2022-06-19,2021,9,38,170,817.2,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,656.2,0.8,656.2,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.813,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
2022-06-20,2021,9,38,171,805.08,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,644.1,0.8,644.1,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.231,0.0101,0.56,0.0245,3,0.232,0.792,0.0346,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2022-06-21,2021,9,38,172,793.76,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,632.8,0.8,632.8,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.322,0.224,0.00976,0.546,0.0238,3,0.227,0.773,0.0337,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2022-06-22,2021,9,38,173,783.44,0.3,4,Mod_Dry,45,10,9,9,88,161,0.21,622.4,0.79,622.4,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.317,0.217,0.00944,0.533,0.0232,3,0.223,0.756,0.0329,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2022-06-23,2021,9,38,174,774.56,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,613.6,0.79,613.6,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00917,0.522,0.0227,3,0.219,0.741,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2022-06-24,2021,9,39,175,767.51,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,606.5,0.79,606.5,0,0,0,0,-9,9,45,10,9,0,97,671,990,967,23,0.308,0.206,0.00895,0.514,0.0223,3,0.215,0.729,0.0317,22.3,0.954,0.98,0.935,42.2,41.4,124,2980
2022-06-25,2021,9,39,176,755.21,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,594.2,0.79,594.2,0,0,0,0,-9,9,45,10,9,0,97,658,990,966.9,23.1,0.301,0.198,0.00858,0.499,0.0216,3,0.21,0.708,0.0307,22.4,0.954,0.979,0.934,41.4,40.6,122,2920
2022-06-26,2021,9,39,177,744,0.32,4,Mod_Dry,45,10,9,9,88,161,0.22,583,0.78,583,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.19,0.00824,0.485,0.021,3,0.205,0.689,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,120,2870
2022-06-27,2021,9,39,178,732.24,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,571.2,0.78,571.2,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.288,0.183,0.00788,0.47,0.0203,3,0.2,0.67,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2022-06-28,2021,9,39,179,720.48,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,559.5,0.78,559.5,0,0,0,0,-9,9,45,10,9,0,97,623,990,966.8,23.2,0.281,0.175,0.00753,0.456,0.0196,3,0.194,0.65,0.028,22.6,0.951,0.974,0.927,39.3,38.3,115,2750
2022-06-29,2021,9,39,180,708.72,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,547.7,0.77,547.7,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.274,0.167,0.00717,0.441,0.019,3,0.189,0.63,0.0271,22.6,0.95,0.973,0.925,38.5,37.5,112,2700
2022-06-30,2021,9,39,181,697.51,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,536.5,0.77,536.5,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.159,0.00684,0.427,0.0183,3,0.184,0.611,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
2022-07-01,2021,10,40,182,687.4,0.35,3,Normal,50,10,9,9,108,186,0.27,501.4,0.73,501.4,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.251,0.136,0.00582,0.387,0.0166,3,0.168,0.555,0.0238,22.8,0.946,0.97,0.918,35.4,34.3,103,2470
2022-07-02,2021,10,40,183,676.73,0.35,3,Normal,50,10,9,9,108,186,0.28,490.7,0.72,490.7,0,0,0,0,-9,9,50,10,9,0,117,560,990,966.6,23.4,0.245,0.131,0.00558,0.375,0.016,2,0.274,0.649,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2022-07-03,2021,10,40,184,666.07,0.36,3,Normal,50,10,9,9,108,186,0.28,480.1,0.72,480.1,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.239,0.126,0.00536,0.364,0.0155,2,0.267,0.631,0.0269,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2022-07-04,2021,10,40,185,655.4,0.36,3,Normal,50,10,9,9,108,186,0.28,469.4,0.72,469.4,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.121,0.00513,0.353,0.015,2,0.259,0.612,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2022-07-05,2021,10,40,186,645.29,0.37,3,Normal,50,10,9,9,108,186,0.29,459.3,0.71,459.3,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.227,0.116,0.00492,0.343,0.0146,2,0.253,0.595,0.0253,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
2022-07-06,2021,10,40,187,636.26,0.37,3,Normal,50,10,9,9,108,186,0.29,450.3,0.71,450.3,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.222,0.112,0.00473,0.333,0.0141,2,0.246,0.58,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.3,2290
2022-07-07,2021,10,40,188,626.69,0.37,3,Normal,50,10,9,9,108,186,0.3,440.7,0.7,440.7,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.216,0.107,0.00454,0.323,0.0137,2,0.24,0.563,0.0239,23,0.957,0.98,0.938,47.7,46.7,93.4,2240
2022-07-08,2021,10,41,189,617.12,0.38,3,Normal,50,10,9,9,108,186,0.3,431.1,0.7,431.1,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00434,0.315,0.0133,2,0.234,0.548,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.5,2200
2022-07-09,2021,10,41,190,608.1,0.38,3,Normal,50,10,9,9,108,186,0.31,422.1,0.69,422.1,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0982,0.00415,0.307,0.013,2,0.227,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.7,2150
2022-07-10,2021,10,41,191,599.08,0.39,3,Normal,50,10,9,9,108,186,0.31,413.1,0.69,413.1,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.094,0.00396,0.3,0.0126,2,0.221,0.521,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2022-07-11,2021,10,41,192,591.15,0.39,3,Normal,50,10,9,9,108,186,0.32,405.1,0.69,405.1,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0902,0.0038,0.293,0.0123,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2022-07-12,2021,10,41,193,582.67,0.4,3,Normal,50,10,9,9,108,186,0.32,396.7,0.68,396.7,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0862,0.00363,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.4,84.7,2030
2022-07-13,2021,10,41,194,574.19,0.4,3,Normal,50,10,9,9,108,186,0.32,388.2,0.68,388.2,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0822,0.00345,0.279,0.0117,2,0.205,0.484,0.0203,23.3,0.953,0.98,0.934,42.3,41.5,83,1990
2022-07-14,2021,10,41,195,565.72,0.41,3,Normal,50,10,9,9,108,186,0.33,379.7,0.67,379.7,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0782,0.00328,0.272,0.0114,2,0.199,0.471,0.0197,23.4,0.952,0.979,0.932,41.5,40.6,81.2,1950
2022-07-15,2021,10,42,196,557.79,0.41,3,Normal,50,10,9,9,108,186,0.33,371.8,0.67,371.8,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0745,0.00312,0.266,0.0111,2,0.193,0.459,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.4,1910
2022-07-16,2021,10,42,197,549.86,0.41,3,Normal,50,10,9,9,108,186,0.34,363.9,0.66,363.9,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.0707,0.00296,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.7,1860
2022-07-17,2021,10,42,198,543.02,0.42,3,Normal,50,10,9,9,108,186,0.34,357,0.66,357,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0675,0.00282,0.253,0.0106,2,0.183,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.2,1830
2022-07-18,2021,10,42,199,535.64,0.42,3,Normal,50,10,9,9,108,186,0.35,349.6,0.65,349.6,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.064,0.00267,0.247,0.0103,2,0.179,0.426,0.0178,23.6,0.949,0.972,0.922,38.3,37.3,74.5,1790
2022-07-19,2021,10,42,200,528.26,0.42,3,Normal,50,10,9,9,108,186,0.35,342.3,0.65,342.3,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0605,0.00252,0.241,0.01,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.9,1750
2022-07-20,2021,10,42,201,520.87,0.43,3,Normal,50,10,9,9,108,186,0.36,334.9,0.64,334.9,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0571,0.00237,0.235,0.00977,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.6,71.3,1710
2022-07-21,2021,10,42,202,514.04,0.43,3,Normal,50,10,9,9,108,186,0.36,328,0.64,328,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0538,0.00224,0.229,0.00953,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2022-07-22,2021,10,43,203,507.2,0.44,3,Normal,50,10,9,9,108,186,0.37,321.2,0.63,321.2,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0506,0.0021,0.224,0.00928,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.5,1640
2022-07-23,2021,10,43,204,500.36,0.44,3,Normal,50,10,9,9,108,186,0.37,314.4,0.63,314.4,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0474,0.00196,0.218,0.00904,2,0.155,0.373,0.0154,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
2022-07-24,2021,10,43,205,494.62,0.44,3,Normal,50,10,9,9,108,186,0.38,308.6,0.62,308.6,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0447,0.00185,0.213,0.00883,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,34,32.9,65.9,1580
2022-07-25,2021,10,43,206,488.33,0.45,3,Normal,50,10,9,9,108,186,0.38,302.3,0.62,302.3,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.167,0.0417,0.00172,0.208,0.00861,2,0.147,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.6,1550
2022-07-26,2021,10,43,207,482.04,0.45,3,Normal,50,10,9,9,108,186,0.39,296,0.61,296,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0387,0.0016,0.203,0.00838,2,0.142,0.345,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2022-07-27,2021,10,43,208,475.76,0.46,3,Normal,50,10,9,9,108,186,0.39,289.8,0.61,289.8,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0358,0.00147,0.198,0.00816,2,0.138,0.336,0.0139,23.9,0.939,0.97,0.911,31.9,31,61.9,1490
2022-07-28,2021,10,43,209,469.47,0.46,3,Normal,50,10,9,9,108,186,0.4,283.5,0.6,283.5,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0328,0.00135,0.193,0.00794,2,0.134,0.327,0.0134,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2022-07-29,2021,10,44,210,463.72,0.46,3,Normal,50,10,9,9,108,186,0.4,277.7,0.6,277.7,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0301,0.00124,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.3,1420
2022-07-30,2021,10,44,211,457.98,0.47,3,Normal,50,10,9,9,108,186,0.41,272,0.59,272,0,0,0,0,-9,9,50,10,9,0,117,341,990,965.7,24.3,0.156,0.0274,0.00112,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1390
2022-07-31,2021,10,44,212,452.24,0.47,3,Normal,50,10,9,9,108,186,0.41,266.2,0.59,266.2,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0247,0.00101,0.179,0.00733,2,0.122,0.301,0.0123,24.1,0.934,0.97,0.906,29.3,28.4,56.9,1370
2022-08-01,2021,11,44,213,446.5,0.48,3,Normal,47,8,6,5,89,155,0.35,291.5,0.65,291.5,0,0,0,0,-5,5,47,8,6,0,94,353,990,965.6,24.4,0.16,0.0366,0.0015,0.197,0.00806,2,0.139,0.336,0.0138,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
2022-08-02,2021,11,44,214,440.76,0.48,3,Normal,47,8,6,5,89,155,0.35,285.8,0.65,285.8,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0339,0.00139,0.192,0.00786,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.91,31.7,30.7,61.4,1470
2022-08-03,2021,11,44,215,434.47,0.48,3,Normal,47,8,6,5,89,155,0.36,279.5,0.64,279.5,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.156,0.0309,0.00126,0.187,0.00763,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,31,30,60.1,1440
2022-08-04,2021,11,44,216,428.18,0.49,3,Normal,47,8,6,5,89,155,0.36,273.2,0.64,273.2,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.153,0.0279,0.00114,0.181,0.00741,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.7,1410
2022-08-05,2021,11,45,217,422.44,0.49,3,Normal,47,8,6,5,89,155,0.37,267.4,0.63,267.4,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0252,0.00103,0.177,0.00721,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.5,1380
2022-08-06,2021,11,45,218,416.69,0.5,3,Normal,47,8,6,5,89,155,0.37,261.7,0.63,261.7,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.149,0.0225,0.000918,0.172,0.00701,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.2,1350
2022-08-07,2021,11,45,219,410.95,0.5,3,Normal,47,8,6,5,89,155,0.38,255.9,0.62,255.9,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0198,0.000807,0.167,0.00681,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55,1320
2022-08-08,2021,11,45,220,406.3,0.51,3,Normal,47,8,6,5,89,155,0.38,251.3,0.62,251.3,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0176,0.000717,0.163,0.00665,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,54,1300
2022-08-09,2021,11,45,221,401.11,0.51,3,Normal,47,8,6,5,89,155,0.39,246.1,0.61,246.1,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000678,0.161,0.00653,2,0.109,0.269,0.0109,24.3,0.928,0.97,0.901,27.3,26.4,52.9,1270
2022-08-10,2021,11,45,222,395.91,0.51,3,Normal,47,8,6,5,89,155,0.39,240.9,0.61,240.9,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000659,0.158,0.00643,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.7,1240
2022-08-11,2021,11,45,223,390.72,0.52,3,Normal,47,8,6,5,89,155,0.4,235.7,0.6,235.7,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000641,0.156,0.00633,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2022-08-12,2021,11,46,224,385.52,0.52,3,Normal,47,8,6,5,89,155,0.4,230.5,0.6,230.5,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.138,0.0153,0.000622,0.154,0.00623,1,0.254,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2022-08-13,2021,11,46,225,380.87,0.53,3,Normal,47,8,6,5,89,155,0.41,225.9,0.59,225.9,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000605,0.152,0.00614,1,0.247,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2022-08-14,2021,11,46,226,376.22,0.53,3,Normal,47,8,6,5,89,155,0.41,221.2,0.59,221.2,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0146,0.000589,0.15,0.00606,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.6,48.2,48.2,1160
2022-08-15,2021,11,46,227,371.58,0.54,3,Normal,47,8,6,5,89,155,0.42,216.6,0.58,216.6,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.133,0.0142,0.000572,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
2022-08-16,2021,11,46,228,366.93,0.54,3,Normal,47,8,6,5,89,155,0.42,211.9,0.58,211.9,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000556,0.146,0.00588,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2022-08-17,2021,11,46,229,363.37,0.54,3,Normal,47,8,6,5,89,155,0.43,208.4,0.57,208.4,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0135,0.000543,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.8,46.8,1120
2022-08-18,2021,11,46,230,359.27,0.55,3,Normal,47,8,6,5,89,155,0.43,204.3,0.57,204.3,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
2022-08-19,2021,11,47,231,355.17,0.55,3,Normal,47,8,6,5,89,155,0.44,200.2,0.56,200.2,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.14,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2022-08-20,2021,11,47,232,351.07,0.56,3,Normal,47,8,6,5,89,155,0.44,196.1,0.56,196.1,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2022-08-21,2021,11,47,233,346.97,0.56,3,Normal,47,8,6,5,89,155,0.45,192,0.55,192,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000485,0.137,0.0055,1,0.202,0.339,0.0136,24.5,0.952,0.98,0.933,44,43.1,43.1,1030
2022-08-22,2021,11,47,234,342.86,0.56,3,Normal,47,8,6,5,89,155,0.45,187.9,0.55,187.9,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2022-08-23,2021,11,47,235,338.76,0.57,3,Normal,47,8,6,5,89,155,0.46,183.8,0.54,183.8,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000456,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.2,41.2,990
2022-08-24,2021,11,47,236,335.21,0.57,3,Normal,47,8,6,5,89,155,0.46,180.2,0.54,180.2,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00529,1,0.186,0.318,0.0127,24.6,0.949,0.979,0.929,41.3,40.4,40.4,969
2022-08-25,2021,11,47,237,331.65,0.58,3,Normal,47,8,6,5,89,155,0.47,176.7,0.53,176.7,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.5,39.5,948
2022-08-26,2021,11,48,238,328.1,0.58,3,Normal,47,8,6,5,89,155,0.47,173.1,0.53,173.1,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.000419,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.6,38.6,927
2022-08-27,2021,11,48,239,324.54,0.58,3,Normal,47,8,6,5,89,155,0.48,169.5,0.52,169.5,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.921,38.8,37.8,37.8,907
2022-08-28,2021,11,48,240,320.99,0.59,3,Normal,47,8,6,5,89,155,0.48,166,0.52,166,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00986,0.000394,0.126,0.00502,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,886
2022-08-29,2021,11,48,241,317.44,0.59,3,Normal,47,8,6,5,89,155,0.49,162.4,0.51,162.4,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00956,0.000382,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.2,36,36,865
2022-08-30,2021,11,48,242,314.97,0.59,3,Normal,47,8,6,5,89,155,0.49,160,0.51,160,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00935,0.000374,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,852
2022-08-31,2021,11,48,243,311.97,0.6,3,Normal,47,8,6,5,89,155,0.5,157,0.5,157,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00909,0.000363,0.122,0.00485,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,836
2022-09-01,2021,12,48,244,307.86,0.6,3,Normal,40,6,4,3,65,118,0.38,189.9,0.62,189.9,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2022-09-02,2021,12,49,245,302.67,0.61,3,Normal,40,6,4,3,65,118,0.39,184.7,0.61,184.7,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0114,0.000456,0.13,0.00517,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2022-09-03,2021,12,49,246,298.02,0.61,3,Normal,40,6,4,3,65,118,0.4,180,0.6,180,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.00509,1,0.186,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2022-09-04,2021,12,49,247,293.37,0.62,3,Normal,40,6,4,3,65,118,0.4,175.4,0.6,175.4,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.005,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,948
2022-09-05,2021,12,49,248,289.82,0.63,3,Normal,40,6,4,3,65,118,0.41,171.8,0.59,171.8,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.174,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,927
2022-09-06,2021,12,49,249,285.72,0.63,3,Normal,40,6,4,3,65,118,0.41,167.7,0.59,167.7,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2022-09-07,2021,12,49,250,281.61,0.64,3,Normal,40,6,4,3,65,118,0.42,163.6,0.58,163.6,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,878
2022-09-08,2021,12,49,251,277.51,0.64,3,Normal,40,6,4,3,65,118,0.42,159.5,0.57,159.5,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2022-09-09,2021,12,50,252,273.41,0.65,3,Normal,40,6,4,3,65,118,0.43,155.4,0.57,155.4,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2022-09-10,2021,12,50,253,269.86,0.66,3,Normal,40,6,4,3,65,118,0.44,151.9,0.56,151.9,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00866,0.000343,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2022-09-11,2021,12,50,254,266.3,0.66,3,Normal,40,6,4,3,65,118,0.44,148.3,0.56,148.3,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00836,0.000331,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2022-09-12,2021,12,50,255,262.75,0.67,3,Normal,40,6,4,3,65,118,0.45,144.8,0.55,144.8,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00805,0.000319,0.112,0.00445,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2022-09-13,2021,12,50,256,260.29,0.67,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00784,0.000311,0.111,0.0044,1,0.135,0.246,0.00973,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2022-09-14,2021,12,50,257,257.28,0.68,3,Normal,40,6,4,3,65,118,0.46,139.3,0.54,139.3,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00759,0.0003,0.11,0.00435,1,0.131,0.24,0.00951,25,0.935,0.97,0.907,32,31,31,744
2022-09-15,2021,12,50,258,254.27,0.69,3,Normal,40,6,4,3,65,118,0.46,136.3,0.54,136.3,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00733,0.00029,0.109,0.0043,1,0.126,0.235,0.0093,25,0.933,0.97,0.905,31.2,30.3,30.3,727
2022-09-16,2021,12,51,259,251.26,0.69,3,Normal,40,6,4,3,65,118,0.47,133.3,0.53,133.3,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00708,0.00028,0.107,0.00424,1,0.122,0.23,0.00908,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
2022-09-17,2021,12,51,260,248.26,0.7,3,Normal,40,6,4,3,65,118,0.47,130.3,0.53,130.3,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00682,0.00027,0.106,0.00419,1,0.118,0.224,0.00886,25.1,0.931,0.97,0.903,29.8,28.9,28.9,695
2022-09-18,2021,12,51,261,245.25,0.7,3,Normal,40,6,4,3,65,118,0.48,127.3,0.52,127.3,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00657,0.000259,0.105,0.00413,1,0.114,0.219,0.00864,25.1,0.93,0.97,0.902,29.1,28.3,28.3,678
2022-09-19,2021,12,51,262,242.24,0.71,3,Normal,40,6,4,3,65,118,0.49,124.2,0.51,124.2,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00631,0.000249,0.103,0.00408,1,0.11,0.214,0.00843,25.1,0.928,0.97,0.9,28.4,27.6,27.6,662
2022-09-20,2021,12,51,263,239.23,0.72,3,Normal,40,6,4,3,65,118,0.49,121.2,0.51,121.2,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00605,0.000239,0.102,0.00402,1,0.106,0.208,0.00821,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
2022-09-21,2021,12,51,264,236.77,0.73,3,Normal,40,6,4,3,65,118,0.5,118.8,0.5,118.8,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00585,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.925,0.97,0.897,27.1,26.3,26.3,631
2022-09-22,2021,12,51,265,234.31,0.73,3,Normal,40,6,4,3,65,118,0.5,116.3,0.5,116.3,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00564,0.000222,0.0999,0.00393,1,0.0995,0.199,0.00785,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
2022-09-23,2021,12,52,266,231.85,0.74,3,Normal,40,6,4,3,65,118,0.51,113.8,0.49,113.8,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0934,0.00543,0.000214,0.0988,0.00389,1,0.0962,0.195,0.00767,25.2,0.921,0.97,0.894,25.9,25.2,25.2,604
2022-09-24,2021,12,52,267,229.39,0.75,3,Normal,40,6,4,3,65,118,0.51,111.4,0.49,111.4,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0925,0.00522,0.000205,0.0977,0.00384,1,0.0929,0.191,0.0075,25.2,0.92,0.97,0.892,25.3,24.6,24.6,590
2022-09-25,2021,12,52,268,226.93,0.75,3,Normal,40,6,4,3,65,118,0.52,108.9,0.48,108.9,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0916,0.00501,0.000197,0.0966,0.0038,1,0.0896,0.186,0.00732,25.3,0.918,0.97,0.89,24.8,24,24,576
2022-09-26,2021,12,52,269,224.47,0.76,3,Normal,40,6,4,3,65,118,0.53,106.5,0.47,106.5,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0908,0.0048,0.000189,0.0956,0.00375,1,0.0862,0.182,0.00714,25.3,0.916,0.97,0.888,24.2,23.4,23.4,563
2022-09-27,2021,12,52,270,222.01,0.77,3,Normal,40,6,4,3,65,118,0.53,104,0.47,104,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0899,0.00459,0.00018,0.0945,0.00371,1,0.0829,0.177,0.00697,25.3,0.914,0.97,0.887,23.6,22.9,22.9,549
2022-09-28,2021,12,52,271,219.54,0.78,3,Normal,40,6,4,3,65,118,0.54,101.5,0.46,101.5,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.089,0.00438,0.000172,0.0934,0.00367,1,0.0796,0.173,0.00679,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2022-09-29,2021,12,52,272,218.18,0.79,3,Normal,40,6,4,3,65,118,0.54,100.2,0.46,100.2,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0885,0.00427,0.000167,0.0928,0.00364,1,0.0777,0.171,0.00669,25.3,0.911,0.969,0.883,22.7,22,22,527
2022-09-30,2021,12,53,273,216.26,0.79,3,Normal,40,6,4,3,65,118,0.55,98.26,0.45,98.26,0,0,0,0,-3,3,40,6,4,0,68,148,990,964.5,25.5,0.0879,0.0041,0.000161,0.092,0.00361,1,0.0752,0.167,0.00655,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2022-10-01,2022,1,1,274,214.35,0.8,3,Normal,37,5,3,2,50,97,0.45,117.3,0.55,117.3,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0986,0.00386,1,0.101,0.199,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,626
2022-10-02,2022,1,1,275,212.44,0.81,3,Normal,37,5,3,2,50,97,0.46,115.4,0.54,115.4,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0922,0.00556,0.000218,0.0977,0.00383,1,0.0983,0.196,0.00768,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2022-10-03,2022,1,1,276,211.07,0.81,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000213,0.0971,0.0038,1,0.0965,0.194,0.00758,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2022-10-04,2022,1,1,277,209.15,0.81,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00528,0.000207,0.0963,0.00377,1,0.0939,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2022-10-05,2022,1,1,278,207.79,0.82,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00374,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2022-10-06,2022,1,1,279,206.42,0.82,3,Normal,37,5,3,2,50,97,0.47,109.4,0.53,109.4,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00505,0.000198,0.0951,0.00372,1,0.0902,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2022-10-07,2022,1,1,280,205.05,0.82,3,Normal,37,5,3,2,50,97,0.47,108,0.53,108,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00493,0.000193,0.0945,0.0037,1,0.0884,0.183,0.00715,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
2022-10-08,2022,1,2,281,203.69,0.83,3,Normal,37,5,3,2,50,97,0.48,106.7,0.52,106.7,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000188,0.0939,0.00367,1,0.0865,0.18,0.00705,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2022-10-09,2022,1,2,282,202.32,0.83,3,Normal,37,5,3,2,50,97,0.48,105.3,0.52,105.3,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.0047,0.000184,0.0933,0.00365,1,0.0847,0.178,0.00696,25.4,0,0,0,0,0,0,0
2022-10-10,2022,1,2,283,200.95,0.84,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0828,0.176,0.00686,25.4,0,0,0,0,0,0,0
2022-10-11,2022,1,2,284,199.58,0.84,4,Mod_Dry,31,4,3,2,33,73,0.37,126.6,0.63,126.6,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0936,0.00651,0.000254,0.1,0.00391,1,0.113,0.214,0.00834,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2022-10-12,2022,1,2,285,198.22,0.85,4,Mod_Dry,31,4,3,2,33,73,0.37,125.2,0.63,125.2,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00639,0.00025,0.0995,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2022-10-13,2022,1,2,286,196.85,0.85,4,Mod_Dry,31,4,3,2,33,73,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000245,0.0989,0.00387,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2022-10-14,2022,1,2,287,195.48,0.85,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0922,0.00616,0.000241,0.0983,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2022-10-15,2022,1,3,288,194.11,0.86,4,Mod_Dry,31,4,3,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00604,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2022-10-16,2022,1,3,289,192.75,0.86,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0971,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2022-10-17,2022,1,3,290,191.38,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2022-10-18,2022,1,3,291,190.01,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,117,0.62,117,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.0057,0.000223,0.0959,0.00375,1,0.1,0.196,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2022-10-19,2022,1,3,292,188.65,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00558,0.000218,0.0953,0.00373,1,0.0986,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2022-10-20,2022,1,3,293,187.28,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00546,0.000214,0.0947,0.0037,1,0.0968,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2022-10-21,2022,1,3,294,185.91,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0941,0.00368,1,0.0949,0.189,0.00739,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2022-10-22,2022,1,4,295,184.54,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,111.5,0.6,111.5,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00523,0.000205,0.0935,0.00366,1,0.0931,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2022-10-23,2022,1,4,296,184.27,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0927,0.186,0.00728,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2022-10-24,2022,1,4,297,183.45,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,588
2022-10-25,2022,1,4,298,183.18,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.0929,0.00364,1,0.0912,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2022-10-26,2022,1,4,299,184,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,111,0.6,111,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2022-10-27,2022,1,4,300,183.18,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.0929,0.00364,1,0.0912,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2022-10-28,2022,1,4,301,181.26,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00495,0.000194,0.0921,0.0036,1,0.0887,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,24,24,575
2022-10-29,2022,1,5,302,180.99,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,108,0.6,108,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00493,0.000193,0.092,0.0036,1,0.0883,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2022-10-30,2022,1,5,303,181.26,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00495,0.000194,0.0921,0.0036,1,0.0887,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,24,24,575
2022-10-31,2022,1,5,304,182.08,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0925,0.00362,1,0.0898,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2022-11-01,2022,2,5,305,181.81,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,114.8,0.63,114.8,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00551,0.000215,0.0939,0.00367,1,0.0975,0.191,0.00749,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2022-11-02,2022,2,5,306,182.63,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,115.6,0.63,115.6,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00558,0.000218,0.0943,0.00369,1,0.0986,0.193,0.00754,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2022-11-03,2022,2,5,307,186.73,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,119.7,0.64,119.7,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00593,0.000232,0.0961,0.00376,1,0.104,0.2,0.00783,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2022-11-04,2022,2,5,308,191.93,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,124.9,0.65,124.9,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00637,0.000249,0.0983,0.00384,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2022-11-05,2022,2,6,309,194.94,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,127.9,0.66,127.9,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00662,0.000259,0.0997,0.00389,1,0.115,0.215,0.0084,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2022-11-06,2022,2,6,310,199.04,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,132,0.66,132,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00697,0.000272,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2022-11-07,2022,2,6,311,204.23,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,137.2,0.67,137.2,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00741,0.00029,0.104,0.00406,1,0.128,0.231,0.00905,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2022-11-08,2022,2,6,312,206.15,0.82,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000296,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2022-11-09,2022,2,6,313,208.06,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00774,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
2022-11-10,2022,2,6,314,212.16,0.81,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.138,0.246,0.00962,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2022-11-11,2022,2,6,315,216.26,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00427,1,0.144,0.253,0.00992,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
2022-11-12,2022,2,7,316,220.36,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2022-11-13,2022,2,7,317,223.92,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,156.9,0.7,156.9,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00441,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2022-11-14,2022,2,7,318,226.38,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,159.4,0.7,159.4,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.0093,0.000365,0.113,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.913,37,35.9,35.9,863
2022-11-15,2022,2,7,319,227.2,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,160.2,0.7,160.2,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00937,0.000368,0.114,0.00447,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2022-11-16,2022,2,7,320,225.83,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,158.8,0.7,158.8,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00925,0.000364,0.113,0.00445,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,36.9,35.8,35.8,860
2022-11-17,2022,2,7,321,223.37,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,156.4,0.7,156.4,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00904,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.3,35.3,35.3,846
2022-11-18,2022,2,7,322,220.91,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,153.9,0.7,153.9,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00883,0.000347,0.111,0.00436,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2022-11-19,2022,2,8,323,217.9,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,150.9,0.69,150.9,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,816
2022-11-20,2022,2,8,324,214.9,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,147.9,0.69,147.9,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00832,0.000326,0.108,0.00425,1,0.142,0.251,0.00982,25.3,0.938,0.97,0.91,34.4,33.3,33.3,800
2022-11-21,2022,2,8,325,214.08,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00825,0.000323,0.108,0.00423,1,0.141,0.249,0.00976,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2022-11-22,2022,2,8,326,216.54,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,149.5,0.69,149.5,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00846,0.000332,0.109,0.00428,1,0.144,0.254,0.00994,25.2,0.938,0.97,0.91,34.7,33.7,33.7,809
2022-11-23,2022,2,8,327,219.54,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,152.5,0.69,152.5,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00433,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.5,34.4,34.4,825
2022-11-24,2022,2,8,328,222.01,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,155,0.7,155,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00893,0.00035,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,839
2022-11-25,2022,2,8,329,227.2,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,160.2,0.7,160.2,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00937,0.000368,0.114,0.00447,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2022-11-26,2022,2,9,330,231.85,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,164.8,0.71,164.8,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00976,0.000384,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.3,37.3,37.3,894
2022-11-27,2022,2,9,331,234.31,0.73,4,Mod_Dry,29,4,2,2,30,67,0.29,167.3,0.71,167.3,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00997,0.000393,0.117,0.0046,1,0.168,0.285,0.0112,25.1,0.944,0.974,0.919,38.9,37.9,37.9,909
2022-11-28,2022,2,9,332,235.68,0.73,4,Mod_Dry,29,4,2,2,30,67,0.28,168.7,0.72,168.7,0,0,0,0,-2,2,29,4,2,0,32,204,990,964.6,25.4,0.107,0.0101,0.000397,0.118,0.00463,1,0.17,0.288,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,917
2022-11-29,2022,2,9,333,235.95,0.73,4,Mod_Dry,29,4,2,2,30,67,0.28,168.9,0.72,168.9,0,0,0,0,-2,2,29,4,2,0,32,204,990,964.6,25.4,0.108,0.0101,0.000398,0.118,0.00463,1,0.171,0.288,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,919
2022-11-30,2022,2,9,334,236.77,0.73,4,Mod_Dry,29,4,2,2,30,67,0.28,169.8,0.72,169.8,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000401,0.118,0.00465,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2022-12-01,2022,3,9,335,235.95,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,158.9,0.67,158.9,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00926,0.000365,0.115,0.00452,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,858
2022-12-02,2022,3,9,336,235.68,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,158.7,0.67,158.7,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00924,0.000364,0.115,0.00451,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
2022-12-03,2022,3,10,337,235.4,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,158.4,0.67,158.4,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00921,0.000363,0.114,0.00451,1,0.156,0.271,0.0107,25.1,0.942,0.97,0.913,36.7,35.6,35.6,855
2022-12-04,2022,3,10,338,235.13,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,158.1,0.67,158.1,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00919,0.000362,0.114,0.0045,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2022-12-05,2022,3,10,339,235.95,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,158.9,0.67,158.9,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00926,0.000365,0.115,0.00452,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,858
2022-12-06,2022,3,10,340,240.05,0.72,4,Mod_Dry,31,5,3,2,36,77,0.32,163.1,0.68,163.1,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00961,0.000379,0.116,0.00459,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,882
2022-12-07,2022,3,10,341,247.44,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,170.4,0.69,170.4,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000404,0.12,0.00473,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.6,38.6,925
2022-12-08,2022,3,10,342,253.18,0.69,4,Mod_Dry,31,5,3,2,36,77,0.3,176.2,0.7,176.2,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00483,1,0.18,0.303,0.012,25,0.947,0.978,0.926,40.9,40,40,960
2022-12-09,2022,3,10,343,259.47,0.67,4,Mod_Dry,31,5,3,2,36,77,0.3,182.5,0.7,182.5,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0113,0.000446,0.125,0.00495,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.4,41.5,41.5,997
2022-12-10,2022,3,11,344,265.76,0.66,4,Mod_Dry,31,5,3,2,36,77,0.29,188.8,0.71,188.8,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000467,0.128,0.00506,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2022-12-11,2022,3,11,345,271.5,0.65,5,Dry,26,4,3,2,24,59,0.22,212.5,0.78,212.5,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2022-12-12,2022,3,11,346,277.24,0.64,5,Dry,26,4,3,2,24,59,0.21,218.2,0.79,218.2,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2022-12-13,2022,3,11,347,281.89,0.64,5,Dry,26,4,3,2,24,59,0.21,222.9,0.79,222.9,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2022-12-14,2022,3,11,348,287.08,0.63,5,Dry,26,4,3,2,24,59,0.21,228.1,0.79,228.1,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000602,0.143,0.00568,2,0.0965,0.239,0.00951,24.9,0.922,0.97,0.895,25.7,24.9,49.9,1200
2022-12-15,2022,3,11,349,293.37,0.62,5,Dry,26,4,3,2,24,59,0.2,234.4,0.8,234.4,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000624,0.146,0.00579,2,0.101,0.246,0.0098,24.9,0.924,0.97,0.897,26.4,25.6,51.3,1230
2022-12-16,2022,3,11,350,297.47,0.62,5,Dry,26,4,3,2,24,59,0.2,238.5,0.8,238.5,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000638,0.147,0.00587,2,0.103,0.251,0.00999,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2022-12-17,2022,3,12,351,302.12,0.61,5,Dry,26,4,3,2,24,59,0.2,243.1,0.81,243.1,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000654,0.149,0.00595,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2022-12-18,2022,3,12,352,308.96,0.6,5,Dry,26,4,3,2,24,59,0.19,250,0.81,250,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.000678,0.152,0.00608,2,0.111,0.264,0.0105,24.8,0.929,0.97,0.901,28.2,27.4,54.8,1310
2022-12-19,2022,3,12,353,316.34,0.59,5,Dry,26,4,3,2,24,59,0.19,257.3,0.81,257.3,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0205,0.000818,0.158,0.00633,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2022-12-20,2022,3,12,354,321.54,0.59,5,Dry,26,4,3,2,24,59,0.18,262.5,0.82,262.5,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0229,0.000917,0.163,0.00651,2,0.12,0.282,0.0113,24.7,0.932,0.97,0.904,29.6,28.8,57.5,1380
2022-12-21,2022,3,12,355,326.19,0.58,5,Dry,26,4,3,2,24,59,0.18,267.2,0.82,267.2,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.0251,0.00101,0.167,0.00667,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.5,1400
2022-12-22,2022,3,12,356,334.11,0.57,5,Dry,26,4,3,2,24,59,0.18,275.1,0.82,275.1,0,0,0,0,-2,2,26,4,3,0,26,308,990,965.1,24.9,0.144,0.0289,0.00116,0.173,0.00694,2,0.128,0.301,0.0121,24.6,0.935,0.97,0.907,31.1,30.1,60.2,1450
2022-12-23,2022,3,12,357,342.04,0.57,5,Dry,26,4,3,2,24,59,0.17,283,0.83,283,0,0,0,0,-2,2,26,4,3,0,26,316,990,965.1,24.9,0.147,0.0326,0.00131,0.18,0.00722,2,0.134,0.313,0.0126,24.6,0.936,0.97,0.908,31.9,31,62,1490
2022-12-24,2022,3,13,358,349.97,0.56,5,Dry,26,4,3,2,24,59,0.17,291,0.83,291,0,0,0,0,-2,2,26,4,3,0,26,324,990,965.1,24.9,0.15,0.0363,0.00146,0.186,0.00749,2,0.139,0.325,0.0131,24.5,0.938,0.97,0.91,32.8,31.8,63.7,1530
2022-12-25,2022,3,13,359,355.72,0.55,5,Dry,26,4,3,2,24,59,0.17,296.7,0.83,296.7,0,0,0,0,-2,2,26,4,3,0,26,330,990,965.2,24.8,0.152,0.0391,0.00157,0.191,0.00769,2,0.143,0.334,0.0134,24.5,0.939,0.97,0.911,33.5,32.5,64.9,1560
2022-12-26,2022,3,13,360,360.36,0.55,5,Dry,26,4,3,2,24,59,0.16,301.4,0.84,301.4,0,0,0,0,-2,2,26,4,3,0,26,334,990,965.2,24.8,0.154,0.0412,0.00166,0.195,0.00785,2,0.146,0.341,0.0137,24.5,0.94,0.97,0.912,34,33,65.9,1580
2022-12-27,2022,3,13,361,367.75,0.54,5,Dry,26,4,3,2,24,59,0.16,308.8,0.84,308.8,0,0,0,0,-2,2,26,4,3,0,26,342,990,965.2,24.8,0.156,0.0447,0.00181,0.201,0.00811,2,0.151,0.352,0.0142,24.4,0.942,0.97,0.913,34.8,33.8,67.5,1620
2022-12-28,2022,3,13,362,374.58,0.53,5,Dry,26,4,3,2,24,59,0.16,315.6,0.84,315.6,0,0,0,0,-2,2,26,4,3,0,26,349,990,965.3,24.7,0.159,0.048,0.00194,0.207,0.00835,2,0.156,0.362,0.0146,24.4,0.943,0.97,0.914,35.5,34.5,68.9,1650
2022-12-29,2022,3,13,363,383.06,0.53,5,Dry,26,4,3,2,24,59,0.15,324.1,0.85,324.1,0,0,0,0,-2,2,26,4,3,0,26,357,990,965.3,24.7,0.162,0.052,0.0021,0.214,0.00865,2,0.161,0.375,0.0152,24.3,0.944,0.97,0.916,36.5,35.4,70.7,1700
2022-12-30,2022,3,13,364,395.36,0.52,5,Dry,26,4,3,2,24,59,0.15,336.4,0.85,336.4,0,0,0,0,-2,2,26,4,3,0,26,369,990,965.4,24.6,0.166,0.0578,0.00235,0.224,0.00908,2,0.17,0.393,0.016,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2022-12-31,2022,3,14,365,412.59,0.5,5,Dry,26,4,3,2,24,59,0.14,353.6,0.86,353.6,0,0,0,0,-2,2,26,4,3,0,26,387,990,965.5,24.5,0.172,0.0659,0.00268,0.238,0.00969,2,0.181,0.419,0.0171,24.1,0.949,0.975,0.925,39.7,38.7,77.4,1860