datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788997600000,1995,1,1994,4,14,7,0.117,0.0442,0.0726,4501.49,28.09,28.09,26.79,1,1,1,193,187.6,198.3,120,114.6,73,73,73,0,0,0,0.378,0.368,0.389,120,114.6,125.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0894,0.0932,0.00595,0.00549,0.0064,0.00023,0.00021,0.00025,0.202,0.192,0.211,0.0079,0.0075,0.0083,25.38,25.38,25.39,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.62,26.28,28.96,26.79,25.49,28.09,0,0,0,0,0,0,0.149,0,0.0444,0.38,0.62,0.38,38.5
789602400000,1995,1,1994,4,15,7,0.117,0.0442,0.0732,4547.27,28.85,28.85,27.07,1,1,1,194.1,185.7,201.6,121.1,112.7,73,73,73,0,0,0,0.376,0.362,0.393,121.1,112.7,128.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0887,0.0943,0.00604,0.00533,0.00668,0.00024,0.00021,0.00026,0.204,0.189,0.217,0.008,0.0074,0.0085,25.38,25.37,25.39,0.925,0.92,0.93,0.97,0.97,0.97,0.898,0.892,0.902,27.9,25.8,29.75,27.07,25.03,28.85,0,0,0,0,0,0,0.15,0,0.0438,0.38,0.63,0.37,38.9
790207200000,1995,1,1994,4,16,7,0.127,0.0442,0.0827,5162.72,31.8,31.8,30.73,1,1,1,209.8,206.2,214.4,136.8,133.2,73,73,73,0,0,0,0.348,0.34,0.354,136.8,133.2,141.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0972,0.096,0.0989,0.00738,0.00707,0.00777,0.00029,0.00028,0.0003,0.232,0.225,0.24,0.0091,0.0088,0.0094,25.31,25.27,25.34,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.68,30.84,32.78,30.73,29.92,31.8,0,0,0,0,0,0,0.171,0,0.0443,0.35,0.65,0.35,40.7
790812000000,1995,1,1994,4,17,7,0.133,0.0442,0.0891,5567.18,33.93,33.93,33.14,1,1,1,220.3,217.4,223.7,147.3,144.4,73,73,73,0,0,0,0.331,0.326,0.336,147.3,144.4,150.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0999,0.102,0.00827,0.00803,0.00856,0.00032,0.00031,0.00034,0.251,0.245,0.257,0.0098,0.0096,0.01,25.23,25.2,25.25,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.16,33.49,34.97,33.14,32.48,33.93,0,0,0,0,0,0,0.184,0,0.0439,0.33,0.67,0.33,41.9
791416800000,1995,1,1994,4,18,7,0.139,0.0493,0.0893,5573.49,34.48,34.48,33.18,1,1,1,229.3,224.8,236.8,147.7,140.9,81.57,73,85,0,0,0,0.356,0.323,0.376,147.7,140.9,153.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.0997,0.104,0.00831,0.00773,0.00877,0.00033,0.0003,0.00034,0.252,0.24,0.261,0.0099,0.0094,0.01,25.17,25.12,25.2,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.2,32.57,35.55,33.18,31.59,34.48,0,0,0,0,0,0,0.184,0,0.0497,0.35,0.64,0.36,40.1
792021600000,1995,2,1994,5,19,7,0.149,0.0514,0.0974,6079.77,37.88,37.88,36.19,1,1,1,246,239.3,253,161,154.3,85,85,85,0,0,0,0.346,0.336,0.355,161,154.3,168,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.109,0.00943,0.00887,0.01,0.00037,0.00035,0.0004,0.276,0.264,0.289,0.011,0.01,0.011,25.05,25,25.1,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,37.27,35.71,38.9,36.19,34.64,37.88,0,0,0,0,0,0,0.201,0,0.0516,0.34,0.65,0.35,40.8
792626400000,1995,2,1994,5,20,7,0.156,0.0514,0.105,6593.15,39.72,39.72,39.24,1,1,1,258.4,256,260.4,173.4,171,85,85,85,0,0,0,0.329,0.326,0.332,173.4,171,175.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.112,0.0105,0.0103,0.0107,0.00042,0.00041,0.00042,0.298,0.294,0.302,0.012,0.012,0.012,24.97,24.96,24.98,0.946,0.946,0.947,0.976,0.975,0.977,0.924,0.922,0.926,40.19,39.61,40.64,39.24,38.63,39.72,0,0,0,0,0,0,0.218,0,0.051,0.33,0.67,0.33,42.3
793231200000,1995,2,1994,5,21,7,0.172,0.0514,0.12,7537.2,48.2,48.2,44.86,1,1,1,283.9,264.5,307.7,198.9,179.5,85,85,85,0,0,0,0.3,0.276,0.321,198.9,179.5,222.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.113,0.129,0.0127,0.011,0.0147,0.0005,0.00044,0.00059,0.344,0.309,0.386,0.014,0.012,0.015,24.82,24.68,24.93,0.954,0.948,0.959,0.98,0.979,0.98,0.934,0.929,0.94,46.18,41.61,51.66,44.86,40.76,48.2,0,0,0,0,0,0,0.249,0,0.052,0.3,0.7,0.3,43.8
793836000000,1995,2,1994,5,22,7,0.204,0.0609,0.143,8635.05,55.23,55.23,51.4,2,1,1.8571428571428572,337.5,314.5,361.5,236.8,222.3,100.7,85,107,0,0,0,0.298,0.264,0.325,236.8,222.3,254.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.131,0.143,0.0161,0.0146,0.0191,0.00065,0.00059,0.00077,0.276,0.244,0.389,0.011,0.0097,0.016,24.64,24.52,24.78,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.939,30.28,25.64,51.33,29.14,24.87,48.2,0,0,0,0,0,0,0.286,0,0.061,0.3,0.7,0.3,42.3
794440800000,1995,3,1994,6,23,7,0.242,0.0647,0.177,10667.9,69.91,69.91,63.5,2,2,2,400,371.1,430.2,293,264.1,107,107,107,0,0,0,0.268,0.249,0.288,293,264.1,323.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.146,0.167,0.0373,0.0237,0.0515,0.0015,0.00096,0.0021,0.334,0.291,0.379,0.014,0.012,0.016,24.27,24.08,24.45,0.939,0.933,0.944,0.97,0.97,0.97,0.91,0.905,0.916,32.73,29.53,36.04,31.75,28.65,34.96,0,0,0,0,0,0,0.353,0,0.065,0.27,0.73,0.27,44.1
795045600000,1995,3,1994,6,24,7,0.281,0.0647,0.216,13000.9,81.59,81.59,77.39,2,2,2,463.8,439.2,482.4,356.8,332.2,107,107,107,0,0,0,0.231,0.222,0.244,356.8,332.2,375.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.17,0.186,0.0674,0.0558,0.0762,0.0028,0.0023,0.0031,0.43,0.393,0.458,0.018,0.016,0.019,23.88,23.77,24.03,0.949,0.946,0.952,0.975,0.97,0.98,0.926,0.917,0.932,39.67,37.02,41.65,38.69,35.91,40.8,0,0,0,0,0,0,0.43,0,0.065,0.23,0.77,0.23,46.3
795650400000,1995,3,1994,6,25,7,0.3,0.0647,0.236,14209.1,85.99,85.99,84.58,2,2,2,496.6,485.4,503.4,389.6,378.4,107,107,107,0,0,0,0.216,0.213,0.22,389.6,378.4,396.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.191,0.187,0.193,0.0829,0.0776,0.0861,0.0034,0.0032,0.0036,0.479,0.462,0.489,0.02,0.019,0.02,23.69,23.65,23.75,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.935,43.15,41.97,43.87,42.29,41.13,43,0,0,0,0,0,0,0.47,0,0.064,0.22,0.79,0.21,47.4
796255200000,1995,3,1994,6,26,7,0.3,0.0678,0.232,13953.7,85.54,85.54,83.06,2,2,2,495.2,482.9,501.3,383.1,357.9,112.1,107,125,0,0,0,0.227,0.213,0.259,383.1,357.9,394.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.182,0.192,0.0798,0.0679,0.0851,0.0033,0.0028,0.0035,0.47,0.434,0.486,0.019,0.018,0.02,23.7,23.66,23.79,0.953,0.95,0.954,0.979,0.975,0.98,0.933,0.926,0.935,42.42,39.65,43.64,41.53,38.67,42.77,0,0,0,0,0,0,0.461,0,0.068,0.23,0.77,0.23,46.5
796860000000,1995,4,1994,7,27,7,0.276,0.0756,0.2,11987.8,75.8,75.8,71.36,2,2,2,455.9,438.9,476.1,330.9,313.9,125,125,125,0,0,0,0.274,0.263,0.285,330.9,313.9,351.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.173,0.167,0.18,0.0552,0.0472,0.0647,0.0023,0.0019,0.0027,0.394,0.368,0.424,0.016,0.015,0.017,23.95,23.83,24.06,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.915,0.924,36.75,34.91,38.92,35.68,33.87,37.9,0,0,0,0,0,0,0.396,0,0.076,0.27,0.72,0.28,43.4
797464800000,1995,4,1994,7,28,7,0.258,0.0756,0.183,10964,66.99,66.99,65.26,2,2,2,427.2,422.2,435.4,302.2,297.2,125,125,125,0,0,0,0.293,0.287,0.296,302.2,297.2,310.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.161,0.166,0.0416,0.0393,0.0455,0.0017,0.0016,0.0019,0.351,0.343,0.363,0.014,0.014,0.015,24.13,24.08,24.16,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,33.64,33.1,34.53,32.63,32.1,33.49,0,0,0,0,0,0,0.363,0,0.075,0.29,0.71,0.29,42.5
798069600000,1995,4,1994,7,29,7,0.251,0.0756,0.176,10532.5,64.03,64.03,62.69,2,2,2,415.2,406.1,421.4,290.2,281.1,125,125,125,0,0,0,0.301,0.297,0.308,290.2,281.1,296.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.158,0.155,0.161,0.036,0.0317,0.0389,0.0015,0.0013,0.0016,0.333,0.319,0.342,0.014,0.013,0.014,24.2,24.16,24.25,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,32.32,31.31,33.01,31.35,30.37,32.02,0,0,0,0,0,0,0.348,0,0.075,0.3,0.7,0.3,42
798674400000,1995,4,1994,7,30,7,0.232,0.0756,0.157,9409.58,59.61,59.61,56.01,2,2,2,384.1,366.4,400.9,259.1,241.4,125,125,125,0,0,0,0.326,0.312,0.341,259.1,241.4,275.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.141,0.153,0.0219,0.0163,0.0292,0.00089,0.00066,0.0012,0.287,0.263,0.311,0.012,0.011,0.013,24.39,24.28,24.5,0.931,0.927,0.935,0.97,0.97,0.97,0.904,0.899,0.907,28.87,26.89,30.73,28,26.08,29.81,0,0,0,0,0,0,0.311,0,0.075,0.33,0.68,0.32,40.6
799279200000,1995,5,1994,8,31,7,0.209,0.0889,0.12,7479.97,47.88,47.88,44.52,1,1,1,345,329.5,360.2,198,182.5,147,147,147,0,0,0,0.426,0.408,0.446,198,182.5,213.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.121,0.132,0.0126,0.0113,0.0139,0.00051,0.00045,0.00056,0.349,0.321,0.376,0.014,0.013,0.015,24.53,24.42,24.63,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,45.43,41.87,48.86,44.52,41.03,47.88,0,0,0,0,0,0,0.247,0,0.089,0.43,0.57,0.43,35.8
799884000000,1995,5,1994,8,32,7,0.187,0.0889,0.098,6062.29,39.75,39.75,36.09,1,1,1,309,294.3,324.3,162,147.3,147,147,147,0,0,0,0.476,0.453,0.5,162,147.3,177.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.108,0.119,0.00952,0.00827,0.0108,0.00038,0.00033,0.00043,0.284,0.258,0.312,0.011,0.01,0.012,24.77,24.67,24.87,0.943,0.938,0.948,0.972,0.97,0.977,0.917,0.91,0.927,37.12,33.69,40.67,36.09,32.68,39.75,0,0,0,0,0,0,0.2,0,0.089,0.48,0.52,0.48,32.4
800488800000,1995,5,1994,8,33,7,0.168,0.0889,0.0791,4857.91,31.62,31.62,28.92,1,1,1,277.8,265.6,289.6,130.8,118.5,147,147,147,0,0,0,0.53,0.508,0.554,130.8,118.5,142.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.103,0.0982,0.107,0.00687,0.00583,0.00787,0.00027,0.00023,0.00031,0.228,0.207,0.25,0.0091,0.0082,0.0099,24.96,24.89,25.03,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,29.81,26.92,32.6,28.92,26.11,31.62,0,0,0,0,0,0,0.161,0,0.0889,0.53,0.47,0.53,28.9
801093600000,1995,5,1994,8,34,7,0.152,0.0889,0.0635,3861.01,25.29,25.29,22.98,1,1,1,252,242.8,262,105,95.85,147,147,147,0,0,0,0.584,0.561,0.605,105,95.85,115,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0934,0.0902,0.0969,0.00468,0.0039,0.00552,0.00018,0.00015,0.00022,0.182,0.166,0.2,0.0072,0.0065,0.0079,25.11,25.05,25.18,0.917,0.913,0.923,0.969,0.966,0.97,0.888,0.882,0.895,23.71,21.6,26.07,22.98,20.87,25.29,0,0,0,0,0,0,0.128,0,0.0885,0.58,0.42,0.58,25.4
801698400000,1995,5,1994,8,35,7,0.14,0.0792,0.0607,3698.79,24.68,24.68,22.02,1,1,1,231.3,223.4,239.8,100.3,86.83,131,119,147,0,0,0,0.566,0.516,0.629,100.3,86.83,111.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0909,0.087,0.0944,0.00427,0.00313,0.00525,0.00017,0.00012,0.00021,0.173,0.15,0.193,0.0068,0.0059,0.0076,25.24,25.2,25.28,0.916,0.914,0.92,0.967,0.962,0.97,0.887,0.882,0.892,22.75,19.73,25.44,22.02,18.99,24.68,0,0,0,0,0,0,0.122,0,0.0793,0.57,0.43,0.57,26.4
802303200000,1995,6,1994,9,36,7,0.13,0.072,0.0579,3539.88,22.39,22.39,21.07,1,1,1,214.7,208.9,221,95.69,89.95,119,119,119,0,0,0,0.555,0.539,0.57,95.69,89.95,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0887,0.0867,0.0909,0.00388,0.0034,0.00442,0.00015,0.00013,0.00017,0.164,0.154,0.176,0.0064,0.006,0.0069,25.35,25.3,25.39,0.916,0.912,0.923,0.967,0.964,0.97,0.886,0.883,0.89,21.79,20.68,23.09,21.07,19.94,22.39,0,0,0,0,0,0,0.117,0,0.0721,0.55,0.45,0.55,27.2
802908000000,1995,6,1994,9,37,7,0.122,0.072,0.0498,0,0,0,0,1,1,1,201.3,195.6,207,82.29,76.55,119,119,119,0,0,0,0.592,0.575,0.609,82.29,76.55,88.03,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.084,0.082,0.086,0.00274,0.00226,0.00323,0.00011,0.000088,0.00013,0.14,0.13,0.151,0.0055,0.0051,0.0059,25.44,25.41,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0722,0.59,0.41,0.59,0
803512800000,1995,6,1994,9,38,7,0.114,0.072,0.0421,0,0,0,0,1,1,1,188.7,184.3,193.6,69.68,65.34,119,119,119,0,0,0,0.631,0.615,0.646,69.68,65.34,74.64,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0795,0.078,0.0813,0.00167,0.0013,0.00209,0.000065,0.000051,0.000082,0.118,0.11,0.127,0.0046,0.0043,0.0049,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0719,0.63,0.37,0.63,0
804117600000,1995,6,1994,9,39,7,0.108,0.0701,0.0381,0,0,0,0,1,1,1,178.9,174.8,183,63.01,58.5,115.9,108,119,0,0,0,0.647,0.613,0.67,63.01,58.5,68.14,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0768,0.0756,0.0776,0.00111,0.000723,0.00154,0.000043,0.000028,0.00006,0.105,0.0978,0.114,0.0041,0.0038,0.0044,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0699,0.65,0.35,0.65,0
804722400000,1995,7,1994,10,40,7,0.102,0.0653,0.0365,0,0,0,0,1,1,1,168.3,164.1,172.8,60.28,56.1,108,108,108,0,0,0,0.642,0.625,0.658,60.28,56.1,64.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0733,0.0764,0.000874,0.000519,0.00126,0.000034,0.00002,0.000049,0.0996,0.0921,0.108,0.0039,0.0036,0.0042,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.64,0.36,0.64,0
805327200000,1995,7,1994,10,41,7,0.0959,0.0653,0.0182,0,0,0,0,1,0,0.5714285714285714,158.6,154.5,162.7,50.64,46.53,108,108,108,20.57,0,49,0.681,0.664,0.699,30.11,0,54.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0729,0.000131,0,0.000403,0.0000051,0,0.000016,0.0795,0.0708,0.0897,0.0031,0.0028,0.0035,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0777,0.68,0.19,0.81,0
805932000000,1995,7,1994,10,42,7,0.0914,0.0653,0,0,0,0,0,0,0,0,151.2,148.8,153.2,43.17,40.79,108,108,108,43.14,41,45,0.714,0.705,0.726,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0914,0.71,0,1,0
806536800000,1995,7,1994,10,43,7,0.088,0.0653,0,0,0,0,0,0,0,0,145.5,143.1,148,37.51,35.05,108,108,108,37.57,35,40,0.742,0.73,0.755,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.088,0.74,0,1,0
807141600000,1995,7,1994,10,44,7,0.0831,0.0575,0,0,0,0,0,0,0,0,137.3,132.9,142.2,42.2,34.23,95.14,93,108,42.14,34,47,0.692,0.663,0.759,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0831,0.69,0,1,0
807746400000,1995,8,1994,11,45,7,0.0772,0.0562,0,0,0,0,0,0,0,0,127.6,124.5,131.6,34.62,31.46,93,93,93,34.57,31,39,0.729,0.707,0.747,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0772,0.73,0,1,0
808351200000,1995,8,1994,11,46,7,0.0733,0.0562,0,0,0,0,0,0,0,0,121.2,118.7,123.6,28.17,25.71,93,93,93,28.29,26,31,0.768,0.752,0.783,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0733,0.77,0,1,0
808956000000,1995,8,1994,11,47,7,0.0698,0.0562,0,0,0,0,0,0,0,0,115.4,113,117.9,22.43,19.97,93,93,93,22.43,20,25,0.806,0.789,0.823,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0698,0.81,0,1,0
809560800000,1995,8,1994,11,48,7,0.0659,0.0508,0,0,0,0,0,0,0,0,108.9,104.5,112.2,24.91,16.69,84,72,93,24.86,17,36,0.77,0.668,0.848,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0659,0.77,0,1,0
810165600000,1995,9,1994,12,49,7,0.0587,0.0435,0,0,0,0,0,0,0,0,97.07,92.19,102.6,25.07,20.19,72,72,72,25.29,20,31,0.743,0.702,0.781,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0587,0.74,0,1,0
810770400000,1995,9,1994,12,50,7,0.0529,0.0435,0,0,0,0,0,0,0,0,87.43,84.81,90.82,15.43,12.81,72,72,72,15.43,13,19,0.824,0.793,0.849,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0529,0.82,0,1,0
811375200000,1995,9,1994,12,51,7,0.0508,0.0435,0,0,0,0,0,0,0,0,84.03,82.89,85.9,12.03,10.89,72,72,72,12.14,11,14,0.857,0.838,0.869,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0508,0.86,0,1,0
811980000000,1995,9,1994,12,52,7,0.0481,0.0418,0,0,0,0,0,0,0,0,79.61,77.15,82.07,10.47,5.97,69.14,52,72,10.43,6,25,0.868,0.674,0.923,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0481,0.87,0,1,0
812584800000,1995,10,1995,1,1,7,0.0447,0.0314,0,0,0,0,0,0,0,0,73.95,71.96,76.33,21.95,19.96,52,52,52,22,20,24,0.704,0.681,0.723,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0447,0.7,0,1,0
813189600000,1995,10,1995,1,2,7,0.042,0.0314,0,0,0,0,0,0,0,0,69.43,67.38,71.68,17.43,15.38,52,52,52,17.43,15,20,0.749,0.725,0.772,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.042,0.75,0,1,0
813794400000,1995,10,1995,1,3,7,0.0405,0.0314,0,0,0,0,0,0,0,0,66.96,66.67,67.21,14.96,14.67,52,52,52,15,15,15,0.777,0.774,0.78,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0405,0.78,0,1,0
814399200000,1995,10,1995,1,4,7,0.0431,0.0314,0,0,0,0,0,0,0,0,71.3,69.15,72.16,19.3,17.15,52,52,52,19.14,17,20,0.73,0.721,0.752,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0431,0.73,0,1,0
815004000000,1995,10,1995,1,5,7,0.0466,0.0306,0,0,0,0,0,0,0,0,77.08,73.53,79,26.51,21.53,50.57,50,52,26.57,22,29,0.657,0.633,0.707,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0466,0.66,0,1,0
815608800000,1995,11,1995,2,6,7,0.0484,0.0302,0,0,0,0,0,0,0,0,80.09,79.27,80.91,30.09,29.27,50,50,50,30.14,29,31,0.624,0.618,0.631,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0484,0.62,0,1,0
816213600000,1995,11,1995,2,7,7,0.0545,0.0302,0,0,0,0,0,0,0,0,90.05,84.47,97.59,40.05,34.47,50,50,50,39.86,34,48,0.556,0.512,0.592,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0545,0.55,0,1,0
816818400000,1995,11,1995,2,8,7,0.0642,0.0302,0.034,0,0,0,0,1,1,1,106.2,101.7,109.3,56.18,51.69,50,50,50,0,0,0,0.471,0.457,0.492,56.18,51.69,59.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000526,0.000144,0.000795,0.000021,0.0000056,0.000031,0.0897,0.0832,0.0942,0.0035,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
817423200000,1995,11,1995,2,9,7,0.0704,0.0326,0.0378,1008.99,14.37,14.37,6.006,1,1,1,116.4,108,126,62.52,57.98,53.86,50,59,0,0,0,0.462,0.429,0.501,62.52,57.98,67.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00106,0.000678,0.00145,0.000042,0.000027,0.000057,0.0988,0.0923,0.105,0.0039,0.0036,0.0041,25.4,25.39,25.41,0.382,0,0.897,0.411,0,0.96,0.366,0,0.861,6.256,0,14.97,6.006,0,14.37,0,4,0,0,0.571,0,0.0334,0.571,0.0326,0.46,0.54,0.46,14.3
818028000000,1995,12,1995,3,10,7,0.0789,0.0357,0.0432,2641.91,16.84,16.84,15.73,1,1,1,130.4,125.8,134,71.4,66.76,59,59,59,0,0,0,0.452,0.44,0.469,71.4,66.76,74.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0736,0.00182,0.00142,0.00212,0.000071,0.000056,0.000083,0.113,0.105,0.119,0.0044,0.0041,0.0047,25.39,25.38,25.4,0.921,0.895,0.94,0.96,0.96,0.96,0.884,0.86,0.903,16.38,14.89,17.54,15.73,14.29,16.84,0,0,0,0,0,0,0.0874,0,0.0357,0.45,0.55,0.45,33.5
818632800000,1995,12,1995,3,11,7,0.0776,0.0357,0.0419,2533.61,16.14,16.14,15.08,1,1,1,128.3,124.4,131.8,69.33,65.39,59,59,59,0,0,0,0.46,0.448,0.474,69.33,65.39,72.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0729,0.00164,0.00131,0.00194,0.000064,0.000051,0.000076,0.109,0.103,0.116,0.0043,0.004,0.0045,25.39,25.38,25.4,0.91,0.888,0.928,0.96,0.96,0.96,0.873,0.852,0.891,15.71,14.46,16.82,15.08,13.88,16.14,0,0,0,0,0,0,0.0838,0,0.0357,0.46,0.54,0.46,32.6
819237600000,1995,12,1995,3,12,7,0.0795,0.0357,0.0438,2693.97,16.66,16.66,16.04,1,1,1,131.4,129.6,133.4,72.42,70.58,59,59,59,0,0,0,0.449,0.442,0.455,72.42,70.58,74.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0721,0.0734,0.00191,0.00175,0.00207,0.000075,0.000069,0.000081,0.115,0.112,0.118,0.0045,0.0044,0.0046,25.39,25.38,25.39,0.926,0.916,0.937,0.96,0.96,0.96,0.889,0.88,0.9,16.7,16.1,17.36,16.04,15.46,16.66,0,0,0,0,0,0,0.0891,0,0.0357,0.45,0.55,0.45,33.9
819842400000,1995,12,1995,3,13,7,0.0794,0.0357,0.0437,2681.79,17.01,17.01,15.96,1,1,1,131.2,129,134.8,72.22,70.04,59,59,59,0,0,0,0.45,0.438,0.457,72.22,70.04,75.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0719,0.0739,0.00189,0.0017,0.00219,0.000074,0.000067,0.000086,0.115,0.111,0.121,0.0045,0.0043,0.0047,25.39,25.38,25.39,0.925,0.913,0.939,0.96,0.96,0.96,0.888,0.877,0.902,16.63,15.93,17.72,15.96,15.29,17.01,0,0,0,0,0,0,0.0887,0,0.0357,0.45,0.55,0.45,33.8
820447200000,1996,1,1995,4,14,7,0.0828,0.0442,0.0386,1087.6,15.69,15.69,6.474,1,1,1,136.9,131.8,144.3,63.89,58.77,73,73,73,0,0,0,0.534,0.506,0.554,63.89,58.77,71.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0741,0.00118,0.000745,0.00181,0.000046,0.000029,0.000071,0.102,0.0934,0.115,0.004,0.0037,0.0045,25.4,25.39,25.41,0.39,0,0.92,0.411,0,0.96,0.374,0,0.884,6.744,0,16.35,6.474,0,15.69,0,4,0,0,0.571,0,0.036,0.571,0.0442,0.53,0.47,0.53,13.1
821052000000,1996,1,1995,4,15,7,0.0967,0.0442,0.0525,3236.89,22.52,22.52,19.27,1,1,1,159.8,147.4,175.3,86.82,74.36,73,73,73,0,0,0,0.458,0.417,0.495,86.82,74.36,102.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0796,0.0752,0.085,0.00313,0.00207,0.00444,0.00012,0.000081,0.00017,0.142,0.12,0.17,0.0056,0.0047,0.0067,25.38,25.38,25.38,0.926,0.912,0.938,0.964,0.96,0.97,0.892,0.885,0.901,19.99,17.34,23.22,19.27,16.64,22.52,0,0,0,0,0,0,0.107,0,0.0442,0.46,0.54,0.46,33.5
821656800000,1996,1,1995,4,16,7,0.116,0.0442,0.0716,4435.24,27.74,27.74,26.4,1,1,1,191.3,181,196.8,118.3,108,73,73,73,0,0,0,0.382,0.371,0.403,118.3,108,123.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0871,0.0927,0.00581,0.00493,0.00628,0.00023,0.00019,0.00025,0.199,0.18,0.209,0.0078,0.0071,0.0082,25.38,25.38,25.39,0.924,0.916,0.928,0.97,0.97,0.97,0.896,0.889,0.9,27.22,24.63,28.6,26.4,23.89,27.74,0,0,0,0,0,0,0.147,0,0.0444,0.38,0.62,0.38,38.2
822261600000,1996,1,1995,4,17,7,0.132,0.0442,0.0882,5515.77,38.09,38.09,32.83,1,1,1,218.9,200.4,241.4,145.9,127.4,73,73,73,0,0,0,0.335,0.302,0.364,145.9,127.4,168.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0939,0.108,0.00815,0.00658,0.0101,0.00032,0.00026,0.0004,0.248,0.215,0.288,0.0097,0.0084,0.011,25.24,25.06,25.38,0.937,0.929,0.945,0.971,0.97,0.974,0.909,0.901,0.92,33.82,29.47,39.11,32.83,28.59,38.09,0,0,0,0,0,0,0.182,0,0.0438,0.33,0.67,0.33,41.8
822866400000,1996,1,1995,4,18,7,0.173,0.0483,0.124,7741.42,51.01,51.01,46.08,2,1,1.1428571428571428,285.6,251.5,319.4,205.7,178.5,79.86,73,85,0,0,0,0.28,0.266,0.298,205.7,178.5,234.3,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.112,0.133,0.0132,0.0109,0.0157,0.00053,0.00043,0.00063,0.333,0.249,0.389,0.013,0.01,0.016,24.82,24.66,24.99,0.95,0.924,0.959,0.978,0.97,0.98,0.929,0.897,0.94,43.77,26.29,52.02,42.44,25.51,48.2,0,0,0,0,0,0,0.256,0,0.049,0.28,0.72,0.28,44.7
823471200000,1996,2,1995,5,19,7,0.207,0.0514,0.156,9445.41,59.45,59.45,56.22,2,2,2,343,326.2,357.9,258,241.2,85,85,85,0,0,0,0.248,0.237,0.261,258,241.2,272.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.135,0.146,0.0214,0.0163,0.0278,0.00086,0.00065,0.0011,0.279,0.257,0.301,0.011,0.01,0.012,24.61,24.51,24.71,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.98,27.08,30.64,28.11,26.27,29.73,0,0,0,0,0,0,0.312,0,0.051,0.25,0.75,0.25,45.6
824076000000,1996,2,1995,5,20,7,0.222,0.0514,0.171,10342.3,63.29,63.29,61.56,2,2,2,367.7,360.9,375.7,282.7,275.9,85,85,85,0,0,0,0.231,0.226,0.236,282.7,275.9,290.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.15,0.147,0.153,0.0324,0.0292,0.0362,0.0013,0.0012,0.0015,0.315,0.305,0.328,0.013,0.012,0.013,24.45,24.39,24.49,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,31.73,30.98,32.62,30.78,30.05,31.65,0,0,0,0,0,0,0.342,0,0.051,0.23,0.77,0.23,46.6
824680800000,1996,2,1995,5,21,7,0.233,0.0514,0.182,11000.5,68.82,68.82,65.48,2,2,2,385.9,375.4,401.6,300.9,290.4,85,85,85,0,0,0,0.22,0.212,0.226,300.9,290.4,316.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.156,0.152,0.162,0.041,0.0361,0.0485,0.0017,0.0015,0.002,0.343,0.327,0.366,0.014,0.013,0.015,24.33,24.23,24.4,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.75,32.59,35.47,32.74,31.61,34.41,0,0,0,0,0,0,0.364,0,0.051,0.22,0.78,0.22,47.2
825285600000,1996,2,1995,5,22,7,0.268,0.0571,0.211,12716.3,79.96,79.96,75.69,2,2,2,442.9,410.7,475.2,348.5,325.7,94.43,85,107,0,0,0,0.213,0.192,0.235,348.5,325.7,368.2,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.174,0.165,0.183,0.0635,0.0527,0.0728,0.0026,0.0021,0.003,0.416,0.38,0.447,0.017,0.015,0.018,23.99,23.81,24.17,0.948,0.944,0.951,0.974,0.97,0.978,0.923,0.916,0.93,38.86,36.46,40.89,37.85,35.36,39.98,0,0,0,0,0,0,0.421,0,0.057,0.21,0.79,0.21,47.4
825890400000,1996,3,1995,6,23,7,0.314,0.0647,0.249,14970.6,95.25,95.25,89.11,2,2,2,519.1,485.9,549.9,412.1,378.9,107,107,107,0,0,0,0.206,0.195,0.22,412.1,378.9,442.9,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.199,0.187,0.209,0.0935,0.0778,0.108,0.0039,0.0032,0.0045,0.513,0.463,0.559,0.021,0.019,0.023,23.55,23.37,23.75,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.46,42.02,48.6,44.56,41.18,47.63,0,0,0,0,0,0,0.495,0,0.065,0.21,0.79,0.21,47.7
826495200000,1996,3,1995,6,24,7,0.353,0.0647,0.289,16581.3,105.6,105.6,98.7,3,2,2.2857142857142856,584.1,557.8,614.7,477.1,450.8,107,107,107,0,0,0,0.183,0.174,0.192,477.1,450.8,507.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.226,0.212,0.243,0.124,0.112,0.14,0.0052,0.0047,0.0059,0.583,0.535,0.63,0.025,0.023,0.027,23.19,23.09,23.32,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.61,35.5,52.6,44.38,34.43,48.2,0,0,0,0,0,0,0.548,0,0.064,0.18,0.82,0.18,47
827100000000,1996,3,1995,6,25,7,0.403,0.0647,0.339,19510.1,123.5,123.5,116.1,3,3,3,667,627.5,703.5,560,520.5,107,107,107,0,0,0,0.161,0.152,0.171,560,520.5,596.5,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.273,0.251,0.294,0.175,0.149,0.199,0.0075,0.0063,0.0086,0.643,0.576,0.704,0.027,0.024,0.03,22.79,22.58,23.01,0.951,0.948,0.954,0.975,0.97,0.98,0.928,0.92,0.935,39.68,37.14,42.02,38.71,36.02,41.18,0,0,0,0,0,0,0.645,0,0.064,0.16,0.84,0.16,48.4
827704800000,1996,3,1995,6,26,7,0.449,0.0647,0.384,21898.3,134.4,134.4,130.3,3,3,3,741.6,715.3,764.5,634.6,608.3,107,107,107,0,0,0,0.145,0.14,0.15,634.6,608.3,657.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.316,0.301,0.329,0.225,0.207,0.24,0.0097,0.0089,0.01,0.769,0.724,0.807,0.033,0.031,0.035,22.37,22.23,22.51,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.34,42.74,45.71,43.45,41.89,44.8,0,0,0,0,0,0,0.724,0,0.065,0.14,0.86,0.14,48.8
828309600000,1996,4,1995,7,27,7,0.465,0.0756,0.39,22111.2,132,132,131.6,3,3,3,769.3,765.3,771.5,644.3,640.3,125,125,125,0,0,0,0.162,0.162,0.163,644.3,640.3,646.5,990,990,990,967,967,967,23,23,23,0.326,0.323,0.327,0.231,0.229,0.233,0.01,0.0099,0.01,0.789,0.783,0.793,0.034,0.034,0.034,22.23,22.22,22.26,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,44.77,44.53,44.9,43.87,43.64,44,0,0,0,0,0,0,0.731,0,0.075,0.16,0.84,0.16,47.6
828914400000,1996,4,1995,7,28,7,0.453,0.0756,0.378,21522.4,130.5,130.5,128.1,3,3,3,749.5,731.7,762.9,624.5,606.7,125,125,125,0,0,0,0.167,0.164,0.171,624.5,606.7,637.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.314,0.304,0.322,0.218,0.206,0.227,0.0094,0.0089,0.0099,0.756,0.726,0.779,0.033,0.031,0.034,22.35,22.27,22.45,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.57,42.5,44.38,42.7,41.65,43.49,0,0,0,0,0,0,0.712,0,0.075,0.17,0.83,0.17,47.5
829519200000,1996,4,1995,7,29,7,0.422,0.0756,0.347,19884.5,123.7,123.7,118.4,3,3,3,698.1,669.1,724.9,573.1,544.1,125,125,125,0,0,0,0.179,0.172,0.187,573.1,544.1,599.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.285,0.269,0.3,0.184,0.164,0.202,0.0079,0.007,0.0087,0.669,0.62,0.715,0.029,0.026,0.031,22.64,22.49,22.8,0.952,0.95,0.954,0.977,0.973,0.98,0.93,0.924,0.935,40.39,38.54,42.08,39.45,37.49,41.24,0,0,0,0,0,0,0.658,0,0.075,0.18,0.82,0.18,47.1
830124000000,1996,4,1995,7,30,7,0.378,0.0756,0.302,17203.6,110.3,110.3,102.4,3,2,2.5714285714285716,624.3,590.6,658.4,499.3,465.6,125,125,125,0,0,0,0.201,0.19,0.212,499.3,465.6,533.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.224,0.263,0.137,0.119,0.157,0.0058,0.005,0.0067,0.593,0.545,0.638,0.025,0.023,0.027,23.01,22.86,23.14,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,43.1,35.6,52.63,41.02,34.54,48.2,0,0,0,0,0,0,0.569,0,0.076,0.2,0.8,0.2,45.5
830728800000,1996,4,1995,7,31,7,0.332,0.0851,0.247,14730.8,96.4,96.4,87.68,2,2,2,549.4,520.3,579.4,408.6,373.3,140.7,125,147,0,0,0,0.257,0.216,0.283,408.6,373.3,454.4,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.201,0.188,0.218,0.0919,0.0752,0.113,0.0038,0.0031,0.0048,0.511,0.458,0.58,0.021,0.019,0.024,23.42,23.21,23.6,0.955,0.952,0.958,0.98,0.978,0.98,0.936,0.931,0.939,44.8,41.11,49.54,43.84,40.22,48.2,0,0,0,0,0,0,0.487,0,0.085,0.26,0.74,0.26,44.4
831333600000,1996,5,1995,8,32,7,0.294,0.0889,0.205,12211.7,78.3,78.3,72.69,2,2,2,485.3,460.4,510.8,338.3,313.4,147,147,147,0,0,0,0.303,0.288,0.319,338.3,313.4,363.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.167,0.185,0.0587,0.0469,0.0707,0.0024,0.0019,0.0029,0.405,0.368,0.443,0.017,0.015,0.018,23.81,23.66,23.96,0.947,0.943,0.95,0.972,0.97,0.976,0.92,0.915,0.928,37.39,34.72,40.1,36.34,33.68,39.15,0,0,0,0,0,0,0.404,0,0.089,0.3,0.7,0.3,41.5
831938400000,1996,5,1995,8,33,7,0.262,0.0889,0.173,10325.8,65.94,65.94,61.46,2,2,2,432.6,413.1,453.6,285.6,266.1,147,147,147,0,0,0,0.34,0.324,0.356,285.6,266.1,306.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.157,0.15,0.165,0.0338,0.0246,0.0437,0.0014,0.001,0.0018,0.326,0.297,0.358,0.013,0.012,0.015,24.13,24,24.24,0.938,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,31.68,29.53,33.99,30.73,28.64,32.97,0,0,0,0,0,0,0.341,0,0.089,0.34,0.66,0.34,39.4
832543200000,1996,5,1995,8,34,7,0.236,0.0889,0.147,8761.97,55.94,55.94,52.15,2,1,1.8571428571428572,389.9,374,406.9,242.9,227,147,147,147,0,0,0,0.377,0.361,0.393,242.9,227,259.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.136,0.148,0.0171,0.015,0.0216,0.0007,0.00061,0.00088,0.288,0.253,0.401,0.012,0.01,0.016,24.36,24.28,24.45,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.75,25.72,51.92,29.52,24.95,48.2,0,0,0,0,0,0,0.29,0,0.089,0.38,0.62,0.38,37.1
833148000000,1996,5,1995,8,35,7,0.215,0.0841,0.131,7991.64,48.2,48.2,47.57,1,1,1,355.3,342.6,368.8,216.3,203.3,139,119,147,0,0,0,0.391,0.343,0.42,216.3,203.3,227.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.135,0.0141,0.013,0.0151,0.00057,0.00052,0.00061,0.381,0.358,0.4,0.015,0.014,0.016,24.44,24.36,24.49,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.64,46.64,52.37,47.57,45.71,48.2,0,0,0,0,0,0,0.264,0,0.084,0.39,0.61,0.39,37.2
833752800000,1996,6,1995,9,36,7,0.198,0.072,0.126,7842.31,48.2,48.2,46.68,1,1,1,326.7,315.5,338.5,207.7,196.5,119,119,119,0,0,0,0.365,0.352,0.377,207.7,196.5,219.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0134,0.0125,0.0144,0.00054,0.0005,0.00058,0.364,0.345,0.386,0.015,0.014,0.015,24.6,24.52,24.68,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.9,45.36,50.57,46.68,44.45,48.2,0,0,0,0,0,0,0.259,0,0.072,0.36,0.64,0.36,39.6
834357600000,1996,6,1995,9,37,7,0.183,0.072,0.111,6977.53,43.64,43.64,41.53,1,1,1,302.9,293.9,312,183.9,174.9,119,119,119,0,0,0,0.393,0.381,0.405,183.9,174.9,193,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0114,0.0106,0.0122,0.00045,0.00042,0.00049,0.322,0.306,0.338,0.013,0.012,0.014,24.76,24.7,24.82,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.41,40.32,44.53,41.53,39.38,43.64,0,0,0,0,0,0,0.231,0,0.072,0.39,0.61,0.39,38.1
834962400000,1996,6,1995,9,38,7,0.171,0.072,0.0988,6140.52,38.63,38.63,36.55,1,1,1,282.4,274.5,290.9,163.4,155.5,119,119,119,0,0,0,0.422,0.409,0.433,163.4,155.5,171.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.00964,0.00897,0.0104,0.00038,0.00036,0.00041,0.285,0.271,0.301,0.011,0.011,0.012,24.89,24.84,24.93,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.923,37.61,35.78,39.62,36.55,34.7,38.63,0,0,0,0,0,0,0.203,0,0.0722,0.42,0.58,0.42,35.9
835567200000,1996,6,1995,9,39,7,0.16,0.072,0.0881,5452.73,34.15,34.15,32.46,1,1,1,264.7,257.3,272,145.7,138.3,119,119,119,0,0,0,0.45,0.437,0.463,145.7,138.3,153,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.109,0.00813,0.0075,0.00876,0.00032,0.0003,0.00035,0.254,0.24,0.267,0.01,0.0095,0.011,24.99,24.95,25.03,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.46,31.71,35.2,32.46,30.76,34.15,0,0,0,0,0,0,0.18,0,0.0719,0.45,0.55,0.45,34.1
836172000000,1996,7,1995,10,40,7,0.15,0.0653,0.0848,5250.2,32.78,32.78,31.25,1,1,1,248.1,242.2,254.8,140.1,134.2,108,108,108,0,0,0,0.435,0.424,0.446,140.1,134.2,146.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00766,0.00716,0.00823,0.0003,0.00028,0.00033,0.242,0.232,0.254,0.0096,0.0091,0.01,25.07,25.03,25.11,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.22,30.83,33.79,31.25,29.91,32.78,0,0,0,0,0,0,0.174,0,0.0652,0.44,0.57,0.43,35
836776800000,1996,7,1995,10,41,7,0.142,0.0653,0.0766,4731.75,29.47,29.47,28.17,1,1,1,234.6,228.8,240.3,126.6,120.8,108,108,108,0,0,0,0.46,0.449,0.472,126.6,120.8,132.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0962,0.1,0.00651,0.00602,0.007,0.00026,0.00024,0.00028,0.218,0.208,0.228,0.0086,0.0082,0.009,25.17,25.13,25.22,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.04,27.67,30.39,28.17,26.84,29.47,0,0,0,0,0,0,0.156,0,0.0654,0.46,0.54,0.46,33.3
837381600000,1996,7,1995,10,42,7,0.134,0.0653,0.0685,4212.22,26.39,26.39,25.07,1,1,1,221.3,216,226.9,113.3,108,108,108,108,0,0,0,0.488,0.476,0.5,113.3,108,118.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0935,0.0916,0.0955,0.00538,0.00493,0.00586,0.00021,0.00019,0.00023,0.194,0.185,0.204,0.0076,0.0072,0.008,25.28,25.23,25.32,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.85,24.58,27.21,25.07,23.84,26.39,0,0,0,0,0,0,0.139,0,0.0655,0.49,0.51,0.49,31.4
837986400000,1996,7,1995,10,43,7,0.127,0.0653,0.062,3791.91,23.52,23.52,22.57,1,1,1,210.5,206.4,214.6,102.5,98.42,108,108,108,0,0,0,0.513,0.503,0.523,102.5,98.42,106.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0883,0.0912,0.00446,0.00412,0.00481,0.00017,0.00016,0.00019,0.175,0.168,0.182,0.0069,0.0066,0.0071,25.36,25.33,25.39,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.888,23.28,22.36,24.25,22.57,21.65,23.52,0,0,0,0,0,0,0.125,0,0.065,0.51,0.49,0.51,29.9
838591200000,1996,7,1995,10,44,7,0.121,0.0601,0.0606,0,0,0,0,1,1,1,199.5,191.9,205.1,100.1,94.32,99.43,93,108,0,0,0,0.498,0.463,0.534,100.1,94.32,108,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0867,0.0899,0.00426,0.00377,0.00493,0.00017,0.00015,0.00019,0.17,0.16,0.183,0.0066,0.0063,0.0072,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0604,0.5,0.5,0.5,0
839196000000,1996,8,1995,11,45,7,0.111,0.0562,0.0543,0,0,0,0,1,1,1,182.8,176.9,189.5,89.79,83.89,93,93,93,0,0,0,0.509,0.491,0.526,89.79,83.89,96.47,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0835,0.0814,0.0858,0.00338,0.00288,0.00395,0.00013,0.00011,0.00015,0.151,0.14,0.162,0.0059,0.0055,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.51,0.49,0.51,0
839800800000,1996,8,1995,11,46,7,0.102,0.0562,0.0462,0,0,0,0,1,1,1,169.3,164,175,76.31,71.04,93,93,93,0,0,0,0.55,0.532,0.567,76.31,71.04,81.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0768,0.0807,0.00224,0.00179,0.00272,0.000088,0.00007,0.00011,0.126,0.117,0.137,0.005,0.0046,0.0053,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.55,0.45,0.55,0
840405600000,1996,8,1995,11,47,7,0.0959,0.0562,0.0397,0,0,0,0,1,1,1,158.6,154.5,162.7,65.57,61.47,93,93,93,0,0,0,0.587,0.572,0.602,65.57,61.47,69.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0735,0.0764,0.00132,0.000975,0.00167,0.000052,0.000038,0.000066,0.107,0.0999,0.115,0.0042,0.0039,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.59,0.41,0.59,0
841010400000,1996,8,1995,11,48,7,0.0905,0.0544,0.0361,396.561,16.52,16.52,2.36,1,1,1,149.6,146,153.1,59.62,54.9,90,72,93,0,0,0,0.601,0.493,0.629,59.62,54.9,73.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0711,0.0758,0.000818,0.000416,0.00204,0.000032,0.000016,0.00008,0.0963,0.0882,0.12,0.0038,0.0035,0.0047,25.41,25.38,25.41,0.134,0,0.935,0.137,0,0.96,0.128,0,0.897,2.459,0,17.21,2.36,0,16.52,0,6,0,0,0.857,0,0.0131,0.857,0.0544,0.6,0.4,0.6,4.38
841615200000,1996,9,1995,12,49,7,0.083,0.0435,0.0394,1725.66,15.58,15.58,10.27,1,1,1,137.2,131.5,143,65.16,59.5,72,72,72,0,0,0,0.525,0.504,0.548,65.16,59.5,70.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0708,0.0747,0.00129,0.000808,0.00178,0.000051,0.000032,0.00007,0.104,0.0945,0.115,0.0041,0.0037,0.0045,25.4,25.39,25.41,0.64,0,0.918,0.686,0,0.96,0.615,0,0.882,10.7,0,16.23,10.27,0,15.58,0,2,0,0,0.286,0,0.0571,0.286,0.0436,0.52,0.47,0.53,20.8
842220000000,1996,9,1995,12,50,7,0.0754,0.0435,0.0234,0,0,0,0,1,0,0.7142857142857143,124.6,120.3,129.6,52.62,48.29,72,72,72,14,0,50,0.578,0.556,0.599,38.63,0,57.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000248,0,0.000644,0.0000097,0,0.000025,0.0822,0.0708,0.0917,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.052,0.58,0.31,0.69,0
842824800000,1996,9,1995,12,51,7,0.0705,0.0435,0,0,0,0,0,0,0,0,116.5,112.9,120,44.54,40.9,72,72,72,44.57,41,48,0.618,0.6,0.638,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0705,0.62,0,1,0
843429600000,1996,9,1995,12,52,7,0.0666,0.0435,0,0,0,0,0,0,0,0,110.2,107.7,112.6,38.17,35.71,72,72,72,38.29,36,41,0.654,0.639,0.668,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0666,0.65,0,1,0
844034400000,1996,9,1995,12,53,7,0.0632,0.0332,0.027,0,0,0,0,1,0,0.8571428571428571,104.5,102.5,106.9,49.65,34.89,54.86,52,72,5,0,35,0.524,0.49,0.674,44.67,0,54.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000154,0,0.000346,0.000006,0,0.000014,0.082,0.0708,0.0867,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0362,0.53,0.43,0.57,0
844639200000,1996,10,1996,1,1,7,0.061,0.0314,0.00434,0,0,0,0,1,0,0.14285714285714285,100.9,99.23,102.2,48.87,47.23,52,52,52,41.71,0,50,0.516,0.509,0.524,7.177,0,50.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000291,0,0.0000204,1.1e-7,0,8e-7,0.0723,0.0708,0.0812,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05666,0.51,0.071,0.93,0
845244000000,1996,10,1996,1,2,7,0.059,0.0314,0,0,0,0,0,0,0,0,97.47,95.95,99.23,45.47,43.95,52,52,52,45.43,44,47,0.533,0.524,0.542,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.059,0.53,0,1,0
845848800000,1996,10,1996,1,3,7,0.0581,0.0314,0,0,0,0,0,0,0,0,96.03,95.13,96.77,44.03,43.13,52,52,52,44.14,43,45,0.541,0.537,0.547,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0581,0.54,0,1,0
846453600000,1996,10,1996,1,4,7,0.059,0.0309,0.00444,0,0,0,0,1,0,0.14285714285714285,97.55,95.4,101.4,46.41,43.4,51.14,50,52,39.14,0,50,0.524,0.493,0.545,7.346,0,51.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000172,0,0.000121,6.8e-7,0,0.0000047,0.0725,0.0708,0.0829,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05456,0.52,0.075,0.93,0
847058400000,1996,11,1996,2,5,7,0.0643,0.0302,0.034,0,0,0,0,1,1,1,106.3,102.8,109.9,56.26,52.79,50,50,50,0,0,0,0.471,0.455,0.486,56.26,52.79,59.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000532,0.000237,0.000841,0.000021,0.0000093,0.000033,0.0898,0.0848,0.095,0.0035,0.0033,0.0037,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.47,0.53,0.47,0
847663200000,1996,11,1996,2,6,7,0.0715,0.0302,0.0412,2473.38,17.06,17.06,14.72,1,1,1,118.2,113.5,126,68.18,63.45,50,50,50,0,0,0,0.423,0.397,0.441,68.18,63.45,76.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0726,0.00155,0.00114,0.00221,0.000061,0.000045,0.000087,0.107,0.1,0.12,0.0042,0.0039,0.0047,25.39,25.38,25.4,0.902,0.877,0.939,0.96,0.96,0.96,0.866,0.842,0.902,15.34,13.86,17.77,14.72,13.3,17.06,0,0,0,0,0,0,0.0818,0,0.0303,0.42,0.58,0.42,34.6
848268000000,1996,11,1996,2,7,7,0.0791,0.0302,0.0488,3022.49,18.43,18.43,17.99,1,1,1,130.7,128.5,132.9,80.72,78.49,50,50,50,0,0,0,0.382,0.376,0.389,80.72,78.49,82.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0735,0.075,0.00261,0.00242,0.00279,0.0001,0.000095,0.00011,0.128,0.124,0.132,0.005,0.0049,0.0052,25.37,25.37,25.38,0.933,0.93,0.936,0.96,0.96,0.961,0.896,0.894,0.898,18.73,18.28,19.17,17.99,17.55,18.43,0,0,0,0,0,0,0.1,0,0.0303,0.38,0.62,0.38,38.2
848872800000,1996,11,1996,2,8,7,0.0857,0.031,0.0546,3351.64,20.94,20.94,19.95,1,1,1,141.6,134.2,145.2,90.33,84.23,51.29,50,59,0,0,0,0.362,0.344,0.409,90.33,84.23,95.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0755,0.0794,0.00343,0.00291,0.00384,0.00013,0.00011,0.00015,0.146,0.135,0.154,0.0057,0.0053,0.006,25.35,25.35,25.37,0.921,0.916,0.928,0.964,0.962,0.967,0.888,0.885,0.893,20.68,19.45,21.66,19.95,18.71,20.94,0,0,0,0,0,0,0.111,0,0.0311,0.36,0.64,0.36,39.1
849477600000,1996,12,1996,3,9,7,0.0895,0.0357,0.0538,3304.99,20.22,20.22,19.67,1,1,1,148,145.4,150.6,88.98,86.44,59,59,59,0,0,0,0.399,0.392,0.406,88.98,86.44,91.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0777,0.0795,0.00331,0.0031,0.00354,0.00013,0.00012,0.00014,0.145,0.14,0.149,0.0057,0.0055,0.0059,25.36,25.35,25.36,0.922,0.919,0.925,0.964,0.963,0.965,0.889,0.887,0.891,20.41,19.89,20.95,19.67,19.15,20.22,0,0,0,0,0,0,0.109,0,0.0357,0.4,0.6,0.4,36.9
850082400000,1996,12,1996,3,10,7,0.0928,0.0357,0.0571,3495.57,21.4,21.4,20.81,1,1,1,153.5,149,156.4,94.49,90,59,59,59,0,0,0,0.384,0.377,0.396,94.49,90,97.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0789,0.0815,0.00378,0.0034,0.00403,0.00015,0.00013,0.00016,0.154,0.146,0.16,0.0061,0.0057,0.0063,25.35,25.35,25.35,0.917,0.914,0.921,0.966,0.964,0.968,0.886,0.884,0.888,21.53,20.62,22.12,20.81,19.88,21.4,0,0,0,0,0,0,0.116,0,0.0357,0.38,0.62,0.38,37.7
850687200000,1996,12,1996,3,11,7,0.0959,0.0357,0.0602,3680.83,23.95,23.95,21.91,1,1,1,158.5,153.1,167.3,99.53,94.1,59,59,59,0,0,0,0.373,0.353,0.385,99.53,94.1,108.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0804,0.0854,0.00421,0.00375,0.00496,0.00016,0.00015,0.00019,0.163,0.154,0.179,0.0064,0.006,0.007,25.35,25.35,25.36,0.914,0.911,0.917,0.968,0.966,0.97,0.885,0.882,0.889,22.63,21.45,24.69,21.91,20.73,23.95,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.4
851292000000,1996,12,1996,3,12,7,0.107,0.0357,0.0708,4381.57,27.46,27.46,26.08,1,1,1,176.1,170.9,181.8,117.1,111.9,59,59,59,0,0,0,0.335,0.325,0.345,117.1,111.9,122.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0867,0.0905,0.00571,0.00526,0.00619,0.00022,0.00021,0.00024,0.195,0.185,0.205,0.0076,0.0073,0.008,25.36,25.36,25.36,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.892,0.899,26.89,25.57,28.31,26.08,24.8,27.46,0,0,0,0,0,0,0.145,0,0.0362,0.33,0.66,0.34,40.9
851896800000,1996,12,1996,3,13,7,0.114,0.0417,0.0725,4494.23,28.77,28.77,26.75,1,1,1,188.8,184.8,194.7,119.8,114.5,69,59,73,0,0,0,0.365,0.315,0.389,119.8,114.5,128.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0894,0.0925,0.00594,0.00549,0.00665,0.00023,0.00021,0.00026,0.201,0.192,0.215,0.0079,0.0075,0.0084,25.38,25.36,25.38,0.925,0.921,0.93,0.97,0.97,0.97,0.897,0.893,0.902,27.58,26.26,29.66,26.75,25.47,28.77,0,0,0,0,0,0,0.149,0,0.0415,0.37,0.64,0.36,39.4
852501600000,1997,1,1996,4,14,7,0.123,0.0442,0.079,4925.08,32.22,32.22,29.32,1,1,1,203.6,196,216.3,130.6,123,73,73,73,0,0,0,0.359,0.338,0.372,130.6,123,143.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0951,0.0924,0.0995,0.00685,0.00621,0.00793,0.00027,0.00024,0.00031,0.221,0.207,0.243,0.0086,0.0081,0.0095,25.35,25.26,25.39,0.931,0.927,0.936,0.97,0.97,0.97,0.903,0.899,0.908,30.22,28.39,33.21,29.32,27.54,32.22,0,0,0,0,0,0,0.163,0,0.044,0.36,0.64,0.36,40
853106400000,1997,1,1996,4,15,7,0.145,0.0442,0.101,6339.75,42.42,42.42,37.74,1,1,1,239.8,221.5,259.2,166.8,148.5,73,73,73,0,0,0,0.305,0.282,0.33,166.8,148.5,186.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.101,0.115,0.00993,0.00837,0.0116,0.00039,0.00033,0.00046,0.285,0.253,0.32,0.011,0.0099,0.013,25.08,24.94,25.22,0.944,0.938,0.95,0.974,0.97,0.98,0.92,0.91,0.931,38.73,34.44,43.28,37.74,33.41,42.42,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.7
853711200000,1997,1,1996,4,16,7,0.182,0.0442,0.138,8453.84,58.05,58.05,50.32,2,1,1.4285714285714286,300.4,267.7,338.8,227.4,194.7,73,73,73,0,0,0,0.245,0.215,0.273,227.4,194.7,265.8,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.129,0.118,0.143,0.016,0.0123,0.0244,0.00064,0.00049,0.00098,0.322,0.251,0.388,0.013,0.01,0.015,24.77,24.62,24.89,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,39.95,26.7,52.07,38.54,25.9,48.2,0,0,0,0,0,0,0.28,0,0.044,0.24,0.76,0.24,46.4
854316000000,1997,1,1996,4,17,7,0.255,0.0462,0.208,12614,90.85,90.85,75.08,2,2,2,420.9,352.7,503.6,344.4,279.7,76.43,73,85,0,0,0,0.183,0.165,0.207,344.4,279.7,418.6,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.171,0.148,0.198,0.0616,0.031,0.0966,0.0025,0.0012,0.004,0.407,0.31,0.519,0.017,0.012,0.022,24.1,23.61,24.53,0.947,0.936,0.956,0.974,0.97,0.98,0.922,0.908,0.937,38.5,31.48,46.35,37.54,30.53,45.43,0,0,0,0,0,0,0.417,0,0.047,0.18,0.82,0.18,49.5
854920800000,1997,2,1996,5,18,7,0.388,0.0514,0.336,19466.7,133.6,133.6,115.9,3,2,2.857142857142857,641.2,537.3,734.7,556.2,452.3,85,85,85,0,0,0,0.134,0.116,0.158,556.2,452.3,649.7,990,990,990,966.5,966,966.8,23.5,23.2,24,0.266,0.21,0.319,0.174,0.112,0.235,0.0074,0.0047,0.01,0.648,0.52,0.789,0.028,0.022,0.034,22.89,22.37,23.41,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,41.96,35.17,49.75,40.92,34.12,48.2,0,0,0,0,0,0,0.644,0,0.052,0.13,0.87,0.13,50.2
855525600000,1997,2,1996,5,19,7,0.491,0.0618,0.429,23759,144.6,144.6,141.4,3,3,3,811.3,759,867.5,709.1,670.7,102.1,85,105,0,0,0,0.126,0.112,0.135,709.1,670.7,762.5,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.358,0.333,0.396,0.274,0.249,0.308,0.012,0.011,0.014,0.893,0.828,0.987,0.039,0.036,0.044,21.96,21.64,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.7,46.52,51.6,47.14,45.59,48.2,0,0,0,0,0,0,0.786,0,0.062,0.13,0.87,0.13,48.4
856130400000,1997,2,1996,5,20,7,0.557,0.0718,0.485,26149.5,159.8,159.8,155.7,4,3,3.857142857142857,920.2,882.3,959.2,801.5,777.3,118.7,105,137,0,0,0,0.129,0.114,0.146,801.5,777.3,822.2,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.435,0.41,0.458,0.327,0.315,0.337,0.015,0.014,0.015,0.986,0.948,1.01,0.044,0.042,0.046,21.43,21.25,21.58,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,42.04,39.73,52.37,40.63,38.75,48.2,0,0,0,0,0,0,0.865,0,0.072,0.13,0.87,0.13,46.9
